OSU 80 Ton Compressor Load Stand
60.416154,69.995074,199.295378,154.963560,132.734949,135.353939,54.055871,14.205254,195.549735,5.765209,70.212621,61.362937,160.241275,200.265066,158.325075,195.687009,119.662067,193.642971,-0.064484,-1.889403,32.025740,-235.848608,183.270937,6.079633,38.869831,14.009256,35.389967,1844.451693,0.413058,520608.063137,0.959562,19.571916,3.216217,3.297538,0.072788,0.051528,118.015317,97.900437,32.000000,32.000000,32.000000,32.000000,468.036561,32.000000,70.003753,78.765883,103.237747,106.986017,34.081498,30.886076,42.402599,44.314461,24.506329,32.017174,33.630409,1673.583984,38.763848,0.693958,75.389434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.341940,69.954220,199.248094,157.868045,132.750784,135.357776,54.535726,14.200259,195.550297,5.781167,70.052017,61.509983,160.258220,200.367220,158.344699,195.780127,119.636247,193.618061,-0.064371,-1.889365,32.025740,-235.850825,183.169189,6.082594,38.931314,14.108459,19.361927,1000.224460,0.398052,521003.872536,0.955159,19.760381,3.264516,3.301963,0.073474,0.051991,118.094756,97.829385,32.000000,32.000000,32.000000,32.000000,751.852879,32.000000,69.961451,78.781512,103.229027,106.986017,34.082786,30.886076,42.402599,44.260088,24.506329,32.017174,33.632080,1673.583984,38.763199,0.695293,75.380152,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.385639,69.822276,199.347102,157.881478,132.854886,135.370000,54.371886,14.205967,195.682179,5.787230,69.751099,61.414168,160.276813,200.468298,158.370120,195.853146,119.692243,193.779664,-0.064447,-1.889373,32.025740,-235.845281,183.548694,6.088967,38.952446,14.081287,17.144803,888.358177,0.760793,521008.891311,0.963091,19.742394,3.268873,3.298710,0.073857,0.052217,118.140641,97.820055,32.000000,32.000000,32.000000,32.000000,801.267766,32.000000,69.995659,78.845345,103.256896,106.986017,34.094725,30.886076,42.402599,44.290674,24.506329,32.017174,33.630379,1666.259766,38.760765,0.694576,75.386553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.360033,69.822276,199.507940,157.881478,132.900905,135.392095,54.320444,14.200402,195.610421,5.788144,69.602543,61.379201,160.287724,200.465840,158.396513,195.930536,119.690127,193.700477,-0.064400,-1.889371,32.025740,-235.852806,183.171290,6.095532,38.979384,14.044866,15.475883,802.642454,1.391898,521084.191981,0.955848,19.767848,3.285450,3.301984,0.072471,0.051862,118.020249,97.823914,32.000000,32.000000,32.000000,32.000000,762.847640,32.000000,69.979482,78.846583,103.246354,106.986017,34.084575,30.886076,42.402599,44.255187,24.506329,32.017174,33.625022,1662.597656,38.791885,0.695243,75.470578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.462760,69.672392,199.393325,158.675486,132.880864,135.408843,54.184626,14.203541,195.655564,5.790345,69.690784,61.309731,160.275211,200.501370,158.405456,195.859194,119.698388,193.797317,-0.064384,-1.889367,32.025740,-235.852444,183.342483,6.094463,38.961209,14.049933,60.577186,3149.655180,1.570932,520710.842936,0.957697,19.596853,3.289400,3.301234,0.072369,0.050865,117.842248,97.829967,32.000000,32.000000,32.000000,32.000000,918.395867,32.000000,69.989742,78.862075,103.238792,106.986017,34.089512,30.886076,42.402599,44.261059,24.506329,32.017174,33.618410,1655.273437,38.746647,0.694860,75.467364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.502984,69.672944,199.529482,157.015383,132.869832,135.422540,54.499024,14.203684,195.629720,5.785883,69.930191,61.434626,160.250863,200.530140,158.419878,195.807999,119.696384,193.782115,-0.064201,-1.889349,32.025740,-235.846257,183.398263,6.097155,38.930521,14.047480,69.320513,3583.463908,1.742539,520821.534753,0.959214,19.619732,3.262147,3.305299,0.074520,0.052560,117.704240,97.859657,32.000000,32.000000,32.000000,32.000000,636.505807,32.000000,69.979476,78.861360,103.241943,106.986017,34.089085,30.886076,42.402599,44.189219,24.506329,32.017174,33.616135,1655.273437,38.803082,0.695180,75.384073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.410617,69.765965,199.597605,150.125518,132.882943,135.433165,54.152335,14.206110,195.757830,5.795240,69.971349,61.447448,160.233001,200.595710,158.412907,195.940971,119.680650,193.773114,-0.064256,-1.889366,32.025740,-235.843994,183.443110,6.095261,38.884526,14.034913,55.656975,2895.558909,0.444053,520506.215511,0.959522,19.378101,3.289800,3.297787,0.073613,0.051561,117.587044,97.880502,32.000000,32.000000,32.000000,32.000000,431.150451,32.000000,69.979272,78.809826,103.243493,106.986017,34.092783,30.886076,42.402599,44.151596,24.506329,32.017174,33.613882,1666.259766,38.763451,0.694241,75.387713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.397097,69.765965,199.504728,150.125518,132.922264,135.448311,54.489996,14.205254,195.806168,5.778060,69.778668,61.480054,160.250198,200.659306,158.395464,196.015248,119.644354,193.876242,-0.064253,-1.889357,32.025740,-235.842400,183.256253,6.107004,38.887266,14.050528,26.547538,1372.579373,0.388051,520529.070330,0.953376,19.342761,3.286168,3.297845,0.078812,0.052769,117.602160,97.833270,32.000000,32.000000,32.000000,32.000000,712.815865,32.000000,69.967124,78.732094,103.248465,106.986017,34.106185,30.886076,42.402599,44.190081,24.506329,32.017174,33.615164,1669.921875,38.752291,0.693241,75.388480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.375759,69.722905,199.483261,152.222090,132.908719,135.460517,54.383404,14.206538,195.725897,5.762546,69.881904,61.321662,160.280362,200.618713,158.408358,195.945636,119.628076,193.914582,-0.064222,-1.889322,32.025740,-235.846180,183.495096,6.112609,38.866982,14.042847,16.180906,838.236271,0.484366,520860.939070,0.961437,19.518230,3.298562,3.304015,0.072785,0.051596,117.643240,97.890525,32.000000,32.000000,32.000000,32.000000,523.931172,32.000000,70.005800,78.704250,103.283009,106.986017,34.098650,30.886076,42.402599,44.187511,24.506329,32.017174,33.611994,1669.921875,38.717294,0.695457,75.381277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.402246,69.746643,199.482814,150.912345,132.919739,135.470894,54.406470,14.204255,195.709885,5.757775,70.064790,61.257165,160.274453,200.547887,158.402435,195.939604,119.626443,193.829536,-0.064274,-1.889310,32.025740,-235.848463,183.451534,6.116859,38.897003,14.028296,25.087200,1299.067244,1.015424,521030.099009,0.955825,19.530306,3.373094,3.303217,0.073799,0.052670,117.755207,97.939876,32.000000,32.000000,32.000000,32.000000,305.721697,32.000000,69.989321,78.650562,103.282144,106.986017,34.101313,30.886076,42.402599,44.188362,24.506329,32.017174,33.610069,1666.259766,38.803172,0.695623,75.383860,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.371764,69.808198,199.468578,157.504522,132.885023,135.478479,54.343078,14.202542,195.805418,5.781179,69.980599,61.461424,160.265994,200.497754,158.400742,196.043013,119.624352,193.814601,-0.064075,-1.889329,32.025740,-235.846092,183.692602,6.116192,38.895975,14.030442,8.210228,425.638553,1.666352,521063.005242,0.958050,19.506309,3.403583,3.304029,0.074179,0.051356,117.727169,97.999203,32.000000,32.000000,32.000000,32.000000,318.415199,32.000000,69.979158,78.594497,103.303977,106.986017,34.107634,30.886076,42.402599,44.119136,24.506329,32.017174,33.608520,1655.273437,38.744790,0.696409,75.389997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.419711,69.804334,199.515193,153.620773,132.813953,135.477747,54.373808,14.206966,195.856095,5.792555,69.944999,61.413380,160.258864,200.660855,158.391710,195.988439,119.608117,193.808577,-0.063973,-1.889333,32.025740,-235.845425,183.492424,6.107864,38.908921,14.050888,21.292432,1103.228609,1.074457,521124.105459,0.957310,19.506385,3.373691,3.302573,0.073253,0.051712,117.665298,98.023148,32.000000,32.000000,32.000000,32.000000,473.769421,32.000000,69.955937,78.585065,103.294235,106.986017,34.100646,30.886076,42.402599,44.165599,24.506329,32.017174,33.609254,1651.611328,38.765363,0.694663,75.384789,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.457539,69.804334,199.530053,153.620773,132.767209,135.470891,54.220610,14.206681,195.802365,5.787655,70.029791,61.351856,160.257447,200.633251,158.398206,195.972670,119.591950,193.860203,-0.063855,-1.889346,32.025740,-235.843914,183.413007,6.101514,38.904611,14.052547,60.049820,3120.163160,3.285391,521296.122692,0.959181,19.595172,3.370245,3.304004,0.073200,0.052999,117.705700,98.061624,32.000000,32.000000,32.000000,32.000000,423.942407,32.000000,69.978027,78.624595,103.339673,106.986017,34.108238,30.886076,42.402599,44.125278,24.506329,32.017174,33.607775,1647.949219,38.719656,0.696192,75.390883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.342368,69.794949,199.527298,153.476472,132.775549,135.473216,54.520408,14.208679,195.858624,5.794742,70.196556,61.309346,160.271321,200.567524,158.397411,195.942562,119.603630,193.918029,-0.063805,-1.889351,32.025740,-235.841752,183.662190,6.100266,38.907767,14.032948,69.482665,3590.437391,1.266028,521286.300364,0.957775,19.548476,3.384246,3.302154,0.074680,0.052461,117.725268,98.037433,32.000000,32.000000,32.000000,32.000000,437.696262,32.000000,69.977151,78.656999,103.365941,106.986017,34.111172,30.886076,42.402599,44.091221,24.506329,32.017174,33.606079,1658.935547,38.723767,0.695384,75.383255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.362617,69.862024,199.487937,153.987416,132.777497,135.478691,54.186903,14.203969,195.894938,5.800755,70.109717,61.349307,160.263738,200.602730,158.389810,195.952846,119.633912,193.916258,-0.063834,-1.889341,32.025740,-235.848259,183.594828,6.088189,38.909263,14.019966,64.620288,3359.731343,0.448634,521270.852042,0.959762,19.514703,3.419552,3.300334,0.072520,0.051828,117.811432,98.059612,32.000000,32.000000,32.000000,32.000000,656.223719,32.000000,69.952186,78.650770,103.391981,106.986017,34.113396,30.886076,42.402599,44.147574,24.506329,32.017174,33.604655,1666.259766,38.711668,0.695780,75.385454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.342175,69.878586,199.570123,155.229300,132.772779,135.482510,54.436614,14.206395,195.736541,5.796319,69.985494,61.322981,160.290161,200.701671,158.398955,196.142209,119.650190,193.888158,-0.063944,-1.889326,32.025740,-235.846813,183.438664,6.085669,38.886130,14.030135,34.376008,1779.075294,0.388461,521335.500624,0.956510,19.608195,3.429307,3.306587,0.073707,0.051771,117.988091,98.061421,32.000000,32.000000,32.000000,32.000000,442.853974,32.000000,69.965572,78.613088,103.424926,106.986017,34.114018,30.886076,42.402599,44.127555,24.506329,32.017174,33.605948,1666.259766,38.799693,0.697022,75.391233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.457388,69.878586,199.563914,155.229300,132.751130,135.484948,54.314660,14.208251,195.797724,5.772299,70.005821,61.316715,160.309068,200.717595,158.414890,196.089792,119.666399,194.013586,-0.063891,-1.889298,32.025740,-235.846428,183.537272,6.081921,38.862402,14.027070,16.261284,843.466383,0.417583,521379.208742,0.962251,19.657172,3.398368,3.304826,0.073807,0.052228,118.229473,98.112971,32.000000,32.000000,32.000000,32.000000,286.799899,32.000000,69.977720,78.590608,103.471376,106.986017,34.120498,30.886076,42.402599,44.129994,24.506329,32.017174,33.605623,1669.921875,38.765200,0.697059,75.392912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.371952,69.827520,199.595341,155.538973,132.712387,135.489528,54.514309,14.205682,195.768515,5.752731,70.083829,61.327628,160.292315,200.671185,158.406014,196.001497,119.639075,193.928581,-0.063849,-1.889281,32.025740,-235.842789,183.506151,6.082850,38.878864,14.051285,25.370253,1311.125558,0.785573,521398.348872,0.958269,19.692006,3.371676,3.307307,0.073573,0.052466,118.330564,98.044011,32.000000,32.000000,32.000000,32.000000,536.274328,32.000000,69.957989,78.521781,103.465119,106.986017,34.131257,30.886076,42.402599,44.052405,24.506329,32.017174,33.602948,1673.583984,38.741995,0.696007,75.381439,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.392353,69.832765,199.641015,155.960008,132.675935,135.495650,54.325596,14.207394,195.785264,5.733256,70.189730,61.196142,160.294545,200.542030,158.423704,195.972569,119.674001,193.934211,-0.063734,-1.889128,32.025740,-235.848918,183.591074,6.076077,38.869398,14.037780,20.049319,1039.740861,1.657488,521265.852866,0.958396,19.589091,3.401948,3.300902,0.075305,0.051624,118.242981,98.031179,32.000000,32.000000,32.000000,32.000000,634.929668,32.000000,69.948002,78.432193,103.475123,106.986017,34.129596,30.886076,42.402599,44.092857,24.506329,32.017174,33.601750,1658.935547,38.762640,0.695286,75.390636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.348707,69.894320,199.522997,152.426755,132.679603,135.492775,54.283403,14.207394,195.878423,5.714838,70.170277,61.474073,160.278008,200.594213,158.385266,196.066282,119.694308,193.864834,-0.063459,-1.888893,32.025740,-235.843200,183.515695,6.067998,38.853153,14.020381,8.943020,464.137988,1.063908,521337.641501,0.956294,19.614326,3.397773,3.306094,0.075135,0.051699,118.201251,97.965607,32.000000,32.000000,32.000000,32.000000,556.428292,32.000000,69.932659,78.365233,103.462658,106.986017,34.127706,30.886076,42.402599,44.071458,24.506329,32.017174,33.600764,1651.611328,38.720846,0.696702,75.396713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.311851,69.895701,199.693733,153.623011,132.655242,135.492762,54.169989,14.205825,195.919511,5.678798,69.885175,61.561194,160.287848,200.770133,158.381935,196.052326,119.719035,193.963820,-0.063327,-1.888581,32.025740,-235.846403,183.731942,6.068797,38.917990,14.051159,36.436792,1895.009442,1.346138,521259.520696,0.959311,19.601344,3.364934,3.305733,0.074021,0.052074,118.026424,97.929471,32.000000,32.000000,32.000000,32.000000,451.422214,32.000000,69.941027,78.346811,103.495021,106.986017,34.132351,30.886076,42.402599,44.089537,24.506329,32.017174,33.601710,1651.611328,38.760675,0.696267,75.391676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.412249,69.895701,199.779548,153.623011,132.677144,135.488350,54.499866,14.203684,195.979967,5.676748,69.524532,61.600150,160.318892,200.751634,158.401366,196.124340,119.713567,194.058318,-0.063089,-1.888341,32.025740,-235.848054,183.911397,6.061995,38.942169,14.054981,58.729045,3035.900246,3.019104,521342.654468,0.960972,19.701900,3.318912,3.306169,0.073134,0.051643,117.991865,97.908199,32.000000,32.000000,32.000000,32.000000,633.559678,32.000000,69.931295,78.375387,103.501032,106.986017,34.146630,30.886076,42.402599,44.099343,24.506329,32.017174,33.601028,1647.949219,38.762856,0.697296,75.390679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.377395,69.722905,199.949851,156.093458,132.680254,135.486060,54.192460,14.203256,196.129084,5.683666,69.209519,61.486016,160.345608,200.931150,158.436814,196.288683,119.731631,194.255575,-0.063162,-1.888097,32.025740,-235.849135,183.668841,6.057088,38.978139,14.047156,65.971111,3429.611449,0.741990,521314.535342,0.963644,19.736231,3.330872,3.311020,0.074302,0.052297,118.178925,97.939563,32.000000,32.000000,32.000000,32.000000,445.967749,32.000000,69.940441,78.395125,103.550566,106.986017,34.156099,30.886076,42.402599,44.031972,24.506329,32.017174,33.594104,1662.597656,38.752002,0.697505,75.393219,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.503965,69.475865,199.849938,157.169284,132.692660,135.489868,54.522431,14.200116,196.123002,5.690046,69.135065,61.397596,160.322436,200.959746,158.468621,196.313739,119.747899,194.247864,-0.063047,-1.887860,32.025740,-235.850805,183.797534,6.053094,38.966564,14.034661,69.308111,3581.284695,0.459734,521225.181101,0.956004,19.646509,3.371351,3.306938,0.074116,0.053042,118.354720,97.966274,32.000000,32.000000,32.000000,32.000000,448.935423,32.000000,69.915287,78.364057,103.549163,106.986017,34.178377,30.886076,42.402599,44.042661,24.506329,32.017174,33.592180,1662.597656,38.758295,0.696536,75.402202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.457493,69.360768,200.019287,157.142701,132.671964,135.489123,54.101086,14.203684,196.194397,5.712129,69.305443,61.385895,160.308857,200.964295,158.483656,196.301661,119.758923,194.256982,-0.063296,-1.887843,32.025740,-235.848871,183.824107,6.054690,38.955692,14.025231,55.855391,2908.634189,0.409574,520893.701001,0.961578,19.504848,3.426327,3.311667,0.074540,0.051664,118.454533,97.974755,32.000000,32.000000,32.000000,32.000000,460.501590,32.000000,69.915656,78.353739,103.621867,106.986017,34.182074,30.886076,42.402599,43.956383,24.506329,32.017174,33.580248,1662.597656,38.842046,0.697255,75.384508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.503471,69.360768,199.894028,157.142701,132.615355,135.488920,54.492243,14.204540,196.214865,5.712089,69.609090,61.521574,160.259972,200.963188,158.481777,196.321748,119.782627,194.233026,-0.063351,-1.887841,32.025740,-235.846871,183.886311,6.058678,38.952140,14.027413,25.989434,1343.668477,0.388597,520307.343672,0.952911,19.144807,3.407206,3.303088,0.074684,0.052822,118.483774,97.986185,32.000000,32.000000,32.000000,32.000000,493.336209,32.000000,69.909437,78.306081,103.649592,106.986017,34.200541,30.886076,42.402599,43.970521,24.506329,32.017174,33.572212,1666.259766,38.804993,0.694894,75.396023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.467645,69.430875,200.074874,156.458294,132.624274,135.494226,54.224690,14.205967,196.230185,5.704221,69.730437,61.523651,160.245886,201.039864,158.459368,196.411999,119.789836,194.334193,-0.063299,-1.887833,32.025740,-235.843974,184.015165,6.047406,38.944224,14.078871,15.258458,792.763354,0.482736,520109.846684,0.960849,19.071178,3.399557,3.308428,0.073222,0.051875,118.516524,98.022495,32.000000,32.000000,32.000000,32.000000,434.352793,32.000000,69.929584,78.293568,103.698447,106.986017,34.195613,30.886076,42.402599,43.929719,24.506329,32.017174,33.570289,1673.583984,38.799765,0.694181,75.383417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.509133,69.542386,199.995546,156.895622,132.665444,135.496466,54.398406,14.207252,196.280010,5.702815,69.507488,61.478478,160.252970,201.088752,158.408043,196.430070,119.809507,194.303482,-0.063262,-1.887811,32.025740,-235.846773,183.913986,6.054160,38.968115,14.047769,23.198383,1201.438488,1.036139,520004.798052,0.953141,19.030149,3.366985,3.303844,0.074306,0.051850,118.389723,98.022160,32.000000,32.000000,32.000000,32.000000,510.347850,32.000000,69.888017,78.221587,103.704102,106.986017,34.222595,30.886076,42.402599,43.939176,24.506329,32.017174,33.566336,1662.597656,38.879225,0.693949,75.395196,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.547794,69.484974,200.004108,154.771116,132.666743,135.499511,54.333361,14.208536,196.228340,5.696316,69.528446,61.420310,160.277704,201.088237,158.413609,196.475684,119.858456,194.405323,-0.063202,-1.888380,32.025740,-235.844999,184.063092,6.055039,38.962958,14.006407,24.669635,1279.163763,1.767658,520166.522996,0.958699,19.132224,3.397217,3.308792,0.073605,0.052015,118.193631,98.054231,32.000000,32.000000,32.000000,32.000000,445.695152,32.000000,69.889995,78.204642,103.744352,106.986017,34.237833,30.886076,42.402599,43.900622,24.506329,32.017174,33.566901,1662.597656,38.790822,0.695152,75.393202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.508457,69.484974,199.957162,154.771116,132.699629,135.507170,54.194826,14.203256,196.335342,5.689908,69.744931,61.462625,160.258086,201.131705,158.372460,196.527121,119.905963,194.355315,-0.063152,-1.886613,32.025740,-235.846032,183.761352,6.056011,38.975669,14.035238,9.518110,494.792255,1.161882,520286.609037,0.955212,19.206716,3.366183,3.305213,0.073464,0.051925,118.130439,98.021356,32.000000,32.000000,32.000000,32.000000,458.624953,32.000000,69.890757,78.195534,103.746413,106.986017,34.239734,30.886076,42.402599,43.864797,24.506329,32.017174,33.561531,1658.935547,38.809411,0.693270,75.385923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.545798,69.515888,200.125112,156.300774,132.733464,135.513280,54.227714,14.202114,196.329134,5.692984,69.841510,61.553260,160.250332,201.102427,158.410299,196.614639,119.876686,194.475298,-0.063162,-1.886616,32.025740,-235.848644,183.869690,6.044929,39.001074,14.097695,24.800636,1288.461740,1.091761,520032.810143,0.955545,19.114827,3.354915,3.303244,0.072175,0.051090,118.222505,97.995377,32.000000,32.000000,32.000000,32.000000,406.444197,32.000000,69.894236,78.185006,103.754928,106.986017,34.262930,30.886076,42.402599,43.896981,24.506329,32.017174,33.557943,1651.611328,38.838873,0.694323,75.384278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.521819,69.609183,200.326893,157.564408,132.759791,135.526260,54.478247,14.202971,196.404027,5.686202,69.747934,61.547781,160.248184,201.232515,158.401361,196.610769,119.835890,194.602339,-0.063047,-1.886605,32.025740,-235.847951,184.199964,6.047230,39.031924,14.113814,51.244187,2650.034211,2.831142,519969.563888,0.958738,19.149907,3.288906,3.304615,0.073655,0.053156,118.323450,97.979690,32.000000,32.000000,32.000000,32.000000,429.229837,32.000000,69.867381,78.155945,103.758502,106.986017,34.274686,30.886076,42.402599,43.830281,24.506329,32.017174,33.557928,1655.273437,38.837701,0.694345,75.387704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.519861,69.576336,200.159202,155.167480,132.738123,135.542293,54.184653,14.201258,196.437617,5.681059,69.589162,61.643694,160.264958,201.344658,158.394049,196.607101,119.786023,194.590832,-0.062989,-1.886593,32.025740,-235.849336,184.042761,6.048993,39.029075,14.076401,64.866287,3372.661342,1.086793,520096.614057,0.957620,19.147521,3.362567,3.305351,0.073109,0.053120,118.297061,97.964354,32.000000,32.000000,32.000000,32.000000,896.605775,32.000000,69.867216,78.102353,103.765218,106.986017,34.303686,30.886076,42.402599,43.830623,24.506329,32.017174,33.555214,1655.273437,38.843921,0.693974,75.385854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.613659,69.501259,200.201859,157.880638,132.676472,135.560553,54.488815,14.207394,196.557669,5.659793,69.489551,61.539860,160.277390,201.282252,158.428372,196.748672,119.815975,194.627495,-0.062997,-1.885595,32.025740,-235.843690,184.130151,6.050748,39.026551,14.027953,70.397756,3639.832892,0.526826,520447.718480,0.953972,19.262198,3.450334,3.309995,0.073843,0.052074,118.244571,97.940403,32.000000,32.000000,32.000000,32.000000,486.138072,32.000000,69.873048,78.071960,103.789320,106.986017,34.308090,30.886076,42.402599,43.815869,24.506329,32.017174,33.551170,1658.935547,38.879153,0.695117,75.387141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.517110,69.501259,200.200782,157.880638,132.599028,135.575790,54.118941,14.206253,196.542472,5.646194,69.374581,61.505094,160.288085,201.320371,158.435699,196.714609,119.801139,194.542610,-0.062858,-1.885588,32.025740,-235.849079,183.944640,6.046539,38.999487,14.008553,63.155007,3287.672023,0.415917,520584.490196,0.959203,19.231100,3.495948,3.307331,0.073350,0.052660,118.064688,97.913149,32.000000,32.000000,32.000000,32.000000,322.853224,32.000000,69.884435,78.039258,103.816128,106.986017,34.321821,30.886076,42.402599,43.745293,24.506329,32.017174,33.545360,1658.935547,38.827676,0.694549,75.393159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.525148,69.415970,200.291939,157.804518,132.596597,135.583462,54.507756,14.201258,196.413428,5.652169,69.555308,61.209011,160.261883,201.282332,158.438461,196.798764,119.798524,194.567326,-0.062541,-1.885591,32.025740,-235.851133,184.264168,6.042776,38.978716,14.036103,27.742367,1433.887907,0.382678,520356.625913,0.952134,19.072412,3.479548,3.302917,0.072479,0.052310,117.827846,97.889979,32.000000,32.000000,32.000000,32.000000,531.457841,32.000000,69.880007,78.006509,103.814663,106.986017,34.341965,30.886076,42.402599,43.783997,24.506329,32.017174,33.538836,1662.597656,38.883786,0.692907,75.396159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.379659,69.486354,200.276637,155.946579,132.580556,135.581979,54.301047,14.205396,196.424595,5.646435,69.958816,61.256683,160.271934,201.307573,158.456074,196.681972,119.809503,194.515636,-0.062313,-1.885604,32.025740,-235.843728,184.017531,6.045929,38.950319,14.067656,16.077997,834.168407,0.427295,520538.691186,0.960457,19.158476,3.463004,3.308168,0.073559,0.051254,117.713464,97.893996,32.000000,32.000000,32.000000,32.000000,613.219761,32.000000,69.869518,78.017084,103.837413,106.986017,34.357421,30.886076,42.402599,43.764356,24.506329,32.017174,33.534781,1673.583984,38.824376,0.695016,75.393065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.456912,69.715728,200.018106,155.803060,132.546717,135.581232,54.473997,14.201258,196.317491,5.639419,70.350232,61.307448,160.232630,201.035319,158.418566,196.496765,119.808370,194.502193,-0.061987,-1.885613,32.025740,-235.849827,183.603375,6.050944,38.928159,14.087634,24.059305,1244.296350,0.972774,520414.175469,0.953297,19.066018,3.474757,3.309235,0.073326,0.051996,117.753995,97.826137,32.000000,32.000000,32.000000,32.000000,322.186300,32.000000,69.865158,78.044826,103.837856,106.986017,34.366423,30.886076,42.402599,43.836771,24.506329,32.017174,33.533576,1666.259766,38.806147,0.694044,75.395673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.370457,69.715728,200.077692,155.803060,132.508106,135.580489,54.389300,14.205539,196.347268,5.634535,70.587509,61.303607,160.254552,201.131207,158.383242,196.590358,119.823731,194.419303,-0.062029,-1.885614,32.025740,-235.846199,183.818457,6.060333,38.952266,14.043333,11.265959,583.558877,1.682782,520635.269115,0.959675,19.266273,3.444667,3.316955,0.074596,0.051620,117.836997,97.798079,32.000000,32.000000,32.000000,32.000000,561.824323,32.000000,69.870672,78.122627,103.855886,106.986017,34.365921,30.886076,42.402599,43.778156,24.506329,32.017174,33.538770,1658.935547,38.786945,0.696876,75.397387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.387628,69.940419,200.114653,147.410294,132.520712,135.573018,54.385065,14.201686,196.426441,5.639637,70.249453,61.438963,160.302958,201.124083,158.351845,196.611767,119.756346,194.391454,-0.061867,-1.885784,32.025740,-235.848418,183.953778,6.053237,39.008575,13.995318,53.697430,2781.658694,1.122668,520978.905896,0.955856,19.426657,3.440828,3.308441,0.073016,0.051794,117.848063,97.724203,32.000000,32.000000,32.000000,32.000000,671.826437,32.000000,69.842747,78.184978,103.831203,106.986017,34.380312,30.886076,42.402599,43.778589,24.506329,32.017174,33.544720,1647.949219,38.837015,0.696040,75.465770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.470466,69.971887,200.147661,155.048596,132.567225,135.575316,54.202180,14.203256,196.353483,5.633493,70.113874,61.520940,160.339395,201.233455,158.394777,196.548960,119.760617,194.440363,-0.061780,-1.886033,32.025740,-235.851422,184.039538,6.052076,39.031870,14.044902,67.537011,3510.387622,2.401565,521010.429568,0.958870,19.503870,3.394811,3.314166,0.073036,0.051765,117.742289,97.743448,32.000000,32.000000,32.000000,32.000000,394.352269,32.000000,69.853077,78.230549,103.866281,106.986017,34.396816,30.886076,42.402599,43.793432,24.506329,32.017174,33.545435,1662.597656,38.808113,0.697553,75.399893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.407460,69.909226,200.162143,150.140891,132.597372,135.576103,54.556275,14.206395,196.423142,5.628829,69.798689,61.494353,160.355230,201.308572,158.435152,196.680689,119.783404,194.452807,-0.061683,-1.886291,32.025740,-235.846323,183.891103,6.047235,39.046817,14.112588,53.804582,2778.462515,0.504099,521549.396191,0.959174,19.713219,3.451893,3.313835,0.073539,0.051901,117.691624,97.755949,32.000000,32.000000,32.000000,32.000000,301.669711,32.000000,69.862252,78.240868,103.896258,106.986017,34.413470,30.886076,42.402599,43.734616,24.506329,32.017174,33.545240,1669.921875,38.845400,0.696985,75.426281,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.544764,69.761825,200.372021,147.433761,132.619233,135.578216,54.064395,14.199974,196.516907,5.612429,69.775106,61.395504,160.362999,201.349753,158.450100,196.573547,119.799002,194.511519,-0.061662,-1.886494,32.025740,-235.855521,184.106414,6.056628,39.081183,14.076708,15.514454,808.453690,0.400352,521531.429770,0.961037,19.670718,3.465716,3.309842,0.073522,0.052668,117.531141,97.762692,32.000000,32.000000,32.000000,32.000000,479.363323,32.000000,69.846755,78.254288,103.872623,106.986017,34.431964,30.886076,42.402599,43.759411,24.506329,32.017174,33.542506,1677.246094,38.867162,0.696724,75.468592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.404116,69.761825,200.234880,147.433761,132.669270,135.585724,54.398834,14.207109,196.501652,5.611421,69.826574,61.412386,160.359846,201.301433,158.456740,196.657445,119.789544,194.647125,-0.061783,-1.886724,32.025740,-235.842832,184.068844,6.064415,39.073142,14.030784,24.155149,1250.979271,0.502997,521417.157126,0.955754,19.664311,3.447532,3.313534,0.073178,0.052096,117.619158,97.768672,32.000000,32.000000,32.000000,32.000000,560.295224,32.000000,69.848256,78.300154,103.884548,106.986017,34.458260,30.886076,42.402599,43.666873,24.506329,32.017174,33.536246,1673.583984,38.867325,0.696699,75.449866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.359934,69.704963,200.241163,150.351633,132.721741,135.596435,54.276457,14.199688,196.587063,5.603414,69.545803,61.610611,160.334609,201.398707,158.470268,196.692073,119.754192,194.629256,-0.061673,-1.886716,32.025740,-235.849109,184.034828,6.077446,39.055724,14.051663,10.220980,530.531353,1.741220,520997.999871,0.961637,19.394380,3.453645,3.309486,0.072949,0.052137,117.744889,97.711144,32.000000,32.000000,32.000000,32.000000,579.180925,32.000000,69.839910,78.304629,103.882092,106.986017,34.472720,30.886076,42.402599,43.735365,24.506329,32.017174,33.532552,1666.259766,38.923742,0.695036,75.468421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.439321,69.647274,200.497985,148.961819,132.761835,135.613190,54.311158,14.202971,196.580049,5.603671,69.258146,61.588228,160.337406,201.501776,158.484756,196.781408,119.770024,194.673022,-0.061636,-1.886714,32.025740,-235.846317,184.202085,6.068032,39.046403,14.088283,41.231332,2138.790770,1.120386,521180.661934,0.958263,19.519896,3.513234,3.314921,0.073329,0.052818,118.027613,97.677538,32.000000,32.000000,32.000000,32.000000,824.898079,32.000000,69.842997,78.320834,103.890623,106.986017,34.479734,30.886076,42.402599,43.747836,24.506329,32.017174,33.530503,1647.949219,38.910291,0.696294,75.393244,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.470010,69.453232,200.472957,143.875952,132.768172,135.628460,54.551933,14.204398,196.647668,5.584573,69.150709,61.256983,160.329591,201.546553,158.478431,196.837433,119.865114,194.728809,-0.061725,-1.886105,32.025740,-235.848157,184.245444,6.061731,39.036738,14.088049,70.302076,3630.680196,2.649566,521251.762652,0.961135,19.502508,3.541983,3.317452,0.073256,0.052596,118.149619,97.665282,32.000000,32.000000,32.000000,32.000000,440.232155,32.000000,69.838108,78.329964,103.907187,106.986017,34.507848,30.886076,42.402599,43.691049,24.506329,32.017174,33.526117,1655.273437,38.909678,0.695749,75.470569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.494261,69.453232,200.428829,143.875952,132.727521,135.636204,54.184899,14.206395,196.734327,5.579156,69.323168,61.368139,160.336860,201.491133,158.495516,196.868767,119.927519,194.663225,-0.061767,-1.885525,32.025740,-235.843709,184.195557,6.061509,39.065010,14.083866,60.239394,3132.076193,0.656622,521100.927522,0.959080,19.373906,3.542325,3.317343,0.072517,0.051728,118.145755,97.681826,32.000000,32.000000,32.000000,32.000000,266.500392,32.000000,69.845714,78.283255,103.916432,106.986017,34.531060,30.886076,42.402599,43.658356,24.506329,32.017174,33.516256,1662.597656,38.915394,0.695790,75.482459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.415816,69.327922,200.357735,142.472290,132.750594,135.646913,54.313628,14.199260,196.726047,5.569594,69.407928,61.594264,160.304395,201.546487,158.494262,196.846148,119.939497,194.853284,-0.061636,-1.885672,32.025740,-235.853785,184.178469,6.059067,39.092723,14.079827,16.238569,842.304136,0.384682,520530.880400,0.953909,19.152472,3.467849,3.315246,0.072547,0.052766,118.133005,97.676822,32.000000,32.000000,32.000000,32.000000,300.731531,32.000000,69.846823,78.294215,103.926628,106.986017,34.546666,30.886076,42.402599,43.662863,24.506329,32.017174,33.506407,1673.583984,38.919396,0.695044,75.476399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.450714,69.369876,200.651809,140.404249,132.751249,135.659737,54.406796,14.207109,196.859253,5.571583,69.201988,61.693403,160.299882,201.642345,158.440738,197.061143,119.945227,194.850522,-0.061494,-1.885928,32.025740,-235.843649,184.415230,6.068208,39.144957,14.054368,20.199929,1045.987940,0.448702,520371.581501,0.959995,19.130830,3.381209,3.313187,0.073397,0.052832,118.193753,97.676668,32.000000,32.000000,32.000000,32.000000,444.405308,32.000000,69.816111,78.255999,103.932461,106.986017,34.566769,30.886076,42.402599,43.660076,24.506329,32.017174,33.503245,1658.935547,38.919360,0.694572,75.466802,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.507768,69.312466,200.647406,141.024865,132.812891,135.672859,54.416293,14.209820,196.924234,5.594082,69.090207,61.693840,160.323925,201.759075,158.447120,197.075263,119.955024,194.842297,-0.061562,-1.886132,32.025740,-235.841918,184.568537,6.062944,39.121661,14.034733,11.322060,586.173933,1.665726,520229.968319,0.958856,19.075544,3.439444,3.316313,0.075408,0.052697,118.209464,97.743374,32.000000,32.000000,32.000000,32.000000,563.421683,32.000000,69.848040,78.268710,103.951613,106.986017,34.602744,30.886076,42.402599,43.626650,24.506329,32.017174,33.498870,1647.949219,38.928844,0.695001,75.465660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.511419,69.205375,200.714065,143.708712,132.880379,135.692236,54.327036,14.205111,196.893048,5.613081,68.961984,61.695628,160.313312,201.821272,158.472292,197.158888,119.933530,194.988748,-0.061749,-1.886357,32.025740,-235.849894,184.630723,6.065667,39.139133,14.151065,50.827403,2635.796684,1.340217,520308.787018,0.956797,19.086338,3.432695,3.319263,0.076073,0.052662,118.247641,97.728173,32.000000,32.000000,32.000000,32.000000,655.366522,32.000000,69.846704,78.246840,103.964851,106.986017,34.636328,30.886076,42.402599,43.579396,24.506329,32.017174,33.492168,1651.611328,38.909624,0.695599,75.394727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.637105,69.205375,200.713868,143.708712,132.915893,135.722301,54.541951,14.202685,196.984762,5.636071,68.979724,61.567638,160.305456,201.783021,158.514924,197.146194,119.969599,194.978487,-0.061704,-1.886446,32.025740,-235.850686,184.742018,6.064295,39.160860,14.167112,70.280774,3630.244354,2.388632,520177.879829,0.955565,18.978015,3.419859,3.316060,0.072770,0.052492,118.213069,97.751079,32.000000,32.000000,32.000000,32.000000,555.089777,32.000000,69.840939,78.239077,103.967246,106.986017,34.652410,30.886076,42.402599,43.559653,24.506329,32.017174,33.483303,1655.273437,38.949183,0.694709,75.468609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.620998,69.115399,200.859455,146.704655,132.907458,135.752047,54.203185,14.202685,196.969399,5.664618,69.197996,61.583557,160.281676,201.843220,158.502022,197.118162,119.955938,195.050802,-0.061806,-1.886445,32.025740,-235.851503,184.506907,6.061688,39.184876,14.041711,58.247223,3027.473955,0.532096,520117.148627,0.956927,18.867668,3.495424,3.316962,0.072605,0.051920,118.043000,97.794138,32.000000,32.000000,32.000000,32.000000,964.266423,32.000000,69.832957,78.250488,103.960125,106.986017,34.685512,30.886076,42.402599,43.468005,24.506329,32.017174,33.474557,1658.935547,38.966961,0.695074,75.473876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.686132,69.162595,200.629383,147.264745,132.873015,135.772583,54.634470,14.204255,197.039612,5.666170,69.462309,61.504883,160.245979,201.868346,158.440614,197.132281,119.946903,195.082245,-0.061835,-1.886456,32.025740,-235.845196,184.406013,6.059072,39.150150,14.022328,21.312802,1099.015463,0.384099,520023.967524,0.951160,18.755645,3.455567,3.310083,0.073491,0.051831,118.008009,97.777645,32.000000,32.000000,32.000000,32.000000,747.963636,32.000000,69.805599,78.296956,103.931373,106.986017,34.710401,30.886076,42.402599,43.458725,24.506329,32.017174,33.468414,1677.246094,38.900086,0.693077,75.437473,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.579593,69.313846,200.741861,149.151562,132.852084,135.783363,54.255272,14.209107,196.965524,5.662347,69.591828,61.599075,160.244237,201.923255,158.437361,197.135666,119.950100,195.147986,-0.061798,-1.886467,32.025740,-235.843938,184.855472,6.062886,39.178620,14.009526,23.562613,1223.521183,0.463831,520027.549165,0.957363,18.680015,3.495917,3.313364,0.072913,0.052605,118.065441,97.784137,32.000000,32.000000,32.000000,32.000000,395.440290,32.000000,69.860535,78.365317,103.976530,106.986017,34.729998,30.886076,42.402599,43.398983,24.506329,32.017174,33.464182,1673.583984,38.918206,0.693327,75.395733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.531721,69.348623,200.824262,142.349192,132.905588,135.802373,54.300189,14.206110,197.048168,5.646910,69.421118,61.671287,160.275973,201.975877,158.435621,197.166732,119.919890,195.144989,-0.061717,-1.886469,32.025740,-235.841707,184.478842,6.063561,39.122166,14.080963,11.258701,584.140000,1.265438,520159.046858,0.948932,18.669215,3.516553,3.306017,0.073431,0.052161,118.176614,97.764424,32.000000,32.000000,32.000000,32.000000,532.275153,32.000000,69.866090,78.409027,103.994067,106.986017,34.756918,30.886076,42.402599,43.440807,24.506329,32.017174,33.462556,1658.935547,38.959099,0.693316,75.468106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.628279,69.348623,200.797892,142.349192,132.998460,135.815537,54.219604,14.205539,197.139776,5.626982,69.168187,61.645051,160.296703,201.969090,158.431521,197.323761,119.875063,195.173149,-0.061520,-1.886481,32.025740,-235.846035,184.693314,6.063747,39.118632,14.093999,28.498812,1480.813634,1.147783,520561.710035,0.957915,18.915353,3.537609,3.313688,0.074367,0.053430,118.243666,97.697985,32.000000,32.000000,32.000000,32.000000,725.587220,32.000000,69.838750,78.469883,103.993935,106.986017,34.785599,30.886076,42.402599,43.448140,24.506329,32.017174,33.459119,1651.611328,38.964797,0.694913,75.394889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
