OSU 80 Ton Compressor Load Stand
60.539286,69.239600,201.041676,154.890274,133.021969,135.819424,54.534433,14.201258,197.107220,5.626000,69.034405,61.616892,160.285524,202.103529,158.418055,197.364951,119.898459,195.196292,-0.061531,-1.886490,32.025740,-235.849336,184.787907,6.073939,39.116108,14.081396,62.185954,3212.561804,2.405427,520820.490075,0.958193,18.992808,3.566714,3.317670,0.072407,0.052089,118.399882,97.698656,32.000000,32.000000,32.000000,32.000000,427.407493,32.000000,69.830563,78.552979,104.021736,106.986017,34.810014,30.886076,42.402599,43.373291,24.506329,32.017174,33.450684,1647.949219,38.963409,0.695139,75.387951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.626290,69.128923,200.891021,147.867914,132.996703,135.824012,54.119824,14.201829,197.224158,5.625232,69.101344,61.540467,160.301963,202.009875,158.469209,197.319725,119.874257,195.230817,-0.061528,-1.886487,32.025740,-235.847132,184.710488,6.071648,39.079759,14.092268,65.891059,3430.047292,0.948752,520904.797264,0.958003,18.906754,3.621927,3.311951,0.073573,0.052296,118.422379,97.665009,32.000000,32.000000,32.000000,32.000000,504.990577,32.000000,69.844139,78.625568,104.043394,106.986017,34.841742,30.886076,42.402599,43.351482,24.506329,32.017174,33.447164,1658.935547,38.921957,0.693916,75.385036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.518811,69.172255,200.971128,146.094062,132.989789,135.830916,54.490273,14.206110,197.170583,5.634498,69.340737,61.470514,160.263335,201.987328,158.439540,197.354320,119.918739,195.191350,-0.061489,-1.886473,32.025740,-235.847588,184.757191,6.078429,39.103595,14.071497,65.285544,3375.421678,0.435748,520740.758821,0.953780,18.877038,3.607067,3.320846,0.073553,0.051681,118.285463,97.659563,32.000000,32.000000,32.000000,32.000000,609.569430,32.000000,69.822263,78.644581,104.012448,106.986017,34.860923,30.886076,42.402599,43.341158,24.506329,32.017174,33.437400,1662.597656,38.955205,0.695458,75.399816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.546400,69.243464,200.920396,143.780745,133.027472,135.843078,54.482971,14.204683,197.082044,5.655964,69.338857,61.542184,160.278100,201.999152,158.427199,197.365116,119.979680,195.239221,-0.061484,-1.888495,32.025740,-235.848852,184.703227,6.072096,39.085294,14.096559,32.607159,1686.095527,0.410278,520546.161552,0.959288,18.688824,3.644001,3.313596,0.073015,0.052985,118.158346,97.709573,32.000000,32.000000,32.000000,32.000000,755.229586,32.000000,69.838972,78.698904,104.070882,106.986017,34.886284,30.886076,42.402599,43.377304,24.506329,32.017174,33.431089,1666.259766,38.915646,0.694560,75.389895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.601182,69.243464,200.885799,143.780745,132.989883,135.858296,54.134638,14.206966,197.169151,5.677198,69.451173,61.436609,160.263794,201.976406,158.410599,197.303512,119.963365,195.248850,-0.061374,-1.888180,32.025740,-235.844608,184.655420,6.080077,39.090595,14.086083,16.059433,835.766496,0.415032,520626.925018,0.954819,18.827954,3.584965,3.320804,0.073545,0.052599,118.087773,97.713345,32.000000,32.000000,32.000000,32.000000,802.074461,32.000000,69.808658,78.685333,104.085799,106.986017,34.920322,30.886076,42.402599,43.343072,24.506329,32.017174,33.428061,1673.583984,38.883245,0.695558,75.395205,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.461693,69.244016,200.844402,144.003827,132.937721,135.864314,54.401932,14.203827,197.053893,5.695292,69.544509,61.481064,160.291804,201.960507,158.415303,197.238604,119.968613,195.173395,-0.061366,-1.888189,32.025740,-235.844481,184.624870,6.086672,39.093498,14.094269,23.152195,1198.968713,0.830674,520616.778440,0.954732,18.874561,3.541676,3.318453,0.072862,0.051803,118.114250,97.712696,32.000000,32.000000,32.000000,32.000000,811.993135,32.000000,69.845379,78.706066,104.112287,106.986017,34.939793,30.886076,42.402599,43.292880,24.506329,32.017174,33.422827,1666.259766,38.924463,0.696016,75.387960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.573297,69.304738,200.845648,148.607221,132.962017,135.866659,54.395003,14.206253,197.061059,5.695322,69.577675,61.387651,160.271254,201.864946,158.391312,197.249179,119.977022,195.131257,-0.061397,-1.888217,32.025740,-235.843852,184.761249,6.088569,39.067444,14.061742,24.318944,1259.550843,1.685009,520669.786580,0.960012,18.825734,3.561542,3.314883,0.072764,0.052134,118.163540,97.690372,32.000000,32.000000,32.000000,32.000000,814.564526,32.000000,69.827266,78.683623,104.110073,106.986017,34.965255,30.886076,42.402599,43.356649,24.506329,32.017174,33.417577,1662.597656,38.883209,0.695937,75.390201,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.485501,69.354143,200.684117,145.596919,133.031762,135.863631,54.262192,14.196406,197.095831,5.697815,69.601309,61.391937,160.263310,201.918734,158.385988,197.304523,119.952845,195.112595,-0.061416,-1.889232,32.025740,-235.857782,184.489696,6.089742,39.042490,14.054404,11.754496,610.290560,1.171365,520802.704964,0.957802,18.950677,3.528469,3.321845,0.072360,0.052878,118.295673,97.685280,32.000000,32.000000,32.000000,32.000000,501.821430,32.000000,69.798577,78.707394,104.134942,106.986017,34.997323,30.886076,42.402599,43.275834,24.506329,32.017174,33.414787,1655.273437,38.881352,0.696726,75.394207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.590005,69.354143,200.950498,145.596919,133.081323,135.857553,54.318694,14.208821,197.003646,5.707276,69.655126,61.353672,160.284200,201.960431,158.402404,197.269838,119.993049,195.193408,-0.061439,-1.889237,32.025740,-235.839159,184.523485,6.087317,39.028877,14.064213,11.016042,571.355282,1.113332,520797.775419,0.956127,18.911857,3.504516,3.315746,0.072737,0.051934,118.355992,97.681884,32.000000,32.000000,32.000000,32.000000,943.323025,32.000000,69.824952,78.783188,104.176655,106.986017,35.003808,30.886076,42.402599,43.304040,24.506329,32.017174,33.411846,1651.611328,38.876033,0.696317,75.387338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.583126,69.388369,200.723116,146.038201,133.092313,135.852212,54.304198,14.203541,197.045599,5.707270,69.673811,61.445204,160.251630,201.851601,158.367497,197.157318,119.967696,195.118751,-0.061560,-1.889207,32.025740,-235.850647,184.652322,6.082256,39.050784,14.079502,42.441400,2201.842675,2.305471,521017.398548,0.960130,19.039557,3.521809,3.317888,0.072565,0.051749,118.376548,97.666746,32.000000,32.000000,32.000000,32.000000,837.205348,32.000000,69.785273,78.823186,104.165217,106.986017,35.028281,30.886076,42.402599,43.226465,24.506329,32.017174,33.408589,1651.611328,38.823457,0.696983,75.392128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.471259,69.437775,200.891339,151.268199,133.063740,135.853690,54.467257,14.204540,196.985963,5.712464,69.551264,61.313167,160.286663,201.852437,158.392810,197.178526,120.009928,195.083510,-0.061914,-1.889204,32.025740,-235.846871,184.611878,6.080998,39.048566,14.069261,67.645411,3498.910432,2.458361,520796.515804,0.957241,18.946373,3.511414,3.316562,0.073853,0.053069,118.390973,97.645737,32.000000,32.000000,32.000000,32.000000,805.984599,32.000000,69.780770,78.889362,104.181066,106.986017,35.053824,30.886076,42.402599,43.215157,24.506329,32.017174,33.404341,1658.935547,38.890007,0.696609,75.385249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.531418,69.413210,200.842613,141.663687,133.120846,135.862098,54.516256,14.209250,196.948996,5.736225,69.563080,61.365958,160.314245,201.872687,158.389923,197.159278,120.027436,195.051980,-0.062202,-1.889191,32.025740,-235.841672,184.377560,6.083678,39.047106,14.064844,65.176110,3368.157634,0.637599,520909.504482,0.957670,18.986728,3.509229,3.313185,0.073756,0.052687,118.414407,97.645600,32.000000,32.000000,32.000000,32.000000,919.004946,32.000000,69.794194,78.959307,104.215241,106.986017,35.084119,30.886076,42.402599,43.260027,24.506329,32.017174,33.400794,1662.597656,38.882867,0.697017,75.392707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.378897,69.418454,200.588720,143.461072,133.140017,135.865891,54.190860,14.206110,196.856783,5.730648,69.793890,61.184624,160.314703,201.750130,158.405461,197.127943,120.086217,195.000358,-0.062215,-1.889182,32.025740,-235.844648,184.454694,6.085313,39.010847,14.035472,32.552499,1692.342605,0.401124,520990.262640,0.956916,19.135899,3.453995,3.322096,0.072420,0.052136,118.331896,97.627091,32.000000,32.000000,32.000000,32.000000,471.437032,32.000000,69.814206,79.006614,104.228384,106.986017,35.112346,30.886076,42.402599,43.210008,24.506329,32.017174,33.395894,1666.259766,38.891792,0.697716,75.390355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.489433,69.418454,200.549313,143.461072,133.146290,135.868966,54.430629,14.200830,196.764064,5.727128,69.994903,61.280868,160.309376,201.620852,158.412561,197.162918,120.113178,194.864975,-0.062331,-1.889096,32.025740,-235.848784,184.481720,6.087790,38.982160,14.070830,19.740030,1021.726031,0.415818,520877.736964,0.954989,19.057665,3.424852,3.317990,0.073425,0.052138,118.259527,97.614543,32.000000,32.000000,32.000000,32.000000,576.449182,32.000000,69.803347,79.053761,104.209945,106.986017,35.122526,30.886076,42.402599,43.288032,24.506329,32.017174,33.392020,1673.583984,38.806183,0.697000,75.387960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.423246,69.544318,200.432844,148.926610,133.103107,135.868987,54.273798,14.204968,196.761011,5.742127,69.952234,61.425677,160.300727,201.686335,158.389944,197.013368,120.114922,194.906659,-0.062609,-1.888871,32.025740,-235.848076,184.344073,6.092781,39.033799,14.110370,25.244328,1310.399153,0.833812,520879.392524,0.963475,19.199056,3.347021,3.322166,0.073490,0.052661,118.344950,97.632810,32.000000,32.000000,32.000000,32.000000,707.498158,32.000000,69.796292,79.120678,104.228476,106.986017,35.136642,30.886076,42.402599,43.211545,24.506329,32.017174,33.392497,1662.597656,38.867992,0.697902,75.394071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.457173,69.613599,200.620199,155.193774,133.064180,135.870497,54.421738,14.210248,196.870728,5.749922,69.666940,61.381901,160.328200,201.624709,158.393357,197.036413,120.124240,194.905899,-0.062813,-1.888617,32.025740,-235.841163,184.694108,6.094334,39.086953,14.136478,10.043471,519.925848,1.372289,520716.899491,0.957295,19.100360,3.270081,3.315444,0.073802,0.052284,118.382177,97.631913,32.000000,32.000000,32.000000,32.000000,413.752791,32.000000,69.817896,79.190486,104.249129,106.986017,35.149919,30.886076,42.402599,43.239546,24.506329,32.017174,33.389333,1655.273437,38.882939,0.698060,75.389929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.423751,69.499603,200.633003,151.494357,133.069836,135.872994,54.407915,14.202400,196.841959,5.738990,69.478241,61.373402,160.348672,201.687202,158.382968,197.099134,120.135715,194.981303,-0.062824,-1.887804,32.025740,-235.845908,184.534685,6.086477,39.068454,14.041080,39.074259,2023.292465,1.074133,521000.504070,0.961566,19.285305,3.283726,3.317148,0.072197,0.052000,118.271508,97.592235,32.000000,32.000000,32.000000,32.000000,877.599302,32.000000,69.785290,79.237871,104.235276,106.986017,35.177063,30.886076,42.402599,43.207715,24.506329,32.017174,33.388975,1647.949219,38.874338,0.697637,75.389792,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.364334,69.499603,200.605892,151.494357,133.076500,135.869315,54.201407,14.204826,196.966799,5.730337,69.361919,61.259036,160.363524,201.836691,158.418963,197.099604,120.127049,194.922840,-0.062732,-1.887570,32.025740,-235.848219,184.295146,6.084088,39.057131,14.073787,67.642259,3515.908296,2.701017,521076.281270,0.958543,19.324296,3.274130,3.318385,0.073981,0.052435,118.205070,97.616707,32.000000,32.000000,32.000000,32.000000,1014.372379,32.000000,69.784665,79.296357,104.223264,106.986017,35.203932,30.886076,42.402599,43.216809,24.506329,32.017174,33.381937,1651.611328,38.911355,0.697673,75.389758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.470541,69.392233,200.712686,157.668231,133.074872,135.860988,54.566285,14.204683,196.935931,5.733832,69.321068,61.248822,160.359073,201.750012,158.459357,197.072896,120.142702,194.995340,-0.062651,-1.887490,32.025740,-235.849179,184.630458,6.085667,39.036089,14.057920,66.808871,3449.369650,0.694456,520881.090056,0.959099,19.240138,3.290490,3.320433,0.073945,0.051409,118.131967,97.625925,32.000000,32.000000,32.000000,32.000000,661.666001,32.000000,69.790958,79.358808,104.214062,106.986017,35.222440,30.886076,42.402599,43.241538,24.506329,32.017174,33.374610,1655.273437,38.880343,0.698027,75.396867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.366626,69.321298,200.584112,157.672428,133.005200,135.841230,54.474761,14.197405,196.851510,5.733014,69.449012,61.164061,160.333986,201.546431,158.455697,197.038238,120.146342,194.813231,-0.062751,-1.887523,32.025740,-235.853843,184.475032,6.080672,38.969359,14.092160,20.565069,1063.566927,0.401501,520941.961886,0.963785,19.293217,3.277574,3.323252,0.072692,0.051157,118.104575,97.648546,32.000000,32.000000,32.000000,32.000000,659.464290,32.000000,69.791908,79.403249,104.178668,106.986017,35.259849,30.886076,42.402599,43.166645,24.506329,32.017174,33.366437,1673.583984,38.876556,0.697956,75.459540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.431758,69.367944,200.587156,157.722521,132.955500,135.827503,54.327998,14.203399,196.723322,5.745354,69.782668,61.176552,160.315723,201.518727,158.455485,196.921671,120.175498,194.772374,-0.062543,-1.888144,32.025740,-235.848503,184.370567,6.087296,39.018510,14.093494,22.000101,1140.856359,0.405816,520581.449607,0.955124,19.090997,3.288683,3.319181,0.072814,0.051894,118.019458,97.700544,32.000000,32.000000,32.000000,32.000000,587.960728,32.000000,69.786279,79.478526,104.152889,106.986017,35.272767,30.886076,42.402599,43.217385,24.506329,32.017174,33.361724,1673.583984,38.871670,0.697321,75.459591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.454775,69.542110,200.536254,156.485154,132.950813,135.818334,54.387806,14.198261,196.729461,5.765198,69.987096,61.175638,160.321344,201.386811,158.452449,196.837652,120.206880,194.688392,-0.062449,-1.888736,32.025740,-235.853640,184.360698,6.087292,39.000245,14.081107,16.406589,849.858742,1.319460,520455.784513,0.958243,19.112863,3.217806,3.322765,0.074388,0.052257,117.962896,97.755222,32.000000,32.000000,32.000000,32.000000,461.488021,32.000000,69.801613,79.507227,104.113814,106.986017,35.282009,30.886076,42.402599,43.168947,24.506329,32.017174,33.358901,1662.597656,38.844985,0.697973,75.392690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.321197,69.542110,200.299294,156.485154,132.928279,135.810710,54.285738,14.201401,196.721977,5.781346,69.971344,61.244890,160.334671,201.493500,158.435275,196.906472,120.195032,194.739524,-0.062423,-1.888669,32.025740,-235.852951,184.431874,6.081271,39.009314,14.015296,15.535980,806.274476,1.232124,520349.759332,0.959701,19.101330,3.173558,3.319234,0.073234,0.051387,118.079121,97.769998,32.000000,32.000000,32.000000,32.000000,795.284028,32.000000,69.802210,79.526692,104.104944,106.986017,35.307791,30.886076,42.402599,43.146886,24.506329,32.017174,33.361163,1655.273437,38.832328,0.697342,75.385829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.379755,69.615255,200.392587,155.353223,132.921688,135.794795,54.267961,14.202542,196.668204,5.782687,69.816373,61.210783,160.346014,201.516398,158.404051,196.937928,120.216959,194.857546,-0.062326,-1.888433,32.025740,-235.853933,184.176041,6.074804,39.052912,14.102834,62.189926,3228.542702,1.651963,520523.181867,0.958629,19.254947,3.111148,3.317128,0.073309,0.053697,118.195793,97.767565,32.000000,32.000000,32.000000,32.000000,812.597796,32.000000,69.776545,79.479982,104.072203,106.986017,35.322590,30.886076,42.402599,43.215104,24.506329,32.017174,33.360608,1655.273437,38.869272,0.697724,75.468208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.307049,69.575232,200.406992,157.678025,132.880916,135.775284,54.467717,14.203113,196.687407,5.779804,69.698309,61.241079,160.369541,201.509935,158.424995,196.886346,120.196794,194.784332,-0.062514,-1.888219,32.025740,-235.852545,184.155891,6.067768,39.037694,14.125336,71.311439,3688.501989,1.746582,520646.144090,0.962752,19.374283,3.141890,3.320546,0.073944,0.053203,118.364147,97.770197,32.000000,32.000000,32.000000,32.000000,741.628652,32.000000,69.797116,79.459694,104.049280,106.986017,35.332200,30.886076,42.402599,43.174276,24.506329,32.017174,33.357936,1658.935547,38.892098,0.698770,75.384013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.395468,69.518372,200.369796,156.676814,132.818282,135.749730,54.054042,14.203256,196.699644,5.771164,69.656219,61.349406,160.383681,201.479487,158.442938,196.848840,120.171665,194.820714,-0.062370,-1.888006,32.025740,-235.848809,184.365366,6.072072,39.045862,14.110406,58.206814,3033.721033,0.436111,520609.239083,0.962104,19.395088,3.163556,3.318870,0.072824,0.051359,118.477226,97.795870,32.000000,32.000000,32.000000,32.000000,767.899792,32.000000,69.786990,79.401669,104.063202,106.986017,35.358043,30.886076,42.402599,43.209062,24.506329,32.017174,33.353643,1666.259766,38.866044,0.697768,75.393508,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.254331,69.518372,200.404896,156.676814,132.782585,135.717798,54.513184,14.205967,196.728505,5.778873,69.429584,61.314919,160.381904,201.431651,158.460003,196.904357,120.193723,194.859502,-0.062441,-1.887845,32.025740,-235.843974,184.531726,6.067293,39.034448,14.103645,25.032395,1293.691852,0.380710,520579.766347,0.959623,19.420058,3.156680,3.323111,0.074166,0.053032,118.663485,97.814867,32.000000,32.000000,32.000000,32.000000,452.314123,32.000000,69.770086,79.340222,104.059720,106.986017,35.366723,30.886076,42.402599,43.149492,24.506329,32.017174,33.348522,1669.921875,38.889087,0.698059,75.387943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.410626,69.416522,200.561404,156.446263,132.772824,135.685726,54.189713,14.204398,196.714351,5.749516,69.220646,61.302953,160.375305,201.539519,158.484296,196.855197,120.184445,194.836384,-0.062617,-1.887851,32.025740,-235.845053,184.189154,6.065548,38.989300,14.026096,15.843832,823.708183,0.465503,520367.577149,0.965055,19.284169,3.195248,3.317630,0.073276,0.052311,118.714662,97.831876,32.000000,32.000000,32.000000,32.000000,553.725864,32.000000,69.781896,79.277612,104.023540,106.986017,35.386201,30.886076,42.402599,43.225052,24.506329,32.017174,33.341523,1673.583984,38.804344,0.697150,75.397873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.418510,69.293697,200.465989,156.000294,132.776865,135.660549,54.411078,14.205396,196.633631,5.734039,69.529954,61.256033,160.351758,201.493896,158.462956,196.819852,120.228778,194.795430,-0.062412,-1.887899,32.025740,-235.841114,184.125379,6.071793,38.967105,14.068919,25.846907,1338.293084,1.084859,520313.881832,0.959204,19.410359,3.187515,3.325983,0.074311,0.052278,118.717846,97.883350,32.000000,32.000000,32.000000,32.000000,373.742411,32.000000,69.760472,79.220715,104.001637,106.986017,35.406134,30.886076,42.402599,43.117329,24.506329,32.017174,33.331713,1658.935547,38.836943,0.698310,75.384533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.330567,69.329854,200.343159,153.484861,132.759916,135.642192,54.293264,14.204255,196.603561,5.728712,69.678338,61.210546,160.334789,201.477541,158.470071,196.798175,120.231500,194.794289,-0.062378,-1.888142,32.025740,-235.844869,184.495424,6.071540,38.953077,14.050906,9.899370,513.678770,1.709747,519891.325677,0.961649,19.168779,3.188255,3.319969,0.073423,0.051745,118.802636,97.949621,32.000000,32.000000,32.000000,32.000000,301.718947,32.000000,69.763741,79.201372,103.989245,106.986017,35.432193,30.886076,42.402599,43.108236,24.506329,32.017174,33.326808,1655.273437,38.840405,0.698090,75.383357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.398540,69.434463,200.417074,155.509320,132.724630,135.621648,54.283959,14.199688,196.611089,5.730403,69.694618,61.183238,160.355472,201.318387,158.489671,196.779592,120.237182,194.742546,-0.062297,-1.888322,32.025740,-235.849763,184.282830,6.071652,38.992420,14.063131,17.276638,896.639188,1.046928,519447.462567,0.957098,19.038913,3.128796,3.317957,0.075238,0.052340,118.754929,97.967899,32.000000,32.000000,32.000000,32.000000,415.008550,32.000000,69.797775,79.227643,104.001813,106.986017,35.446045,30.886076,42.402599,43.150431,24.506329,32.017174,33.323368,1651.611328,38.804669,0.696755,75.395980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.317605,69.434463,200.209690,155.509320,132.653869,135.596480,54.178398,14.206538,196.577406,5.740014,69.661986,61.353338,160.352505,201.404903,158.428650,196.714406,120.204978,194.601989,-0.062097,-1.888348,32.025740,-235.848957,184.106126,6.070587,38.961497,14.042594,52.451266,2727.468923,2.735998,519514.088956,0.960701,19.153651,3.125651,3.320757,0.073292,0.051322,118.746618,97.969439,32.000000,32.000000,32.000000,32.000000,825.875779,32.000000,69.775408,79.201417,103.933906,106.986017,35.463192,30.886076,42.402599,43.102953,24.506329,32.017174,33.322710,1647.949219,38.807355,0.697332,75.397361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.354476,69.471173,200.325136,155.274617,132.559928,135.569752,54.526301,14.201115,196.648309,5.753417,69.505146,61.352463,160.356703,201.511863,158.443036,196.819645,120.207153,194.777763,-0.061940,-1.888363,32.025740,-235.849152,184.170046,6.063163,38.997216,14.023752,69.850085,3609.033344,1.566676,519546.339656,0.959787,19.197515,3.100856,3.318244,0.072722,0.051989,118.809656,97.963232,32.000000,32.000000,32.000000,32.000000,464.109380,32.000000,69.775061,79.171930,103.936520,106.986017,35.472576,30.886076,42.402599,43.141766,24.506329,32.017174,33.320100,1658.935547,38.845959,0.697516,75.388207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.308110,69.439431,200.364689,150.562383,132.552848,135.546921,54.076836,14.200116,196.604653,5.749294,69.380535,61.309555,160.368969,201.471931,158.429321,196.842767,120.210986,194.751299,-0.061840,-1.888363,32.025740,-235.850805,184.408401,6.067232,39.001615,14.062355,67.297171,3506.029196,0.516194,519604.425082,0.962919,19.269848,3.081117,3.319258,0.072952,0.051851,118.865320,97.919352,32.000000,32.000000,32.000000,32.000000,426.887331,32.000000,69.766601,79.105270,103.909295,106.986017,35.487453,30.886076,42.402599,43.111685,24.506329,32.017174,33.316427,1666.259766,38.884255,0.697678,75.397634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.285402,69.348071,200.469811,153.631960,132.533144,135.528630,54.499356,14.204826,196.611977,5.745652,69.452348,61.274955,160.384716,201.441142,158.457168,196.838350,120.244758,194.738378,-0.061956,-1.888402,32.025740,-235.843809,184.403483,6.055158,39.017103,14.082856,39.182086,2025.471678,0.387529,519534.205837,0.956030,19.273596,3.143895,3.319143,0.073258,0.053013,118.833976,97.931069,32.000000,32.000000,32.000000,32.000000,814.777504,32.000000,69.772361,79.060881,103.896191,106.986017,35.507288,30.886076,42.402599,43.131485,24.506329,32.017174,33.311469,1669.921875,38.859139,0.696828,75.395852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.429123,69.348071,200.249418,153.631960,132.458131,135.505743,54.216184,14.205682,196.591913,5.746220,69.765168,61.145049,160.361736,201.413862,158.488411,196.803677,120.272128,194.775147,-0.061977,-1.888410,32.025740,-235.841809,184.200228,6.061662,39.011406,14.131845,15.599949,810.632903,0.402499,519420.077580,0.964558,19.283308,3.130286,3.322351,0.075442,0.052435,118.773840,97.935021,32.000000,32.000000,32.000000,32.000000,540.598279,32.000000,69.795973,79.080542,103.886547,106.986017,35.531673,30.886076,42.402599,43.135196,24.506329,32.017174,33.304087,1673.583984,38.880721,0.696608,75.388590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.323693,69.365460,200.324164,149.232882,132.428166,135.476815,54.478192,14.206110,196.461918,5.729453,69.915797,61.168380,160.338194,201.315157,158.452376,196.621732,120.239792,194.640575,-0.061825,-1.889076,32.025740,-235.848242,184.474763,6.054385,39.022170,14.109361,24.249382,1254.030169,0.691594,519115.716368,0.957115,19.212257,3.091740,3.325346,0.072799,0.051718,118.643670,97.942050,32.000000,32.000000,32.000000,32.000000,308.511371,32.000000,69.778291,79.089737,103.848031,106.986017,35.526983,30.886076,42.402599,43.042867,24.506329,32.017174,33.300183,1673.583984,38.794392,0.697342,75.396654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.419035,69.517820,200.119740,156.198374,132.428135,135.452455,54.373127,14.202971,196.424947,5.710639,69.847940,61.247109,160.345272,201.284372,158.432332,196.595123,120.241493,194.646577,-0.061851,-1.889108,32.025740,-235.847951,184.436544,6.041271,39.055057,14.084298,10.797161,559.442250,1.731056,518827.391601,0.959397,19.083809,3.077953,3.313790,0.073285,0.052474,118.651265,97.969907,32.000000,32.000000,32.000000,32.000000,712.448131,32.000000,69.756219,79.092127,103.832202,106.986017,35.551177,30.886076,42.402599,43.095109,24.506329,32.017174,33.295777,1651.611328,38.875348,0.694544,75.464125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.371783,69.575784,200.273401,160.551354,132.383756,135.421109,54.553534,14.202685,196.445908,5.704878,69.679937,61.275413,160.356260,201.347884,158.452769,196.670134,120.230670,194.618051,-0.062056,-1.889084,32.025740,-235.848073,184.155789,6.035348,39.000371,14.106097,57.625024,2975.899240,1.115724,518924.227695,0.956487,19.195401,3.060566,3.320821,0.073013,0.052483,118.705213,97.983320,32.000000,32.000000,32.000000,32.000000,478.835240,32.000000,69.772082,79.081543,103.811202,106.986017,35.559925,30.886076,42.402599,43.096522,24.506329,32.017174,33.296426,1651.611328,38.851386,0.697410,75.433586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.300338,69.494082,200.186638,158.270772,132.392257,135.405065,54.178111,14.205254,196.531340,5.700141,69.467695,61.242570,160.384716,201.366157,158.440960,196.731212,120.218192,194.638740,-0.061911,-1.889091,32.025740,-235.849261,184.381722,6.028061,39.024387,14.126922,68.163574,3544.528631,2.500399,519016.121313,0.956873,19.262567,3.061082,3.312197,0.072668,0.051785,118.728052,97.975351,32.000000,32.000000,32.000000,32.000000,646.654954,32.000000,69.757003,79.054312,103.773350,106.986017,35.575235,30.886076,42.402599,43.047694,24.506329,32.017174,33.295426,1658.935547,38.828577,0.694456,75.473876,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.504846,69.494082,200.371618,158.270772,132.385911,135.394383,54.583533,14.200259,196.563119,5.698977,69.439082,61.299952,160.391526,201.297201,158.480578,196.697044,120.227444,194.597179,-0.061914,-1.889106,32.025740,-235.850172,184.431222,6.021282,39.021755,14.063149,33.900205,1749.728555,0.469139,519070.160628,0.954472,19.362741,3.061363,3.317335,0.073386,0.051632,118.685096,97.988852,32.000000,32.000000,32.000000,32.000000,358.945196,32.000000,69.757879,79.057231,103.793948,106.986017,35.587607,30.886076,42.402599,43.080517,24.506329,32.017174,33.289359,1662.597656,38.886978,0.695835,75.466751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.324789,69.396649,200.215307,157.866086,132.355850,135.383703,54.107950,14.204255,196.428356,5.693500,69.481047,61.133550,160.391753,201.283039,158.499651,196.691750,120.192475,194.564282,-0.061914,-1.889128,32.025740,-235.847810,184.233880,6.026442,39.017211,14.043460,18.995205,989.037832,0.396792,518959.004734,0.962029,19.344909,3.081487,3.319826,0.073289,0.052277,118.745087,98.002422,32.000000,32.000000,32.000000,32.000000,399.215288,32.000000,69.769751,79.044751,103.796654,106.986017,35.603299,30.886076,42.402599,42.950569,24.506329,32.017174,33.282350,1673.583984,38.867144,0.696569,75.470774,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.389826,69.374016,200.214191,154.318839,132.333080,135.370013,54.430044,14.208679,196.393228,5.691596,69.712016,61.021669,160.379343,201.302349,158.500405,196.663578,120.198070,194.597600,-0.061993,-1.889119,32.025740,-235.841916,184.373726,6.018322,38.978212,14.018343,12.262405,634.697749,0.795683,518709.976624,0.951205,19.162238,3.056874,3.311662,0.073395,0.052511,118.715746,97.996909,32.000000,32.000000,32.000000,32.000000,406.704875,32.000000,69.769336,79.081290,103.781596,106.986017,35.619281,30.886076,42.402599,43.045234,24.506329,32.017174,33.278160,1658.935547,38.826918,0.693647,75.465481,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.281860,69.479453,200.151074,153.199624,132.255659,135.350929,54.353134,14.204112,196.318874,5.680813,69.988525,60.938158,160.369875,201.138614,158.487523,196.501574,120.188249,194.382290,-0.061875,-1.889120,32.025740,-235.845502,184.277953,6.009201,38.971504,14.079611,29.586440,1533.550596,1.422827,518746.258127,0.962433,19.225611,3.079681,3.318956,0.073769,0.052198,118.740462,98.004520,32.000000,32.000000,32.000000,32.000000,546.393803,32.000000,69.771752,79.141564,103.778780,106.986017,35.636929,30.886076,42.402599,42.998870,24.506329,32.017174,33.273053,1647.949219,38.843128,0.695366,75.469282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.309106,69.479453,199.930891,153.199624,132.163308,135.331868,54.299326,14.205539,196.242995,5.667802,70.157448,61.025839,160.356693,201.080660,158.458479,196.490126,120.118478,194.408040,-0.061825,-1.889120,32.025740,-235.843912,184.237449,6.000608,38.986794,14.082640,67.548853,3504.721668,2.201266,518581.215551,0.955431,19.144853,3.086403,3.315363,0.072512,0.052066,118.605380,97.958721,32.000000,32.000000,32.000000,32.000000,510.293492,32.000000,69.760108,79.189159,103.760419,106.986017,35.642874,30.886076,42.402599,43.053078,24.506329,32.017174,33.272733,1651.611328,38.811629,0.695209,75.461210,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.226387,69.643962,199.969714,152.692942,132.096951,135.315089,54.549333,14.204826,196.271537,5.664680,70.125265,61.160923,160.362040,201.118879,158.439715,196.404338,120.092168,194.367495,-0.061791,-1.889118,32.025740,-235.847239,184.072434,5.994585,38.985406,14.047030,64.892162,3351.450332,0.913902,518813.825748,0.958837,19.346808,3.016600,3.320254,0.072460,0.051207,118.500474,97.925326,32.000000,32.000000,32.000000,32.000000,613.656386,32.000000,69.728654,79.233991,103.733628,106.986017,35.643876,30.886076,42.402599,43.031521,24.506329,32.017174,33.275021,1658.935547,38.787179,0.696111,75.463623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.268670,69.728149,199.910522,151.044006,132.084184,135.296863,54.295145,14.202971,196.299427,5.651802,69.929482,61.261891,160.392649,201.025744,158.430819,196.458058,120.124247,194.450036,-0.061751,-1.889130,32.025740,-235.853505,184.190011,5.988394,38.982575,14.055125,25.688239,1332.917691,0.399686,518902.208145,0.959168,19.322439,3.095897,3.315103,0.073759,0.052561,118.318940,97.952982,32.000000,32.000000,32.000000,32.000000,642.035689,32.000000,69.751232,79.305572,103.702027,106.986017,35.650577,30.886076,42.402599,43.076250,24.506329,32.017174,33.272548,1677.246094,38.795960,0.695625,75.461943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.292054,69.655279,199.895679,148.462761,132.082801,135.274009,54.238936,14.202257,196.229253,5.654777,69.807956,61.015572,160.431942,201.075414,158.461913,196.459790,120.185829,194.401492,-0.061494,-1.889153,32.025740,-235.849971,184.258803,5.981316,38.924968,14.027052,25.029528,1300.084211,0.416840,519276.472900,0.956546,19.560960,3.107208,3.320301,0.073099,0.051858,118.286378,97.962668,32.000000,32.000000,32.000000,32.000000,911.183634,32.000000,69.758078,79.393602,103.724425,106.986017,35.664355,30.886076,42.402599,43.075767,24.506329,32.017174,33.272857,1673.583984,38.793418,0.697387,75.388727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.169313,69.633473,199.734497,149.042019,132.025962,135.249948,54.395127,14.201972,196.155584,5.691012,69.936053,60.933418,160.409885,200.826316,158.438296,196.215851,120.218688,194.265391,-0.061552,-1.889763,32.025740,-235.848133,183.909195,5.982942,38.894785,14.016702,9.968434,516.293826,1.052122,519237.220786,0.960363,19.607305,3.105663,3.316989,0.072750,0.051975,118.213634,97.926042,32.000000,32.000000,32.000000,32.000000,468.731910,32.000000,69.742448,79.376095,103.701606,106.986017,35.676056,30.886076,42.402599,43.029389,24.506329,32.017174,33.268017,1662.597656,38.749261,0.696649,75.387090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.256663,69.633473,199.897361,149.042019,131.926612,135.222023,54.251259,14.206824,196.051260,5.712114,70.269741,60.899935,160.435511,200.883352,158.497906,196.287199,120.268047,194.277425,-0.061746,-1.889774,32.025740,-235.842954,184.152259,5.978014,38.909750,14.067422,24.386167,1266.379045,1.078907,518832.817614,0.960589,19.513514,3.026125,3.315456,0.073160,0.051432,118.072163,97.885838,32.000000,32.000000,32.000000,32.000000,475.976701,32.000000,69.757452,79.431149,103.704375,106.986017,35.665013,30.886076,42.402599,43.096196,24.506329,32.017174,33.264790,1655.273437,38.728436,0.696111,75.381490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.171361,69.767346,199.759649,154.712936,131.898170,135.194096,54.224900,14.206110,195.987459,5.721759,70.483338,61.018613,160.426863,200.873477,158.466245,196.166370,120.292978,194.172238,-0.062116,-1.889786,32.025740,-235.846281,184.107982,5.970853,38.889087,14.050816,64.934041,3373.678308,2.712047,518719.889362,0.959784,19.601582,2.942904,3.319541,0.072689,0.051411,117.951766,97.814564,32.000000,32.000000,32.000000,32.000000,737.955951,32.000000,69.790657,79.458233,103.673085,106.986017,35.667744,30.886076,42.402599,43.043108,24.506329,32.017174,33.267048,1647.949219,38.761035,0.697687,75.406490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.148124,69.924132,199.663891,148.734919,131.871739,135.163097,54.516867,14.206110,196.052671,5.724435,70.467462,61.036806,160.425596,200.711201,158.466106,196.191632,120.278262,194.098453,-0.062234,-1.889801,32.025740,-235.847588,184.086445,5.972951,38.889646,14.018974,69.298228,3581.139414,1.107530,518404.658520,0.960574,19.523372,2.897999,3.317432,0.073321,0.051866,117.789232,97.811128,32.000000,32.000000,32.000000,32.000000,415.772967,32.000000,69.768091,79.451926,103.652506,106.986017,35.679063,30.886076,42.402599,43.090358,24.506329,32.017174,33.265433,1662.597656,38.754003,0.697379,75.393014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.161475,69.964710,199.653096,152.363566,131.872263,135.128030,54.257860,14.203969,196.036311,5.720940,70.402000,61.149834,160.441754,200.734089,158.464964,196.102623,120.255940,194.072316,-0.062368,-1.889805,32.025740,-235.849402,183.977925,5.979446,38.894677,13.994056,51.367043,2667.177355,0.416367,518544.908309,0.962713,19.733621,2.834129,3.319846,0.076269,0.051819,117.663464,97.798288,32.000000,32.000000,32.000000,32.000000,559.817682,32.000000,69.752307,79.408415,103.605816,106.986017,35.681914,30.886076,42.402599,43.104452,24.506329,32.017174,33.270168,1666.259766,38.721621,0.697515,75.386894,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.200535,69.964710,199.572881,152.363566,131.868053,135.094357,54.441605,14.207252,195.978468,5.707354,70.211342,61.165299,160.476353,200.757819,158.500777,196.118781,120.279110,194.114286,-0.062533,-1.889788,32.025740,-235.845140,184.208324,5.967684,38.892765,14.029432,21.754133,1125.747146,0.390235,518765.606242,0.958158,19.911228,2.821522,3.319536,0.073039,0.051620,117.716186,97.787085,32.000000,32.000000,32.000000,32.000000,475.405899,32.000000,69.778876,79.462179,103.605465,106.986017,35.681572,30.886076,42.402599,43.094232,24.506329,32.017174,33.271191,1669.921875,38.746972,0.697802,75.391684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.126064,69.911159,199.717650,152.103824,131.863820,135.069976,54.264915,14.200402,195.970637,5.699229,70.093836,60.921290,160.480839,200.774689,158.501505,196.038102,120.281764,194.057648,-0.062546,-1.889831,32.025740,-235.854277,183.969952,5.968530,38.890115,14.093061,19.651949,1020.273223,0.526241,518750.141989,0.962350,19.939843,2.834163,3.318620,0.074228,0.051750,117.802571,97.743594,32.000000,32.000000,32.000000,32.000000,518.609453,32.000000,69.739417,79.471178,103.609365,106.986017,35.687532,30.886076,42.402599,43.070897,24.506329,32.017174,33.269025,1677.246094,38.721513,0.698097,75.388974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.166114,69.849879,199.583302,152.178754,131.814935,135.045603,54.393220,14.206395,195.988072,5.710562,70.136362,61.036442,160.507514,200.681877,158.529375,196.053385,120.306149,194.103472,-0.062779,-1.889828,32.025740,-235.842565,184.008741,5.957773,38.912437,14.057956,20.946612,1084.923217,1.241056,518526.001523,0.958169,19.904855,2.826538,3.315135,0.073458,0.051677,117.961828,97.743280,32.000000,32.000000,32.000000,32.000000,490.167944,32.000000,69.737319,79.518345,103.609453,106.986017,35.695244,30.886076,42.402599,43.113067,24.506329,32.017174,33.268408,1673.583984,38.722721,0.696780,75.383749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.115756,69.868649,199.549914,153.787172,131.768540,135.005982,54.323586,14.200545,195.842155,5.682248,70.203810,61.109373,160.479793,200.701382,158.553223,196.025206,120.329947,193.969477,-0.062596,-1.889796,32.025740,-235.847110,183.806936,5.962870,38.926969,14.014070,17.356482,900.125929,1.375886,518393.708757,0.962304,19.918024,2.802905,3.321649,0.073448,0.052063,118.258373,97.694143,32.000000,32.000000,32.000000,32.000000,653.904200,32.000000,69.729131,79.570978,103.565428,106.986017,35.682608,30.886076,42.402599,43.069435,24.506329,32.017174,33.264961,1651.611328,38.754130,0.698290,75.389153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.097358,69.885211,199.693284,153.176414,131.737721,134.983847,54.503329,14.207965,195.987026,5.684233,69.925036,61.100712,160.508096,200.716655,158.545035,196.160565,120.320692,194.016076,-0.062438,-1.889797,32.025740,-235.839362,184.173306,5.961202,38.934073,14.024329,57.265635,2960.063623,1.288796,518091.573431,0.958988,19.820856,2.795495,3.317204,0.073029,0.051485,118.407012,97.695905,32.000000,32.000000,32.000000,32.000000,524.384858,32.000000,69.723849,79.603093,103.553604,106.986017,35.686405,30.886076,42.402599,43.120388,24.506329,32.017174,33.264679,1647.949219,38.756438,0.697159,75.394318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
