OSU 80 Ton Compressor Load Stand
60.203508,69.885211,199.588925,153.176414,131.733032,134.957157,54.216352,14.202971,195.956862,5.657746,69.791375,61.085971,160.518877,200.766952,158.567147,196.086305,120.313901,194.023977,-0.062417,-1.889795,32.025740,-235.850891,184.132743,5.965437,38.906685,14.046254,67.582628,3511.840431,1.556101,517951.007246,0.960882,19.884756,2.722056,3.319428,0.072715,0.053011,118.689650,97.694165,32.000000,32.000000,32.000000,32.000000,599.805538,32.000000,69.738655,79.621832,103.523928,106.986017,35.702540,30.886076,42.402599,43.131780,24.506329,32.017174,33.264399,1655.273437,38.755031,0.696918,75.396952,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.113925,69.767069,199.618082,150.628349,131.742891,134.925104,54.515391,14.205967,195.957571,5.668740,69.756841,61.047547,160.505691,200.714166,158.562599,196.118475,120.279495,194.024036,-0.062428,-1.889803,32.025740,-235.846261,184.088587,5.965371,38.952464,14.039186,52.561051,2716.282295,0.472004,517938.725814,0.957926,19.917813,2.748576,3.322830,0.073032,0.053041,118.867596,97.638387,32.000000,32.000000,32.000000,32.000000,467.894899,32.000000,69.723269,79.612367,103.502452,106.986017,35.710534,30.886076,42.402599,43.070531,24.506329,32.017174,33.259363,1658.935547,38.797168,0.697422,75.398103,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.206070,69.674600,199.561573,152.480439,131.704884,134.893091,54.194935,14.202828,195.933348,5.666867,69.687186,61.120265,160.489379,200.760757,158.569238,196.169770,120.266565,194.090437,-0.062491,-1.889820,32.025740,-235.846787,183.976457,5.956584,38.937896,14.045840,20.224674,1051.363332,0.398992,517759.697170,0.960913,19.822694,2.758296,3.315237,0.076999,0.052065,118.988119,97.678982,32.000000,32.000000,32.000000,32.000000,650.240713,32.000000,69.741788,79.611799,103.488082,106.986017,35.706558,30.886076,42.402599,43.120727,24.506329,32.017174,33.257746,1677.246094,38.753589,0.695779,75.389997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.175945,69.619947,199.667196,153.525131,131.699295,134.866393,54.536214,14.207252,196.132589,5.674854,69.510285,61.101623,160.475590,200.810166,158.574638,196.131493,120.288466,194.126040,-0.062701,-1.889564,32.025740,-235.836809,184.386983,5.944031,38.934830,14.039890,23.423078,1210.010061,0.513545,517595.257618,0.956696,19.784817,2.792724,3.320663,0.075392,0.051457,118.944891,97.658036,32.000000,32.000000,32.000000,32.000000,664.424626,32.000000,69.747735,79.595112,103.466074,106.986017,35.719022,30.886076,42.402599,43.067254,24.506329,32.017174,33.252382,1669.921875,38.848898,0.695733,75.390432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.213016,69.619947,199.766296,153.525131,131.667830,134.841268,54.350837,14.206824,196.052731,5.680336,69.453710,61.040606,160.495534,200.835748,158.584076,196.154371,120.343638,194.179644,-0.062585,-1.889340,32.025740,-235.843934,184.158459,5.932623,38.914961,14.032173,21.238593,1100.904115,1.331601,517261.307709,0.960240,19.609789,2.830249,3.314642,0.073151,0.051976,118.878459,97.704164,32.000000,32.000000,32.000000,32.000000,601.086218,32.000000,69.739451,79.621798,103.496730,106.986017,35.718593,30.886076,42.402599,43.084720,24.506329,32.017174,33.248035,1666.259766,38.748360,0.694934,75.386911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.247358,69.503467,199.614995,152.308485,131.641575,134.823001,54.220602,14.207109,196.082108,5.687148,69.671016,61.118049,160.484846,200.788267,158.573740,196.224248,120.343681,194.057989,-0.062677,-1.887647,32.025740,-235.845282,184.021854,5.931892,38.948155,14.052980,8.597149,446.704281,1.150434,517030.711748,0.954433,19.582117,2.821535,3.318057,0.072174,0.052315,118.810974,97.721086,32.000000,32.000000,32.000000,32.000000,765.281776,32.000000,69.758368,79.624496,103.486393,106.986017,35.722566,30.886076,42.402599,43.062051,24.506329,32.017174,33.241217,1658.935547,38.762838,0.693629,75.389707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.211938,69.491322,199.676803,151.346752,131.653809,134.804703,54.313389,14.205254,196.040701,5.676459,69.539965,61.099300,160.434393,200.817820,158.551436,196.180671,120.237904,194.095311,-0.062832,-1.887067,32.025740,-235.849915,183.801529,5.929618,38.955006,14.089726,35.314891,1831.812256,1.268258,516757.733843,0.956852,19.548916,2.786211,3.317660,0.072064,0.051520,118.635888,97.733182,32.000000,32.000000,32.000000,32.000000,472.103784,32.000000,69.743767,79.619909,103.461678,106.986017,35.724454,30.886076,42.402599,43.042154,24.506329,32.017174,33.237769,1651.611328,38.789109,0.695152,75.389366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.265148,69.482214,199.817242,152.357974,131.661785,134.782611,54.589379,14.202400,196.072659,5.678044,69.310897,61.177015,160.454487,200.966773,158.590421,196.365731,120.287855,194.194646,-0.062832,-1.887067,32.025740,-235.849338,184.373157,5.925766,38.970837,14.078979,69.159565,3569.226381,3.127888,516444.639390,0.958107,19.401693,2.741114,3.313257,0.072735,0.052088,118.737767,97.771539,32.000000,32.000000,32.000000,32.000000,432.391010,32.000000,69.775493,79.621320,103.488210,106.986017,35.750063,30.886076,42.402599,43.111500,24.506329,32.017174,33.232651,1655.273437,38.794518,0.693729,75.391454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.218004,69.359387,199.800681,147.334306,131.644046,134.769659,54.163323,14.201115,196.157833,5.678308,69.179931,61.225112,160.463491,200.921975,158.567033,196.299255,120.286851,194.158918,-0.062800,-1.887050,32.025740,-235.846212,184.262230,5.925532,38.974642,14.022851,68.167313,3545.690878,0.761974,516664.738828,0.956936,19.421255,2.860715,3.316233,0.073069,0.051646,118.639379,97.781359,32.000000,32.000000,32.000000,32.000000,464.736770,32.000000,69.760943,79.618015,103.458440,106.986017,35.763964,30.886076,42.402599,43.028064,24.506329,32.017174,33.228749,1658.935547,38.747945,0.693726,75.388301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.204026,69.359387,199.987628,147.334306,131.664208,134.759775,54.576346,14.205825,196.152573,5.677411,69.206282,61.213578,160.453354,200.927175,158.572325,196.368667,120.280929,194.219782,-0.062910,-1.887063,32.025740,-235.843463,184.200697,5.926221,38.992239,14.041927,36.411798,1879.609668,0.388894,516387.571863,0.950981,19.364521,2.847549,3.315635,0.074124,0.052157,118.545084,97.745953,32.000000,32.000000,32.000000,32.000000,801.832692,32.000000,69.762621,79.582747,103.439629,106.986017,35.761431,30.886076,42.402599,43.052454,24.506329,32.017174,33.220462,1666.259766,38.831642,0.693288,75.389809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.209738,69.275481,199.887026,156.174313,131.642406,134.752899,54.328534,14.202685,196.270867,5.685159,69.272473,61.137828,160.465618,201.074534,158.589140,196.332280,120.303463,194.276552,-0.063015,-1.887188,32.025740,-235.845622,184.324169,5.928860,38.970567,14.072344,16.237422,842.013574,0.394656,516160.939283,0.958886,19.283890,2.835324,3.317956,0.073318,0.052146,118.449054,97.746956,32.000000,32.000000,32.000000,32.000000,680.979432,32.000000,69.776988,79.589565,103.452604,106.986017,35.773238,30.886076,42.402599,43.058819,24.506329,32.017174,33.213003,1669.921875,38.846986,0.694298,75.383118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.265901,69.261404,199.852072,153.605113,131.639725,134.741456,54.410944,14.203399,196.241181,5.678997,69.350531,61.010054,160.381512,200.955994,158.548938,196.335112,120.265950,194.292936,-0.063136,-1.887146,32.025740,-235.853567,184.526057,5.934342,38.969052,14.033885,26.046058,1348.608027,0.739539,516153.223717,0.951806,19.296407,2.863781,3.321831,0.072047,0.052436,118.179683,97.696034,32.000000,32.000000,32.000000,32.000000,457.749203,32.000000,69.761353,79.579853,103.404402,106.986017,35.784276,30.886076,42.402599,43.055309,24.506329,32.017174,33.207972,1662.597656,38.788135,0.693454,75.393057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.230995,69.305014,199.913920,149.878451,131.673474,134.727029,54.279073,14.205254,196.163606,5.671914,69.582016,60.981208,160.403451,200.945253,158.571303,196.328818,120.317855,194.198479,-0.063167,-1.887136,32.025740,-235.848444,184.357085,5.930117,38.949417,14.013619,13.227654,686.563026,1.657021,515913.565050,0.955779,19.207385,2.862261,3.319845,0.073676,0.051322,118.021509,97.738406,32.000000,32.000000,32.000000,32.000000,1002.419476,32.000000,69.763570,79.610355,103.419352,106.986017,35.791601,30.886076,42.402599,43.019413,24.506329,32.017174,33.202370,1655.273437,38.849781,0.692609,75.392767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.315864,69.305014,199.750395,149.878451,131.572850,134.714072,54.195716,14.206395,196.113101,5.672316,69.845746,60.821862,160.377504,200.841864,158.522307,196.209030,120.282127,194.218884,-0.063267,-1.887147,32.025740,-235.845506,184.287742,5.932452,38.921506,14.020525,26.230890,1363.571958,1.031759,515893.923815,0.953221,19.143038,2.905837,3.316172,0.072361,0.051360,117.852064,97.673237,32.000000,32.000000,32.000000,32.000000,501.263082,32.000000,69.747383,79.622663,103.390137,106.986017,35.802235,30.886076,42.402599,43.038816,24.506329,32.017174,33.198907,1647.949219,38.785701,0.692822,75.383272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.233959,69.452956,199.660852,148.734360,131.503442,134.695097,54.451926,14.210677,195.986632,5.650629,70.107583,60.844823,160.362663,200.793634,158.505170,196.190494,120.241931,194.055680,-0.063440,-1.887142,32.025740,-235.839755,184.267386,5.934826,38.919090,14.005181,63.133626,3266.461013,2.033370,515808.145497,0.956166,19.217886,2.818967,3.319120,0.076673,0.051750,117.813720,97.634029,32.000000,32.000000,32.000000,32.000000,624.124317,32.000000,69.761301,79.611394,103.394306,106.986017,35.792165,30.886076,42.402599,42.984600,24.506329,32.017174,33.199388,1647.949219,38.764804,0.692326,75.393543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.156537,69.646446,199.585585,151.187130,131.456848,134.670047,54.165923,14.203827,195.935164,5.661302,70.228012,60.932999,160.384814,200.842076,158.505511,196.125135,120.241276,194.087681,-0.063514,-1.887117,32.025740,-235.848401,184.358105,5.936483,38.945180,14.021949,67.849365,3528.983576,1.023138,515778.462226,0.956041,19.141955,2.862250,3.311739,0.072521,0.052658,117.871232,97.645013,32.000000,32.000000,32.000000,32.000000,450.244322,32.000000,69.788655,79.597816,103.398431,106.986017,35.795529,30.886076,42.402599,43.031803,24.506329,32.017174,33.195590,1655.273437,38.787234,0.691951,75.465898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.212571,69.759893,199.687836,153.728442,131.446434,134.645578,54.222566,14.201829,195.964383,5.662352,70.192494,60.837925,160.419321,200.655390,158.526530,195.991939,120.223945,193.889468,-0.063466,-1.887124,32.025740,-235.853666,184.162927,5.939485,38.962705,14.057199,32.325485,1679.557887,0.425644,516144.644116,0.953237,19.363176,2.842009,3.314756,0.073854,0.052434,117.842455,97.696767,32.000000,32.000000,32.000000,32.000000,553.533644,32.000000,69.806820,79.554228,103.406329,106.986017,35.804240,30.886076,42.402599,43.072514,24.506329,32.017174,33.198810,1673.583984,38.796718,0.693218,75.386528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.165670,69.802953,199.498050,154.477426,131.431943,134.633420,54.413307,14.204968,195.801633,5.666408,70.268996,60.875338,160.426322,200.621069,158.487941,195.991982,120.200709,193.929663,-0.063456,-1.887112,32.025740,-235.847586,183.907134,5.937385,38.945667,14.013187,18.844255,975.671990,0.396603,516466.465494,0.959974,19.626001,2.854517,3.317771,0.073066,0.052107,117.805004,97.701476,32.000000,32.000000,32.000000,32.000000,547.015961,32.000000,69.795040,79.472004,103.353505,106.986017,35.805163,30.886076,42.402599,43.042517,24.506329,32.017174,33.200951,1673.583984,38.724632,0.693765,75.369984,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.132896,69.802953,199.402467,154.477426,131.472512,134.616742,54.261270,14.202685,195.810627,5.679204,70.376083,60.865745,160.442676,200.525379,158.513380,196.003552,120.124663,193.933256,-0.063362,-1.887129,32.025740,-235.847093,183.966198,5.931937,38.954466,14.004081,25.168548,1306.767131,0.832146,516566.091727,0.958097,19.689261,2.798406,3.316381,0.073090,0.052269,117.749186,97.754115,32.000000,32.000000,32.000000,32.000000,679.763792,32.000000,69.855839,79.425426,103.335131,106.986017,35.798204,30.886076,42.402599,43.070180,24.506329,32.017174,33.200928,1673.583984,38.723298,0.693345,75.391881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.218452,69.885211,199.351967,153.937634,131.478504,134.600750,54.259314,14.201686,195.743273,5.680937,70.360821,60.836158,160.444911,200.384514,158.512605,195.869563,120.150512,193.769996,-0.063354,-1.887132,32.025740,-235.847438,184.204227,5.928929,38.912274,14.014160,9.036982,469.222819,1.427518,516699.939203,0.955594,19.774326,2.836540,3.315812,0.074344,0.052102,117.670154,97.755700,32.000000,32.000000,32.000000,32.000000,773.386536,32.000000,69.845856,79.332654,103.314343,106.986017,35.793230,30.886076,42.402599,43.090194,24.506329,32.017174,33.202511,1662.597656,38.764082,0.694662,75.384636,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.090440,69.930205,199.336650,148.634325,131.471420,134.587714,54.261368,14.202400,195.742352,5.684161,70.281535,60.851166,160.460787,200.441338,158.512311,195.906946,120.208720,193.770873,-0.063173,-1.887136,32.025740,-235.849992,183.977171,5.927177,38.907406,14.034084,17.344998,900.561772,1.068841,516866.390310,0.958736,19.803695,2.913917,3.316030,0.073245,0.053242,117.595659,97.779210,32.000000,32.000000,32.000000,32.000000,543.293734,32.000000,69.854247,79.322073,103.314944,106.986017,35.788575,30.886076,42.402599,43.044509,24.506329,32.017174,33.201714,1647.949219,38.758998,0.694702,75.395563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.182306,69.907294,199.341509,153.714459,131.436142,134.572457,54.271229,14.201686,195.667438,5.681937,70.207366,60.884401,160.479608,200.487082,158.520247,195.867933,120.198116,193.875613,-0.063238,-1.887118,32.025740,-235.847438,183.956063,5.922044,38.852053,14.030766,47.976544,2490.515797,2.972291,516803.545325,0.957351,19.809313,2.827545,3.310480,0.072756,0.051707,117.521725,97.797270,32.000000,32.000000,32.000000,32.000000,487.019248,32.000000,69.877510,79.296649,103.309731,106.986017,35.799503,30.886076,42.402599,43.119938,24.506329,32.017174,33.202739,1651.611328,38.756852,0.692923,75.369575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.034968,69.907294,199.422658,153.714459,131.405589,134.554165,54.496644,14.206681,195.744999,5.652860,70.136645,60.883548,160.478583,200.419609,158.540703,195.800565,120.189230,193.820209,-0.063147,-1.887100,32.025740,-235.843587,183.948494,5.918410,38.852666,13.991640,64.570938,3338.084490,1.551854,516793.070087,0.959614,19.969010,2.769661,3.317277,0.074641,0.051361,117.554487,97.805841,32.000000,32.000000,32.000000,32.000000,585.283563,32.000000,69.860608,79.245455,103.306268,106.986017,35.787872,30.886076,42.402599,43.068058,24.506329,32.017174,33.201380,1651.611328,38.727481,0.694468,75.381516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.108768,69.879139,199.261537,152.087328,131.430917,134.538271,54.201819,14.200687,195.699290,5.626429,70.143739,61.119749,160.497651,200.430628,158.553785,195.843139,120.217145,193.700110,-0.062958,-1.887089,32.025740,-235.851541,183.858474,5.919211,38.856092,14.008408,65.423490,3400.555272,0.560097,516643.602540,0.957638,19.863765,2.819100,3.312294,0.073034,0.051985,117.675657,97.807939,32.000000,32.000000,32.000000,32.000000,596.597386,32.000000,69.889539,79.192386,103.316340,106.986017,35.783430,30.886076,42.402599,43.156856,24.506329,32.017174,33.199726,1655.273437,38.721783,0.693336,75.376513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.038349,69.847947,199.257011,156.946268,131.430506,134.533731,54.477537,14.202685,195.712074,5.599634,69.966662,61.088285,160.496528,200.388949,158.576781,195.790050,120.250546,193.807561,-0.062889,-1.887086,32.025740,-235.850033,183.914151,5.923764,38.881136,14.024095,69.728621,3605.982446,0.417261,516725.487610,0.956158,19.995861,2.807446,3.321775,0.073417,0.052017,117.853409,97.812849,32.000000,32.000000,32.000000,32.000000,669.707190,32.000000,69.884980,79.126301,103.277690,106.986017,35.780027,30.886076,42.402599,43.117580,24.506329,32.017174,33.198886,1655.273437,38.763055,0.695706,75.382368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.183149,69.745815,199.359260,155.527223,131.411578,134.533424,54.206337,14.205111,195.676746,5.601749,69.815903,60.916740,160.500973,200.428672,158.570683,195.826539,120.235717,193.721184,-0.062496,-1.887067,32.025740,-235.848587,183.967319,5.918055,38.869993,14.079016,61.140952,3177.694391,0.410962,516472.194510,0.959856,19.901509,2.734992,3.315016,0.073770,0.051844,118.044465,97.817737,32.000000,32.000000,32.000000,32.000000,652.881148,32.000000,69.882001,79.010044,103.308906,106.986017,35.779544,30.886076,42.402599,43.162967,24.506329,32.017174,33.196783,1669.921875,38.723785,0.694352,75.388053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.210382,69.700823,199.198163,152.301495,131.413540,134.533742,54.249812,14.209107,195.605397,5.610387,70.081525,60.897345,160.491923,200.351039,158.571411,195.750512,120.267309,193.689757,-0.062396,-1.887044,32.025740,-235.846062,183.639613,5.908930,38.835789,14.061706,27.955181,1451.757456,0.385981,516376.042203,0.956134,19.933479,2.741439,3.318829,0.073141,0.051287,118.159829,97.799899,32.000000,32.000000,32.000000,32.000000,638.651169,32.000000,69.877823,78.869999,103.327518,106.986017,35.781966,30.886076,42.402599,43.078487,24.506329,32.017174,33.191238,1673.583984,38.669802,0.694319,75.378260,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.101400,69.700823,199.086339,152.301495,131.420291,134.532248,54.465918,14.198975,195.591343,5.617605,70.184270,60.925548,160.443315,200.351867,158.513266,195.754396,120.202794,193.620042,-0.062349,-1.887058,32.025740,-235.854560,183.544965,5.912506,38.882380,14.026204,19.269734,996.737719,0.439191,516101.380364,0.958071,19.701532,2.724237,3.312543,0.074133,0.051170,118.123444,97.746211,32.000000,32.000000,32.000000,32.000000,359.702057,32.000000,69.845753,78.818966,103.299721,106.986017,35.768825,30.886076,42.402599,43.063055,24.506329,32.017174,33.187755,1673.583984,38.724848,0.693438,75.395222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.085561,69.809026,199.345163,153.649019,131.448234,134.523091,54.355346,14.202685,195.549945,5.619841,70.079143,61.056934,160.479118,200.319261,158.534832,195.727629,120.215660,193.675010,-0.062265,-1.887023,32.025740,-235.849053,183.972562,5.909980,38.924860,14.009166,24.948704,1293.110728,0.959346,515913.614449,0.956705,19.632151,2.680987,3.308369,0.072160,0.051807,118.120232,97.753374,32.000000,32.000000,32.000000,32.000000,395.361938,32.000000,69.880290,78.778810,103.345177,106.986017,35.761957,30.886076,42.402599,43.127442,24.506329,32.017174,33.189559,1673.583984,38.763812,0.693531,75.394975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.117308,69.850155,199.262455,155.650034,131.476633,134.518506,54.330312,14.205539,195.612290,5.609949,69.860132,61.035910,160.474709,200.353524,158.545865,195.830226,120.182930,193.699248,-0.062192,-1.887025,32.025740,-235.844892,183.922226,5.923350,38.882416,14.004820,9.340183,484.332031,1.393607,516172.410382,0.954827,19.729799,2.719638,3.312508,0.075939,0.051571,118.098031,97.766834,32.000000,32.000000,32.000000,32.000000,254.022787,32.000000,69.884139,78.747710,103.368936,106.986017,35.772092,30.886076,42.402599,43.137446,24.506329,32.017174,33.188233,1647.949219,38.705231,0.693468,75.379879,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.060794,69.756304,199.159739,150.033845,131.465549,134.520030,54.415038,14.201401,195.570234,5.634486,69.922612,60.893700,160.481348,200.376868,158.568727,195.801804,120.224326,193.636506,-0.062305,-1.887045,32.025740,-235.847724,183.666660,5.914621,38.870246,14.058569,26.241637,1358.632408,1.078117,516312.192424,0.957267,19.852206,2.727166,3.317688,0.074293,0.052628,118.166245,97.781949,32.000000,32.000000,32.000000,32.000000,475.659824,32.000000,69.889391,78.689248,103.359597,106.986017,35.763719,30.886076,42.402599,43.121945,24.506329,32.017174,33.188573,1651.611328,38.764028,0.693885,75.383187,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.155979,69.756304,199.202849,150.033845,131.458915,134.521558,54.218404,14.208679,195.624418,5.640371,70.127800,60.906176,160.486592,200.432730,158.574359,195.841189,120.228241,193.692430,-0.062549,-1.887046,32.025740,-235.840609,183.652238,5.911433,38.833319,14.056838,60.939277,3166.507763,2.877512,516427.304879,0.957218,19.864870,2.768887,3.314561,0.072520,0.051942,118.165849,97.763461,32.000000,32.000000,32.000000,32.000000,741.192582,32.000000,69.903063,78.627204,103.381956,106.986017,35.754227,30.886076,42.402599,43.155943,24.506329,32.017174,33.183948,1651.611328,38.698019,0.694389,75.390167,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.057648,69.760445,199.183517,148.524513,131.387006,134.511701,54.514621,14.203541,195.560934,5.638952,70.227127,60.934338,160.458726,200.272023,158.558112,195.732397,120.232204,193.658073,-0.062593,-1.887085,32.025740,-235.845256,183.558342,5.912703,38.862691,14.003865,69.331918,3583.028066,1.024437,516204.676432,0.956498,19.821700,2.704215,3.315969,0.075684,0.051756,118.032691,97.705236,32.000000,32.000000,32.000000,32.000000,494.969171,32.000000,69.884343,78.561025,103.376010,106.986017,35.750623,30.886076,42.402599,43.103053,24.506329,32.017174,33.182404,1655.273437,38.765038,0.693501,75.385369,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.119350,69.858436,199.262309,152.622479,131.340178,134.503341,54.082144,14.206966,195.490485,5.643805,70.246235,60.838839,160.500272,200.284936,158.553398,195.595335,120.238234,193.750137,-0.062596,-1.887101,32.025740,-235.845752,183.821189,5.918575,38.881154,14.013367,55.222278,2876.672394,0.440528,516117.330162,0.958283,19.736360,2.721046,3.311439,0.072717,0.052278,117.926740,97.741960,32.000000,32.000000,32.000000,32.000000,491.338356,32.000000,69.907787,78.536991,103.402519,106.986017,35.748056,30.886076,42.402599,43.162209,24.506329,32.017174,33.180741,1658.935547,38.759917,0.693717,75.378618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.152010,69.905362,199.097105,153.480946,131.305585,134.495751,54.399519,14.199546,195.382387,5.632412,70.368042,60.698706,160.465077,200.152700,158.578422,195.616761,120.247141,193.624041,-0.062486,-1.887134,32.025740,-235.855460,183.432630,5.930075,38.852594,14.033561,23.706611,1227.734329,0.387783,516162.289282,0.954758,19.828663,2.704338,3.316539,0.072353,0.051605,117.906588,97.722962,32.000000,32.000000,32.000000,32.000000,597.346985,32.000000,69.871018,78.444719,103.389231,106.986017,35.736673,30.886076,42.402599,43.129792,24.506329,32.017174,33.183047,1673.583984,38.683306,0.693556,75.378831,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.179750,69.905362,199.185499,153.480946,131.246679,134.483583,54.306843,14.204540,195.441806,5.630424,70.477885,60.808311,160.488493,200.198428,158.557043,195.551023,120.276032,193.575819,-0.062375,-1.887145,32.025740,-235.848341,183.345113,5.943324,38.823330,14.052078,16.012502,830.681665,0.486637,516237.765852,0.961487,19.871320,2.732457,3.314446,0.073450,0.052308,117.858136,97.709988,32.000000,32.000000,32.000000,32.000000,478.657382,32.000000,69.857436,78.389366,103.421861,106.986017,35.733612,30.886076,42.402599,43.111938,24.506329,32.017174,33.183856,1673.583984,38.679808,0.693325,75.378780,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.065872,69.995902,199.046694,147.465888,131.219639,134.467564,54.419577,14.206110,195.460700,5.627276,70.400465,61.019912,160.519675,200.130801,158.563424,195.506633,120.290144,193.620484,-0.062310,-1.887149,32.025740,-235.843341,183.505926,5.949268,38.873094,14.052258,25.887426,1340.181735,1.132261,516236.035363,0.955367,19.888975,2.676774,3.309899,0.073491,0.052060,117.878184,97.711599,32.000000,32.000000,32.000000,32.000000,552.114109,32.000000,69.868198,78.328116,103.447021,106.986017,35.725372,30.886076,42.402599,43.095840,24.506329,32.017174,33.186447,1669.921875,38.721350,0.693893,75.393798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.090273,70.039793,199.123937,150.574682,131.232927,134.448501,54.456698,14.202971,195.512966,5.614628,70.081653,61.052184,160.523182,200.170030,158.568825,195.574063,120.268607,193.513523,-0.062465,-1.888248,32.025740,-235.848114,183.430018,5.948145,38.894623,14.030189,18.072983,934.993342,1.676014,516087.228325,0.956419,19.864122,2.629989,3.309843,0.073456,0.052883,117.893922,97.698356,32.000000,32.000000,32.000000,32.000000,376.028101,32.000000,69.853394,78.253465,103.443046,106.986017,35.719341,30.886076,42.402599,43.165657,24.506329,32.017174,33.186419,1666.259766,38.716140,0.693829,75.393099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.068948,69.929377,199.240998,152.952429,131.226343,134.430140,54.501627,14.201686,195.633279,5.637700,69.378479,61.256546,160.522183,200.404962,158.578753,195.730542,120.248618,193.709924,-0.062680,-1.889411,32.025740,-235.849235,183.586834,5.953141,38.968475,14.062337,20.389716,1053.978388,1.038215,516252.901994,0.956577,20.056742,2.632451,3.313807,0.074469,0.051898,117.876236,97.691926,32.000000,32.000000,32.000000,32.000000,619.368707,32.000000,69.865986,78.193607,103.455424,106.986017,35.716220,30.886076,42.402599,43.180631,24.506329,32.017174,33.188260,1658.935547,38.795293,0.694106,75.395051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.072445,69.515612,199.527844,151.658459,131.237639,134.420967,54.203382,14.210962,196.009309,5.628579,68.446531,61.468544,160.555053,200.702148,158.638081,196.083051,120.235357,193.948716,-0.062583,-1.889420,32.025740,-235.839632,184.209587,5.952607,39.024514,14.085308,57.079063,2966.746544,1.486966,516289.440838,0.955470,20.078747,2.614293,3.313747,0.073006,0.052234,117.842501,97.713291,32.000000,32.000000,32.000000,32.000000,393.963522,32.000000,69.886498,78.154739,103.455889,106.986017,35.732548,30.886076,42.402599,43.174511,24.506329,32.017174,33.184064,1651.611328,38.859662,0.694127,75.379573,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.194267,69.515612,199.695719,151.658459,131.368480,134.414842,54.539771,14.202828,196.156603,5.624852,68.087973,61.444653,160.542775,200.806397,158.677780,196.142878,120.226972,194.081622,-0.062470,-1.889429,32.025740,-235.847277,184.091810,5.951938,39.031095,14.112300,70.171089,3624.723680,1.318526,516099.607590,0.954644,19.987458,2.707158,3.316872,0.076425,0.051969,117.899334,97.734029,32.000000,32.000000,32.000000,32.000000,502.115691,32.000000,69.873360,78.108026,103.466113,106.986017,35.743760,30.886076,42.402599,43.175565,24.506329,32.017174,33.167770,1658.935547,38.938076,0.692980,75.386136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.182789,69.000860,199.723663,150.337658,131.436556,134.411803,54.142798,14.203399,196.116315,5.622553,68.402291,61.077141,160.499057,200.825126,158.724405,196.196417,120.229414,194.146673,-0.062195,-1.889435,32.025740,-235.845072,183.877338,5.939026,38.997793,14.063203,67.345755,3504.285825,0.470926,515364.010172,0.958691,19.570555,2.808952,3.321454,0.072316,0.052525,117.826715,97.734925,32.000000,32.000000,32.000000,32.000000,354.344277,32.000000,69.895656,78.084486,103.482575,106.986017,35.772203,30.886076,42.402599,43.106017,24.506329,32.017174,33.145937,1658.935547,38.886473,0.691721,75.388173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.254366,68.869212,199.813690,137.870826,131.497018,134.408747,54.579349,14.207109,196.071811,5.623049,68.936668,60.942129,160.427006,200.833580,158.698171,196.158079,120.247378,194.175522,-0.062092,-1.889303,32.025740,-235.845446,183.776627,5.940050,38.982954,14.064213,35.341464,1824.257650,0.382540,515258.010271,0.950583,19.461371,2.866579,3.317521,0.072807,0.051170,117.630503,97.700701,32.000000,32.000000,32.000000,32.000000,555.504313,32.000000,69.894155,78.077657,103.494887,106.986017,35.769286,30.886076,42.402599,43.109177,24.506329,32.017174,33.138998,1662.597656,38.837034,0.689382,75.378541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.117170,69.065995,199.452677,145.731535,131.535308,134.403484,54.151734,14.204540,195.904334,5.622903,69.481693,60.935012,160.364162,200.689347,158.603157,196.041425,120.233459,194.008896,-0.062003,-1.889327,32.025740,-235.844257,183.864611,5.944996,38.966636,14.048724,16.938552,881.239414,0.398087,514332.505330,0.956391,18.956898,2.888228,3.318618,0.072785,0.052000,117.426248,97.678793,32.000000,32.000000,32.000000,32.000000,787.298122,32.000000,69.871694,78.004441,103.494282,106.986017,35.766990,30.886076,42.402599,43.065225,24.506329,32.017174,33.126727,1673.583984,38.797908,0.689429,75.388812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.192879,69.065995,199.558890,145.731535,131.555949,134.399762,54.373285,14.201686,195.803908,5.637513,69.872416,60.971793,160.333974,200.511456,158.574034,195.971587,120.264378,194.003757,-0.062014,-1.889359,32.025740,-235.848582,184.053305,5.958402,38.977112,14.025916,26.213089,1358.196565,0.757655,513975.947644,0.947121,18.761167,2.880945,3.316169,0.072101,0.051972,117.305481,97.708487,32.000000,32.000000,32.000000,32.000000,669.989594,32.000000,69.864940,77.961989,103.521788,106.986017,35.758930,30.886076,42.402599,43.145278,24.506329,32.017174,33.126390,1666.259766,38.786422,0.689462,75.391122,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.175096,69.378432,199.433713,139.948036,131.655530,134.394387,54.267039,14.201115,195.806279,5.652845,69.925530,61.031974,160.359943,200.521191,158.513374,196.085101,120.254537,193.893162,-0.061985,-1.889350,32.025740,-235.854380,183.641411,5.960072,38.974119,14.124632,16.154679,838.672114,1.582893,514461.564427,0.957510,19.080834,2.833151,3.317732,0.072715,0.053036,117.409646,97.686340,32.000000,32.000000,32.000000,32.000000,479.300413,32.000000,69.881978,77.912270,103.506572,106.986017,35.776839,30.886076,42.402599,43.101715,24.506329,32.017174,33.131114,1662.597656,38.805643,0.691066,75.390849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.169660,69.545422,199.571292,152.266825,131.723217,134.392121,54.205955,14.206253,195.812887,5.678941,69.934369,60.915121,160.390320,200.663577,158.490677,195.961323,120.267255,193.947271,-0.061966,-1.889323,32.025740,-235.845649,183.622564,5.963514,38.984829,14.091511,20.321031,1056.157602,1.021992,514297.634212,0.952243,19.012996,2.800327,3.315324,0.073847,0.051682,117.666951,97.676876,32.000000,32.000000,32.000000,32.000000,424.753199,32.000000,69.889357,77.862025,103.510345,106.986017,35.763580,30.886076,42.402599,43.113633,24.506329,32.017174,33.126798,1651.611328,38.787342,0.690694,75.397463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.216371,69.605594,199.354377,154.131170,131.798469,134.391513,54.323400,14.207965,195.798256,5.682896,69.865274,60.938437,160.428758,200.542764,158.495660,195.950975,120.247788,194.038603,-0.062045,-1.889337,32.025740,-235.840996,183.853841,5.962043,38.956773,14.080133,63.931460,3315.565953,1.659411,514874.210014,0.955197,19.341361,2.769184,3.314223,0.072922,0.052563,117.937891,97.718803,32.000000,32.000000,32.000000,32.000000,582.208122,32.000000,69.892353,77.820179,103.553596,106.986017,35.764335,30.886076,42.402599,43.182654,24.506329,32.017174,33.128194,1651.611328,38.763073,0.690808,75.386068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.117690,69.598418,199.285031,154.607487,131.750727,134.393892,54.510463,14.202971,195.630314,5.668705,69.901308,60.648202,160.412192,200.447470,158.494885,195.829450,120.211118,193.897466,-0.062150,-1.889340,32.025740,-235.848277,183.415823,5.968661,38.905044,13.999898,68.955579,3563.850989,1.320695,515136.070570,0.956789,19.513222,2.776520,3.316809,0.072327,0.052109,118.219010,97.704513,32.000000,32.000000,32.000000,32.000000,514.223263,32.000000,69.899800,77.790143,103.542992,106.986017,35.760577,30.886076,42.402599,43.091640,24.506329,32.017174,33.127474,1662.597656,38.767689,0.691924,75.385352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.156184,69.598418,199.258365,154.607487,131.712038,134.387026,54.239673,14.204826,195.561564,5.659713,70.245607,60.797063,160.414108,200.345776,158.497936,195.706953,120.219216,193.811171,-0.062271,-1.889345,32.025740,-235.845115,183.398262,5.973132,38.899148,14.049878,52.591702,2731.682069,0.419158,515253.713174,0.954046,19.531560,2.829827,3.310634,0.074404,0.053111,118.383083,97.679058,32.000000,32.000000,32.000000,32.000000,383.102774,32.000000,69.882825,77.757289,103.526886,106.986017,35.753612,30.886076,42.402599,43.151550,24.506329,32.017174,33.124461,1666.259766,38.755067,0.691313,75.393884,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.105191,69.737534,199.210927,153.211928,131.790717,134.380279,54.594406,14.206824,195.652472,5.671560,70.443216,61.010880,160.402868,200.376728,158.476870,195.721337,120.150145,193.730242,-0.062273,-1.889362,32.025740,-235.844588,183.709609,5.973563,38.936435,14.083361,21.111362,1089.426925,0.389145,515429.660262,0.952512,19.612789,2.814198,3.314915,0.074008,0.052534,118.374747,97.708708,32.000000,32.000000,32.000000,32.000000,453.011948,32.000000,69.844275,77.678385,103.533187,106.986017,35.744459,30.886076,42.402599,43.130467,24.506329,32.017174,33.126664,1673.583984,38.795005,0.692167,75.390329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.079166,69.884107,199.221899,150.663568,131.838974,134.373581,54.312360,14.207109,195.603400,5.677353,70.151660,61.152161,160.416426,200.396808,158.484430,195.778502,120.152561,193.704736,-0.062286,-1.889373,32.025740,-235.845446,183.487999,5.975973,38.899148,14.038032,18.579632,963.758958,0.509817,515345.682906,0.956535,19.578290,2.774109,3.312351,0.072073,0.052359,118.412521,97.712793,32.000000,32.000000,32.000000,32.000000,377.322910,32.000000,69.866293,77.642632,103.533253,106.986017,35.741848,30.886076,42.402599,43.164734,24.506329,32.017174,33.124841,1673.583984,38.804344,0.691836,75.391088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.168705,69.790532,199.412759,146.361363,131.848360,134.371297,54.372561,14.204683,195.664387,5.675702,69.983265,60.915825,160.463892,200.382931,158.528993,195.817473,120.165608,193.861143,-0.062323,-1.889370,32.025740,-235.844605,183.540557,5.975824,38.908578,14.037528,24.101424,1248.800057,1.271328,515793.688257,0.951532,19.763112,2.813169,3.314371,0.073488,0.053113,118.473120,97.708487,32.000000,32.000000,32.000000,32.000000,359.533142,32.000000,69.863485,77.602838,103.548937,106.986017,35.740766,30.886076,42.402599,43.183639,24.506329,32.017174,33.128956,1658.935547,38.759286,0.691828,75.390986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.117106,69.790532,199.157767,146.361363,131.834770,134.367514,54.436049,14.204968,195.572004,5.673563,70.074070,60.836516,160.470367,200.357533,158.525306,195.762508,120.187709,193.796948,-0.062354,-1.889369,32.025740,-235.845953,183.385026,5.983483,38.883642,14.026583,15.536891,804.095263,1.445821,516044.676599,0.957269,19.933022,2.801291,3.315990,0.073364,0.052138,118.355042,97.725520,32.000000,32.000000,32.000000,32.000000,426.876969,32.000000,69.837845,77.593880,103.487605,106.986017,35.751681,30.886076,42.402599,43.134077,24.506329,32.017174,33.124577,1655.273437,38.728400,0.692263,75.389809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.152754,69.789152,199.035432,147.188760,131.792876,134.361379,54.233252,14.202257,195.400788,5.695333,70.388464,60.782312,160.459859,200.191237,158.534749,195.599263,120.146638,193.667399,-0.062609,-1.889368,32.025740,-235.849318,183.601763,5.989156,38.879982,14.038249,17.861788,927.874579,1.113472,515760.311886,0.954363,19.759187,2.846244,3.314227,0.076545,0.051785,118.244741,97.711142,32.000000,32.000000,32.000000,32.000000,567.422878,32.000000,69.859033,77.618577,103.506059,106.986017,35.730650,30.886076,42.402599,43.165471,24.506329,32.017174,33.123073,1651.611328,38.744538,0.692383,75.391275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.003223,69.946215,199.032931,148.928846,131.760772,134.359825,54.484207,14.207394,195.399388,5.701235,70.619845,60.931044,160.458226,200.046367,158.539143,195.427243,120.139928,193.523987,-0.062774,-1.889366,32.025740,-235.842710,183.496931,5.991178,38.875546,14.059651,49.358913,2552.260174,1.726852,515731.626448,0.954135,19.805427,2.800342,3.312830,0.072958,0.051794,118.256480,97.733598,32.000000,32.000000,32.000000,32.000000,690.485909,32.000000,69.826105,77.591706,103.491637,106.986017,35.717275,30.886076,42.402599,43.149912,24.506329,32.017174,33.121609,1647.949219,38.682946,0.692771,75.364989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.103103,70.093897,199.008693,135.425462,131.758821,134.352940,54.214033,14.202400,195.398316,5.717640,70.618379,61.070131,160.471783,200.079978,158.514665,195.468860,120.098550,193.508055,-0.062769,-1.889382,32.025740,-235.851789,183.317357,5.986748,38.911229,14.073047,66.142748,3437.166055,1.500336,515778.017191,0.957023,19.772097,2.793363,3.308833,0.073261,0.052024,118.399641,97.730560,32.000000,32.000000,32.000000,32.000000,879.927628,32.000000,69.833183,77.614758,103.506586,106.986017,35.719896,30.886076,42.402599,43.241404,24.506329,32.017174,33.126507,1651.611328,38.770988,0.691676,75.387917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.124716,70.093897,199.187971,135.425462,131.780639,134.341506,54.572454,14.207537,195.441044,5.719397,70.340933,61.087289,160.481848,200.194554,158.530030,195.539189,120.096306,193.529517,-0.062748,-1.889384,32.025740,-235.845508,183.324615,5.985658,38.916782,14.063005,64.902782,3350.578647,0.544532,516198.244285,0.955659,20.063275,2.746856,3.317037,0.073875,0.051847,118.424888,97.766435,32.000000,32.000000,32.000000,32.000000,495.636166,32.000000,69.848857,77.606437,103.515879,106.986017,35.704188,30.886076,42.402599,43.186029,24.506329,32.017174,33.131775,1666.259766,38.769131,0.694815,75.382650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
