OSU 80 Ton Compressor Load Stand
59.966726,69.560327,199.144245,152.578860,131.215866,134.022849,54.427815,14.203969,195.421133,5.596560,69.647529,60.929568,160.506262,200.151071,158.666433,195.577181,120.039140,193.502116,-0.064248,-1.884324,32.025740,-235.849239,183.227068,5.967872,38.794788,14.007381,52.678698,2726.742519,1.455248,514299.501002,0.956486,19.709142,2.834906,3.313648,0.072878,0.051308,118.358965,97.821956,32.000000,32.000000,32.000000,32.000000,491.190750,32.000000,69.850488,79.116813,102.922048,106.986017,34.927911,30.886076,42.402599,43.650661,24.506329,32.017174,33.052388,1655.273437,38.635309,0.692208,75.391898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.079598,69.561983,199.040774,156.393942,131.245984,134.035014,54.529622,14.206681,195.396877,5.583546,69.469685,60.737842,160.516893,200.161962,158.637518,195.702126,119.979400,193.507113,-0.064175,-1.884312,32.025740,-235.849141,183.262901,5.971572,38.807157,14.059939,70.160844,3624.868961,2.430980,514287.920935,0.954033,19.644926,2.813330,3.313132,0.073491,0.051905,118.521424,97.818185,32.000000,32.000000,32.000000,32.000000,383.247689,32.000000,69.837321,79.234327,102.859166,106.986017,34.934351,30.886076,42.402599,43.621387,24.506329,32.017174,33.048380,1655.273437,38.648598,0.691994,75.369796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.916517,69.515060,199.015126,151.833750,131.261874,134.054064,54.127962,14.208964,195.146813,5.560022,69.813246,60.558682,160.504819,200.025525,158.650667,195.633677,119.960362,193.406881,-0.064332,-1.884287,32.025740,-235.841630,182.731655,5.970694,38.733359,13.974493,43.791403,2279.277388,0.508900,514513.353080,0.953898,19.710161,2.839525,3.320912,0.072857,0.051918,118.558514,97.779385,32.000000,32.000000,32.000000,32.000000,454.101096,32.000000,69.851801,79.295439,102.867333,106.986017,34.902244,30.886076,42.402599,43.657752,24.506329,32.017174,33.039263,1662.597656,38.569570,0.693878,75.383451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.837554,69.751336,198.796436,141.505162,131.211324,134.053274,54.486265,14.206966,195.071268,5.557626,70.600768,60.571629,160.458154,199.873029,158.568091,195.300670,119.898700,193.233807,-0.064489,-1.884277,32.025740,-235.843302,182.869484,5.981054,38.715941,13.940578,21.389855,1105.988946,0.381252,514620.733852,0.950212,19.610511,2.901120,3.312951,0.072748,0.052020,118.450400,97.784498,32.000000,32.000000,32.000000,32.000000,377.889672,32.000000,69.811498,79.330280,102.839254,106.986017,34.890958,30.886076,42.402599,43.789616,24.506329,32.017174,33.035306,1666.259766,38.560195,0.692108,75.390653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.766960,70.022954,198.877206,154.315763,131.105467,134.046438,54.223525,14.203256,195.100736,5.563385,70.466591,60.737991,160.535208,199.794887,158.563165,195.279847,119.888567,193.270254,-0.064657,-1.884313,32.025740,-235.848972,182.657583,5.981721,38.722703,14.028585,18.219293,946.615813,0.612425,514801.444053,0.960184,19.710003,2.882943,3.321540,0.072812,0.051644,118.440249,97.772104,32.000000,32.000000,32.000000,32.000000,345.251641,32.000000,69.850482,79.408638,102.873279,106.986017,34.855239,30.886076,42.402599,43.852565,24.506329,32.017174,33.050104,1658.935547,38.600835,0.695339,75.388821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.880952,70.089205,198.923933,147.035116,131.098423,134.033863,54.263266,14.203399,195.207603,5.568005,70.103843,61.044653,160.602007,199.949945,158.606760,195.363271,119.938493,193.460735,-0.064867,-1.884340,32.025740,-235.848339,182.810769,5.991303,38.775892,14.001268,40.201601,2087.216055,1.255186,515445.992125,0.955881,20.017282,2.880311,3.322269,0.074486,0.051490,118.340611,97.767820,32.000000,32.000000,32.000000,32.000000,605.286339,32.000000,69.852836,79.426560,102.876611,106.986017,34.849267,30.886076,42.402599,43.838223,24.506329,32.017174,33.052901,1647.949219,38.640322,0.696268,75.389025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.975751,69.693646,199.223785,150.520736,131.088649,134.033878,54.504788,14.206110,195.373752,5.551749,69.360205,60.930734,160.615939,200.146341,158.688181,195.607517,119.996056,193.464752,-0.064919,-1.884331,32.025740,-235.844158,183.012534,6.004844,38.813486,14.002242,69.943386,3615.280422,1.476979,515992.460007,0.962437,20.352439,2.903987,3.327544,0.073846,0.052982,118.187723,97.761320,32.000000,32.000000,32.000000,32.000000,615.641856,32.000000,69.854934,79.500857,102.904909,106.986017,34.860055,30.886076,42.402599,43.860755,24.506329,32.017174,33.048342,1658.935547,38.637617,0.697123,75.384329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.880124,69.485250,199.143601,148.085282,131.068809,134.052179,54.061273,14.208964,195.420244,5.564894,69.395232,60.837425,160.564411,200.146087,158.731120,195.675562,119.962711,193.593955,-0.064909,-1.884311,32.025740,-235.841957,182.884861,6.015120,38.819634,14.059398,51.454136,2681.414882,0.668291,515835.212240,0.959774,20.316120,2.924808,3.321990,0.073843,0.053503,118.319308,97.762102,32.000000,32.000000,32.000000,32.000000,466.104181,32.000000,69.851176,79.529557,102.932055,106.986017,34.845908,30.886076,42.402599,43.868724,24.506329,32.017174,33.036748,1666.259766,38.685452,0.695293,75.388718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.858613,69.447712,199.050003,148.397658,131.080767,134.053746,54.014907,14.208108,195.407620,5.569266,69.613745,60.821787,160.535161,200.266939,158.696152,195.712517,119.965063,193.595874,-0.064956,-1.884315,32.025740,-235.842650,183.146854,6.015047,38.780670,14.010067,23.268815,1213.642083,0.383540,514897.387957,0.952814,19.835373,2.868737,3.321739,0.072998,0.052231,118.411226,97.787820,32.000000,32.000000,32.000000,32.000000,326.494269,32.000000,69.864957,79.571904,102.947636,106.986017,34.858360,30.886076,42.402599,43.843213,24.506329,32.017174,33.024987,1669.921875,38.602368,0.694299,75.392068,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.837615,69.521684,199.093318,141.926325,131.160614,134.067434,54.341228,14.202971,195.430103,5.592555,69.823156,60.818112,160.523629,200.085293,158.637864,195.631269,119.970966,193.462266,-0.064969,-1.884346,32.025740,-235.848931,182.817030,6.021655,38.758349,13.971969,22.907785,1187.636804,0.521762,514772.375482,0.961929,19.712908,2.950040,3.325705,0.072656,0.053474,118.641394,97.826417,32.000000,32.000000,32.000000,32.000000,342.237908,32.000000,69.883353,79.661891,102.922088,106.986017,34.830046,30.886076,42.402599,43.881521,24.506329,32.017174,33.019989,1666.259766,38.649337,0.693976,75.389895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.835565,69.643133,199.130123,139.465912,131.238329,134.093762,54.210340,14.203256,195.227890,5.588776,69.982591,60.663757,160.532638,199.943259,158.619759,195.544361,119.951320,193.462062,-0.064822,-1.884437,32.025740,-235.847829,183.004459,6.026133,38.704799,14.001106,15.148191,787.242680,1.153624,514724.772370,0.963054,19.694715,2.948401,3.325336,0.072664,0.052275,118.890677,97.825167,32.000000,32.000000,32.000000,32.000000,490.490247,32.000000,69.884996,79.767304,102.872901,106.986017,34.816037,30.886076,42.402599,43.868081,24.506329,32.017174,33.016845,1662.597656,38.604640,0.695384,75.384704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.845954,69.728425,198.972698,142.637262,131.208000,134.109062,54.390886,14.207252,195.193805,5.585487,70.241913,60.605539,160.518386,199.915192,158.609620,195.393690,119.907973,193.323058,-0.064788,-1.884836,32.025740,-235.844323,182.726516,6.042847,38.698181,13.943084,37.300604,1932.056068,1.172794,514907.966143,0.957935,19.787577,2.892905,3.327227,0.072624,0.051530,119.034918,97.861105,32.000000,32.000000,32.000000,32.000000,248.131964,32.000000,69.883376,79.799339,102.861091,106.986017,34.795556,30.886076,42.402599,43.938070,24.506329,32.017174,33.013811,1651.611328,38.600853,0.695125,75.386332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.755381,69.901497,198.767469,143.980932,131.097729,134.118248,54.516767,14.207537,194.932754,5.582862,70.767090,60.475224,160.512726,199.784610,158.572288,195.184711,119.867718,193.080768,-0.064715,-1.884833,32.025740,-235.846978,182.464442,6.045617,38.663238,13.999880,70.408568,3638.525364,1.774891,515278.850220,0.960790,19.910871,2.912475,3.327956,0.072024,0.050980,119.275635,97.810609,32.000000,32.000000,32.000000,32.000000,267.725210,32.000000,69.888748,79.798496,102.826061,106.986017,34.768180,30.886076,42.402599,44.002736,24.506329,32.017174,33.019512,1662.597656,38.512973,0.696455,75.388710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.795288,70.249588,198.629052,148.160720,131.033617,134.113511,54.245654,14.205396,194.863440,5.570847,70.946626,60.688963,160.547028,199.502248,158.553908,195.065226,119.789753,193.031288,-0.064592,-1.884444,32.025740,-235.847812,182.528707,6.053189,38.663779,13.989062,34.957548,1815.540797,0.720461,515589.811104,0.957747,19.986815,2.904198,3.324748,0.073671,0.051369,119.100662,97.774511,32.000000,32.000000,32.000000,32.000000,289.897213,32.000000,69.899220,79.788337,102.834119,106.986017,34.728305,30.886076,42.402599,44.001173,24.506329,32.017174,33.026591,1666.259766,38.516687,0.696192,75.386749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.841266,70.310320,198.510875,137.410065,131.043015,134.101183,54.486486,14.206253,194.758716,5.562929,70.547869,60.702815,160.607662,199.591931,158.606021,195.030879,119.754612,192.971582,-0.064720,-1.884389,32.025740,-235.847772,182.572637,6.042562,38.666231,13.957202,24.753209,1279.890167,0.382156,516112.910389,0.957664,20.241409,2.854404,3.326353,0.072217,0.052618,118.898655,97.723229,32.000000,32.000000,32.000000,32.000000,541.121744,32.000000,69.871528,79.645688,102.820687,106.986017,34.705316,30.886076,42.402599,44.016187,24.506329,32.017174,33.034017,1662.597656,38.501974,0.698650,75.391804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.782776,70.235234,198.431115,138.262445,130.978270,134.087762,54.285765,14.203827,194.732428,5.586683,70.553037,60.670500,160.612045,199.499696,158.671466,195.004332,119.814823,192.910389,-0.064956,-1.885968,32.025740,-235.846278,182.475906,6.048411,38.633344,13.986808,11.059753,573.970338,0.769514,516881.228142,0.962608,20.553569,2.913970,3.321818,0.072919,0.051702,118.915752,97.798193,32.000000,32.000000,32.000000,32.000000,383.475338,32.000000,69.904171,79.497838,102.819708,106.986017,34.662130,30.886076,42.402599,44.066213,24.506329,32.017174,33.037498,1651.611328,38.524026,0.698407,75.380289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.772326,70.207077,198.652790,147.923792,130.980904,134.084448,54.515009,14.203827,194.787997,5.571697,70.489323,61.035660,160.643208,199.701888,158.700818,195.006288,119.849045,193.003110,-0.064775,-1.886366,32.025740,-235.849708,182.514574,6.038936,38.673101,13.934899,58.616047,3029.217325,1.085467,516992.231686,0.957602,20.572928,2.926904,3.317291,0.072489,0.051362,118.942555,97.801117,32.000000,32.000000,32.000000,32.000000,305.894797,32.000000,69.915330,79.404231,102.795044,106.986017,34.639767,30.886076,42.402599,44.120951,24.506329,32.017174,33.039661,1647.949219,38.513334,0.697855,75.379027,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.830243,70.059116,198.621435,143.961946,130.975668,134.086048,54.161702,14.210106,195.005764,5.565042,69.523775,61.101391,160.636667,199.764931,158.696147,195.173752,119.854405,193.032895,-0.064736,-1.886759,32.025740,-235.843266,182.779623,6.026820,38.760440,13.975178,64.836018,3372.516061,2.430190,516699.026569,0.961899,20.550479,2.843926,3.319202,0.073142,0.051943,118.958127,97.754371,32.000000,32.000000,32.000000,32.000000,514.350645,32.000000,69.926785,79.158213,102.792515,106.986017,34.616119,30.886076,42.402599,44.117015,24.506329,32.017174,33.041609,1666.259766,38.649571,0.697676,75.390005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.894048,69.685641,198.987398,149.841559,131.037332,134.094511,54.546919,14.202971,195.362604,5.559648,68.478800,61.192530,160.611540,200.029020,158.758385,195.465031,119.879477,193.410845,-0.064833,-1.888319,32.025740,-235.846644,182.873157,6.015278,38.792715,14.052024,17.408148,899.108963,0.458987,516558.345156,0.957944,20.531730,2.844198,3.323491,0.073726,0.051841,118.973808,97.763189,32.000000,32.000000,32.000000,32.000000,371.661846,32.000000,69.931003,78.985442,102.811673,106.986017,34.628807,30.886076,42.402599,44.162124,24.506329,32.017174,33.023927,1673.583984,38.628404,0.698563,75.384116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.906830,69.127543,199.128957,146.709403,131.006647,134.115071,54.399942,14.203827,195.163739,5.580886,69.314833,60.554357,160.515497,200.053596,158.750301,195.446981,119.902343,193.396357,-0.064620,-1.890551,32.025740,-235.849381,182.835508,6.010171,38.702887,13.969571,12.367835,640.508984,0.414324,516236.557375,0.962778,20.331641,2.849916,3.319750,0.074008,0.052353,118.817293,97.808324,32.000000,32.000000,32.000000,32.000000,347.532670,32.000000,69.949904,78.702728,102.832179,106.986017,34.622604,30.886076,42.402599,44.135279,24.506329,32.017174,33.001291,1669.921875,38.632443,0.695042,75.382258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.876713,69.358835,198.909441,139.369938,130.986939,134.128571,54.377111,14.202971,195.145559,5.585688,69.936776,60.521826,160.477691,199.849567,158.704876,195.295859,119.911649,193.374769,-0.064641,-1.892530,32.025740,-235.847951,182.872667,6.004262,38.663545,13.984554,32.619515,1690.018111,1.542233,515492.515385,0.953938,19.900781,2.965301,3.322323,0.072967,0.051811,118.799128,97.806208,32.000000,32.000000,32.000000,32.000000,281.282713,32.000000,69.955486,78.578868,102.854448,106.986017,34.603331,30.886076,42.402599,44.183023,24.506329,32.017174,32.987846,1651.611328,38.546600,0.695017,75.394975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.833576,69.724837,198.639395,141.526372,130.974742,134.117950,54.233685,14.199546,194.919696,5.592563,70.839053,60.461548,160.444390,199.530586,158.565602,195.086755,119.925674,193.019397,-0.064647,-1.892579,32.025740,-235.853499,182.593341,6.015101,38.607993,13.922566,65.968157,3426.851112,2.168307,514506.069148,0.954984,19.331193,2.937052,3.323978,0.073409,0.051867,118.769197,97.706458,32.000000,32.000000,32.000000,32.000000,774.208857,32.000000,69.963967,78.376510,102.871538,106.986017,34.567275,30.886076,42.402599,44.252751,24.506329,32.017174,33.001321,1655.273437,38.526352,0.694164,75.388156,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.834588,70.060220,198.412405,128.728345,131.009102,134.107319,54.507095,14.205967,194.722474,5.619990,71.030052,60.616275,160.522599,199.528011,158.519998,194.920094,119.947651,192.935220,-0.064411,-1.892613,32.025740,-235.844954,182.585405,6.010599,38.577684,13.904139,30.704624,1587.013962,0.822434,514971.883707,0.956619,19.589563,2.919730,3.321983,0.074721,0.052513,118.655347,97.679152,32.000000,32.000000,32.000000,32.000000,366.356461,32.000000,69.958988,78.341174,102.902724,106.986017,34.533378,30.886076,42.402599,44.291193,24.506329,32.017174,33.010946,1662.597656,38.488668,0.695973,75.381311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.927284,70.365807,198.485487,139.713107,131.084242,134.111128,54.269214,14.203256,194.778273,5.637827,70.875136,60.885159,160.584801,199.553599,158.561245,194.970350,119.950240,192.950302,-0.064201,-1.892643,32.025740,-235.846685,182.431282,6.009872,38.635418,14.010951,25.620000,1330.012073,0.406913,515573.745827,0.960799,19.994364,2.773626,3.319865,0.073118,0.052043,118.447437,97.678190,32.000000,32.000000,32.000000,32.000000,619.499091,32.000000,69.962074,78.419009,102.932930,106.986017,34.503760,30.886076,42.402599,44.276120,24.506329,32.017174,33.021606,1669.921875,38.521808,0.696752,75.398665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.894274,70.220879,198.493878,145.801357,131.117289,134.123494,54.475310,14.202828,194.825242,5.637100,70.436055,60.669014,160.602574,199.596521,158.621272,195.008548,119.959473,192.967830,-0.063907,-1.892866,32.025740,-235.849890,182.370811,6.009856,38.631343,13.963405,15.800922,817.170543,0.874196,516069.089021,0.956755,20.328836,2.720338,3.316015,0.073934,0.052129,118.164026,97.661532,32.000000,32.000000,32.000000,32.000000,808.285209,32.000000,69.942684,78.519776,102.924760,106.986017,34.484835,30.886076,42.402599,44.278881,24.506329,32.017174,33.023351,1655.273437,38.482772,0.697396,75.382198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.818547,70.175055,198.595226,147.488796,131.104071,134.124318,54.191276,14.209107,194.767454,5.626324,70.519698,60.855436,160.577132,199.565012,158.665488,194.997389,119.992449,192.888081,-0.063760,-1.893293,32.025740,-235.842468,182.509739,6.010766,38.622219,13.986051,66.386053,3451.258301,1.047376,516539.929173,0.960113,20.551076,2.723359,3.312106,0.073160,0.051591,118.508967,97.678455,32.000000,32.000000,32.000000,32.000000,545.051731,32.000000,69.947386,78.636572,102.985130,106.986017,34.449813,30.886076,42.402599,44.376138,24.506329,32.017174,33.024157,1658.935547,38.534033,0.696586,75.388582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.954525,70.093069,198.589233,144.326879,131.060359,134.113883,54.118611,14.205539,194.969327,5.630123,70.176860,60.910346,160.587283,199.803060,158.651544,195.181735,119.921728,193.065384,-0.063823,-1.893782,32.025740,-235.847996,182.625766,5.996352,38.656982,14.001611,41.076784,2138.354927,1.698666,516334.259026,0.956781,20.435815,2.720646,3.314071,0.073395,0.051578,118.692212,97.658608,32.000000,32.000000,32.000000,32.000000,512.060283,32.000000,69.973943,78.713789,103.009745,106.986017,34.428559,30.886076,42.402599,44.387050,24.506329,32.017174,33.028208,1666.259766,38.597355,0.697468,75.389093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.991829,70.022678,198.665626,148.781025,131.117492,134.110848,54.417741,14.207680,194.963949,5.632687,69.974996,60.873826,160.572955,199.770848,158.675998,195.172630,119.928411,193.034387,-0.063826,-1.894189,32.025740,-235.842098,182.629049,5.998789,38.653610,13.962918,24.870707,1287.590054,0.404936,516233.642208,0.963039,20.458103,2.658001,3.319961,0.074550,0.052294,118.698905,97.682338,32.000000,32.000000,32.000000,32.000000,633.410954,32.000000,69.964354,78.793830,103.038925,106.986017,34.414869,30.886076,42.402599,44.368813,24.506329,32.017174,33.022738,1673.583984,38.555903,0.697620,75.391821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.945440,69.931309,198.689994,149.649839,131.104437,134.112371,54.249173,14.202971,194.964470,5.626405,70.046989,60.824609,160.571971,199.745363,158.684810,195.193834,119.993776,193.100198,-0.063897,-1.894565,32.025740,-235.846644,182.543739,5.991480,38.671010,13.967750,12.730804,661.138870,0.652725,516118.434793,0.961607,20.253861,2.794674,3.312331,0.075408,0.051971,118.752984,97.672582,32.000000,32.000000,32.000000,32.000000,382.916849,32.000000,69.964928,78.825198,103.062784,106.986017,34.402282,30.886076,42.402599,44.379495,24.506329,32.017174,33.019511,1651.611328,38.552460,0.694655,75.444053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.936544,69.937658,198.605495,149.074434,131.048139,134.115378,54.695611,14.203541,194.939054,5.640726,70.247347,60.742175,160.539194,199.677392,158.661379,195.104115,119.973131,193.002661,-0.063891,-1.894886,32.025740,-235.843786,182.675000,5.990618,38.652078,13.956301,68.648249,3535.957058,1.077476,515929.979210,0.955454,20.149969,2.776466,3.311545,0.074726,0.052959,118.778246,97.733401,32.000000,32.000000,32.000000,32.000000,274.316957,32.000000,69.951575,78.833338,103.108457,106.986017,34.364546,30.886076,42.402599,44.396366,24.506329,32.017174,33.017256,1655.273437,38.522782,0.695032,75.390082,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.882500,70.029027,198.625569,150.576638,131.066740,134.119183,54.077827,14.201258,194.789514,5.636397,70.499059,60.737780,160.513859,199.576303,158.623171,195.025721,119.924184,192.968056,-0.064164,-1.894890,32.025740,-235.848846,182.620996,5.975840,38.642269,13.958717,18.577484,967.826822,2.106237,515644.849106,0.959023,20.100263,2.735572,3.314514,0.072361,0.050832,119.086474,97.825885,32.000000,32.000000,32.000000,32.000000,211.549051,32.000000,69.959300,78.828253,103.160845,106.986017,34.340485,30.886076,42.402599,44.454495,24.506329,32.017174,33.021045,1666.259766,38.505076,0.695522,75.465140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.852837,70.090033,198.549022,154.168927,131.147294,134.138983,54.278596,14.203684,194.871044,5.645222,70.330434,60.622276,160.542825,199.656595,158.623564,194.954644,119.936166,192.894902,-0.064169,-1.894989,32.025740,-235.845277,182.548369,5.978091,38.628259,13.980570,14.383536,746.564032,0.390538,515727.423842,0.951390,20.114605,2.719945,3.313596,0.073251,0.051205,119.153417,97.838165,32.000000,32.000000,32.000000,32.000000,636.552961,32.000000,69.937739,78.850445,103.144293,106.986017,34.305272,30.886076,42.402599,44.514914,24.506329,32.017174,33.024915,1658.935547,38.462362,0.695944,75.377578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.838116,70.112392,198.418875,153.482904,131.184817,134.167430,54.224294,14.201258,194.711554,5.636081,70.567641,60.677840,160.530711,199.544567,158.616698,194.842696,119.927145,192.872071,-0.064175,-1.895386,32.025740,-235.851623,182.380826,5.968196,38.614142,13.931617,58.697731,3049.701930,1.444997,516079.567897,0.963493,20.254551,2.756019,3.316922,0.073320,0.051769,119.108670,97.803605,32.000000,32.000000,32.000000,32.000000,548.841368,32.000000,69.955492,78.945210,103.111535,106.986017,34.271033,30.886076,42.402599,44.515983,24.506329,32.017174,33.025189,1647.949219,38.524458,0.697165,75.382905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.841631,70.192446,198.388534,157.260507,131.180149,134.190308,54.052875,14.207109,194.621631,5.659574,70.688692,60.704645,160.555799,199.393377,158.642598,194.757931,119.869901,192.846090,-0.064196,-1.895207,32.025740,-235.846916,182.421919,5.976894,38.608426,13.965749,55.025148,2867.955541,1.867262,516257.244446,0.960760,20.342233,2.716822,3.317287,0.072767,0.052116,119.055289,97.802801,32.000000,32.000000,32.000000,32.000000,343.710497,32.000000,69.988989,79.075659,103.138297,106.986017,34.230634,30.886076,42.402599,44.522120,24.506329,32.017174,33.030558,1669.921875,38.471503,0.698289,75.394676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.999496,70.291548,198.261043,151.681104,131.185474,134.207928,54.495129,14.207109,194.457867,5.653046,70.675426,60.640645,160.562047,199.335140,158.640569,194.778955,119.896084,192.750920,-0.064022,-1.894827,32.025740,-235.843322,182.428446,5.983558,38.592271,13.930247,19.518935,1009.086594,0.457550,516442.032699,0.962248,20.377833,2.717347,3.315928,0.072251,0.051835,119.028119,97.809945,32.000000,32.000000,32.000000,32.000000,369.455551,32.000000,69.997544,79.128049,103.139008,106.986017,34.195030,30.886076,42.402599,44.545593,24.506329,32.017174,33.035302,1677.246094,38.479689,0.697146,75.388761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.915250,70.301762,198.192984,155.394905,131.170981,134.216238,54.369183,14.204255,194.406308,5.656043,70.823834,60.655497,160.579233,199.153815,158.640084,194.621598,119.867656,192.670364,-0.064062,-1.894346,32.025740,-235.847973,182.011821,5.995018,38.551197,13.968381,8.987992,465.736078,0.488199,516819.279178,0.965610,20.454726,2.764921,3.315226,0.072532,0.052077,118.879925,97.856353,32.000000,32.000000,32.000000,32.000000,295.834073,32.000000,69.970453,79.207157,103.103257,106.986017,34.145362,30.886076,42.402599,44.572749,24.506329,32.017174,33.040874,1666.259766,38.388275,0.698262,75.388497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.881944,70.438135,198.071178,154.634618,131.057494,134.200111,54.221748,14.209678,194.388196,5.655252,70.846976,60.741813,160.555021,199.165454,158.617699,194.471376,119.865782,192.549601,-0.064017,-1.892660,32.025740,-235.839937,182.213687,6.007344,38.563170,13.949467,65.201489,3387.770554,1.372479,516852.989239,0.955348,20.411956,2.703312,3.304378,0.074027,0.051760,118.684088,97.855638,32.000000,32.000000,32.000000,32.000000,397.689382,32.000000,69.974438,79.302219,103.134501,106.986017,34.099054,30.886076,42.402599,44.649357,24.506329,32.017174,33.048353,1655.273437,38.437606,0.696194,75.391224,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.828756,70.385959,198.197176,152.811499,131.009097,134.172719,54.260273,14.208251,194.539420,5.622489,70.340334,60.958865,160.590486,199.284425,158.631013,194.650203,119.935788,192.807564,-0.063792,-1.892171,32.025740,-235.843161,181.907805,6.006257,38.635165,13.967209,17.837110,926.131208,2.984199,517049.875963,0.959147,20.497845,2.701743,3.307889,0.073502,0.052816,118.688623,97.885190,32.000000,32.000000,32.000000,32.000000,475.232885,32.000000,69.968765,79.381154,103.151097,106.986017,34.066021,30.886076,42.402599,44.670517,24.506329,32.017174,33.054291,1669.921875,38.515371,0.698702,75.463810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.849269,69.992038,198.308068,153.977907,131.060742,134.165427,54.391195,14.208108,194.708271,5.627061,69.832884,60.876041,160.585619,199.361495,158.672111,194.750129,119.942190,192.737717,-0.063946,-1.891776,32.025740,-235.844610,182.288965,5.995824,38.645136,13.962737,15.905546,823.853464,0.411503,517261.871375,0.962591,20.664157,2.658632,3.307694,0.072938,0.052610,118.708779,97.934741,32.000000,32.000000,32.000000,32.000000,494.358706,32.000000,69.960903,79.412776,103.186378,106.986017,34.042129,30.886076,42.402599,44.652508,24.506329,32.017174,33.052070,1658.935547,38.516309,0.698031,75.404529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.842535,69.927721,198.330011,155.054190,131.181292,134.173882,54.539773,14.198547,194.544425,5.646498,70.264750,60.662296,160.566656,199.292879,158.703224,194.674399,119.979500,192.692896,-0.064185,-1.891787,32.025740,-235.853518,182.276793,5.987300,38.572726,13.928317,56.198615,2902.968235,1.505804,516933.121817,0.962528,20.659822,2.684696,3.312741,0.072525,0.052158,118.726906,97.948869,32.000000,32.000000,32.000000,32.000000,201.710607,32.000000,69.978149,79.457736,103.202021,106.986017,33.991082,30.886076,42.402599,44.628660,24.506329,32.017174,33.043190,1651.611328,38.485423,0.697363,75.381882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.855754,70.223916,198.073478,155.846143,131.222847,134.202797,54.531703,14.206110,194.369592,5.641534,70.711192,60.677007,160.515811,199.099070,158.631158,194.599821,119.944651,192.547992,-0.064125,-1.891743,32.025740,-235.844484,182.024118,5.985953,38.528119,13.958879,64.963987,3356.244601,1.686819,516167.173749,0.958769,20.247447,2.652290,3.313458,0.073705,0.051843,118.443015,97.924004,32.000000,32.000000,32.000000,32.000000,379.761552,32.000000,69.955645,79.403472,103.117787,106.986017,33.943076,30.886076,42.402599,44.681734,24.506329,32.017174,33.047643,1666.259766,38.444169,0.696582,75.383502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.782405,70.368844,198.204396,154.455889,131.252144,134.217900,54.099833,14.200259,194.318469,5.622765,71.021481,60.749126,160.563082,199.084221,158.619749,194.511340,119.919882,192.471295,-0.064211,-1.891704,32.025740,-235.850499,181.942725,5.987201,38.553361,13.902822,16.127222,839.834361,0.477445,515992.295259,0.956171,20.189187,2.598291,3.314198,0.074067,0.051794,118.162462,97.950450,32.000000,32.000000,32.000000,32.000000,310.434543,32.000000,69.973790,79.505539,103.096946,106.986017,33.901544,30.886076,42.402599,44.721082,24.506329,32.017174,33.055281,1673.583984,38.480230,0.697192,75.392273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.870581,70.471814,198.267115,152.292548,131.255376,134.222177,54.260600,14.203969,194.387228,5.622851,70.662334,60.687374,160.570977,199.094966,158.600151,194.558891,119.878128,192.493125,-0.063996,-1.891368,32.025740,-235.848585,182.021488,5.984928,38.569228,13.925505,11.547091,599.539774,0.412940,516706.350105,0.957051,20.473491,2.579164,3.309180,0.072947,0.051512,117.849469,97.888780,32.000000,32.000000,32.000000,32.000000,386.250940,32.000000,69.942252,79.537955,103.006069,106.986017,33.862663,30.886076,42.402599,44.772390,24.506329,32.017174,33.069202,1666.259766,38.441627,0.697797,75.387312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.829406,70.370776,198.198326,152.521541,131.249496,134.229075,54.190374,14.201401,194.332522,5.626790,70.760476,60.767161,160.564730,199.098450,158.636475,194.507755,119.841422,192.502799,-0.063763,-1.891342,32.025740,-235.846417,182.037356,5.981088,38.568344,13.920204,64.968148,3377.600892,1.667273,517150.885077,0.966497,20.684424,2.575350,3.315430,0.072397,0.052776,118.020572,97.860809,32.000000,32.000000,32.000000,32.000000,370.069992,32.000000,69.941997,79.528675,102.963876,106.986017,33.802153,30.886076,42.402599,44.829958,24.506329,32.017174,33.072787,1658.935547,38.441771,0.698761,75.382863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.883997,70.327159,198.103578,129.238850,131.221505,134.237193,54.174646,14.204968,194.377440,5.622054,70.471872,60.822059,160.581983,199.073717,158.653016,194.534629,119.801059,192.606923,-0.063619,-1.891289,32.025740,-235.850690,182.318457,5.990041,38.557039,13.919428,22.491147,1169.621974,2.326560,517382.637834,0.962351,20.708055,2.625241,3.311595,0.072923,0.051003,118.141227,97.842352,32.000000,32.000000,32.000000,32.000000,435.615567,32.000000,69.960625,79.457641,103.010243,106.986017,33.770495,30.886076,42.402599,44.796249,24.506329,32.017174,33.079167,1666.259766,38.430935,0.698852,75.402629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.841809,70.276366,198.124411,134.818808,131.202430,134.244039,54.371894,14.208393,194.387565,5.623277,70.531397,60.747514,160.577848,199.203594,158.658292,194.597215,119.798530,192.569701,-0.063600,-1.891317,32.025740,-235.843835,182.143876,5.979980,38.545103,13.913803,21.555243,1116.885012,0.413572,517362.523446,0.964123,20.644054,2.665552,3.312724,0.074671,0.051489,118.432540,97.828912,32.000000,32.000000,32.000000,32.000000,323.598892,32.000000,69.980957,79.422349,103.013260,106.986017,33.726923,30.886076,42.402599,44.815651,24.506329,32.017174,33.079576,1658.935547,38.466581,0.698953,75.381005,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.891348,70.319982,198.167568,152.413055,131.232674,134.244067,54.356568,14.202114,194.302510,5.609897,70.660249,60.893926,160.549315,199.099327,158.668508,194.539435,119.791447,192.481639,-0.063671,-1.891218,32.025740,-235.850440,182.012291,5.982958,38.512017,13.917752,26.973065,1398.003528,1.193011,517376.720829,0.963368,20.551337,2.744711,3.308122,0.072473,0.051178,118.370453,97.900406,32.000000,32.000000,32.000000,32.000000,264.582513,32.000000,69.997186,79.364940,103.061171,106.986017,33.668134,30.886076,42.402599,44.834569,24.506329,32.017174,33.084007,1647.949219,38.401978,0.698193,75.378158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.926377,70.385683,198.029894,152.747746,131.245900,134.244239,54.539520,14.200259,194.360799,5.617002,70.587674,60.913350,160.522913,199.167323,158.629986,194.440444,119.803498,192.448278,-0.063524,-1.890776,32.025740,-235.846251,182.062810,5.986897,38.524765,13.968832,69.253898,3577.362111,1.245662,517355.705349,0.960544,20.538485,2.733373,3.310803,0.073326,0.051389,118.430054,97.905924,32.000000,32.000000,32.000000,32.000000,313.764088,32.000000,69.959334,79.160856,103.074247,106.986017,33.631351,30.886076,42.402599,44.850149,24.506329,32.017174,33.091715,1662.597656,38.402555,0.698023,75.376862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.972836,70.286856,198.289083,153.014786,131.304617,134.238221,54.521297,14.207252,194.367465,5.609542,70.444778,60.833276,160.565894,199.215212,158.664775,194.575864,119.835648,192.556970,-0.063204,-1.890479,32.025740,-235.845793,182.092481,5.991327,38.514560,13.906627,45.613801,2357.002662,0.994947,517406.474208,0.960043,20.537550,2.707641,3.308785,0.072979,0.051818,118.568299,97.938062,32.000000,32.000000,32.000000,32.000000,256.555255,32.000000,69.977723,78.943803,103.128967,106.986017,33.591780,30.886076,42.402599,44.889105,24.506329,32.017174,33.095573,1666.259766,38.444367,0.698838,75.385565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.958936,70.259526,198.093020,150.493903,131.330700,134.248897,54.374308,14.204540,194.409209,5.637227,70.583069,60.828291,160.524309,199.162116,158.660403,194.534852,119.868124,192.431175,-0.063278,-1.889984,32.025740,-235.848341,182.177223,5.994106,38.491932,13.932573,20.398164,1056.884006,0.387137,517460.012992,0.956370,20.571766,2.683155,3.304553,0.072787,0.052144,118.543096,97.914287,32.000000,32.000000,32.000000,32.000000,473.956676,32.000000,69.963779,78.669229,103.157656,106.986017,33.545474,30.886076,42.402599,44.947730,24.506329,32.017174,33.096644,1673.583984,38.396082,0.698150,75.369234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.932823,70.328264,198.012950,150.270298,131.378936,134.261860,54.284486,14.205967,194.390696,5.620474,70.601624,61.030003,160.527899,199.002084,158.633476,194.479563,119.891674,192.419216,-0.062955,-1.889949,32.025740,-235.852142,182.312766,5.991851,38.535367,13.902588,10.933522,567.432698,0.587764,517138.556246,0.955566,20.431201,2.691513,3.306315,0.073017,0.052263,118.146374,97.846411,32.000000,32.000000,32.000000,32.000000,306.015015,32.000000,70.017950,78.485014,103.180848,106.986017,33.492209,30.886076,42.402599,44.954267,24.506329,32.017174,33.102317,1651.611328,38.349131,0.697375,75.376052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.906613,70.332405,198.191511,151.165326,131.464636,134.276858,54.187555,14.202257,194.271763,5.629505,70.360441,60.996729,160.524577,199.109612,158.625247,194.564187,119.896901,192.483251,-0.063060,-1.889928,32.025740,-235.849481,182.292903,5.983664,38.566668,13.973574,52.896047,2750.132742,1.313563,517055.087098,0.958402,20.416357,2.612154,3.303811,0.072578,0.051769,117.796755,97.786672,32.000000,32.000000,32.000000,32.000000,291.415033,32.000000,69.998931,78.370454,103.187770,106.986017,33.457365,30.886076,42.402599,44.942611,24.506329,32.017174,33.107577,1647.949219,38.434739,0.697839,75.386374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.903408,70.174503,198.143656,149.143178,131.609746,134.310391,54.571205,14.203969,194.254843,5.599628,70.582132,60.893832,160.495188,199.027732,158.631215,194.496308,119.834687,192.438766,-0.063246,-1.891103,32.025740,-235.850872,182.070273,5.979502,38.564612,13.958122,53.157988,2744.321506,2.451619,517187.809357,0.960725,20.508553,2.584147,3.303915,0.073130,0.052815,117.541759,97.716884,32.000000,32.000000,32.000000,32.000000,403.233412,32.000000,70.021684,78.351897,103.233034,106.986017,33.396359,30.886076,42.402599,44.947071,24.506329,32.017174,33.108140,1669.921875,38.434072,0.698968,75.390738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.899357,70.275261,198.041594,156.322317,131.610635,134.334716,54.449773,14.206681,194.352675,5.612486,70.509040,60.961518,160.488481,199.169655,158.609041,194.534222,119.736850,192.399361,-0.063225,-1.891170,32.025740,-235.842443,182.381680,5.988453,38.536791,13.950801,22.164536,1146.812875,0.507415,517264.312425,0.963031,20.536249,2.602788,3.308341,0.072993,0.052326,117.613113,97.735166,32.000000,32.000000,32.000000,32.000000,276.808720,32.000000,69.995196,78.392230,103.241619,106.986017,33.345654,30.886076,42.402599,45.003536,24.506329,32.017174,33.112893,1673.583984,38.435460,0.698334,75.397651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.974612,70.257870,198.071978,153.863801,131.602958,134.343635,54.331346,14.200545,194.374814,5.642943,70.199910,60.987057,160.497732,199.163355,158.577988,194.593603,119.750359,192.663715,-0.063404,-1.891185,32.025740,-235.850540,182.093279,5.986523,38.577360,13.958032,14.786958,766.758075,0.504727,517277.565724,0.956148,20.381229,2.648420,3.307719,0.072254,0.051787,118.036593,97.826563,32.000000,32.000000,32.000000,32.000000,285.400628,32.000000,69.994202,78.468074,103.260170,106.986017,33.316667,30.886076,42.402599,45.008051,24.506329,32.017174,33.119494,1647.949219,38.484160,0.698085,75.384056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.019639,70.059668,198.239034,153.006957,131.594109,134.350632,54.528648,14.206966,194.503650,5.638474,69.966622,61.008099,160.494415,199.434457,158.635716,194.668313,119.751446,192.689073,-0.063448,-1.891165,32.025740,-235.845098,182.393876,6.001012,38.667061,13.995715,63.000438,3254.983823,1.210655,517810.208077,0.958788,20.485629,2.731568,3.306239,0.073282,0.051794,118.069903,97.865848,32.000000,32.000000,32.000000,32.000000,236.186482,32.000000,70.033694,78.594263,103.232920,106.986017,33.262831,30.886076,42.402599,45.013117,24.506329,32.017174,33.116941,1658.935547,38.478751,0.698147,75.459736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.018083,69.988725,198.289216,149.478246,131.596682,134.377276,54.281613,14.202828,194.598555,5.642545,69.907650,61.117504,160.458715,199.438498,158.622170,194.776956,119.830220,192.667794,-0.063362,-1.891193,32.025740,-235.848257,182.461365,5.994636,38.673480,13.972636,21.802170,1131.558382,1.812644,517718.816898,0.959553,20.400621,2.816565,3.302597,0.073094,0.051713,117.973585,97.874242,32.000000,32.000000,32.000000,32.000000,281.853448,32.000000,70.042845,78.652203,103.226886,106.986017,33.234839,30.886076,42.402599,44.982927,24.506329,32.017174,33.112067,1662.597656,38.560627,0.696481,75.453650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.046991,69.855124,198.648496,146.472254,131.588631,134.415347,54.434647,14.203827,194.828856,5.631415,69.584324,61.124513,160.428901,199.578872,158.588520,194.989501,119.786518,192.940425,-0.063372,-1.891213,32.025740,-235.847421,182.669249,5.991753,38.674381,13.988052,61.432154,3179.437762,0.425203,517350.679183,0.954818,20.161993,2.824922,3.302903,0.072963,0.051625,117.877518,97.865221,32.000000,32.000000,32.000000,32.000000,357.528092,32.000000,70.060153,78.555554,103.199547,106.986017,33.196849,30.886076,42.402599,45.018360,24.506329,32.017174,33.109286,1651.611328,38.542146,0.696176,75.474030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
