OSU 80 Ton Compressor Load Stand
60.088964,69.565019,198.505677,149.621333,131.640377,134.495813,54.259563,14.202400,194.802587,5.661700,69.677808,60.968121,160.392591,199.559123,158.604891,195.050494,119.784079,192.990419,-0.063490,-1.887473,32.025740,-235.844928,182.725254,5.986018,38.664158,13.951252,19.960594,1036.399401,1.228967,517120.239200,0.959197,20.092447,2.738224,3.303825,0.072825,0.050910,117.822014,97.767089,32.000000,32.000000,32.000000,32.000000,427.013969,32.000000,70.068633,78.528622,103.254974,106.986017,33.170455,30.886076,42.402599,44.936762,24.506329,32.017174,33.091822,1673.583984,38.597698,0.694858,75.469470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.063514,69.932137,198.526527,155.158528,131.660552,134.529433,54.528206,14.202400,194.602376,5.648457,70.470372,60.967796,160.349469,199.462608,158.551497,194.891265,119.724341,192.777716,-0.063763,-1.887025,32.025740,-235.845581,182.439400,5.976943,38.642233,14.029522,20.534631,1060.951871,0.436558,517125.412583,0.955911,19.932902,2.883406,3.308217,0.073511,0.052244,117.838388,97.801912,32.000000,32.000000,32.000000,32.000000,530.570347,32.000000,70.070844,78.516022,103.266421,106.986017,33.136360,30.886076,42.402599,44.931701,24.506329,32.017174,33.090756,1651.611328,38.471251,0.695828,75.391915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.078656,70.161253,198.300569,150.733169,131.602657,134.547959,54.136411,14.202542,194.548911,5.635613,70.931272,60.886882,160.410744,199.429379,158.477226,194.832735,119.730813,192.747986,-0.063760,-1.886518,32.025740,-235.846909,182.553427,5.978962,38.621228,13.929345,54.523930,2837.446555,1.341467,516887.641990,0.958066,19.605147,2.904443,3.303530,0.072621,0.052793,117.802427,97.815375,32.000000,32.000000,32.000000,32.000000,507.904854,32.000000,70.048830,78.671682,103.293779,106.986017,33.090444,30.886076,42.402599,45.052206,24.506329,32.017174,33.106041,1655.273437,38.511837,0.693733,75.460494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.047118,70.414670,198.177308,156.364844,131.672632,134.557059,54.210424,14.202971,194.579248,5.633173,71.014152,60.926783,160.413978,199.299594,158.489138,194.623084,119.683901,192.605089,-0.063650,-1.887206,32.025740,-235.845174,182.314501,5.982225,38.573970,13.945032,26.291124,1366.332295,1.306388,517846.305175,0.954987,19.995092,2.885031,3.305277,0.073434,0.052442,117.924412,97.791819,32.000000,32.000000,32.000000,32.000000,869.606934,32.000000,70.028749,78.749144,103.323082,106.986017,33.041570,30.886076,42.402599,45.025951,24.506329,32.017174,33.114653,1673.583984,38.483061,0.697305,75.375106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.951443,70.531168,198.055704,150.441355,131.662702,134.573045,54.173056,14.207252,194.382828,5.613735,71.026498,60.848708,160.426537,199.207032,158.519817,194.632906,119.754097,192.492490,-0.063650,-1.887043,32.025740,-235.843506,182.492220,5.974708,38.568777,13.900893,53.191981,2766.258920,0.491815,518295.821974,0.962359,20.210625,2.867491,3.300682,0.072709,0.051687,117.677183,97.789006,32.000000,32.000000,32.000000,32.000000,374.570985,32.000000,70.055054,78.800643,103.292332,106.986017,32.984648,30.886076,42.402599,45.072249,24.506329,32.017174,33.127948,1651.611328,38.472819,0.696298,75.380408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
59.960982,70.549940,198.102737,142.369290,131.656958,134.590459,54.537673,14.205111,194.428248,5.609799,70.861454,61.139605,160.462717,199.203256,158.534599,194.551558,119.720372,192.530669,-0.063823,-1.887013,32.025740,-235.848587,182.476048,5.958067,38.645262,13.963855,43.251034,2234.240313,1.020796,518931.127042,0.962333,20.492334,2.861186,3.300363,0.073654,0.052514,117.694086,97.796641,32.000000,32.000000,32.000000,32.000000,414.761957,32.000000,70.028175,78.865616,103.291134,106.986017,32.944617,30.886076,42.402599,45.061994,24.506329,32.017174,33.138549,1666.259766,38.480284,0.697394,75.368415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.013200,70.345655,198.201124,144.835924,131.731780,134.596531,54.428939,14.203969,194.582699,5.604398,70.256862,61.237712,160.503197,199.380258,158.580074,194.734256,119.662224,192.628615,-0.063613,-1.887018,32.025740,-235.847115,182.537070,5.943229,38.658172,13.957905,23.130008,1197.225343,0.505333,519096.663805,0.965128,20.694728,2.749035,3.303602,0.072327,0.052179,117.838233,97.862829,32.000000,32.000000,32.000000,32.000000,386.488323,32.000000,70.024299,78.939388,103.279442,106.986017,32.900863,30.886076,42.402599,45.065685,24.506329,32.017174,33.144531,1673.583984,38.484882,0.698666,75.392085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.183840,70.061048,198.371049,144.034261,131.777325,134.623943,54.536254,14.202114,194.615983,5.603872,70.163760,60.979368,160.440341,199.432223,158.606016,194.857731,119.737907,192.799632,-0.063771,-1.886979,32.025740,-235.849787,182.648773,5.935987,38.684082,13.967858,63.360765,3273.143934,0.621619,519279.290061,0.958679,20.704933,2.796987,3.303861,0.073387,0.052874,117.764336,97.894968,32.000000,32.000000,32.000000,32.000000,341.542337,32.000000,70.018422,78.912220,103.209147,106.986017,32.871985,30.886076,42.402599,45.082849,24.506329,32.017174,33.137483,1651.611328,38.558896,0.698687,75.462293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.138299,70.084788,198.307540,145.345850,131.774465,134.651514,54.229959,14.199974,194.644732,5.617713,70.674417,60.864821,160.373655,199.364812,158.545963,194.665395,119.708867,192.800103,-0.063855,-1.887006,32.025740,-235.850948,182.613511,5.936502,38.613348,13.919284,24.751326,1285.846684,1.161195,519047.925683,0.959175,20.453760,2.891627,3.302625,0.073337,0.052492,117.985584,97.857580,32.000000,32.000000,32.000000,32.000000,372.362445,32.000000,69.994213,78.977776,103.152808,106.986017,32.841796,30.886076,42.402599,44.993688,24.506329,32.017174,33.135954,1666.259766,38.467897,0.697896,75.386519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.055740,70.407216,198.114250,150.781806,131.797139,134.666885,54.281657,14.203969,194.497057,5.644441,70.936362,61.018747,160.400709,199.235322,158.505990,194.664990,119.699584,192.563808,-0.063718,-1.885973,32.025740,-235.849565,182.751460,5.941678,38.643135,14.006028,8.766383,454.985292,0.422723,518298.841842,0.953720,20.016145,2.879624,3.296085,0.072649,0.052111,118.265859,97.887847,32.000000,32.000000,32.000000,32.000000,345.426221,32.000000,69.990871,79.087784,103.190485,106.986017,32.779082,30.886076,42.402599,45.017313,24.506329,32.017174,33.150170,1655.273437,38.503146,0.694628,75.383911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.164208,70.537241,198.139103,156.266640,131.849748,134.676011,54.573595,14.202400,194.456263,5.651750,70.774431,61.072730,160.437534,199.228190,158.502949,194.613712,119.755507,192.592275,-0.063466,-1.885908,32.025740,-235.848031,182.546432,5.925157,38.674994,13.959005,68.652706,3544.092788,1.082946,518564.315495,0.960175,20.080688,2.908839,3.297525,0.073483,0.052576,117.881415,97.884072,32.000000,32.000000,32.000000,32.000000,479.346279,32.000000,69.977979,79.265499,103.172753,106.986017,32.715587,30.886076,42.402599,45.094575,24.506329,32.017174,33.160882,1655.273437,38.467032,0.696798,75.382675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.231467,70.493071,198.238359,157.045603,131.824512,134.683496,54.510803,14.205111,194.512418,5.657029,70.323424,61.322997,160.438703,199.329053,158.521082,194.812487,119.744027,192.664200,-0.063314,-1.885897,32.025740,-235.845810,182.759781,5.929292,38.642882,13.961493,19.881547,1027.537267,3.062636,519291.496653,0.961681,20.477144,2.830123,3.298840,0.076748,0.051927,118.048323,97.869497,32.000000,32.000000,32.000000,32.000000,573.332598,32.000000,69.952297,79.283193,103.122715,106.986017,32.679222,30.886076,42.402599,45.102637,24.506329,32.017174,33.167796,1673.583984,38.510863,0.697300,75.369609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.011404,70.259802,198.266573,147.702798,131.869448,134.697182,54.460038,14.202542,194.562313,5.631162,70.540985,61.190640,160.431621,199.314052,158.560718,194.723213,119.788446,192.648083,-0.063076,-1.886154,32.025740,-235.854913,182.641859,5.916123,38.668792,13.933077,14.176055,733.343471,0.390582,519316.067633,0.955015,20.509924,2.784806,3.293305,0.073326,0.052762,118.119945,97.941928,32.000000,32.000000,32.000000,32.000000,463.640314,32.000000,69.968964,79.357547,103.106848,106.986017,32.650423,30.886076,42.402599,45.049661,24.506329,32.017174,33.166195,1658.935547,38.557364,0.697078,75.461713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.106311,70.339306,198.327032,152.683435,131.871036,134.695667,54.212212,14.204255,194.556507,5.625780,70.474913,61.161327,160.416121,199.485565,158.561389,194.730141,119.807092,192.808955,-0.063084,-1.886227,32.025740,-235.847973,182.740325,5.904815,38.682585,14.011402,64.930031,3374.259431,1.347676,519239.108449,0.954864,20.405521,2.823077,3.291276,0.072678,0.052535,117.912286,97.995983,32.000000,32.000000,32.000000,32.000000,468.425724,32.000000,69.960573,79.442407,103.065125,106.986017,32.597762,30.886076,42.402599,45.048905,24.506329,32.017174,33.172142,1666.259766,38.557292,0.695749,75.428966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.203477,70.339582,198.233008,146.508845,131.888938,134.685203,54.424260,14.200973,194.499291,5.627940,70.698474,61.067567,160.414823,199.343236,158.575917,194.672750,119.771779,192.716543,-0.063217,-1.886778,32.025740,-235.849949,182.767227,5.906864,38.709162,13.948926,18.974342,982.209630,1.896151,518950.985026,0.959153,20.369518,2.772655,3.303815,0.072907,0.051593,117.736183,97.900343,32.000000,32.000000,32.000000,32.000000,497.739614,32.000000,69.945032,79.429090,103.069497,106.986017,32.555836,30.886076,42.402599,45.062480,24.506329,32.017174,33.176945,1669.921875,38.566848,0.697141,75.456787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.174744,70.396450,198.436576,145.240007,131.886285,134.664197,54.549528,14.205682,194.564145,5.611419,70.690697,61.184034,160.452261,199.383770,158.550124,194.705981,119.757313,192.652365,-0.063293,-1.889682,32.025740,-235.848343,182.872279,5.912738,38.692033,13.961962,65.238392,3369.319881,0.413522,518959.224390,0.962039,20.363879,2.813908,3.299604,0.075611,0.052375,118.116253,97.949403,32.000000,32.000000,32.000000,32.000000,511.448099,32.000000,69.932401,79.286088,103.045972,106.986017,32.518013,30.886076,42.402599,45.058316,24.506329,32.017174,33.186172,1655.273437,38.565802,0.696367,75.391344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.116092,70.380714,198.204190,151.078109,131.939346,134.650033,54.519062,14.202971,194.568625,5.608266,70.906561,61.008814,160.452879,199.342289,158.579387,194.717285,119.814323,192.726050,-0.063603,-1.889666,32.025740,-235.850074,182.694335,5.910043,38.645497,13.912613,24.357540,1258.679158,1.412101,518924.090929,0.956492,20.277093,2.814818,3.292717,0.072871,0.052808,118.213450,98.007811,32.000000,32.000000,32.000000,32.000000,252.512492,32.000000,69.906109,79.089730,103.042132,106.986017,32.463772,30.886076,42.402599,45.070534,24.506329,32.017174,33.193105,1666.259766,38.518562,0.694734,75.394634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.184413,70.523438,198.259924,153.774867,131.906415,134.659528,54.282230,14.206253,194.608844,5.621750,70.865287,61.151792,160.454094,199.262307,158.553469,194.782173,119.818136,192.780100,-0.063886,-1.889620,32.025740,-235.843852,182.850171,5.909109,38.632172,14.009022,24.251730,1258.679158,0.411265,519006.552487,0.954802,20.359694,2.805383,3.297672,0.075075,0.052214,118.320983,98.017342,32.000000,32.000000,32.000000,32.000000,384.233463,32.000000,69.884211,78.931344,103.061995,106.986017,32.418943,30.886076,42.402599,45.084106,24.506329,32.017174,33.204883,1658.935547,38.480302,0.695701,75.395682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.145009,70.491691,198.275598,148.910962,131.943430,134.668653,54.229047,14.202257,194.700296,5.630614,70.724547,61.225279,160.487199,199.394577,158.574214,194.789260,119.798181,192.859194,-0.063954,-1.888471,32.025740,-235.850624,182.714343,5.902375,38.642287,13.937892,39.767964,2066.005046,1.101336,518827.178658,0.956234,20.396518,2.775815,3.297024,0.075342,0.052009,118.319062,98.058361,32.000000,32.000000,32.000000,32.000000,483.939474,32.000000,69.908713,78.758477,103.129546,106.986017,32.373749,30.886076,42.402599,45.083793,24.506329,32.017174,33.213754,1647.949219,38.526802,0.696439,75.380118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.139529,70.438687,198.400799,145.777618,131.898547,134.678364,54.533964,14.207965,194.803086,5.674519,70.543448,61.403171,160.477716,199.587100,158.589206,194.895689,119.815103,192.869636,-0.063991,-1.888425,32.025740,-235.841813,183.033968,5.918736,38.705700,13.981525,55.652688,2875.074304,1.105696,519049.819127,0.959629,20.478022,2.792124,3.294207,0.074159,0.052451,118.172193,97.993344,32.000000,32.000000,32.000000,32.000000,522.418771,32.000000,69.893682,78.468800,103.160763,106.986017,32.331624,30.886076,42.402599,45.057925,24.506329,32.017174,33.219400,1666.259766,38.576476,0.696851,75.411911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.207488,70.360838,198.619132,145.194767,131.922877,134.689828,54.318429,14.205967,194.941480,5.632120,70.077761,61.305822,160.481600,199.727584,158.599883,195.086495,119.813297,193.108092,-0.064290,-1.888432,32.025740,-235.846097,183.232003,5.924010,38.755248,13.933150,22.858959,1185.602872,0.674759,519118.013601,0.961254,20.481576,2.841517,3.296626,0.072671,0.052084,118.225387,97.896277,32.000000,32.000000,32.000000,32.000000,551.974671,32.000000,69.871409,78.341979,103.204856,106.986017,32.317124,30.886076,42.402599,45.088172,24.506329,32.017174,33.222612,1673.583984,38.625212,0.696497,75.461083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.251051,70.131992,198.676885,144.559476,131.946188,134.712942,54.264979,14.206253,195.121874,5.626228,70.218262,61.296524,160.460708,199.910758,158.615877,195.252203,119.808610,193.205669,-0.064392,-1.888404,32.025740,-235.847609,183.349273,5.928242,38.857841,14.021949,65.978240,3425.398303,0.482418,519021.275468,0.955908,20.433485,2.828482,3.299008,0.072646,0.052025,118.209298,97.940088,32.000000,32.000000,32.000000,32.000000,921.519941,32.000000,69.864951,78.258333,103.281157,106.986017,32.291798,30.886076,42.402599,45.033059,24.506329,32.017174,33.218729,1655.273437,38.683090,0.695964,75.465395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.302803,70.191342,198.756595,141.218263,131.939521,134.723268,54.517908,14.199974,195.121969,5.594876,70.436375,61.298204,160.425048,199.974166,158.555261,195.297426,119.769221,193.246566,-0.064154,-1.888382,32.025740,-235.851601,183.220299,5.918625,38.843885,13.979776,21.826793,1127.926360,1.174092,518877.087832,0.958373,20.294757,2.918984,3.298911,0.074039,0.052218,118.214621,97.894507,32.000000,32.000000,32.000000,32.000000,442.245131,32.000000,69.854644,78.144976,103.347270,106.986017,32.273122,30.886076,42.402599,44.963135,24.506329,32.017174,33.221152,1669.921875,38.642269,0.694845,75.376172,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.343462,70.283543,198.759058,140.378019,131.991848,134.732275,54.242700,14.203256,195.111359,5.621165,70.674153,61.388878,160.430039,199.790634,158.560264,195.259637,119.754888,193.212466,-0.064196,-1.889350,32.025740,-235.846358,183.591667,5.912455,38.791669,14.033200,9.795047,508.739220,0.406372,518533.999411,0.958113,20.026913,2.959943,3.297484,0.072686,0.051585,118.214012,97.882233,32.000000,32.000000,32.000000,32.000000,518.454881,32.000000,69.851022,78.027127,103.413337,106.986017,32.239457,30.886076,42.402599,44.987016,24.506329,32.017174,33.228191,1651.611328,38.676022,0.693111,75.387747,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.330956,70.217567,198.995349,131.620111,132.003781,134.762128,54.392428,14.204398,195.304866,5.625141,69.981663,61.458081,160.456150,200.203192,158.593595,195.572068,119.735957,193.307308,-0.064379,-1.888197,32.025740,-235.844400,183.653504,5.914501,38.873058,14.017784,58.646929,3037.643617,1.228051,518739.491230,0.952981,20.039964,3.014532,3.295976,0.073979,0.052884,118.016660,97.933951,32.000000,32.000000,32.000000,32.000000,494.469319,32.000000,69.865730,77.992368,103.429200,106.986017,32.240535,30.886076,42.402599,44.933890,24.506329,32.017174,33.236898,1651.611328,38.671100,0.693655,75.390363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.341031,70.038137,199.040565,132.667017,132.087761,134.808632,54.171264,14.201686,195.428329,5.636294,70.152005,61.439938,160.399808,200.138155,158.580843,195.473851,119.750639,193.517300,-0.064720,-1.888184,32.025740,-235.852992,183.672656,5.901164,38.868767,14.049193,67.361608,3503.268859,2.735639,518939.704588,0.957400,20.095812,3.016192,3.293796,0.073350,0.051861,117.922911,97.837298,32.000000,32.000000,32.000000,32.000000,379.380492,32.000000,69.830936,77.933241,103.444549,106.986017,32.221351,30.886076,42.402599,44.853458,24.506329,32.017174,33.229679,1662.597656,38.710514,0.692825,75.392102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.508146,70.139445,199.256697,141.742673,132.141579,134.843781,54.327442,14.208108,195.417916,5.679510,70.372399,61.554868,160.393642,200.214591,158.522652,195.498363,119.773401,193.442101,-0.064914,-1.887809,32.025740,-235.844283,183.678588,5.910274,38.939987,14.009671,16.772191,869.762224,0.457458,518999.760217,0.955026,20.041015,3.070363,3.298395,0.073186,0.051641,118.181879,97.853388,32.000000,32.000000,32.000000,32.000000,350.613249,32.000000,69.804625,77.813442,103.521228,106.986017,32.209523,30.886076,42.402599,44.844116,24.506329,32.017174,33.234163,1673.583984,38.788712,0.693761,75.398529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.397499,70.184441,199.089832,145.617586,132.180648,134.887193,54.306062,14.202828,195.467551,5.700067,70.390268,61.560796,160.396444,200.190008,158.531114,195.596086,119.812373,193.483834,-0.065056,-1.887775,32.025740,-235.853321,183.631376,5.919076,38.879153,14.049933,9.397624,487.528211,0.398214,518816.146602,0.958610,19.852578,3.133663,3.298594,0.072787,0.051791,118.369026,97.896133,32.000000,32.000000,32.000000,32.000000,633.815683,32.000000,69.814358,77.769635,103.509404,106.986017,32.210857,30.886076,42.402599,44.800610,24.506329,32.017174,33.238809,1651.611328,38.812350,0.692948,75.400949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.485989,70.129231,199.241615,137.029379,132.190767,134.926827,54.516734,14.205254,195.517047,5.703325,70.217158,61.472907,160.408348,200.304817,158.560006,195.786915,119.813833,193.602324,-0.065239,-1.887823,32.025740,-235.846321,183.893551,5.919119,38.913933,14.052745,67.706859,3498.910432,1.597227,518923.319952,0.953419,19.804657,3.082983,3.293056,0.075039,0.051286,118.303709,97.969144,32.000000,32.000000,32.000000,32.000000,380.491168,32.000000,69.857378,77.739478,103.470565,106.986017,32.212117,30.886076,42.402599,44.754319,24.506329,32.017174,33.242069,1651.611328,38.799080,0.690639,75.399432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.485767,70.062152,199.379473,146.883710,132.294868,134.987691,54.512952,14.204540,195.727658,5.717489,70.026084,61.552925,160.385699,200.458692,158.544465,195.843081,119.788036,193.801417,-0.065234,-1.889130,32.025740,-235.848668,183.775363,5.924143,38.986001,14.071443,18.805674,971.894687,2.855156,519166.305477,0.956170,19.948423,3.059506,3.296326,0.074806,0.050952,118.189862,97.869991,32.000000,32.000000,32.000000,32.000000,455.731607,32.000000,69.868072,77.759530,103.465059,106.986017,32.208914,30.886076,42.402599,44.662366,24.506329,32.017174,33.241935,1673.583984,38.802343,0.691318,75.439177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.440406,69.990934,199.430710,146.291814,132.521727,135.060399,54.320758,14.199260,195.752451,5.722920,70.277684,61.553655,160.375169,200.442288,158.543335,195.954982,119.728715,193.770672,-0.065092,-1.889474,32.025740,-235.853295,183.756541,5.922998,39.002264,14.053737,12.038899,624.382806,0.396014,519141.683341,0.951056,19.814211,3.102025,3.294013,0.072766,0.051363,118.090349,97.881130,32.000000,32.000000,32.000000,32.000000,483.805937,32.000000,69.888822,77.835593,103.525638,106.986017,32.211789,30.886076,42.402599,44.652909,24.506329,32.017174,33.238005,1658.935547,38.811178,0.691069,75.387764,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.621121,69.976304,199.633060,151.659578,132.656360,135.121761,54.487000,14.202685,195.826808,5.722152,69.901918,61.658441,160.356511,200.601446,158.509935,195.987417,119.727517,193.861757,-0.065171,-1.889432,32.025740,-235.849543,184.028851,5.927762,39.001723,14.084857,67.709267,3500.944365,1.426978,519328.670477,0.951382,19.747331,3.201673,3.296304,0.072084,0.051206,118.375548,97.793916,32.000000,32.000000,32.000000,32.000000,248.199899,32.000000,69.848725,77.805327,103.558355,106.986017,32.217269,30.886076,42.402599,44.616073,24.506329,32.017174,33.240664,1655.273437,38.841505,0.691589,75.397958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.509276,70.029027,199.477954,153.483743,132.741212,135.210934,54.532692,14.207394,195.691941,5.747409,70.621350,61.439474,160.328889,200.512093,158.512026,196.009076,119.786946,193.867935,-0.065216,-1.889449,32.025740,-235.843200,183.836791,5.926598,38.942854,14.010013,40.772409,2106.393132,2.231939,519677.510118,0.955877,19.716597,3.249592,3.299626,0.076130,0.051788,118.488886,97.743505,32.000000,32.000000,32.000000,32.000000,557.113921,32.000000,69.862233,77.926010,103.557377,106.986017,32.229922,30.886076,42.402599,44.491273,24.506329,32.017174,33.235206,1662.597656,38.803912,0.692329,75.388071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.539262,70.356145,199.653163,154.079150,132.777096,135.270411,54.353840,14.201972,195.687009,5.760814,70.810543,61.594701,160.355213,200.539224,158.476973,195.903585,119.777751,193.781872,-0.064980,-1.889587,32.025740,-235.848133,183.666904,5.942841,38.950355,14.074977,26.865201,1392.482855,0.396154,519732.387224,0.950183,19.540810,3.284562,3.293127,0.073514,0.052236,118.592391,97.743324,32.000000,32.000000,32.000000,32.000000,584.201957,32.000000,69.852273,77.971229,103.540030,106.986017,32.233675,30.886076,42.402599,44.537588,24.506329,32.017174,33.247190,1666.259766,38.799278,0.690583,75.394403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.515430,70.345379,199.476247,156.181867,132.784797,135.313402,54.487567,14.202114,195.840783,5.794064,70.572532,61.508265,160.413036,200.579772,158.519476,195.988965,119.796922,193.794910,-0.064641,-1.890121,32.025740,-235.847337,183.958285,5.952155,39.004734,14.088463,10.752451,555.955508,0.659214,520112.129639,0.952111,19.693232,3.227424,3.296651,0.073034,0.052089,118.971239,97.662906,32.000000,32.000000,32.000000,32.000000,325.105937,32.000000,69.875417,77.984699,103.596678,106.986017,32.235595,30.886076,42.402599,44.429612,24.506329,32.017174,33.256691,1651.611328,38.794590,0.692655,75.396415,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.570408,70.320534,199.580245,153.782418,132.822145,135.343476,54.454288,14.202257,195.774079,5.815237,70.721302,61.550641,160.398783,200.534602,158.516497,196.066848,119.776268,193.904098,-0.064762,-1.890418,32.025740,-235.850461,183.738980,5.972764,38.954177,14.054548,65.205925,3373.533027,1.002114,520924.223280,0.955986,19.993606,3.204709,3.297912,0.073773,0.052734,118.396886,97.659422,32.000000,32.000000,32.000000,32.000000,256.062228,32.000000,69.866741,78.029132,103.635933,106.986017,32.235224,30.886076,42.402599,44.457932,24.506329,32.017174,33.261550,1655.273437,38.795762,0.693879,75.375558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.617769,70.376297,199.440233,149.555658,132.833054,135.371757,54.584539,14.205111,195.796383,5.782743,70.875120,61.473414,160.419923,200.509483,158.532033,195.969308,119.790252,193.781746,-0.064647,-1.890425,32.025740,-235.848587,183.692070,5.973275,38.950048,14.035833,63.785603,3292.175730,2.503650,521041.099948,0.954334,20.004094,3.190373,3.296287,0.072760,0.051051,118.318190,97.636779,32.000000,32.000000,32.000000,32.000000,324.816929,32.000000,69.872228,78.078545,103.657354,106.986017,32.245808,30.886076,42.402599,44.345769,24.506329,32.017174,33.270037,1669.921875,38.854325,0.693921,75.387610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.554345,70.525922,199.442315,146.742924,132.844273,135.392363,54.253172,14.201686,195.834307,5.751798,70.941429,61.611472,160.439811,200.507857,158.552344,195.981529,119.805584,193.800849,-0.064639,-1.891791,32.025740,-235.849562,183.692887,5.982916,38.966293,14.055792,16.682117,866.275483,0.412716,521121.891911,0.954098,19.930229,3.251505,3.295012,0.072981,0.052782,118.345727,97.671785,32.000000,32.000000,32.000000,32.000000,310.373191,32.000000,69.904967,78.086721,103.656995,106.986017,32.248851,30.886076,42.402599,44.310833,24.506329,32.017174,33.282019,1673.583984,38.802307,0.693672,75.380595,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.626180,70.446140,199.688177,148.807571,132.903131,135.403650,54.282414,14.207252,195.932215,5.709125,70.343693,61.615413,160.491216,200.705799,158.599723,196.133123,119.775088,193.937170,-0.064295,-1.892414,32.025740,-235.845630,184.209629,5.996603,39.064163,14.067061,21.326624,1106.860631,0.421486,521248.690775,0.951334,19.943790,3.192163,3.290128,0.073109,0.052443,118.213428,97.703625,32.000000,32.000000,32.000000,32.000000,415.072519,32.000000,69.897793,77.991242,103.710977,106.986017,32.258568,30.886076,42.402599,44.326129,24.506329,32.017174,33.289075,1658.935547,38.864512,0.691937,75.387363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.578329,70.235234,199.871031,154.274369,132.881129,135.425795,54.566748,14.207965,196.013993,5.713059,70.283028,61.739092,160.446265,200.756406,158.588964,196.242706,119.822031,194.070598,-0.064096,-1.892684,32.025740,-235.840342,183.967073,5.997979,39.054300,14.082658,36.320978,1875.251241,1.614265,521612.840071,0.958799,20.149935,3.183914,3.293609,0.073940,0.052105,118.340599,97.704716,32.000000,32.000000,32.000000,32.000000,453.284671,32.000000,69.888435,77.903867,103.754772,106.986017,32.289820,30.886076,42.402599,44.175628,24.506329,32.017174,33.288397,1647.949219,38.832472,0.694014,75.405288,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.610664,70.227228,199.724467,158.365371,132.792550,135.449488,54.518690,14.199974,196.058302,5.715467,70.556946,61.656704,160.464226,200.882064,158.605459,196.214016,119.866774,194.119251,-0.063973,-1.892703,32.025740,-235.849804,183.880602,6.007983,39.007204,14.076167,70.385748,3637.217836,1.262307,521534.278964,0.956888,20.006141,3.264943,3.293762,0.073848,0.052514,118.281717,97.705162,32.000000,32.000000,32.000000,32.000000,498.241626,32.000000,69.892904,77.936248,103.806306,106.986017,32.307387,30.886076,42.402599,44.179733,24.506329,32.017174,33.292077,1662.597656,38.837989,0.692682,75.404052,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.602420,70.352557,199.713389,155.280772,132.747021,135.457867,54.142639,14.205254,196.095125,5.697010,70.708025,61.625598,160.482651,200.867386,158.568147,196.269494,119.800875,194.118981,-0.063729,-1.892712,32.025740,-235.850241,184.152158,6.012866,39.054877,14.071118,22.332674,1162.067368,0.742008,521161.571956,0.952351,19.837868,3.267435,3.299382,0.074559,0.051247,118.392075,97.680220,32.000000,32.000000,32.000000,32.000000,453.119263,32.000000,69.900373,78.129026,103.827434,106.986017,32.315052,30.886076,42.402599,44.023829,24.506329,32.017174,33.298455,1669.921875,38.925959,0.694018,75.391028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.663106,70.350072,199.788451,150.160735,132.766425,135.445814,54.385720,14.203113,196.172906,5.657580,70.413361,61.837713,160.482836,200.897472,158.569464,196.220904,119.837104,194.252167,-0.063566,-1.891703,32.025740,-235.846991,184.217728,6.005096,39.113530,14.128184,19.129179,990.926483,0.382513,521091.959548,0.952768,19.801050,3.240712,3.295203,0.074656,0.052984,118.549729,97.693239,32.000000,32.000000,32.000000,32.000000,669.775016,32.000000,69.865303,78.280461,103.846350,106.986017,32.336061,30.886076,42.402599,44.037885,24.506329,32.017174,33.309005,1658.935547,38.960434,0.693224,75.388173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.645674,70.021850,200.029470,144.858264,132.784136,135.437586,54.509650,14.205967,196.381528,5.673392,69.850434,61.740830,160.512540,201.145704,158.643331,196.528854,119.837341,194.440463,-0.063372,-1.891696,32.025740,-235.848058,184.386678,5.999190,39.127359,14.102275,55.405811,2863.597114,1.206196,521532.292996,0.959918,19.933724,3.306512,3.295469,0.073932,0.051725,118.582170,97.663743,32.000000,32.000000,32.000000,32.000000,761.977665,32.000000,69.914688,78.283338,103.909649,106.986017,32.388092,30.886076,42.402599,43.885414,24.506329,32.017174,33.308467,1647.949219,38.928069,0.692021,75.393986,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.834739,69.965538,200.321035,156.149972,132.744237,135.457320,54.499031,14.207537,196.535748,5.694420,70.016067,61.720471,160.463449,201.316584,158.636336,196.714101,119.858493,194.673508,-0.063115,-1.891743,32.025740,-235.845998,184.530848,6.015069,39.159453,14.140499,63.632283,3289.415393,1.407078,521334.706671,0.954469,19.877189,3.319594,3.293410,0.073625,0.053250,118.137878,97.694264,32.000000,32.000000,32.000000,32.000000,358.362239,32.000000,69.894120,78.206672,103.981460,106.986017,32.421739,30.886076,42.402599,43.823052,24.506329,32.017174,33.298727,1662.597656,38.996909,0.690861,75.378550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.677939,69.997283,200.220342,146.429517,132.719167,135.463443,54.385603,14.203684,196.581580,5.673967,70.210064,61.627602,160.455635,201.395669,158.614560,196.782610,119.853741,194.654963,-0.062931,-1.891774,32.025740,-235.850504,184.588995,6.010887,39.172958,14.112318,24.118423,1249.381181,0.485932,520732.393748,0.951696,19.564490,3.389027,3.298330,0.072794,0.051312,117.963757,97.721141,32.000000,32.000000,32.000000,32.000000,421.750165,32.000000,69.934465,78.258541,104.018524,106.986017,32.473677,30.886076,42.402599,43.743521,24.506329,32.017174,33.298896,1662.597656,38.986127,0.691620,75.402202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.704548,70.056631,200.453667,148.503556,132.716244,135.498601,54.213577,14.201401,196.705307,5.672973,70.024186,61.825604,160.463047,201.502824,158.613698,196.868172,119.910918,194.673901,-0.062910,-1.891588,32.025740,-235.849520,184.638760,6.005199,39.215979,14.168807,17.312947,899.690087,0.422291,520488.774759,0.948571,19.340016,3.454034,3.292872,0.074177,0.051916,118.055641,97.767686,32.000000,32.000000,32.000000,32.000000,278.040351,32.000000,69.957583,78.471260,104.066338,106.986017,32.522719,30.886076,42.402599,43.712240,24.506329,32.017174,33.302410,1651.611328,39.006105,0.689064,75.392954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.842324,69.862576,200.713716,153.210250,132.781665,135.531462,54.557933,14.202828,196.897302,5.672167,69.555529,61.894443,160.481198,201.707096,158.625484,197.003894,119.947337,195.006544,-0.063036,-1.890944,32.025740,-235.847440,184.830919,6.012176,39.286135,14.146720,70.036905,3616.587950,1.116722,520721.346760,0.953419,19.511196,3.451934,3.299722,0.073257,0.051504,117.751411,97.782911,32.000000,32.000000,32.000000,32.000000,619.771179,32.000000,69.992968,78.410978,104.150483,106.986017,32.589377,30.886076,42.402599,43.555084,24.506329,32.017174,33.295638,1658.935547,39.030464,0.690850,75.400753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.836179,69.614979,200.690336,152.532725,132.831961,135.571721,54.438302,14.206395,197.011353,5.679834,69.510841,61.937483,160.420386,201.938702,158.602222,197.195701,119.874648,195.061206,-0.063078,-1.890831,32.025740,-235.845179,185.006620,6.008061,39.249677,14.159179,22.185132,1148.120403,1.557190,520788.376840,0.956379,19.546862,3.401756,3.302119,0.073244,0.052850,117.869563,97.769894,32.000000,32.000000,32.000000,32.000000,368.755914,32.000000,69.968185,78.257826,104.184637,106.986017,32.661908,30.886076,42.402599,43.508235,24.506329,32.017174,33.282982,1669.921875,39.120760,0.691162,75.388727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
60.802713,69.621880,200.993206,151.928246,132.972407,135.622761,54.332125,14.207109,197.118628,5.683774,69.615986,61.870135,160.412531,201.973277,158.598494,197.455551,119.885252,195.143703,-0.062871,-1.890823,32.025740,-235.840872,185.314398,6.004086,39.269565,14.150542,19.499776,1011.120527,0.384347,520354.494320,0.947667,19.230316,3.488185,3.298916,0.073155,0.052808,118.016166,97.770716,32.000000,32.000000,32.000000,32.000000,412.523212,32.000000,69.961591,78.255406,104.217769,106.986017,32.715333,30.886076,42.402599,43.375625,24.506329,32.017174,33.275872,1662.597656,39.096581,0.689678,75.396040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.093510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.020000,0.800000,0.000000,-0.010000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.200000,0.000000
