OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, September 2, 2020
2:00:19 AM
Better
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
41.013349,75.610674,199.795709,182.670413,80.332763,84.307326,54.331146,14.201258,197.904305,5.522667,75.904349,41.655265,192.026847,201.581038,189.173790,198.901512,119.919955,197.925024,-0.064104,-1.886197,32.025740,-235.849827,180.540884,5.007873,36.795559,13.422294,17.958469,931.216039,0.371665,341591.511655,0.928715,45.555099,4.464986,4.885096,0.072606,0.051166,133.710261,110.113916,32.000000,32.000000,32.000000,32.000000,476.847589,32.000000,69.984014,76.310318,107.796626,100.000000,17.752102,30.886076,10.171957,26.118373,24.506329,14.888707,17.214008,1666.259766,36.739863,0.650766,75.361571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.908944,75.615923,199.951184,179.300753,80.345602,84.334769,54.487708,14.205539,197.946830,5.535164,75.888546,41.696095,192.020640,201.587119,189.192818,198.835712,119.925984,197.954608,-0.064259,-1.886194,32.025740,-235.847342,180.926305,5.004700,36.831980,13.403777,51.174412,2645.966346,0.940148,341725.097161,0.923745,45.505910,4.498796,4.881552,0.073454,0.052316,133.847200,110.071258,32.000000,32.000000,32.000000,32.000000,395.145401,32.000000,70.013469,76.315255,107.791610,100.000000,17.762658,30.886076,10.171957,26.058157,24.506329,14.888707,17.226730,1651.611328,36.780341,0.650716,75.428378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.959640,75.618134,199.987335,180.165040,80.356652,84.361457,54.463091,14.201401,198.015094,5.549500,75.819463,41.647936,192.007728,201.673770,189.173278,198.945333,119.946831,198.080082,-0.064358,-1.886219,32.025740,-235.848377,180.634191,5.009508,36.803528,13.373684,61.180593,3164.764393,1.329173,341840.868165,0.922934,45.334685,4.586695,4.871480,0.073084,0.051324,133.924157,110.045165,32.000000,32.000000,32.000000,32.000000,404.875919,32.000000,70.022438,76.294091,107.793268,100.000000,17.774382,30.886076,10.171957,26.100766,24.506329,14.888707,17.240091,1658.935547,36.784813,0.649701,75.439041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.889690,75.618134,199.860391,180.165040,80.406143,84.388159,54.337745,14.204112,198.079912,5.564134,75.811778,41.574139,192.046956,201.750422,189.216287,199.104341,119.952406,198.013416,-0.064416,-1.886215,32.025740,-235.850730,180.743119,5.011860,36.777619,13.406680,13.412879,695.425160,0.467730,342017.626250,0.923101,45.465515,4.591462,4.887713,0.073321,0.051820,133.862808,110.064676,32.000000,32.000000,32.000000,32.000000,254.658138,32.000000,70.039246,76.297183,107.833490,100.000000,17.789987,30.886076,10.171957,26.071416,24.506329,14.888707,17.253176,1669.921875,36.782992,0.650777,75.427534,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.063393,75.580557,199.981550,180.415052,80.462735,84.415595,54.672144,14.200402,198.127848,5.561494,75.898366,41.546388,192.052930,201.702707,189.221181,199.062330,119.891089,198.020153,-0.064398,-1.885654,32.025740,-235.853133,180.597623,5.017055,36.798155,13.412161,16.269636,838.381552,0.391039,342064.063684,0.922595,45.406716,4.616394,4.882546,0.072848,0.051549,133.787307,110.067294,32.000000,32.000000,32.000000,32.000000,265.185010,32.000000,70.050602,76.267268,107.869094,100.000000,17.796951,30.886076,10.171957,26.099430,24.506329,14.888707,17.262009,1658.935547,36.738150,0.650376,75.432043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.945894,75.587465,200.037992,181.326702,80.497448,84.443032,54.241478,14.200687,198.110319,5.571067,75.924868,41.585821,192.053155,201.783640,189.229459,199.009648,119.866298,198.179435,-0.064484,-1.886247,32.025740,-235.846313,180.820457,5.017238,36.811606,13.432193,62.570753,3249.898992,1.785793,342208.377575,0.926704,45.490911,4.586499,4.887794,0.073655,0.051876,133.875318,110.044213,32.000000,32.000000,32.000000,32.000000,254.941699,32.000000,70.037581,76.267522,107.899201,100.000000,17.804642,30.886076,10.171957,26.012100,24.506329,14.888707,17.274104,1655.273437,36.788924,0.651188,75.435819,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.028511,75.607634,200.040782,179.282496,80.539090,84.470517,54.420325,14.201543,198.097936,5.573115,75.971492,41.525275,192.067445,201.839134,189.220369,199.164519,119.837656,198.117607,-0.064550,-1.886231,32.025740,-235.851011,180.810219,5.022206,36.807693,13.443877,40.202900,2081.259539,1.468443,342262.547917,0.917096,45.244463,4.650275,4.870069,0.072074,0.051549,133.918574,110.048158,32.000000,32.000000,32.000000,32.000000,334.337633,32.000000,70.048022,76.240405,107.923419,100.000000,17.812317,30.886076,10.171957,26.059118,24.506329,14.888707,17.287038,1662.597656,36.766476,0.650306,75.430330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.004220,75.607634,199.947855,179.282496,80.577395,84.496467,54.585245,14.199260,198.201887,5.575970,75.988834,41.580982,192.036715,201.708109,189.220289,199.143167,119.833102,198.097041,-0.064578,-1.886222,32.025740,-235.852805,180.630582,5.024138,36.815771,13.367121,19.413286,1001.967831,0.382849,342500.064551,0.927525,45.392584,4.733161,4.885422,0.073319,0.051656,133.976290,110.011050,32.000000,32.000000,32.000000,32.000000,367.751795,32.000000,70.023865,76.192532,107.952576,100.000000,17.825143,30.886076,10.171957,26.011296,24.506329,14.888707,17.301588,1673.583984,36.770515,0.651151,75.430833,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.104308,75.634159,200.042680,179.667294,80.623738,84.522341,54.248588,14.205539,198.221241,5.581388,75.985580,41.713963,192.044658,201.886971,189.225694,199.153194,119.871546,198.113441,-0.064500,-1.886213,32.025740,-235.845055,180.670635,5.027838,36.848316,13.400622,21.321726,1107.296474,0.595186,342623.835483,0.922834,45.313430,4.739256,4.875653,0.073374,0.053079,133.879331,110.013844,32.000000,32.000000,32.000000,32.000000,449.498424,32.000000,70.021279,76.184198,108.007420,100.000000,17.840862,30.886076,10.171957,26.015108,24.506329,14.888707,17.317102,1655.273437,36.822839,0.650816,75.435700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.011125,75.647697,200.094987,181.377557,80.643026,84.548947,54.468821,14.207394,198.312170,5.591951,75.947987,41.833260,192.044113,201.915327,189.237591,199.224967,119.862967,198.278863,-0.064547,-1.886197,32.025740,-235.847611,181.021650,5.026563,36.857007,13.447266,63.568923,3287.962585,1.233120,342751.610398,0.920911,45.342617,4.736309,4.876275,0.074011,0.051431,133.597663,110.014683,32.000000,32.000000,32.000000,32.000000,384.736790,32.000000,70.005307,76.172461,108.057920,100.000000,17.842708,30.886076,10.171957,25.957786,24.506329,14.888707,17.330314,1662.597656,36.853418,0.651036,75.432162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.138538,75.637751,200.126875,181.687187,80.645317,84.573457,54.475741,14.207680,198.228122,5.594703,75.881631,41.728449,192.048812,202.066110,189.245598,199.205695,119.884072,198.266416,-0.064479,-1.886179,32.025740,-235.844222,180.964503,5.033374,36.858828,13.417660,21.964417,1135.916808,1.121453,342758.708519,0.924558,45.248964,4.703847,4.866708,0.071923,0.051280,133.407807,110.046326,32.000000,32.000000,32.000000,32.000000,659.230389,32.000000,70.018119,76.190947,108.097576,100.000000,17.853061,30.886076,10.171957,25.991977,24.506329,14.888707,17.345171,1669.921875,36.864525,0.649361,75.439970,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.285761,75.604595,200.253298,181.909164,80.681310,84.608520,54.642059,14.200973,198.375700,5.599414,75.823161,41.622817,192.060588,201.999040,189.249358,199.215612,119.827261,198.375773,-0.064413,-1.886169,32.025740,-235.847825,180.996302,5.032238,36.857980,13.423755,15.829564,816.153577,0.376986,342958.566588,0.923373,45.374382,4.772739,4.879042,0.072653,0.051369,133.212610,110.033289,32.000000,32.000000,32.000000,32.000000,826.081074,32.000000,69.989187,76.178702,108.113510,100.000000,17.880494,30.886076,10.171957,25.920467,24.506329,14.888707,17.361954,1669.921875,36.905562,0.650268,75.438572,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.148995,75.604595,200.382938,181.909164,80.697338,84.631348,54.245817,14.202400,198.450837,5.603514,75.866173,41.661280,192.072124,202.021406,189.250682,199.341066,119.855143,198.329697,-0.064290,-1.886161,32.025740,-235.852279,181.202982,5.030776,36.876876,13.424638,60.981277,3167.088887,1.088916,342929.521497,0.920449,45.211507,4.747098,4.864706,0.073541,0.051668,133.191387,109.992107,32.000000,32.000000,32.000000,32.000000,666.124291,32.000000,69.972845,76.182663,108.119909,100.000000,17.891964,30.886076,10.171957,25.839244,24.506329,14.888707,17.371441,1655.273437,36.873378,0.648792,75.437617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.271289,75.594372,200.245424,181.856901,80.733584,84.656470,54.357507,14.202114,198.324705,5.598875,75.905566,41.629319,192.082501,202.114364,189.253038,199.343062,119.872895,198.360427,-0.064424,-1.886157,32.025740,-235.846193,181.294718,5.029767,36.870620,13.418021,50.609240,2623.011966,1.507972,343031.810318,0.914461,45.002099,4.843761,4.850420,0.072995,0.052062,133.117638,109.983098,32.000000,32.000000,32.000000,32.000000,736.333445,32.000000,70.002903,76.191906,108.156166,100.000000,17.899192,30.886076,10.171957,25.887717,24.506329,14.888707,17.382936,1669.921875,36.814797,0.646801,75.430313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.190778,75.607911,200.331982,180.326001,80.767945,84.679344,54.519049,14.202257,198.475373,5.600208,75.935935,41.686802,192.052881,202.116961,189.222962,199.402692,119.858474,198.324004,-0.064411,-1.885000,32.025740,-235.848338,180.913396,5.034294,36.891643,13.450584,16.187528,836.492901,0.392690,343169.164791,0.924660,45.165816,4.799090,4.869692,0.074395,0.052034,133.210911,109.970897,32.000000,32.000000,32.000000,32.000000,601.873230,32.000000,69.976688,76.143225,108.142748,100.000000,17.915142,30.886076,10.171957,25.817931,24.506329,14.888707,17.395319,1677.246094,36.863263,0.649431,75.358988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.308109,75.619515,200.309483,182.167118,80.806684,84.704452,54.160909,14.202542,198.473207,5.605407,75.879653,41.663697,192.027479,202.172374,189.212122,199.384724,119.876295,198.358407,-0.064500,-1.883804,32.025740,-235.850992,181.192357,5.034459,36.880428,13.438738,14.517135,755.135604,0.472033,343151.609079,0.920092,45.009181,4.792536,4.851931,0.072333,0.052541,133.344471,109.957993,32.000000,32.000000,32.000000,32.000000,979.510881,32.000000,69.988051,76.131848,108.142529,100.000000,17.933902,30.886076,10.171957,25.840067,24.506329,14.888707,17.409347,1666.259766,36.822298,0.648904,75.362671,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.235721,75.619515,200.321642,182.167118,80.850133,84.729419,54.574922,14.208964,198.521305,5.596783,75.859487,41.733307,192.047912,202.226563,189.212122,199.369632,119.915783,198.394865,-0.064458,-1.883788,32.025740,-235.838200,180.884535,5.037463,36.856339,13.408158,58.475022,3018.611820,1.478821,343333.900524,0.919558,45.119072,4.793683,4.863515,0.072202,0.051558,133.361758,109.944005,32.000000,32.000000,32.000000,32.000000,800.416833,32.000000,69.982242,76.100127,108.153935,100.000000,17.944725,30.886076,10.171957,25.771587,24.506329,14.888707,17.423342,1651.611328,36.818926,0.649385,75.380962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.375076,75.610950,200.304182,185.922484,80.896273,84.753151,54.306441,14.202257,198.590270,5.627362,75.879102,41.761848,192.076538,202.127594,189.248887,199.402855,119.974567,198.535727,-0.064413,-1.885531,32.025740,-235.849808,181.253582,5.039047,36.881925,13.444021,58.691439,3044.762380,1.645853,343343.654860,0.923130,44.990307,4.788400,4.849156,0.072568,0.051960,133.492779,109.940809,32.000000,32.000000,32.000000,32.000000,-669.146335,32.000000,70.001931,76.127091,108.209519,100.000000,17.966294,30.886076,10.171957,25.788698,24.506329,14.888707,17.435326,1655.273437,36.843718,0.648875,75.358878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.278233,75.600727,200.442908,184.517598,80.938700,84.776017,54.324050,14.202542,198.559829,5.648087,75.823203,41.764895,192.070370,202.154380,189.220375,199.425957,119.956296,198.448352,-0.064400,-1.886087,32.025740,-235.850012,181.273446,5.052838,36.887748,13.401433,12.801601,663.899207,0.409280,343430.039042,0.918115,45.076871,4.762195,4.857964,0.072255,0.053107,133.807522,109.898149,32.000000,32.000000,32.000000,32.000000,1027.584952,32.000000,69.962966,76.076458,108.212455,100.000000,17.970530,30.886076,10.171957,25.707947,24.506329,14.888707,17.448054,1677.246094,36.844493,0.650010,75.360923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.376729,75.581663,200.581824,184.225529,80.942242,84.801972,54.551077,14.203541,198.557722,5.655219,75.755497,41.692635,192.071085,202.228829,189.260253,199.538270,119.993364,198.670379,-0.064474,-1.886097,32.025740,-235.850484,181.184871,5.057535,36.892761,13.435817,18.765378,969.134350,0.406815,343333.631645,0.919574,44.901764,4.754719,4.841180,0.071810,0.050854,133.840579,109.924136,32.000000,32.000000,32.000000,32.000000,979.441808,32.000000,69.979962,76.105279,108.188048,100.000000,17.987281,30.886076,10.171957,25.734211,24.506329,14.888707,17.459540,1666.259766,36.902786,0.648050,75.361162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.399341,75.561769,200.612489,181.917313,80.937046,84.834000,54.438510,14.201686,198.606533,5.658801,75.794555,41.822679,192.085771,202.261490,189.261442,199.486544,120.014315,198.597351,-0.064544,-1.885854,32.025740,-235.850705,181.180406,5.056230,36.900352,13.425035,53.615450,2774.685211,1.869720,343506.346441,0.921806,45.007233,4.741168,4.855898,0.073102,0.052307,133.764240,109.876737,32.000000,32.000000,32.000000,32.000000,892.464084,32.000000,69.991269,76.180769,108.131422,100.000000,18.016641,30.886076,10.171957,25.663774,24.506329,14.888707,17.473910,1651.611328,36.886991,0.649633,75.354139,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.358735,75.561769,200.425104,181.917313,80.946432,84.859946,54.462567,14.204112,198.749025,5.664512,75.697927,41.748759,192.095707,202.330331,189.264089,199.659608,120.010743,198.526156,-0.064437,-1.885811,32.025740,-235.850566,181.154605,5.051838,36.898801,13.426008,64.934987,3359.004938,1.274115,343470.693415,0.915876,44.870504,4.784940,4.847696,0.073202,0.052060,133.869686,109.903652,32.000000,32.000000,32.000000,32.000000,995.905043,32.000000,69.990120,76.220409,108.109133,100.000000,18.041149,30.886076,10.171957,25.633254,24.506329,14.888707,17.483749,1655.273437,36.907852,0.647898,75.368194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.460250,75.546297,200.448881,180.565345,80.933768,84.887369,54.314590,14.203827,198.786984,5.658051,75.694653,41.754809,192.074809,202.460751,189.244591,199.617274,120.006431,198.643403,-0.064353,-1.885799,32.025740,-235.842030,181.293005,5.049176,36.920744,13.415208,21.210424,1100.177710,0.445943,343529.487234,0.917538,44.823631,4.737407,4.845789,0.074082,0.052146,133.767289,109.901670,32.000000,32.000000,32.000000,32.000000,716.629713,32.000000,69.994571,76.240479,108.073381,100.000000,18.043627,30.886076,10.171957,25.631852,24.506329,14.888707,17.493787,1673.583984,36.886090,0.648181,75.355434,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.354625,75.515076,200.675296,181.245505,80.957091,84.914812,54.532111,14.198404,198.742336,5.639601,75.736056,41.732980,192.078298,202.389239,189.254312,199.607777,120.018256,198.594069,-0.064489,-1.885795,32.025740,-235.853824,181.346808,5.046731,36.929940,13.430372,20.524853,1060.370747,0.368370,343666.062720,0.918375,44.872092,4.715056,4.846016,0.073025,0.051358,133.633253,109.916008,32.000000,32.000000,32.000000,32.000000,1025.952117,32.000000,69.998123,76.255951,108.056762,100.000000,18.058767,30.886076,10.171957,25.566287,24.506329,14.888707,17.505168,1669.921875,36.907257,0.648103,75.368893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.479230,75.516457,200.652154,183.270432,80.960515,84.938785,54.152740,14.198832,198.775452,5.644465,75.748308,41.803581,192.101625,202.407662,189.279907,199.656447,120.046065,198.620289,-0.064222,-1.885209,32.025740,-235.850782,181.376768,5.050984,36.952784,13.458571,16.626103,864.967955,1.126068,343701.887055,0.918733,44.735534,4.762056,4.834724,0.073838,0.052421,133.576027,109.930651,32.000000,32.000000,32.000000,32.000000,570.774321,32.000000,70.020087,76.277753,108.043628,100.000000,18.094292,30.886076,10.171957,25.593722,24.506329,14.888707,17.512755,1662.597656,36.855871,0.647517,75.358571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.325796,75.516457,200.572022,183.270432,80.957770,84.959714,54.466594,14.205967,198.766243,5.643428,75.765792,41.741518,192.069741,202.462728,189.255245,199.638158,120.019692,198.713615,-0.063986,-1.883492,32.025740,-235.844954,181.599436,5.055654,36.949034,13.439297,59.131352,3058.564064,1.167061,343829.143305,0.917794,44.830305,4.732271,4.852548,0.072127,0.051761,133.386128,109.930938,32.000000,32.000000,32.000000,32.000000,768.267399,32.000000,69.998766,76.263179,107.995051,100.000000,18.107767,30.886076,10.171957,25.515443,24.506329,14.888707,17.523644,1651.611328,36.899162,0.649026,75.359312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.385772,75.523088,200.578368,185.532782,80.941309,84.980280,54.436943,14.210248,198.736529,5.628094,75.878734,41.930003,192.072855,202.425458,189.275204,199.704371,120.026748,198.667455,-0.063842,-1.883528,32.025740,-235.839529,181.265326,5.057342,36.923160,13.408898,60.862078,3149.800461,1.437770,343801.445804,0.921521,44.683081,4.714006,4.837413,0.073839,0.051445,133.307262,109.924199,32.000000,32.000000,32.000000,32.000000,850.134260,32.000000,70.013096,76.270814,107.991078,100.000000,18.131687,30.886076,10.171957,25.565064,24.506329,14.888707,17.535117,1658.935547,36.906590,0.648594,75.368765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.333717,75.554033,200.800495,184.034666,80.928290,85.002400,54.329772,14.203684,198.790927,5.623627,75.861162,41.864474,192.072695,202.449648,189.258208,199.600345,120.071067,198.625141,-0.063708,-1.883569,32.025740,-235.852301,181.345236,5.054455,36.921700,13.437494,12.800148,663.753926,0.405392,344031.472161,0.920072,44.866117,4.774348,4.853434,0.072366,0.052403,133.375711,109.895280,32.000000,32.000000,32.000000,32.000000,921.399818,32.000000,70.012084,76.303583,107.969646,100.000000,18.135882,30.886076,10.171957,25.516845,24.506329,14.888707,17.546015,1677.246094,36.888956,0.649646,75.354497,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.422661,75.574755,200.615875,183.781409,80.932110,85.032915,54.291242,14.201401,198.791912,5.638789,75.853680,41.821256,192.090534,202.579050,189.262194,199.699923,120.077228,198.678360,-0.063697,-1.883594,32.025740,-235.845927,181.515248,5.065039,36.923088,13.432824,18.664797,968.553227,0.393539,344070.417145,0.919385,44.801139,4.750492,4.846554,0.074667,0.051765,133.542592,109.900321,32.000000,32.000000,32.000000,32.000000,858.707736,32.000000,70.012454,76.334016,107.996549,100.000000,18.161568,30.886076,10.171957,25.449614,24.506329,14.888707,17.564521,1666.259766,36.900171,0.648979,75.367759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.446763,75.578623,200.916127,183.623165,80.934646,85.055017,54.528474,14.200545,198.838290,5.637651,75.832972,41.886025,192.072406,202.600115,189.241082,199.664679,120.022893,198.750145,-0.063561,-1.883457,32.025740,-235.845966,181.413070,5.065634,36.960537,13.474041,35.108875,1813.942707,1.874960,344156.212986,0.922745,44.894230,4.690772,4.858031,0.073158,0.051968,133.386578,109.852109,32.000000,32.000000,32.000000,32.000000,1017.940196,32.000000,69.992253,76.353092,108.001870,100.000000,18.178958,30.886076,10.171957,25.451144,24.506329,14.888707,17.578581,1651.611328,36.933203,0.650595,75.361443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.444034,75.578623,200.716236,183.623165,80.943114,85.075623,54.207400,14.209250,198.852388,5.644523,75.802484,41.999665,192.066912,202.585754,189.252774,199.721951,120.069345,198.749219,-0.063409,-1.883453,32.025740,-235.842978,181.421939,5.065785,36.971716,13.439856,64.334447,3343.605164,1.283511,344233.933416,0.921658,44.808801,4.703980,4.843143,0.072464,0.051472,133.373239,109.795608,32.000000,32.000000,32.000000,32.000000,870.398022,32.000000,70.008413,76.397136,108.041000,100.000000,18.219280,30.886076,10.171957,25.419260,24.506329,14.888707,17.590999,1647.949219,36.941695,0.649224,75.365713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.546621,75.580005,200.791462,181.173018,80.939576,85.094665,54.320566,14.199831,198.866831,5.647044,75.767287,41.824885,192.072711,202.524152,189.269936,199.767456,120.036021,198.842806,-0.063359,-1.883688,32.025740,-235.848640,181.491815,5.064564,36.958878,13.457057,54.829855,2843.693633,0.682885,344400.105361,0.917324,44.783934,4.784438,4.847571,0.073238,0.051695,133.541000,109.799570,32.000000,32.000000,32.000000,32.000000,606.905470,32.000000,70.008782,76.418505,108.059271,100.000000,18.226074,30.886076,10.171957,25.398093,24.506329,14.888707,17.603202,1669.921875,36.936430,0.649154,75.367120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.477645,75.556244,200.819916,180.328530,80.955350,85.112114,54.584891,14.204255,198.892175,5.635469,75.787749,41.789349,192.084571,202.535446,189.220345,199.717771,120.047389,198.793034,-0.063430,-1.883936,32.025740,-235.843399,181.484655,5.070915,36.947916,13.451251,15.340113,791.746388,0.372539,344411.251520,0.923046,44.787187,4.737649,4.843067,0.072784,0.053151,133.587381,109.825342,32.000000,32.000000,32.000000,32.000000,831.903596,32.000000,69.994054,76.464424,108.077942,100.000000,18.248211,30.886076,10.171957,25.328670,24.506329,14.888707,17.615286,1673.583984,36.933924,0.648782,75.366745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.542256,75.567295,200.865908,181.365194,80.990902,85.130425,54.065982,14.203827,198.921329,5.627165,75.821646,41.848860,192.100056,202.605196,189.251616,199.721744,120.044188,198.767956,-0.063451,-1.883906,32.025740,-235.846278,181.399221,5.073455,36.957129,13.437692,21.693257,1130.396135,0.436502,344477.179884,0.918902,44.666400,4.805018,4.832919,0.072991,0.051166,133.467108,109.853030,32.000000,32.000000,32.000000,32.000000,1013.204657,32.000000,70.000875,76.519372,108.121969,100.000000,18.265034,30.886076,10.171957,25.335557,24.506329,14.888707,17.624481,1669.921875,36.884882,0.647960,75.358358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.442032,75.567295,200.757974,181.365194,81.037441,85.148724,54.497666,14.208108,198.960423,5.623059,75.849794,41.913731,192.087490,202.591810,189.293910,199.809144,120.056258,198.742038,-0.063425,-1.883873,32.025740,-235.845264,181.368749,5.073839,36.974132,13.497228,26.270242,1358.051284,1.562526,344548.399408,0.916214,44.724755,4.775546,4.841642,0.072500,0.052350,133.328632,109.869994,32.000000,32.000000,32.000000,32.000000,495.993094,32.000000,70.006918,76.541015,108.121091,100.000000,18.291519,30.886076,10.171957,25.281112,24.506329,14.888707,17.637336,1658.935547,36.896349,0.648979,75.364529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.528280,75.584426,200.976867,183.083534,81.063083,85.168723,54.149142,14.204112,198.876179,5.632691,75.803821,41.965126,192.081752,202.618568,189.272783,199.789013,120.020056,198.831252,-0.063566,-1.883927,32.025740,-235.844685,181.580939,5.073131,36.993605,13.478116,62.975239,3276.485394,1.104041,344596.682905,0.923693,44.658884,4.769622,4.835219,0.072424,0.052144,133.266639,109.909898,32.000000,32.000000,32.000000,32.000000,677.758019,32.000000,69.994168,76.578185,108.169016,100.000000,18.313859,30.886076,10.171957,25.303217,24.506329,14.888707,17.650999,1651.611328,36.980226,0.649324,75.362654,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.409976,75.579452,200.717495,183.117541,81.059721,85.189336,54.371886,14.197690,198.941016,5.649063,75.784884,41.946034,192.094338,202.623598,189.271500,199.732394,120.054053,198.896493,-0.063697,-1.885312,32.025740,-235.852087,181.330595,5.069444,36.978225,13.455506,42.912073,2223.489527,0.913236,344716.553282,0.918942,44.778245,4.748123,4.844308,0.073334,0.051763,133.334963,109.924854,32.000000,32.000000,32.000000,32.000000,789.158077,32.000000,70.012215,76.610915,108.217365,100.000000,18.339574,30.886076,10.171957,25.242291,24.506329,14.888707,17.663174,1673.583984,36.942164,0.650225,75.358477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.532008,75.561769,200.661784,180.601023,81.067859,85.208421,54.667903,14.204398,198.948704,5.636661,75.744595,41.877370,192.084487,202.605276,189.274428,199.726389,120.010363,198.814887,-0.063587,-1.885318,32.025740,-235.847667,181.392613,5.065404,36.962106,13.448330,17.026712,877.462111,0.380733,344819.002391,0.923058,44.692646,4.816780,4.839518,0.073171,0.051345,133.328991,109.919126,32.000000,32.000000,32.000000,32.000000,919.585706,32.000000,69.985659,76.613385,108.231088,100.000000,18.345255,30.886076,10.171957,25.273318,24.506329,14.888707,17.674745,1677.246094,36.940091,0.648367,75.363327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.402052,75.561769,200.628739,180.601023,81.094557,85.225941,54.186988,14.204398,198.848026,5.621591,75.769127,41.859827,192.120139,202.573541,189.273225,199.799566,120.046015,198.887040,-0.063477,-1.885323,32.025740,-235.842930,181.537661,5.065671,36.959744,13.441839,14.535302,755.716728,0.559613,344921.922256,0.922295,44.828627,4.806510,4.847081,0.073237,0.052477,133.346753,109.969847,32.000000,32.000000,32.000000,32.000000,638.006960,32.000000,70.008362,76.661849,108.288258,100.000000,18.354920,30.886076,10.171957,25.194684,24.506329,14.888707,17.684791,1666.259766,36.930426,0.650047,75.361810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.558424,75.549336,200.722815,181.568615,81.104191,85.253365,54.198969,14.199831,198.893308,5.635709,75.817483,41.892296,192.085172,202.662708,189.284264,199.799726,120.007662,198.912346,-0.063508,-1.885335,32.025740,-235.845046,181.696416,5.070952,36.951197,13.467298,63.217652,3286.073933,1.407244,344968.233409,0.914589,44.665553,4.820521,4.831497,0.072617,0.051962,133.509174,109.965155,32.000000,32.000000,32.000000,32.000000,950.383762,32.000000,70.027102,76.696911,108.310564,100.000000,18.377239,30.886076,10.171957,25.184002,24.506329,14.888707,17.698971,1651.611328,36.903363,0.648638,75.363506,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.563144,75.561769,200.817434,183.266216,81.082516,85.273208,54.369806,14.206395,198.936810,5.628365,75.797454,41.900972,192.087036,202.620034,189.278083,199.816558,119.985729,198.852308,-0.063558,-1.885364,32.025740,-235.846323,181.266205,5.069727,36.928461,13.461059,56.003853,2901.951268,1.652531,345068.745996,0.925991,44.820396,4.811110,4.845865,0.072797,0.053299,133.650269,109.967159,32.000000,32.000000,32.000000,32.000000,925.245061,32.000000,70.022998,76.720010,108.326869,100.000000,18.404539,30.886076,10.171957,25.126722,24.506329,14.888707,17.711754,1673.583984,36.890453,0.650413,75.365364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.481421,75.559006,200.718918,182.188474,81.093905,85.292324,54.465377,14.203113,198.921270,5.632980,75.771763,41.867314,192.110813,202.647506,189.298638,199.794696,119.991304,198.817847,-0.063535,-1.885363,32.025740,-235.848298,181.428365,5.071597,36.951053,13.446581,14.500440,750.050773,0.379099,345125.238515,0.922335,44.621690,4.858665,4.829895,0.072999,0.052518,133.750446,109.984293,32.000000,32.000000,32.000000,32.000000,1015.532909,32.000000,69.995266,76.743954,108.372627,100.000000,18.425977,30.886076,10.171957,25.100580,24.506329,14.888707,17.723457,1673.583984,36.901812,0.649418,75.361537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.587416,75.545468,200.841645,184.584222,81.121583,85.311401,54.312866,14.200545,198.846461,5.633671,75.757552,41.823487,192.107564,202.672092,189.297576,199.721558,119.992588,198.799934,-0.063419,-1.885395,32.025740,-235.846129,181.544413,5.066378,36.923990,13.416741,21.517838,1116.158608,0.428137,345250.105639,0.919566,44.628509,4.858766,4.831623,0.074123,0.051538,133.742824,109.963392,32.000000,32.000000,32.000000,32.000000,817.014957,32.000000,69.995306,76.765812,108.337392,100.000000,18.444224,30.886076,10.171957,25.112991,24.506329,14.888707,17.734825,1666.259766,36.861983,0.649960,75.364657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.547025,75.545468,200.780573,184.584222,81.103496,85.327439,54.454262,14.200973,198.881375,5.636515,75.760984,41.783793,192.106859,202.723395,189.267224,199.726550,119.946870,198.844274,-0.063477,-1.885421,32.025740,-235.853706,181.564420,5.066219,36.902984,13.396222,29.456153,1523.962057,1.655854,345368.886945,0.920085,44.723020,4.840656,4.838767,0.072689,0.051260,133.567514,109.962355,32.000000,32.000000,32.000000,32.000000,1020.910182,32.000000,69.992429,76.804946,108.319276,100.000000,18.466126,30.886076,10.171957,25.040270,24.506329,14.888707,17.744920,1655.273437,36.861911,0.650662,75.356551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.561445,75.541324,200.693332,184.146822,81.117845,85.341977,54.187288,14.202114,198.847541,5.629662,75.784948,41.803452,192.101121,202.642744,189.281598,199.740566,119.967084,198.784853,-0.063487,-1.885392,32.025740,-235.852727,181.423614,5.065332,36.918058,13.447825,64.704576,3364.089769,1.114349,345359.010164,0.920333,44.583346,4.832856,4.829385,0.073297,0.051626,133.495837,109.985569,32.000000,32.000000,32.000000,32.000000,1024.974506,32.000000,69.979680,76.826875,108.280975,100.000000,18.478313,30.886076,10.171957,25.032083,24.506329,14.888707,17.755838,1651.611328,36.862542,0.650491,75.359287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.497460,75.547955,200.628674,184.589844,81.117058,85.350416,54.345161,14.204398,198.885454,5.609881,75.807658,41.892802,192.100452,202.662531,189.302519,199.814234,119.992761,198.851780,-0.063498,-1.885371,32.025740,-235.845544,181.570293,5.071020,36.934627,13.463187,53.702870,2783.983188,0.814627,345524.936778,0.919070,44.631383,4.894702,4.832610,0.073843,0.051954,133.451576,110.011136,32.000000,32.000000,32.000000,32.000000,773.170753,32.000000,69.985143,76.874277,108.266080,100.000000,18.493138,30.886076,10.171957,25.000743,24.506329,14.888707,17.767115,1669.921875,36.847450,0.650964,75.356875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.577907,75.564809,200.685083,184.268537,81.096052,85.360709,54.426388,14.204683,198.922186,5.608821,75.835008,41.908194,192.104425,202.558940,189.291865,199.744113,119.981327,198.777301,-0.063679,-1.885969,32.025740,-235.849995,181.651668,5.070726,36.943607,13.446617,15.023323,777.654142,0.370710,345536.205750,0.923404,44.610085,4.852874,4.828834,0.074215,0.051685,133.405897,109.984511,32.000000,32.000000,32.000000,32.000000,967.559187,32.000000,69.992151,76.884110,108.209218,100.000000,18.508899,30.886076,10.171957,25.004721,24.506329,14.888707,17.779199,1677.246094,36.903237,0.650705,75.357599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.479263,75.564809,200.838974,184.268537,81.065582,85.369468,54.212782,14.204398,198.906864,5.600033,75.815408,42.045981,192.069128,202.524138,189.283909,199.746435,119.982151,198.786157,-0.063550,-1.887751,32.025740,-235.842766,181.548429,5.068847,36.912035,13.434411,21.595603,1122.260405,0.447135,345579.696478,0.922344,44.692866,4.851541,4.834722,0.073813,0.052373,133.385062,109.978605,32.000000,32.000000,32.000000,32.000000,477.631871,32.000000,69.966533,76.892038,108.198534,100.000000,18.526793,30.886076,10.171957,24.943511,24.506329,14.888707,17.792546,1666.259766,36.886540,0.651671,75.354565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.570633,75.564256,200.730508,182.647369,81.074409,85.383419,54.165868,14.204540,198.932830,5.606278,75.650569,41.837878,192.096353,202.726799,189.271691,199.777544,119.974789,198.827436,-0.063598,-1.887746,32.025740,-235.844421,181.501093,5.072037,36.908411,13.392364,38.079223,1980.579884,1.596549,345603.330770,0.919210,44.613993,4.835884,4.826724,0.073557,0.051261,133.481401,109.967593,32.000000,32.000000,32.000000,32.000000,1018.164007,32.000000,69.953095,76.878709,108.145396,100.000000,18.560233,30.886076,10.171957,24.937670,24.506329,14.888707,17.808171,1651.611328,36.903218,0.649956,75.364179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.514569,75.523917,200.813972,184.065024,81.062611,85.391053,54.423589,14.204540,198.881183,5.591511,75.679354,41.866630,192.109264,202.676088,189.279517,199.787812,120.026667,198.870532,-0.063574,-1.887730,32.025740,-235.847851,181.707978,5.070656,36.940487,13.444417,63.774332,3301.328426,1.113327,345702.790890,0.925272,44.731392,4.838282,4.841913,0.073857,0.052171,133.393779,109.968120,32.000000,32.000000,32.000000,32.000000,859.885817,32.000000,69.966118,76.854171,108.143541,100.000000,18.571089,30.886076,10.171957,24.887564,24.506329,14.888707,17.815585,1662.597656,36.943661,0.651809,75.365611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.509524,75.500985,200.939894,185.229418,81.087171,85.397166,54.432998,14.205396,198.974382,5.578449,75.698522,41.910532,192.097993,202.672364,189.315057,199.814581,119.983870,198.929012,-0.063482,-1.887758,32.025740,-235.843074,181.555302,5.065864,36.953000,13.461564,41.593300,2152.737735,0.630226,345710.879162,0.924049,44.622089,4.860660,4.828661,0.072488,0.051611,133.372453,109.943476,32.000000,32.000000,32.000000,32.000000,977.743536,32.000000,69.958279,76.837752,108.147845,100.000000,18.598625,30.886076,10.171957,24.889444,24.506329,14.888707,17.826500,1669.921875,36.896691,0.650310,75.367870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.491330,75.502919,200.898229,181.670047,81.094377,85.400227,54.164566,14.200973,198.974534,5.571568,75.667327,41.745132,192.099108,202.584021,189.303732,199.776584,119.999466,198.843784,-0.063474,-1.887739,32.025740,-235.850439,181.725621,5.059801,36.930444,13.445950,13.990210,727.677517,0.376783,345652.181026,0.920995,44.648458,4.824456,4.837193,0.072410,0.051533,133.439632,109.953696,32.000000,32.000000,32.000000,32.000000,922.222755,32.000000,69.948757,76.776030,108.122335,100.000000,18.615930,30.886076,10.171957,24.866970,24.506329,14.888707,17.834628,1673.583984,36.904120,0.650425,75.366847,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.561702,75.502919,201.081923,181.670047,81.087248,85.404833,54.496094,14.203969,198.888458,5.568063,75.729330,41.765997,192.127082,202.652615,189.333256,199.744540,120.020438,198.856086,-0.063430,-1.887741,32.025740,-235.849402,181.484533,5.061447,36.924350,13.437945,17.127764,885.452560,0.578012,345725.499528,0.920972,44.631533,4.888517,4.840814,0.074106,0.052613,133.644679,109.924557,32.000000,32.000000,32.000000,32.000000,956.095713,32.000000,69.966879,76.733494,108.114190,100.000000,18.644679,30.886076,10.171957,24.852374,24.506329,14.888707,17.845286,1666.259766,36.861226,0.651588,75.353261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.437406,75.499604,200.881815,181.270791,81.085096,85.407153,54.216102,14.203113,198.935652,5.549467,75.795604,41.807050,192.125278,202.540357,189.325224,199.663173,120.029041,198.900610,-0.063466,-1.887749,32.025740,-235.850585,181.489061,5.062532,36.927253,13.409961,38.030664,1976.221458,1.718853,345725.640080,0.926007,44.655130,4.841928,4.841933,0.073398,0.051835,133.833240,109.953078,32.000000,32.000000,32.000000,32.000000,811.461749,32.000000,69.961093,76.736810,108.108209,100.000000,18.659362,30.886076,10.171957,24.794773,24.506329,14.888707,17.855407,1655.273437,36.857926,0.651610,75.361580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.528109,75.522812,200.707215,183.759485,81.112423,85.406396,54.457505,14.205539,198.898853,5.538598,75.739857,41.815974,192.101252,202.617215,189.286853,199.669347,120.061884,198.795297,-0.063251,-1.887743,32.025740,-235.841135,181.544024,5.062941,36.884359,13.425035,63.564141,3288.398427,1.403083,345664.138542,0.918758,44.571374,4.825431,4.838154,0.072778,0.051132,133.944431,109.951801,32.000000,32.000000,32.000000,32.000000,743.773207,32.000000,69.963230,76.706821,108.114875,100.000000,18.684722,30.886076,10.171957,24.829419,24.506329,14.888707,17.865816,1662.597656,36.861785,0.651950,75.360233,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.460020,75.532206,200.889297,179.200484,81.088794,85.406331,54.507383,14.204826,198.844695,5.551438,75.704091,41.785534,192.118931,202.680790,189.319956,199.731380,120.033896,198.759977,-0.063207,-1.887742,32.025740,-235.850833,181.761780,5.062175,36.908321,13.465225,37.917364,1959.804717,0.632947,345738.983031,0.926481,44.716069,4.833019,4.847838,0.072844,0.051403,133.970165,109.949663,32.000000,32.000000,32.000000,32.000000,555.794808,32.000000,69.948064,76.697126,108.165563,100.000000,18.688971,30.886076,10.171957,24.764074,24.506329,14.888707,17.879044,1669.921875,36.902768,0.653086,75.368603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.536978,75.532206,200.867703,179.200484,81.087165,85.404801,54.186281,14.202114,198.889054,5.557596,75.672915,41.859006,192.136319,202.607737,189.303362,199.717586,120.028340,198.902550,-0.063178,-1.887732,32.025740,-235.849624,181.574046,5.066066,36.925143,13.436736,15.974159,830.536384,0.377874,345646.534020,0.920264,44.631236,4.761873,4.833045,0.072287,0.051657,133.766858,109.976947,32.000000,32.000000,32.000000,32.000000,638.126003,32.000000,69.951242,76.662815,108.182574,100.000000,18.722659,30.886076,10.171957,24.773352,24.506329,14.888707,17.891013,1677.246094,36.847072,0.651602,75.357787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
