OSU 80 Ton Compressor Load Stand
41.508000,75.514800,200.776589,179.473768,81.098455,85.404129,54.276817,14.206824,198.855029,5.564435,75.629642,41.799227,192.135630,202.587254,189.284371,199.815519,120.059025,198.894363,-0.063309,-1.890046,32.025740,-235.845568,181.612856,5.067980,36.929507,13.432427,16.580229,860.609528,0.634633,345745.952589,0.921055,44.721718,4.777011,4.845374,0.072602,0.051039,133.520778,109.988156,32.000000,32.000000,32.000000,32.000000,369.778376,32.000000,69.947553,76.615102,108.173547,100.000000,18.744658,30.886076,10.171957,24.753892,24.506329,14.888707,17.903802,1666.259766,36.850191,0.652081,75.355519,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.382492,75.481368,200.899406,183.049247,81.102159,85.404154,54.446866,14.202542,198.861534,5.554799,75.578549,41.756611,192.158555,202.701572,189.291996,199.742461,120.066149,198.866738,-0.063430,-1.890047,32.025740,-235.847725,181.535479,5.062232,36.900280,13.425900,58.539970,3029.072044,1.504167,345700.227754,0.924662,44.630075,4.834425,4.835877,0.072696,0.051896,133.362356,109.962854,32.000000,32.000000,32.000000,32.000000,398.789350,32.000000,69.961178,76.589095,108.211747,100.000000,18.769341,30.886076,10.171957,24.695832,24.506329,14.888707,17.910928,1651.611328,36.863227,0.652095,75.364461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.504678,75.449043,200.811508,182.378716,81.123429,85.405680,54.204311,14.203256,198.857181,5.553171,75.547485,41.856899,192.143272,202.685927,189.308139,199.743990,120.062272,198.923770,-0.063529,-1.890043,32.025740,-235.846685,181.519388,5.067854,36.907347,13.441298,59.461549,3090.525859,1.449449,345647.948018,0.923764,44.647160,4.800763,4.837058,0.072225,0.051268,133.350028,109.953780,32.000000,32.000000,32.000000,32.000000,499.800563,32.000000,69.955829,76.552083,108.262630,100.000000,18.790273,30.886076,10.171957,24.730017,24.506329,14.888707,17.920957,1662.597656,36.892905,0.652159,75.359406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.380301,75.419203,200.762118,180.577425,81.133490,85.404918,54.273777,14.206253,198.905777,5.561449,75.522173,41.790047,192.138348,202.665368,189.332113,199.734763,120.036856,198.747528,-0.063543,-1.890048,32.025740,-235.847282,181.400831,5.064513,36.918851,13.422745,12.277578,637.312805,0.411598,345682.828571,0.923790,44.763332,4.783593,4.854696,0.073638,0.051595,133.246478,109.952260,32.000000,32.000000,32.000000,32.000000,715.657533,32.000000,69.943590,76.527998,108.273816,100.000000,18.797089,30.886076,10.171957,24.651508,24.506329,14.888707,17.927057,1673.583984,36.825093,0.653631,75.355375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.504187,75.419203,200.859502,180.577425,81.164999,85.401141,54.571797,14.203256,198.853422,5.569995,75.511781,41.735070,192.133076,202.656482,189.310721,199.835421,120.034353,198.790239,-0.063571,-1.890020,32.025740,-235.844071,181.391471,5.069749,36.927523,13.427000,19.436644,1003.420640,0.404176,345580.076227,0.924952,44.585359,4.808209,4.838286,0.072975,0.052124,133.136517,109.979460,32.000000,32.000000,32.000000,32.000000,745.282189,32.000000,69.938423,76.526165,108.307024,100.000000,18.818341,30.886076,10.171957,24.686307,24.506329,14.888707,17.932993,1669.921875,36.852192,0.651425,75.363617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.443332,75.400692,200.664310,181.106433,81.166860,85.396542,54.264706,14.202400,198.898982,5.570859,75.485826,41.663554,192.131151,202.575142,189.339532,199.791049,120.049092,198.915241,-0.063558,-1.889817,32.025740,-235.847378,181.289456,5.067989,36.884485,13.430372,24.369825,1265.216798,1.961427,345665.330375,0.926662,44.703782,4.769522,4.851635,0.072561,0.051902,133.105040,110.030041,32.000000,32.000000,32.000000,32.000000,542.327068,32.000000,69.953249,76.542523,108.341415,100.000000,18.848745,30.886076,10.171957,24.607100,24.506329,14.888707,17.939734,1658.935547,36.860216,0.653945,75.357480,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.484958,75.380523,200.699802,182.338250,81.159791,85.388941,54.458314,14.204683,198.908293,5.560838,75.529515,41.764762,192.143252,202.644658,189.338129,199.803926,120.090145,198.887325,-0.063682,-1.889592,32.025740,-235.850159,181.382619,5.065081,36.904553,13.424746,60.731515,3141.810012,1.236512,345572.761611,0.918622,44.556105,4.787565,4.839500,0.074428,0.050868,133.167576,110.050148,32.000000,32.000000,32.000000,32.000000,843.849091,32.000000,69.972405,76.586236,108.402065,100.000000,18.850760,30.886076,10.171957,24.611382,24.506329,14.888707,17.948081,1662.597656,36.851002,0.652163,75.355946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.452406,75.376379,200.835198,184.190111,81.138225,85.379836,54.476623,14.203113,198.839878,5.566228,75.524648,41.677100,192.139863,202.559170,189.327777,199.742543,120.101556,198.880695,-0.063839,-1.889348,32.025740,-235.845031,181.275486,5.061296,36.882087,13.432373,34.609157,1789.826080,0.986582,345552.127675,0.925180,44.610092,4.818288,4.841896,0.074558,0.052544,133.011778,109.989542,32.000000,32.000000,32.000000,32.000000,907.438627,32.000000,69.946973,76.575824,108.388210,100.000000,18.872765,30.886076,10.171957,24.569226,24.506329,14.888707,17.953978,1669.921875,36.888956,0.652271,75.362841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.413355,75.372511,200.798200,182.233716,81.106043,85.373773,54.522607,14.206110,198.844345,5.573027,75.496608,41.671650,192.114648,202.576562,189.299923,199.689475,120.075489,198.886467,-0.063852,-1.889281,32.025740,-235.838440,181.365283,5.061898,36.862181,13.437205,18.797759,971.313564,0.395576,345405.881909,0.920777,44.540323,4.767084,4.837893,0.073603,0.051322,133.032470,109.965560,32.000000,32.000000,32.000000,32.000000,713.125173,32.000000,69.956057,76.556427,108.365775,100.000000,18.904137,30.886076,10.171957,24.556279,24.506329,14.888707,17.964044,1669.921875,36.866779,0.651921,75.363088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.526690,75.372511,200.626446,182.233716,81.084050,85.369192,54.291520,14.202400,198.850932,5.571899,75.487850,41.593706,192.123460,202.542588,189.316447,199.645021,120.123550,198.806523,-0.063818,-1.889300,32.025740,-235.849992,181.255519,5.060077,36.832359,13.403669,29.804873,1546.625875,0.694786,345367.523451,0.921133,44.574965,4.753262,4.844959,0.073716,0.052256,133.019942,109.980468,32.000000,32.000000,32.000000,32.000000,990.275317,32.000000,69.964004,76.584488,108.418831,100.000000,18.921836,30.886076,10.171957,24.549255,24.506329,14.888707,17.971443,1655.273437,36.823362,0.651847,75.358954,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.382444,75.366157,200.662143,185.255845,81.031637,85.360648,54.419737,14.203969,198.748555,5.573682,75.528809,41.576758,192.139029,202.529926,189.308275,199.745355,120.095349,198.827029,-0.063805,-1.889267,32.025740,-235.846462,181.087078,5.059037,36.822641,13.414451,61.185210,3167.524729,1.279849,345406.642063,0.921210,44.617656,4.781427,4.848634,0.072540,0.051459,133.068690,109.972958,32.000000,32.000000,32.000000,32.000000,871.411216,32.000000,69.956813,76.604115,108.406940,100.000000,18.923074,30.886076,10.171957,24.474026,24.506329,14.888707,17.978519,1651.611328,36.825291,0.652574,75.357429,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.461216,75.368367,200.647107,186.338081,80.992860,85.348435,54.432367,14.199260,198.782581,5.568773,75.557666,41.511784,192.158426,202.414633,189.285279,199.621183,120.106127,198.867700,-0.063750,-1.889055,32.025740,-235.852968,181.081879,5.060630,36.821108,13.402659,39.341639,2036.222464,0.805042,345234.486902,0.922384,44.482623,4.704291,4.831265,0.073113,0.051177,133.097498,110.016363,32.000000,32.000000,32.000000,32.000000,1017.657640,32.000000,69.967671,76.649884,108.461538,100.000000,18.946965,30.886076,10.171957,24.516978,24.506329,14.888707,17.986147,1669.921875,36.775707,0.651602,75.354923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.404243,75.389917,200.744358,184.199668,80.965796,85.333972,54.319292,14.200687,198.664208,5.569113,75.569534,41.739487,192.172010,202.481004,189.316106,199.630433,120.104556,198.793873,-0.063747,-1.889039,32.025740,-235.851051,181.298349,5.062390,36.832034,13.421302,16.607210,861.335932,0.393187,345334.152369,0.923532,44.648178,4.739952,4.848968,0.073336,0.052415,133.021699,110.069080,32.000000,32.000000,32.000000,32.000000,871.749225,32.000000,70.003453,76.683738,108.473447,100.000000,18.962364,30.886076,10.171957,24.459187,24.506329,14.888707,17.994044,1677.246094,36.767972,0.653281,75.355639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.456057,75.389917,200.533176,184.199668,80.928255,85.321060,54.624157,14.206395,198.784159,5.579245,75.472062,41.634250,192.157816,202.548874,189.297477,199.768805,120.021406,198.885610,-0.063645,-1.889050,32.025740,-235.847956,181.063888,5.061534,36.872224,13.420924,16.435634,847.679529,0.610503,345218.159961,0.921316,44.556451,4.743966,4.839393,0.072501,0.051179,133.027844,110.070225,32.000000,32.000000,32.000000,32.000000,807.323973,32.000000,69.984820,76.715066,108.492860,100.000000,18.987704,30.886076,10.171957,24.462182,24.506329,14.888707,18.004188,1666.259766,36.812544,0.653100,75.414630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.344892,75.371406,200.681145,189.145390,80.911229,85.308110,54.226553,14.206253,198.865245,5.575668,75.405943,41.695509,192.161570,202.512088,189.316978,199.798325,120.029441,198.767770,-0.063624,-1.889076,32.025740,-235.844178,180.989834,5.057417,36.836885,13.415623,60.165460,3125.829115,1.448043,345222.029155,0.924482,44.645930,4.718683,4.848401,0.074937,0.052335,133.023395,110.081917,32.000000,32.000000,32.000000,32.000000,632.693255,32.000000,69.999877,76.735768,108.510925,100.000000,18.994519,30.886076,10.171957,24.416525,24.506329,14.888707,18.010319,1651.611328,36.808072,0.654046,75.351684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.468332,75.329134,200.660492,187.651425,80.910371,85.295164,54.454072,14.206253,198.774373,5.562949,75.383744,41.548015,192.207435,202.512416,189.309554,199.639095,120.029355,198.818538,-0.063493,-1.889067,32.025740,-235.848099,181.135698,5.055961,36.818079,13.436394,62.192601,3217.646635,1.460566,345270.900711,0.917956,44.584150,4.835199,4.837247,0.072634,0.051620,133.041099,110.106801,32.000000,32.000000,32.000000,32.000000,690.057697,32.000000,70.022580,76.757468,108.548954,100.000000,19.016315,30.886076,10.171957,24.446286,24.506329,14.888707,18.018056,1669.921875,36.744659,0.652097,75.363864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.291836,75.286863,200.589722,188.161373,80.861089,85.279953,54.423932,14.203113,198.740181,5.566985,75.305608,41.530744,192.214522,202.495535,189.320689,199.655676,119.960029,198.772630,-0.063419,-1.890806,32.025740,-235.847645,181.053100,5.060000,36.801148,13.384034,15.025452,777.799422,0.399910,345257.032712,0.927162,44.698256,4.784303,4.853832,0.074704,0.051405,133.034975,110.067625,32.000000,32.000000,32.000000,32.000000,715.794337,32.000000,70.017777,76.778225,108.564504,100.000000,19.037478,30.886076,10.171957,24.368532,24.506329,14.888707,18.020657,1673.583984,36.779476,0.653682,75.352315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.304225,75.273049,200.559854,188.277545,80.805573,85.255581,54.601907,14.204683,198.662647,5.566161,75.460370,41.616781,192.205751,202.462915,189.337874,199.620738,119.946699,198.606388,-0.063516,-1.891361,32.025740,-235.848525,181.038354,5.057040,36.829727,13.428244,15.511021,800.317960,0.385881,345078.165829,0.920121,44.508741,4.802857,4.838885,0.073509,0.051611,132.670612,110.052563,32.000000,32.000000,32.000000,32.000000,474.589916,32.000000,70.025644,76.774092,108.649466,100.000000,19.042363,30.886076,10.171957,24.422948,24.506329,14.888707,18.024662,1662.597656,36.818584,0.653127,75.354872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.356867,75.273049,200.522821,188.277545,80.818310,85.235754,54.203086,14.204826,198.660011,5.560992,75.437534,41.479826,192.192937,202.436230,189.364910,199.606539,119.968348,198.674275,-0.063566,-1.891354,32.025740,-235.844952,180.786580,5.059276,36.851219,13.432139,51.292826,2666.015108,1.601552,345197.798964,0.924579,44.677106,4.855483,4.857854,0.072178,0.051612,132.462150,110.043137,32.000000,32.000000,32.000000,32.000000,373.004950,32.000000,70.017709,76.784332,108.678137,100.000000,19.063425,30.886076,10.171957,24.398710,24.506329,14.888707,18.029056,1651.611328,36.784578,0.654279,75.357727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.291597,75.299849,200.484284,188.289078,80.784896,85.218222,54.433275,14.205825,198.695169,5.568735,75.408377,41.476764,192.195615,202.306525,189.332831,199.458250,119.999625,198.701230,-0.063624,-1.891375,32.025740,-235.846077,181.097580,5.059977,36.822298,13.410340,65.138658,3371.353814,1.550415,345095.092748,0.920977,44.648483,4.808313,4.855674,0.072702,0.051550,132.400150,110.034329,32.000000,32.000000,32.000000,32.000000,421.566014,32.000000,70.032788,76.740015,108.761015,100.000000,19.085877,30.886076,10.171957,24.356182,24.506329,14.888707,18.037629,1655.273437,36.823398,0.653162,75.357897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.366046,75.300677,200.517820,187.444139,80.770416,85.203725,54.457164,14.200973,198.652399,5.583413,75.453817,41.468826,192.196705,202.308543,189.339414,199.520056,120.025496,198.651323,-0.063703,-1.891396,32.025740,-235.854523,181.174634,5.055676,36.830736,13.397448,20.898222,1081.145914,0.468233,344945.856891,0.926276,44.585602,4.811374,4.848598,0.073291,0.051697,132.412143,110.058505,32.000000,32.000000,32.000000,32.000000,517.876065,32.000000,70.029464,76.742891,108.797531,100.000000,19.090082,30.886076,10.171957,24.366265,24.506329,14.888707,18.043876,1673.583984,36.784651,0.652910,75.357352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.291085,75.305927,200.482863,186.716587,80.787683,85.185940,54.120725,14.205682,198.559373,5.587949,75.447540,41.536561,192.213288,202.270066,189.321646,199.540085,120.032031,198.558088,-0.063773,-1.891449,32.025740,-235.842626,180.883210,5.056405,36.828753,13.399864,21.092855,1097.998497,0.369049,344897.558489,0.923785,44.690377,4.789907,4.855329,0.072414,0.052188,132.521910,110.065509,32.000000,32.000000,32.000000,32.000000,623.522088,32.000000,70.036290,76.710143,108.852572,100.000000,19.095229,30.886076,10.171957,24.313810,24.506329,14.888707,18.050223,1673.583984,36.779530,0.652828,75.361085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.291393,75.305927,200.591115,186.716587,80.799614,85.170669,54.472717,14.201686,198.632846,5.583616,75.417087,41.437377,192.239571,202.334122,189.343254,199.534460,120.109105,198.606166,-0.063907,-1.891648,32.025740,-235.848745,181.053305,5.056538,36.807387,13.396961,16.277706,841.868294,1.148667,344747.999797,0.921449,44.602272,4.745872,4.847401,0.072366,0.050971,132.542655,110.104993,32.000000,32.000000,32.000000,32.000000,714.675806,32.000000,70.072820,76.716336,108.925447,100.000000,19.118596,30.886076,10.171957,24.329959,24.506329,14.888707,18.057089,1658.935547,36.743722,0.652585,75.350866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.310928,75.305098,200.610042,189.089405,80.804253,85.152351,54.204036,14.204255,198.636886,5.572369,75.353398,41.337610,192.248126,202.360574,189.351104,199.510463,120.165723,198.651830,-0.063983,-1.891880,32.025740,-235.845523,180.881130,5.052473,36.809064,13.404498,56.777872,2951.056208,1.139280,344719.416040,0.928793,44.697068,4.705396,4.855355,0.072347,0.051472,132.660443,110.111510,32.000000,32.000000,32.000000,32.000000,687.952684,32.000000,70.079231,76.706230,108.995073,100.000000,19.137783,30.886076,10.171957,24.312881,24.506329,14.888707,18.063373,1647.949219,36.745561,0.653371,75.363634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.275598,75.266419,200.576395,188.057580,80.798459,85.135538,54.428810,14.196834,198.651039,5.562076,75.341543,41.297539,192.216037,202.307840,189.366124,199.507279,120.141439,198.624658,-0.064038,-1.892100,32.025740,-235.856047,180.894105,5.051769,36.781928,13.390128,64.490564,3338.084490,1.476542,344534.835540,0.922619,44.696699,4.645826,4.857940,0.073973,0.052959,132.834153,110.058811,32.000000,32.000000,32.000000,32.000000,781.127253,32.000000,70.068876,76.640376,109.000250,100.000000,19.159771,30.886076,10.171957,24.285309,24.506329,14.888707,18.069729,1658.935547,36.690243,0.654118,75.351121,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.194839,75.249565,200.456126,189.751973,80.776357,85.120265,54.435746,14.201401,198.593173,5.564569,75.385397,41.468929,192.208400,202.326475,189.365783,199.459693,120.099539,198.636733,-0.064064,-1.892333,32.025740,-235.849357,181.094951,5.047436,36.760796,13.367500,19.725043,1020.854346,0.423093,344356.616979,0.926522,44.672522,4.605831,4.856101,0.073335,0.052290,132.899950,110.076295,32.000000,32.000000,32.000000,32.000000,755.173740,32.000000,70.061435,76.602526,109.030453,100.000000,19.172637,30.886076,10.171957,24.284392,24.506329,14.888707,18.071385,1673.583984,36.742513,0.653748,75.357403,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.288776,75.249565,200.358561,189.751973,80.740558,85.103457,54.261613,14.200545,198.551293,5.570966,75.387854,41.411870,192.221205,202.198513,189.350448,199.416788,120.137562,198.675708,-0.063996,-1.892584,32.025740,-235.850050,180.937463,5.049908,36.737267,13.385296,20.638500,1071.557376,0.372585,344308.958208,0.923274,44.676074,4.620224,4.859442,0.072862,0.052322,132.980010,110.046963,32.000000,32.000000,32.000000,32.000000,787.204230,32.000000,70.075997,76.565921,109.059819,100.000000,19.181134,30.886076,10.171957,24.304802,24.506329,14.888707,18.075004,1669.921875,36.724970,0.654894,75.353994,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.234843,75.258683,200.625133,187.302671,80.731180,85.080570,54.202668,14.204398,198.648796,5.584498,75.308265,41.535114,192.226742,202.229848,189.374300,199.504249,120.137019,198.590921,-0.064070,-1.892758,32.025740,-235.852404,181.030074,5.044725,36.739268,13.379688,29.479379,1532.243068,1.219219,344349.401260,0.924887,44.755861,4.666519,4.866049,0.072156,0.051490,132.930356,110.076539,32.000000,32.000000,32.000000,32.000000,599.987947,32.000000,70.080635,76.548701,109.090617,100.000000,19.195894,30.886076,10.171957,24.270799,24.506329,14.888707,18.082981,1655.273437,36.701098,0.654532,75.354829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.238942,75.244040,200.496388,189.482154,80.728932,85.064490,54.485345,14.200259,198.640899,5.588179,75.221478,41.389168,192.217232,202.303086,189.355977,199.477457,120.157423,198.559358,-0.064266,-1.892752,32.025740,-235.846578,180.807303,5.045424,36.747634,13.378967,60.674560,3137.306305,1.162657,344159.391012,0.925417,44.643466,4.642682,4.852616,0.073437,0.050742,132.780300,110.095190,32.000000,32.000000,32.000000,32.000000,512.402050,32.000000,70.065255,76.537144,109.098972,100.000000,19.218029,30.886076,10.171957,24.250976,24.506329,14.888707,18.086794,1651.611328,36.694589,0.653384,75.350900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.220990,75.200664,200.391122,190.930147,80.681737,85.048469,54.334714,14.204683,198.736030,5.600666,75.177318,41.414709,192.240176,202.256962,189.354839,199.461019,120.181006,198.564108,-0.064458,-1.892755,32.025740,-235.847545,180.768163,5.044031,36.749816,13.362433,42.630563,2210.414247,0.815278,344111.851295,0.927488,44.717089,4.612362,4.865427,0.072593,0.051254,132.625233,110.117056,32.000000,32.000000,32.000000,32.000000,495.709271,32.000000,70.063550,76.546981,109.149033,100.000000,19.233294,30.886076,10.171957,24.232516,24.506329,14.888707,18.091879,1669.921875,36.696915,0.654855,75.361460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.192152,75.154526,200.404896,189.072807,80.700668,85.029238,54.328635,14.205967,198.497879,5.606604,75.179933,41.399912,192.238002,202.281475,189.353757,199.479742,120.203890,198.515604,-0.064382,-1.892798,32.025740,-235.852958,180.802243,5.046428,36.736744,13.364074,12.214344,633.390221,0.395829,343994.800827,0.922373,44.697542,4.580467,4.861822,0.073121,0.052046,132.542198,110.108885,32.000000,32.000000,32.000000,32.000000,303.032927,32.000000,70.054025,76.502939,109.152360,100.000000,19.247932,30.886076,10.171957,24.225862,24.506329,14.888707,18.091691,1677.246094,36.684383,0.654503,75.349562,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.171596,75.154526,200.481083,189.072807,80.706742,85.014525,54.616572,14.198689,198.512011,5.603786,75.182229,41.450786,192.219356,202.221523,189.362134,199.470672,120.231564,198.496410,-0.064442,-1.892835,32.025740,-235.853375,180.768207,5.045025,36.714584,13.326246,16.669934,859.883124,0.563193,343857.334725,0.925092,44.675653,4.558614,4.861386,0.072534,0.051805,132.579963,110.075830,32.000000,32.000000,32.000000,32.000000,466.079033,32.000000,70.035308,76.446479,109.202990,100.000000,19.255155,30.886076,10.171957,24.222464,24.506329,14.888707,18.090585,1666.259766,36.661990,0.654257,75.354641,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.147182,75.145961,200.259018,190.904819,80.669716,84.998467,54.256900,14.204398,198.654190,5.599636,75.224431,41.395093,192.228132,202.200567,189.387405,199.371422,120.235505,198.525951,-0.064350,-1.892808,32.025740,-235.842930,180.688583,5.046886,36.717415,13.396853,37.208718,1932.056068,1.966119,343711.160639,0.925577,44.664040,4.518068,4.865123,0.073114,0.051683,132.882886,110.068321,32.000000,32.000000,32.000000,32.000000,598.664918,32.000000,70.058151,76.431676,109.269268,100.000000,19.264957,30.886076,10.171957,24.218728,24.506329,14.888707,18.092883,1655.273437,36.642355,0.654634,75.352008,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.241682,75.147619,200.288771,190.982490,80.662171,84.982425,54.457222,14.201401,198.387405,5.615852,75.278664,41.412401,192.224483,202.139170,189.347882,199.295574,120.236462,198.457168,-0.064285,-1.892787,32.025740,-235.848540,180.647570,5.050761,36.746120,13.365354,62.418049,3229.123825,1.441255,343620.571220,0.921029,44.688664,4.483403,4.869403,0.073560,0.052510,133.140234,110.016569,32.000000,32.000000,32.000000,32.000000,455.653980,32.000000,70.055247,76.341485,109.273410,100.000000,19.271900,30.886076,10.171957,24.216197,24.506329,14.888707,18.095923,1655.273437,36.666047,0.655328,75.359866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.177161,75.164196,200.336176,190.200197,80.624715,84.962619,54.399773,14.204255,198.356754,5.626163,75.266905,41.370910,192.227787,202.199279,189.343876,199.271373,120.225599,198.433741,-0.064348,-1.892747,32.025740,-235.848137,180.612571,5.053255,36.694787,13.347901,35.079310,1816.703044,0.645394,343557.231786,0.927529,44.709357,4.490221,4.866895,0.073319,0.051787,133.451571,110.010735,32.000000,32.000000,32.000000,32.000000,576.152075,32.000000,70.052365,76.254602,109.329459,100.000000,19.286127,30.886076,10.171957,24.159249,24.506329,14.888707,18.099166,1669.921875,36.700412,0.655370,75.353320,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.220507,75.173313,200.370559,187.800776,80.602631,84.935196,54.646645,14.202971,198.429180,5.622073,75.295020,41.367676,192.227037,202.114730,189.350077,199.304477,120.245063,198.541991,-0.064340,-1.892967,32.025740,-235.846480,180.715382,5.045667,36.712349,13.354265,19.959272,1028.990076,0.384031,343428.536819,0.921685,44.597843,4.464213,4.856465,0.072742,0.052103,133.554645,109.985627,32.000000,32.000000,32.000000,32.000000,493.511030,32.000000,70.039480,76.162721,109.320597,100.000000,19.300214,30.886076,10.171957,24.171600,24.506329,14.888707,18.105281,1669.921875,36.693327,0.653752,75.354514,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.146659,75.173313,200.243874,187.800776,80.563428,84.918385,54.258126,14.202400,198.458192,5.617163,75.308006,41.354598,192.254744,202.068028,189.384091,199.251102,120.254358,198.428131,-0.064264,-1.893070,32.025740,-235.848522,180.606637,5.038473,36.707030,13.347324,22.226422,1154.076919,0.684105,343426.484751,0.924023,44.691667,4.466543,4.865226,0.072625,0.051930,133.545259,110.014849,32.000000,32.000000,32.000000,32.000000,715.524366,32.000000,70.070161,76.121504,109.343890,100.000000,19.320800,30.886076,10.171957,24.137566,24.506329,14.888707,18.109746,1658.935547,36.659772,0.653887,75.346493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.151524,75.174694,200.236060,188.396532,80.566251,84.902678,54.506454,14.204683,198.403108,5.610358,75.230638,41.420232,192.228047,202.132964,189.359141,199.303093,120.254379,198.452125,-0.064403,-1.893282,32.025740,-235.844605,180.504662,5.040707,36.696662,13.369627,60.757093,3140.357204,1.201161,343266.963708,0.918538,44.648879,4.486504,4.860944,0.074854,0.051350,133.486914,110.016060,32.000000,32.000000,32.000000,32.000000,760.283693,32.000000,70.061374,76.071582,109.328043,100.000000,19.325204,30.886076,10.171957,24.162490,24.506329,14.888707,18.113506,1651.611328,36.704559,0.653369,75.349732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.092382,75.151763,200.229016,189.274804,80.558478,84.885823,54.435798,14.205539,198.397427,5.605966,75.160524,41.242731,192.286783,202.057753,189.400860,199.302972,120.286826,198.484814,-0.064489,-1.894680,32.025740,-235.847179,180.711098,5.040123,36.678650,13.364236,39.142005,2025.762240,1.079447,343231.277668,0.926706,44.737335,4.435740,4.866589,0.072023,0.051839,133.256813,110.046498,32.000000,32.000000,32.000000,32.000000,258.795607,32.000000,70.110747,76.030383,109.343034,100.000000,19.335282,30.886076,10.171957,24.149598,24.506329,14.888707,18.117145,1669.921875,36.644031,0.654457,75.343425,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.125330,75.095127,200.176242,188.468544,80.531014,84.872882,54.194813,14.201972,198.388629,5.597950,75.112740,41.201153,192.271051,202.153482,189.370441,199.248881,120.277938,198.448598,-0.064429,-1.894921,32.025740,-235.853360,180.596093,5.041500,36.701566,13.359404,17.807208,925.695365,0.394771,343166.653039,0.922200,44.732884,4.444458,4.865824,0.072463,0.051506,133.200874,110.017293,32.000000,32.000000,32.000000,32.000000,613.335896,32.000000,70.090367,75.986659,109.331261,100.000000,19.343864,30.886076,10.171957,24.167204,24.506329,14.888707,18.117998,1677.246094,36.664460,0.653465,75.353090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.123345,75.095127,200.164619,188.468544,80.512895,84.852279,54.521645,14.205396,198.373422,5.594986,75.159973,41.270041,192.274619,202.121900,189.376582,199.242364,120.287474,198.500668,-0.064400,-1.895009,32.025740,-235.845525,180.771324,5.038078,36.690928,13.376335,20.549029,1061.823556,0.613267,343061.745648,0.924583,44.780877,4.423918,4.872655,0.072366,0.050869,133.076490,110.049928,32.000000,32.000000,32.000000,32.000000,690.972284,32.000000,70.075754,75.931767,109.326631,100.000000,19.353572,30.886076,10.171957,24.140810,24.506329,14.888707,18.114670,1662.597656,36.653281,0.655073,75.425650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.088063,75.088497,200.252669,189.206721,80.504713,84.832470,54.203463,14.204540,198.265188,5.590485,75.180674,41.264149,192.287897,202.059863,189.405271,199.255524,120.273189,198.372321,-0.064442,-1.895002,32.025740,-235.848505,180.566356,5.038340,36.694553,13.351849,64.296233,3341.861794,1.346583,342940.105219,0.927635,44.684720,4.419616,4.867468,0.072975,0.051638,132.954496,110.035876,32.000000,32.000000,32.000000,32.000000,1011.829439,32.000000,70.117823,75.894433,109.337561,100.000000,19.363884,30.886076,10.171957,24.132118,24.506329,14.888707,18.115938,1651.611328,36.650937,0.654009,75.355042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.137225,75.090983,200.375594,187.280172,80.504457,84.808076,54.459102,14.199974,198.411147,5.580581,75.082932,41.295156,192.259393,202.113532,189.420225,199.146325,120.209828,198.373631,-0.064434,-1.894984,32.025740,-235.852908,180.984371,5.043256,36.672592,13.378174,23.659560,1223.957026,1.166631,342843.281471,0.921898,44.687099,4.429045,4.867421,0.073470,0.052248,132.641689,110.051866,32.000000,32.000000,32.000000,32.000000,972.547173,32.000000,70.111958,75.852757,109.334918,100.000000,19.390222,30.886076,10.171957,24.135160,24.506329,14.888707,18.118664,1662.597656,36.621403,0.654051,75.352741,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.030643,75.063632,200.259623,189.086029,80.509670,84.789803,54.290222,14.205396,198.414282,5.582942,75.089733,41.247299,192.246408,201.985470,189.406835,199.178965,120.179885,198.363546,-0.064348,-1.894982,32.025740,-235.846341,180.688766,5.044063,36.663883,13.327274,22.065993,1145.069504,0.373106,342800.320503,0.927929,44.722790,4.396577,4.873743,0.073251,0.051633,132.777323,110.034269,32.000000,32.000000,32.000000,32.000000,1025.724238,32.000000,70.097192,75.840151,109.302629,100.000000,19.406515,30.886076,10.171957,24.100520,24.506329,14.888707,18.120559,1669.921875,36.616391,0.654535,75.368577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.114339,75.050924,200.087582,191.594045,80.484986,84.776061,54.450689,14.203399,198.246068,5.581071,75.067481,41.340327,192.249587,202.003593,189.396484,199.127259,120.169564,198.374444,-0.064243,-1.894986,32.025740,-235.852587,180.571088,5.048362,36.653966,13.354608,34.747116,1797.816529,1.013135,342773.021532,0.922134,44.666312,4.460414,4.870907,0.072799,0.052435,132.940810,110.020264,32.000000,32.000000,32.000000,32.000000,-1482.238290,32.000000,70.100807,75.855280,109.298531,100.000000,19.404023,30.886076,10.171957,24.141063,24.506329,14.888707,18.119131,1655.273437,36.624847,0.654544,75.368305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.984462,75.050924,200.267244,191.594045,80.469136,84.762326,54.420126,14.203969,198.295997,5.576797,75.064134,41.173588,192.255019,202.025757,189.411081,199.043570,120.157737,198.329634,-0.064253,-1.894982,32.025740,-235.850219,180.582917,5.052021,36.648269,13.359278,62.964858,3259.632812,1.087720,342787.886497,0.927310,44.766866,4.486682,4.880733,0.073180,0.051765,133.141838,110.012267,32.000000,32.000000,32.000000,32.000000,-10849.101658,32.000000,70.114453,75.870894,109.275849,100.000000,19.408169,30.886076,10.171957,24.093528,24.506329,14.888707,18.119001,1655.273437,36.620231,0.655488,75.351181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.035165,75.026612,200.150586,188.340273,80.446236,84.745573,54.366116,14.202542,198.283293,5.576895,75.076398,41.153968,192.258683,201.963967,189.387310,199.069686,120.172611,198.327554,-0.064219,-1.895555,32.025740,-235.847399,180.614611,5.049737,36.603986,13.392923,14.530084,752.956391,0.689175,342679.809662,0.922390,44.653696,4.500973,4.866613,0.072698,0.051761,133.339004,109.982118,32.000000,32.000000,32.000000,32.000000,1022.626458,32.000000,70.101194,75.895224,109.261942,100.000000,19.419048,30.886076,10.171957,24.145889,24.506329,14.888707,18.117445,1669.921875,36.611775,0.653841,75.365313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.981668,75.027164,200.058649,186.915691,80.416044,84.727325,54.592728,14.201543,198.213814,5.576238,75.133394,41.164177,192.244984,201.923217,189.389671,199.091341,120.202464,198.287704,-0.064232,-1.896174,32.025740,-235.854442,180.520122,5.048681,36.640137,13.335081,17.611387,908.842782,0.381388,342728.805377,0.925881,44.809655,4.496472,4.886419,0.072213,0.051345,133.460453,109.997644,32.000000,32.000000,32.000000,32.000000,746.051482,32.000000,70.121296,75.932908,109.255659,100.000000,19.433482,30.886076,10.171957,24.114025,24.506329,14.888707,18.117999,1662.597656,36.602543,0.655758,75.426017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.052898,75.046227,200.004340,186.878851,80.414597,84.708259,54.280972,14.208964,198.181192,5.557686,75.148273,41.177445,192.239452,201.876491,189.415959,199.035037,120.203769,198.162900,-0.064327,-1.894418,32.025740,-235.846531,180.622338,5.042699,36.599190,13.321342,52.763305,2738.510271,1.650129,342577.446264,0.925343,44.724413,4.480841,4.877538,0.073403,0.051944,133.521267,110.036622,32.000000,32.000000,32.000000,32.000000,889.310259,32.000000,70.107536,75.988465,109.231193,100.000000,19.432192,30.886076,10.171957,24.132509,24.506329,14.888707,18.118621,1651.611328,36.623369,0.654885,75.422301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.985977,75.046227,199.989730,186.878851,80.440491,84.693756,54.392908,14.204255,198.172233,5.539987,75.119102,41.133588,192.253231,201.820579,189.381475,198.972308,120.154293,198.184472,-0.064594,-1.893835,32.025740,-235.848137,180.484492,5.047971,36.582097,13.384809,54.184815,2806.501726,1.362066,342491.599202,0.922589,44.789256,4.436466,4.881662,0.073216,0.052350,133.375833,110.078548,32.000000,32.000000,32.000000,32.000000,1027.472252,32.000000,70.106610,76.022567,109.206504,100.000000,19.440438,30.886076,10.171957,24.092265,24.506329,14.888707,18.121371,1666.259766,36.567114,0.655361,75.423835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.046457,75.056173,199.880906,190.469767,80.419411,84.675470,54.231328,14.202400,198.124289,5.551352,75.139331,41.121500,192.255520,201.831157,189.399507,198.970453,120.232838,198.230120,-0.064615,-1.893817,32.025740,-235.847868,180.521468,5.052055,36.566176,13.344926,21.907819,1138.096022,0.453877,342383.704811,0.926002,44.722733,4.389660,4.871869,0.072564,0.051545,133.300212,110.109621,32.000000,32.000000,32.000000,32.000000,871.128394,32.000000,70.097597,76.063467,109.219356,100.000000,19.452970,30.886076,10.171957,24.091509,24.506329,14.888707,18.123794,1677.246094,36.585270,0.653902,75.430006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.053741,75.049542,199.860054,188.368684,80.398778,84.661735,54.519670,14.204398,198.040972,5.547519,75.120718,41.129833,192.246864,201.805345,189.369600,198.963324,120.242461,198.129439,-0.064424,-1.893796,32.025740,-235.843257,180.218196,5.049680,36.577553,13.357998,46.107256,2382.572098,0.442415,342448.458830,0.925549,44.803137,4.447002,4.879467,0.073370,0.051743,133.088922,110.063067,32.000000,32.000000,32.000000,32.000000,903.405571,32.000000,70.087338,76.061108,109.220765,100.000000,19.458221,30.886076,10.171957,24.079727,24.506329,14.888707,18.124251,1658.935547,36.557251,0.655567,75.420085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.037084,75.049819,200.011835,189.925012,80.387698,84.646508,54.219889,14.203969,198.076337,5.559928,75.127951,41.049973,192.241756,201.792648,189.372893,198.895097,120.321887,198.070245,-0.064222,-1.893776,32.025740,-235.845482,180.145815,5.052599,36.598216,13.352516,57.429169,2984.034969,1.092424,342221.000049,0.926667,44.740413,4.385100,4.869626,0.073767,0.052447,133.124754,110.081563,32.000000,32.000000,32.000000,32.000000,983.941297,32.000000,70.095636,76.041333,109.246419,100.000000,19.456404,30.886076,10.171957,24.071409,24.506329,14.888707,18.125283,1666.259766,36.537778,0.654160,75.417451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.981817,75.040702,199.865037,192.727263,80.364777,84.633839,54.356477,14.204398,198.141160,5.562555,75.096118,41.102056,192.255760,201.753816,189.351076,198.960553,120.330617,198.033944,-0.063815,-1.893710,32.025740,-235.848157,180.261759,5.052897,36.546433,13.371773,16.876459,874.701774,0.518867,342136.298682,0.921428,44.725035,4.338766,4.868254,0.072667,0.051563,133.201035,110.068988,32.000000,32.000000,32.000000,32.000000,1024.925782,32.000000,70.085008,76.032427,109.269142,100.000000,19.474463,30.886076,10.171957,24.071812,24.506329,14.888707,18.126349,1677.246094,36.578094,0.654413,75.421917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.960639,75.040702,199.775083,192.727263,80.335934,84.618625,54.496536,14.202400,198.105657,5.570558,75.134323,41.074555,192.269278,201.753617,189.365369,198.895320,120.331904,198.081897,-0.063760,-1.893473,32.025740,-235.848685,180.368915,5.053352,36.550237,13.304393,23.122200,1195.336691,0.416833,341958.400134,0.926758,44.745316,4.237751,4.873929,0.072583,0.051942,133.209264,110.071082,32.000000,32.000000,32.000000,32.000000,992.309689,32.000000,70.083786,76.042338,109.285520,100.000000,19.471918,30.886076,10.171957,24.092360,24.506329,14.888707,18.126342,1662.597656,36.541673,0.655168,75.427798,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.925322,75.043464,199.876901,193.194575,80.269300,84.602586,54.234118,14.208393,198.042026,5.572231,75.092819,41.060407,192.267659,201.687143,189.369966,198.855190,120.338825,198.015086,-0.063779,-1.893241,32.025740,-235.843018,180.424672,5.059054,36.522326,13.315807,63.655787,3306.703819,1.418974,341919.783971,0.925602,44.802614,4.215779,4.876920,0.074027,0.051439,133.085009,110.030120,32.000000,32.000000,32.000000,32.000000,981.603860,32.000000,70.058295,76.037625,109.286576,100.000000,19.482048,30.886076,10.171957,24.097204,24.506329,14.888707,18.127487,1655.273437,36.560226,0.654688,75.427406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.930440,75.035729,199.829287,193.476387,80.236303,84.586585,54.384639,14.205396,197.967280,5.581528,75.139805,41.021511,192.262022,201.770028,189.396149,198.838503,120.326568,197.963443,-0.063844,-1.893033,32.025740,-235.847648,180.234532,5.061614,36.527447,13.374748,12.437272,644.286288,1.035604,341871.179328,0.923567,44.828082,4.231984,4.877245,0.073535,0.052228,132.929822,110.055776,32.000000,32.000000,32.000000,32.000000,-15650.984596,32.000000,70.039021,76.038675,109.314236,100.000000,19.485180,30.886076,10.171957,24.110593,24.506329,14.888707,18.128393,1669.921875,36.483543,0.655292,75.413130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.970020,75.047056,199.889024,190.659712,80.232715,84.569845,54.547557,14.207109,197.987788,5.571980,75.153406,41.045315,192.284840,201.698945,189.378418,198.839238,120.347030,197.966951,-0.063865,-1.892799,32.025740,-235.846916,180.344092,5.060499,36.531774,13.314166,16.429463,848.551214,0.376468,341820.313897,0.928721,44.873339,4.200689,4.883942,0.072791,0.051264,133.019243,110.090742,32.000000,32.000000,32.000000,32.000000,-10918.263428,32.000000,70.052941,76.071036,109.370651,100.000000,19.484344,30.886076,10.171957,24.104715,24.506329,14.888707,18.128358,1662.597656,36.496633,0.655477,75.415047,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
