OSU 80 Ton Compressor Load Stand
40.886875,75.042636,199.826024,189.640274,80.209940,84.550830,54.470599,14.201543,197.940546,5.560723,75.147560,41.052257,192.263151,201.555968,189.370934,198.757398,120.324976,197.970527,-0.063731,-1.892472,32.025740,-235.851175,180.071436,5.058471,36.494271,13.305691,61.568232,3184.377312,1.925940,341762.930925,0.925835,44.859444,4.194103,4.882168,0.073362,0.051904,133.233361,110.107676,32.000000,32.000000,32.000000,32.000000,208.326166,32.000000,70.052339,76.066730,109.392359,100.000000,19.500743,30.886076,10.171957,24.083799,24.506329,14.888707,18.130727,1655.273437,36.528150,0.656555,75.420511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.907763,75.042636,199.932906,189.640274,80.207006,84.537496,54.422897,14.204112,197.928242,5.555812,75.152839,41.025912,192.268704,201.686297,189.372478,198.752144,120.311216,197.890986,-0.063671,-1.892382,32.025740,-235.844359,180.269958,5.057046,36.510480,13.281513,30.573001,1582.655535,1.456926,341648.612392,0.921959,44.823154,4.174921,4.878910,0.072476,0.051341,133.300592,110.115560,32.000000,32.000000,32.000000,32.000000,-36387.945969,32.000000,70.021725,76.100603,109.432775,100.000000,19.502504,30.886076,10.171957,24.116945,24.506329,14.888707,18.131201,1666.259766,36.496525,0.655856,75.422105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.919667,75.047056,199.738271,191.949806,80.200760,84.523785,54.203019,14.200402,197.941039,5.556188,75.095619,40.980943,192.274236,201.611591,189.374368,198.825523,120.304665,197.800921,-0.063692,-1.892407,32.025740,-235.849376,180.173247,5.062893,36.488808,13.333585,21.921540,1139.403550,0.389207,341657.161329,0.925049,44.918803,4.198281,4.887290,0.072462,0.052262,133.225308,110.096250,32.000000,32.000000,32.000000,32.000000,-37.089663,32.000000,69.986109,76.072656,109.423368,100.000000,19.510582,30.886076,10.171957,24.104632,24.506329,14.888707,18.132565,1677.246094,36.444813,0.656008,75.398495,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.893642,75.030480,199.672597,193.412197,80.208731,84.510061,54.490765,14.200687,197.892130,5.542602,75.061392,40.957025,192.249938,201.614166,189.384028,198.748230,120.289550,197.855729,-0.063729,-1.893588,32.025740,-235.855135,180.282196,5.070810,36.512446,13.303221,38.414408,1986.100558,0.783632,341610.183453,0.925209,44.893649,4.183010,4.887407,0.073624,0.050879,133.084339,110.103160,32.000000,32.000000,32.000000,32.000000,91.644840,32.000000,69.998307,76.097126,109.421953,100.000000,19.508749,30.886076,10.171957,24.095732,24.506329,14.888707,18.133546,1655.273437,36.458859,0.656446,75.414630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.841474,75.020258,199.658669,194.105938,80.174344,84.497353,54.235547,14.203969,197.830854,5.531346,75.108766,40.931556,192.270408,201.536310,189.411880,198.724458,120.301961,197.906677,-0.063912,-1.894163,32.025740,-235.845645,179.995872,5.066465,36.446292,13.307062,62.547131,3249.027307,1.091807,341560.533502,0.928533,44.883738,4.156679,4.881229,0.072489,0.051478,132.976701,110.088760,32.000000,32.000000,32.000000,32.000000,787.743852,32.000000,70.005406,76.114886,109.444431,100.000000,19.510575,30.886076,10.171957,24.104678,24.506329,14.888707,18.132511,1662.597656,36.433364,0.656721,75.413087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.974071,75.020258,199.638083,194.105938,80.137681,84.483098,54.267752,14.204398,197.896167,5.510890,75.059979,40.912979,192.273791,201.602990,189.375385,198.663769,120.285455,197.809161,-0.063960,-1.894719,32.025740,-235.844890,180.117527,5.058735,36.479035,13.301905,11.338728,588.643708,0.623087,341529.397730,0.924071,44.898498,4.191806,4.882730,0.073450,0.051458,133.116648,110.087127,32.000000,32.000000,32.000000,32.000000,480.517845,32.000000,69.998881,76.108820,109.428518,100.000000,19.510932,30.886076,10.171957,24.125342,24.506329,14.888707,18.131975,1677.246094,36.455884,0.656507,75.415814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.800151,75.013351,199.710870,195.768544,80.113915,84.468636,54.555673,14.206538,197.809071,5.493894,75.098343,40.921617,192.282487,201.559818,189.418507,198.652220,120.288852,197.858478,-0.064091,-1.894735,32.025740,-235.846180,180.108083,5.056221,36.454045,13.290708,14.977424,773.440996,0.382965,341482.682365,0.929523,44.951134,4.197992,4.888625,0.073172,0.052155,133.136628,110.099680,32.000000,32.000000,32.000000,32.000000,858.513454,32.000000,69.997983,76.156539,109.385944,100.000000,19.516578,30.886076,10.171957,24.061474,24.506329,14.888707,18.131654,1666.259766,36.456822,0.657457,75.424253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.830668,75.013904,199.477665,195.297932,80.114741,84.454187,54.275481,14.201401,197.818479,5.476321,75.082780,41.049353,192.298173,201.478777,189.419238,198.647897,120.333921,197.748540,-0.063918,-1.894769,32.025740,-235.848540,179.943703,5.054747,36.467081,13.328103,62.738726,3256.581913,2.106878,341362.098920,0.925607,44.791485,4.178898,4.872303,0.072400,0.051790,132.993158,110.067970,32.000000,32.000000,32.000000,32.000000,778.926667,32.000000,70.013336,76.188258,109.362539,100.000000,19.521874,30.886076,10.171957,24.138196,24.506329,14.888707,18.131932,1655.273437,36.450763,0.655294,75.423647,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.743773,74.999538,199.679634,194.413699,80.107246,84.441195,54.338834,14.207822,197.774399,5.483477,75.041322,41.056262,192.306619,201.472439,189.431004,198.601677,120.313848,197.784835,-0.063813,-1.894788,32.025740,-235.847019,180.133515,5.047851,36.446833,13.270063,34.193769,1772.828216,1.600203,341406.759401,0.924739,44.994064,4.193506,4.894856,0.072723,0.051683,132.875883,109.995739,32.000000,32.000000,32.000000,32.000000,899.064088,32.000000,69.989332,76.222098,109.304137,100.000000,19.517144,30.886076,10.171957,24.124011,24.506329,14.888707,18.132277,1669.921875,36.440522,0.657405,75.414493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.864384,74.999538,199.600734,194.413699,80.080114,84.429723,54.554588,14.199831,197.746958,5.489275,75.023526,41.010748,192.300173,201.465756,189.411730,198.560438,120.279968,197.832672,-0.063729,-1.894661,32.025740,-235.850437,180.036113,5.044647,36.436772,13.330339,21.543273,1112.526586,0.381449,341255.269407,0.928613,44.957808,4.108294,4.885486,0.073085,0.051421,132.670689,110.002300,32.000000,32.000000,32.000000,32.000000,351.300320,32.000000,69.992788,76.259305,109.280949,100.000000,19.525105,30.886076,10.171957,24.163774,24.506329,14.888707,18.130921,1673.583984,36.438467,0.656547,75.413428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.758801,74.978541,199.495400,193.550713,80.121002,84.414497,54.458510,14.206253,197.772175,5.486008,75.018314,40.948296,192.283897,201.378934,189.381497,198.605974,120.287130,197.771675,-0.063802,-1.894486,32.025740,-235.844995,180.187419,5.049713,36.447410,13.316726,57.985212,2999.725305,0.701324,341277.582083,0.929468,45.048305,4.141622,4.900863,0.073340,0.052424,132.469988,109.987742,32.000000,32.000000,32.000000,32.000000,1011.791593,32.000000,69.982159,76.286647,109.229087,100.000000,19.524194,30.886076,10.171957,24.138895,24.506329,14.888707,18.128502,1651.611328,36.456064,0.658083,75.418857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.730376,74.977436,199.643373,192.839021,80.106267,84.399511,54.397302,14.206966,197.780897,5.499470,75.021046,41.059792,192.278869,201.345459,189.404266,198.582567,120.290136,197.734191,-0.063721,-1.894244,32.025740,-235.841341,180.159580,5.050066,36.440757,13.292637,55.580547,2878.561046,1.110251,341205.677985,0.922750,44.902802,4.192970,4.884467,0.073460,0.051489,132.453995,109.993161,32.000000,32.000000,32.000000,32.000000,857.678106,32.000000,69.986814,76.271910,109.253553,100.000000,19.518580,30.886076,10.171957,24.157710,24.506329,14.888707,18.127936,1658.935547,36.400477,0.656406,75.331159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.782049,74.969424,199.496902,195.045884,80.097017,84.385655,54.245620,14.200116,197.716517,5.505994,74.995124,41.051318,192.269344,201.356767,189.395077,198.535136,120.335486,197.694366,-0.063650,-1.892848,32.025740,-235.854562,179.841097,5.055123,36.453216,13.316347,12.690807,659.104938,0.413059,341179.183342,0.926722,45.009161,4.163534,4.894536,0.073270,0.052372,132.529339,109.959749,32.000000,32.000000,32.000000,32.000000,-783.623006,32.000000,69.978885,76.247563,109.241539,100.000000,19.530395,30.886076,10.171957,24.170267,24.506329,14.888707,18.127466,1677.246094,36.400531,0.656991,75.340348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.745090,74.957269,199.598372,195.451419,80.114455,84.368137,54.596450,14.206681,197.646756,5.490883,74.960217,40.973739,192.267805,201.321944,189.403779,198.508452,120.413775,197.744353,-0.063689,-1.892600,32.025740,-235.842770,180.109368,5.054004,36.450385,13.303239,14.490289,747.726279,0.431282,341130.965506,0.928288,45.042385,4.146839,4.901584,0.072887,0.050882,132.448769,109.950544,32.000000,32.000000,32.000000,32.000000,905.009499,32.000000,69.952651,76.200103,109.237087,100.000000,19.529856,30.886076,10.171957,24.148191,24.506329,14.888707,18.126022,1662.597656,36.420292,0.658533,75.341243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.847062,74.957269,199.605174,195.451419,80.111166,84.355176,54.280850,14.205254,197.670989,5.483540,74.949269,40.858119,192.261318,201.376463,189.395077,198.520553,120.406437,197.704401,-0.063786,-1.892512,32.025740,-235.845994,179.944619,5.055118,36.430479,13.299146,53.107481,2756.379820,1.885805,340959.300482,0.929455,44.971980,4.086942,4.891782,0.073573,0.052149,132.350196,109.939950,32.000000,32.000000,32.000000,32.000000,-602.819052,32.000000,69.955647,76.188247,109.227278,100.000000,19.532052,30.886076,10.171957,24.164478,24.506329,14.888707,18.123992,1651.611328,36.396203,0.657474,75.333998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.672849,74.940969,199.393172,195.542105,80.108432,84.342948,54.362363,14.196406,197.631252,5.490697,74.997875,40.902063,192.285921,201.233148,189.407314,198.394686,120.430208,197.731139,-0.063605,-1.892503,32.025740,-235.855495,179.851908,5.054777,36.417281,13.273904,63.284887,3279.681574,1.652890,340776.368179,0.924159,45.004445,4.026912,4.898710,0.072827,0.052303,132.272661,110.000864,32.000000,32.000000,32.000000,32.000000,-1386.087979,32.000000,69.995665,76.203669,109.254518,100.000000,19.520644,30.886076,10.171957,24.118076,24.506329,14.888707,18.121348,1658.935547,36.421951,0.657624,75.342538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.804487,74.933234,199.460215,194.602080,80.089985,84.327732,54.469315,14.204112,197.550865,5.489665,74.999195,40.826439,192.270739,201.250997,189.400867,198.413638,120.333501,197.617884,-0.063466,-1.892493,32.025740,-235.848279,179.902361,5.051803,36.433671,13.278628,14.074542,727.968078,0.450081,340667.612165,0.926913,44.881409,4.019657,4.886647,0.072426,0.051088,132.090436,109.990645,32.000000,32.000000,32.000000,32.000000,817.790308,32.000000,69.986280,76.180760,109.247068,100.000000,19.520956,30.886076,10.171957,24.199041,24.506329,14.888707,18.120118,1666.259766,36.407509,0.656735,75.336768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.694363,74.935996,199.592980,194.084820,80.107775,84.314760,54.331492,14.200830,197.551832,5.481561,75.027960,40.925817,192.302172,201.235282,189.407880,198.454360,120.310469,197.575098,-0.063545,-1.894257,32.025740,-235.851235,179.601641,5.057130,36.428153,13.288653,20.673484,1071.993218,0.378588,340679.107064,0.929584,45.075450,4.005653,4.902365,0.075023,0.051762,131.863653,109.924532,32.000000,32.000000,32.000000,32.000000,1026.825676,32.000000,69.986764,76.213781,109.241208,100.000000,19.525867,30.886076,10.171957,24.140685,24.506329,14.888707,18.117948,1662.597656,36.388054,0.657815,75.332668,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.689447,74.948704,199.455288,194.784272,80.136945,84.294910,54.249955,14.204398,197.503590,5.475958,75.067619,40.921588,192.264946,201.213331,189.434578,198.374645,120.336658,197.574747,-0.063577,-1.896595,32.025740,-235.846034,179.851415,5.050240,36.390866,13.278988,51.426700,2670.664097,1.698176,340673.344965,0.924382,44.908716,4.060983,4.888193,0.073694,0.051581,131.712953,109.893540,32.000000,32.000000,32.000000,32.000000,1023.322814,32.000000,69.985086,76.213764,109.195116,100.000000,19.531478,30.886076,10.171957,24.191105,24.506329,14.888707,18.116429,1651.611328,36.408969,0.656487,75.344874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.753611,74.948704,199.228614,194.784272,80.135360,84.277334,54.377061,14.203399,197.516647,5.477434,75.059608,40.963147,192.267920,201.184522,189.399138,198.311878,120.368574,197.510411,-0.063718,-1.898342,32.025740,-235.847033,179.696884,5.041521,36.408356,13.246624,62.797259,3253.531014,1.158798,340733.000754,0.929266,45.044466,4.068381,4.904684,0.072656,0.051904,131.504754,109.875478,32.000000,32.000000,32.000000,32.000000,69.700118,32.000000,69.959422,76.189935,109.105619,100.000000,19.528850,30.886076,10.171957,24.198924,24.506329,14.888707,18.116552,1658.935547,36.418579,0.658359,75.339546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.683454,74.963623,199.326287,194.612499,80.124120,84.261297,54.428251,14.206395,197.434002,5.470462,75.011547,40.906692,192.270674,201.104581,189.414342,198.444605,120.350022,197.490065,-0.063645,-1.898351,32.025740,-235.843219,179.748175,5.045916,36.371971,13.285407,13.940434,721.575719,0.465575,340628.300226,0.930592,45.063118,4.042064,4.901892,0.073898,0.052192,131.394610,109.862260,32.000000,32.000000,32.000000,32.000000,827.559917,32.000000,69.979153,76.200459,109.096358,100.000000,19.528339,30.886076,10.171957,24.172159,24.506329,14.888707,18.117089,1669.921875,36.361549,0.657612,75.344081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.840045,74.950362,199.338495,195.813326,80.129251,84.248231,54.159763,14.206966,197.519397,5.472541,75.016143,40.881110,192.284212,201.157663,189.414748,198.359938,120.298770,197.489166,-0.063624,-1.898307,32.025740,-235.845262,179.670430,5.050835,36.397754,13.269306,20.259028,1053.833107,0.380467,340462.720998,0.926663,44.985590,3.986633,4.888613,0.072364,0.051006,131.445443,109.899615,32.000000,32.000000,32.000000,32.000000,1014.576100,32.000000,69.994966,76.198033,109.085335,100.000000,19.518198,30.886076,10.171957,24.206755,24.506329,14.888707,18.116331,1662.597656,36.369915,0.656046,75.330119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.704858,74.939311,199.247930,195.468035,80.135184,84.237157,54.540092,14.200259,197.465457,5.462397,75.008248,41.027907,192.268995,201.160771,189.429491,198.341660,120.344906,197.502701,-0.063650,-1.898325,32.025740,-235.848375,179.690481,5.051000,36.368545,13.300246,36.131673,1866.389107,1.716381,340489.989167,0.927351,45.085283,3.997745,4.899444,0.073487,0.052774,131.338803,109.924086,32.000000,32.000000,32.000000,32.000000,1018.712579,32.000000,69.977657,76.195679,109.020940,100.000000,19.514128,30.886076,10.171957,24.136407,24.506329,14.888707,18.113962,1651.611328,36.391047,0.658033,75.337075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.723453,74.939311,199.318509,195.468035,80.105062,84.222694,54.427981,14.202257,197.379198,5.458235,74.917378,40.878026,192.303667,201.109767,189.399865,198.269014,120.298335,197.420467,-0.063341,-1.898344,32.025740,-235.848501,179.541720,5.048727,36.373287,13.237573,62.592231,3239.874611,1.177479,340400.163870,0.927963,44.882961,4.048670,4.880957,0.072344,0.051396,131.379932,109.945162,32.000000,32.000000,32.000000,32.000000,799.461796,32.000000,69.978505,76.212997,109.018228,100.000000,19.510589,30.886076,10.171957,24.199677,24.506329,14.888707,18.111661,1658.935547,36.339949,0.655888,75.334126,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.697667,74.925222,199.292677,194.660651,80.065205,84.208187,54.329893,14.199831,197.381675,5.444991,74.933809,40.857082,192.317529,201.117156,189.387789,198.282071,120.324636,197.372823,-0.063278,-1.898333,32.025740,-235.852070,179.723664,5.047345,36.352191,13.225546,20.476759,1061.823556,0.661560,340360.470616,0.924613,45.035096,4.007481,4.894942,0.072908,0.052557,131.466748,109.953927,32.000000,32.000000,32.000000,32.000000,1009.794278,32.000000,69.996348,76.260366,109.004779,100.000000,19.511658,30.886076,10.171957,24.194035,24.506329,14.888707,18.108880,1666.259766,36.412773,0.656845,75.347141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.665273,74.888479,199.379311,194.091015,80.077271,84.196763,54.544853,14.207394,197.456412,5.448354,75.020964,40.906392,192.288930,201.064357,189.428629,198.292894,120.338262,197.500695,-0.063477,-1.898345,32.025740,-235.841567,179.780175,5.049728,36.356374,13.268964,20.419951,1054.704793,0.381781,340361.744656,0.925907,45.012623,4.023986,4.894440,0.073182,0.051737,131.531346,109.953440,32.000000,32.000000,32.000000,32.000000,1017.476889,32.000000,69.998258,76.284093,109.000323,100.000000,19.511042,30.886076,10.171957,24.208304,24.506329,14.888707,18.107323,1673.583984,36.335243,0.657584,75.338472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.693476,74.912790,199.253901,193.817338,80.048585,84.183790,54.250191,14.205967,197.391081,5.422378,74.992476,40.982610,192.280399,201.126892,189.402141,198.253655,120.354506,197.324763,-0.063493,-1.898332,32.025740,-235.841523,179.547062,5.045519,36.351506,13.242856,27.938591,1450.885771,1.167222,340262.611601,0.928015,45.029697,3.980261,4.896907,0.073605,0.051756,131.404466,109.909217,32.000000,32.000000,32.000000,32.000000,958.509514,32.000000,69.988555,76.338713,108.990580,100.000000,19.505011,30.886076,10.171957,24.227057,24.506329,14.888707,18.101299,1651.611328,36.378714,0.656388,75.340092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.690666,74.912790,199.320237,193.817338,80.023802,84.172330,54.473189,14.202542,197.384060,5.418672,75.024377,40.912585,192.279160,201.078481,189.407485,198.186995,120.371310,197.439525,-0.063676,-1.898331,32.025740,-235.851483,179.552937,5.049473,36.372728,13.283045,62.860519,3251.061239,1.171225,340179.113598,0.924939,45.032124,4.013391,4.902938,0.072737,0.052730,131.518305,109.854062,32.000000,32.000000,32.000000,32.000000,654.565859,32.000000,69.963908,76.391677,108.972278,100.000000,19.504885,30.886076,10.171957,24.215728,24.506329,14.888707,18.101762,1658.935547,36.374964,0.658214,75.332344,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.686027,74.917763,199.230995,191.046091,80.004285,84.158598,54.345208,14.208108,197.371321,5.410990,74.995137,40.907430,192.299754,201.066379,189.419360,198.182456,120.331970,197.430398,-0.063582,-1.899506,32.025740,-235.842977,179.866546,5.051282,36.376280,13.261679,12.848624,666.078421,0.855164,340105.698581,0.929184,45.022332,3.932812,4.896458,0.072639,0.051352,131.733880,109.870958,32.000000,32.000000,32.000000,32.000000,874.025659,32.000000,69.994802,76.426868,108.977681,100.000000,19.507898,30.886076,10.171957,24.185278,24.506329,14.888707,18.099909,1669.921875,36.357817,0.656760,75.335438,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.726081,74.917210,199.413625,189.716803,80.038594,84.149487,54.542216,14.205254,197.286421,5.421055,74.935764,40.816535,192.306316,201.113255,189.393008,198.201930,120.362559,197.437665,-0.063689,-1.899503,32.025740,-235.841584,179.560543,5.045173,36.361297,13.262977,17.327893,895.041098,0.380131,340036.480139,0.925323,45.025729,3.957980,4.898427,0.073226,0.051883,131.822965,109.845209,32.000000,32.000000,32.000000,32.000000,840.698155,32.000000,69.975294,76.477926,108.980878,100.000000,19.504505,30.886076,10.171957,24.226050,24.506329,14.888707,18.098136,1673.583984,36.333404,0.656914,75.332370,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.683414,74.892070,199.064928,194.140852,80.039473,84.138831,54.225365,14.198119,197.261144,5.415866,74.950488,40.835065,192.320123,200.923068,189.428815,198.240265,120.413481,197.318710,-0.063598,-1.900678,32.025740,-235.850516,179.521266,5.042658,36.364236,13.286543,38.652344,2008.183253,1.859093,340051.348478,0.927474,45.036311,3.993982,4.896792,0.073278,0.051814,132.047502,109.881266,32.000000,32.000000,32.000000,32.000000,538.332959,32.000000,69.992244,76.547453,108.977681,100.000000,19.511513,30.886076,10.171957,24.210894,24.506329,14.888707,18.096411,1655.273437,36.363821,0.656992,75.332728,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.778071,74.892899,199.075889,188.461512,80.022999,84.128908,54.446119,14.200687,197.238380,5.422092,75.009654,40.846405,192.301558,200.846461,189.414583,197.996248,120.386615,197.282101,-0.063624,-1.900668,32.025740,-235.851868,179.480108,5.046787,36.325470,13.224717,63.413275,3281.279664,1.378157,339939.034298,0.923053,44.987347,3.966050,4.896460,0.074313,0.051395,132.175416,109.897695,32.000000,32.000000,32.000000,32.000000,828.392029,32.000000,69.967392,76.574674,108.994127,100.000000,19.487990,30.886076,10.171957,24.233657,24.506329,14.888707,18.091631,1662.597656,36.338200,0.657262,75.330264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.696379,74.892899,199.087751,188.461512,80.028813,84.115957,54.425003,14.199403,197.166327,5.419891,75.061149,40.776572,192.299609,200.892780,189.413360,198.027885,120.334387,197.326034,-0.063671,-1.900653,32.025740,-235.848741,179.422860,5.047676,36.305168,13.270208,22.443530,1161.776806,0.617503,339814.777416,0.929314,45.013777,3.871622,4.893024,0.073055,0.051782,132.239561,109.917408,32.000000,32.000000,32.000000,32.000000,79.789361,32.000000,69.990488,76.649878,109.003542,100.000000,19.480764,30.886076,10.171957,24.192650,24.506329,14.888707,18.089478,1669.921875,36.281476,0.656365,75.329071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.744150,74.916658,199.221687,184.028763,80.028239,84.104722,54.298162,14.206110,197.119754,5.433499,75.092254,40.772558,192.297705,200.801991,189.393153,197.974453,120.294391,197.216841,-0.063655,-1.901279,32.025740,-235.841544,179.616221,5.046967,36.344889,13.224266,21.638014,1122.696248,0.375701,339755.359261,0.923146,44.900255,3.885095,4.881935,0.072404,0.051312,132.193480,109.961391,32.000000,32.000000,32.000000,32.000000,-15564.566487,32.000000,69.989152,76.698780,109.016219,100.000000,19.471378,30.886076,10.171957,24.232369,24.506329,14.888707,18.089804,1673.583984,36.376929,0.655630,75.335898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.672953,74.941245,199.137613,163.598063,80.025089,84.091951,54.475586,14.204255,197.139799,5.440657,75.094524,40.872389,192.278386,200.832525,189.379629,198.036974,120.309104,197.162095,-0.063445,-1.901876,32.025740,-235.847483,179.406991,5.053171,36.337857,13.274805,32.987598,1705.999008,1.063005,339840.294731,0.925340,44.998931,3.953395,4.892026,0.073171,0.052109,132.140274,109.959624,32.000000,32.000000,32.000000,32.000000,-33719.591330,32.000000,69.977966,76.749844,108.999370,100.000000,19.482188,30.886076,10.171957,24.212675,24.506329,14.888707,18.088068,1662.597656,36.287192,0.657569,75.335464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.750115,74.944560,199.102495,183.086345,80.005073,84.078265,54.368862,14.197690,197.172133,5.447380,75.024989,40.868748,192.309959,200.775577,189.390442,197.948595,120.269610,197.141819,-0.063558,-1.901292,32.025740,-235.854701,179.556243,5.041875,36.320043,13.244731,62.770968,3252.659329,1.101998,339850.017796,0.926269,44.964970,3.953440,4.889578,0.073830,0.051541,132.062941,109.954164,32.000000,32.000000,32.000000,32.000000,-1153.675926,32.000000,69.964915,76.778885,109.011366,100.000000,19.464550,30.886076,10.171957,24.248510,24.506329,14.888707,18.089319,1662.597656,36.350569,0.655499,75.334969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.671012,74.944560,198.943280,183.086345,80.009082,84.066090,54.332352,14.207109,197.136770,5.467688,75.013772,40.862898,192.308235,200.848139,189.403350,198.007722,120.310610,197.124466,-0.063482,-1.900691,32.025740,-235.845936,179.389940,5.047706,36.303527,13.273417,21.915008,1136.352651,0.723542,339847.654567,0.924890,45.075602,3.918689,4.896070,0.072864,0.051444,132.155696,109.984536,32.000000,32.000000,32.000000,32.000000,1002.494762,32.000000,69.970008,76.804520,108.996133,100.000000,19.466009,30.886076,10.171957,24.214962,24.506329,14.888707,18.088475,1673.583984,36.336000,0.657751,75.336930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.686606,74.923012,198.877507,189.586816,80.044889,84.049338,54.261270,14.206966,197.072069,5.491886,74.934438,40.787222,192.294742,200.762605,189.403721,198.025018,120.303290,197.254589,-0.063272,-1.900725,32.025740,-235.846895,179.382292,5.049785,36.290870,13.232885,18.584540,964.921205,0.379596,339807.318695,0.924689,44.985667,3.950762,4.885937,0.072694,0.051991,132.146144,110.019547,32.000000,32.000000,32.000000,32.000000,910.564016,32.000000,70.002794,76.858859,108.955781,100.000000,19.444592,30.886076,10.171957,24.220514,24.506329,14.888707,18.084466,1669.921875,36.294620,0.655495,75.338541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.782714,74.901739,199.027171,193.868018,80.077165,84.040972,54.516380,14.202257,197.044805,5.484227,74.965025,40.884361,192.304407,200.730086,189.422198,197.981194,120.303553,197.094312,-0.063039,-1.900756,32.025740,-235.856832,179.345930,5.051485,36.309640,13.247021,45.708082,2362.087493,1.088145,339745.025050,0.927097,45.081265,3.903408,4.891525,0.073132,0.051647,132.274132,110.019020,32.000000,32.000000,32.000000,32.000000,899.711677,32.000000,69.983911,76.881700,108.942157,100.000000,19.438975,30.886076,10.171957,24.250936,24.506329,14.888707,18.080573,1655.273437,36.277167,0.656283,75.331611,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.754482,74.882401,198.831014,183.025639,80.064497,84.031104,54.181785,14.205254,197.067905,5.487895,74.942747,40.778037,192.289635,200.667812,189.430800,197.870105,120.345727,197.104817,-0.062874,-1.900901,32.025740,-235.843870,179.503601,5.052481,36.332033,13.285461,62.588509,3254.402700,1.282176,339657.521893,0.927700,45.040859,3.958354,4.888034,0.073374,0.051403,132.409822,110.048200,32.000000,32.000000,32.000000,32.000000,632.299909,32.000000,69.979557,76.916481,108.948354,100.000000,19.439496,30.886076,10.171957,24.210250,24.506329,14.888707,18.078525,1655.273437,36.342653,0.656534,75.337731,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.782545,74.879086,198.863466,189.391842,80.056223,84.014330,54.454712,14.207252,197.074316,5.470993,74.992308,40.819670,192.305152,200.763217,189.433192,197.927516,120.370804,197.070249,-0.063010,-1.901059,32.025740,-235.843016,179.280929,5.054047,36.272262,13.242315,14.343155,742.060324,0.520571,339534.485863,0.920900,44.903492,3.899426,4.880185,0.073701,0.052283,132.451611,110.071584,32.000000,32.000000,32.000000,32.000000,688.609969,32.000000,69.979365,76.966913,108.929301,100.000000,19.430942,30.886076,10.171957,24.240047,24.506329,14.888707,18.073312,1673.583984,36.287480,0.655904,75.330435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.681263,74.882954,199.057385,192.443235,80.032999,83.999095,54.477789,14.202114,197.006745,5.442857,75.007805,40.756217,192.293503,200.634573,189.409797,197.897117,120.351537,197.046503,-0.063036,-1.901050,32.025740,-235.847010,179.340403,5.059490,36.284000,13.210275,19.824557,1025.212773,0.380065,339426.026319,0.927121,44.918235,3.861099,4.878752,0.072851,0.051249,132.608641,110.068743,32.000000,32.000000,32.000000,32.000000,995.227800,32.000000,69.978563,76.980933,108.893515,100.000000,19.415529,30.886076,10.171957,24.221971,24.506329,14.888707,18.069619,1662.597656,36.291771,0.654539,75.333768,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.745053,74.904502,198.887461,191.692553,80.016554,83.986161,54.344492,14.201972,197.023437,5.444358,75.050993,40.791161,192.306327,200.571450,189.413146,197.739537,120.336034,196.959026,-0.063010,-1.901061,32.025740,-235.849930,179.326555,5.054579,36.290401,13.260832,62.868941,3259.196969,1.657446,339296.122431,0.921605,44.881042,3.823365,4.876191,0.073342,0.052900,132.736478,110.054252,32.000000,32.000000,32.000000,32.000000,1022.042835,32.000000,69.975306,77.009804,108.862732,100.000000,19.396291,30.886076,10.171957,24.263512,24.506329,14.888707,18.067570,1651.611328,36.241881,0.655130,75.328679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.671684,74.904502,198.742134,191.692553,79.998201,83.975136,54.432640,14.203969,196.949109,5.428954,75.019748,40.868855,192.287626,200.609437,189.411220,197.824980,120.311233,196.950413,-0.063078,-1.901052,32.025740,-235.845808,179.255621,5.053512,36.281801,13.224320,50.252532,2600.929271,1.201951,339335.733499,0.923504,45.007261,3.833937,4.893098,0.073572,0.051776,132.804451,110.030753,32.000000,32.000000,32.000000,32.000000,565.254826,32.000000,69.962334,76.998173,108.862223,100.000000,19.398965,30.886076,10.171957,24.235298,24.506329,14.888707,18.067601,1662.597656,36.261607,0.656572,75.337194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.664028,74.915276,198.721744,193.453301,79.974175,83.964455,54.443022,14.206395,196.932903,5.449171,74.995401,40.741493,192.286683,200.568676,189.416495,197.765474,120.282059,197.024012,-0.063015,-1.901039,32.025740,-235.846159,179.141388,5.053931,36.242314,13.223329,17.916838,927.148174,0.378323,339287.281763,0.924127,44.951723,3.817400,4.881267,0.073751,0.051878,132.921479,110.039695,32.000000,32.000000,32.000000,32.000000,1027.291395,32.000000,69.979519,77.043199,108.858476,100.000000,19.396552,30.886076,10.171957,24.272079,24.506329,14.888707,18.066771,1673.583984,36.282378,0.656279,75.331381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.765677,74.900634,198.957413,194.195759,79.957648,83.955333,54.304760,14.207965,196.942155,5.459070,75.037499,40.690271,192.301320,200.565502,189.419101,197.828324,120.295690,196.910008,-0.062821,-1.901053,32.025740,-235.846223,179.156663,5.058680,36.227745,13.210202,15.796258,819.495037,0.473664,339330.689496,0.924285,45.040395,3.839045,4.886499,0.073056,0.051614,133.117853,110.077264,32.000000,32.000000,32.000000,32.000000,-2281.181756,32.000000,70.003636,77.061768,108.886171,100.000000,19.370673,30.886076,10.171957,24.279050,24.506329,14.888707,18.065006,1658.935547,36.221182,0.656419,75.331901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.682022,74.904226,198.744973,194.979424,79.901929,83.943137,54.420803,14.205825,196.822829,5.462778,75.025279,40.847969,192.307986,200.518212,189.408955,197.687814,120.272631,196.943290,-0.062706,-1.901060,32.025740,-235.845097,179.152075,5.055029,36.224572,13.219290,58.085381,3006.989349,1.328485,339351.180860,0.924200,45.060428,3.895178,4.886917,0.073431,0.052121,133.116370,110.098733,32.000000,32.000000,32.000000,32.000000,-1668.542113,32.000000,69.975534,77.042540,108.861629,100.000000,19.363550,30.886076,10.171957,24.235418,24.506329,14.888707,18.061461,1647.949219,36.257315,0.656028,75.330853,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.756124,74.904226,198.815494,194.979424,79.887505,83.929455,54.424264,14.204683,196.817275,5.460334,75.076613,40.797446,192.295683,200.531630,189.434671,197.790327,120.285302,196.918152,-0.062758,-1.901116,32.025740,-235.846728,179.022854,5.049702,36.234381,13.252358,60.614960,3137.742148,1.504919,339207.976076,0.923956,44.922952,3.839785,4.880513,0.072839,0.051945,133.189966,110.089352,32.000000,32.000000,32.000000,32.000000,619.513633,32.000000,69.963199,77.061582,108.863348,100.000000,19.356435,30.886076,10.171957,24.275551,24.506329,14.888707,18.059803,1655.273437,36.212708,0.656304,75.332924,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.679978,74.923564,198.693518,193.355890,79.871630,83.919476,54.372591,14.208821,196.831056,5.468191,75.014901,40.696812,192.288916,200.505505,189.422760,197.695864,120.321095,196.873155,-0.062732,-1.900555,32.025740,-235.840956,179.270752,5.042241,36.238708,13.214800,12.196188,631.937412,0.409559,339254.870202,0.923883,45.027616,3.875039,4.885327,0.073090,0.051416,133.267810,110.118021,32.000000,32.000000,32.000000,32.000000,793.608497,32.000000,69.972930,77.074524,108.844427,100.000000,19.350024,30.886076,10.171957,24.244308,24.506329,14.888707,18.059889,1673.583984,36.251473,0.656126,75.331841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.740321,74.917763,198.693354,192.950780,79.846997,83.908025,54.581675,14.201543,196.800897,5.477225,75.064006,40.714875,192.276713,200.450787,189.402469,197.739272,120.396686,196.854124,-0.062601,-1.898812,32.025740,-235.847744,179.262005,5.037458,36.217901,13.211969,16.797201,867.001887,0.391957,339130.040490,0.921881,44.938076,3.853157,4.878175,0.073379,0.051012,133.374858,110.152063,32.000000,32.000000,32.000000,32.000000,1019.961596,32.000000,69.975647,77.104789,108.832079,100.000000,19.335217,30.886076,10.171957,24.283283,24.506329,14.888707,18.058297,1662.597656,36.261066,0.656080,75.331176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.644453,74.923288,198.704334,192.614382,79.827634,83.894330,54.466550,14.203541,196.753700,5.491755,75.086168,40.723045,192.267592,200.439862,189.383073,197.600945,120.340690,196.809761,-0.062648,-1.896522,32.025740,-235.850320,179.124013,5.038781,36.199979,13.186384,61.656342,3189.171582,1.949854,339103.573899,0.924533,45.049426,3.800876,4.884307,0.073846,0.051728,133.559284,110.146954,32.000000,32.000000,32.000000,32.000000,592.578927,32.000000,69.939131,77.066520,108.816246,100.000000,19.324728,30.886076,10.171957,24.297575,24.506329,14.888707,18.055428,1651.611328,36.199852,0.655995,75.331543,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.587208,74.936825,198.673239,193.274528,79.804218,83.885968,54.295313,14.202114,196.765675,5.485737,75.110671,40.736562,192.264309,200.390014,189.394052,197.629343,120.368838,196.713981,-0.062541,-1.895370,32.025740,-235.847500,179.152444,5.043028,36.229765,13.276843,36.784279,1908.665845,1.413962,338891.836943,0.919397,44.970699,3.718312,4.877069,0.073078,0.052195,133.657773,110.146886,32.000000,32.000000,32.000000,32.000000,668.715579,32.000000,69.937886,77.058290,108.820544,100.000000,19.304822,30.886076,10.171957,24.308682,24.506329,14.888707,18.054386,1662.597656,36.219596,0.654989,75.330691,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.625868,74.936825,198.640560,193.274528,79.786416,83.874531,54.296958,14.203399,196.684914,5.467050,75.075155,40.800223,192.286643,200.333716,189.394498,197.538708,120.383057,196.840145,-0.062669,-1.894205,32.025740,-235.847033,179.027606,5.043375,36.225149,13.243360,17.375974,901.578738,0.385849,338993.393222,0.923521,45.092122,3.758048,4.888843,0.072936,0.052230,133.693823,110.170778,32.000000,32.000000,32.000000,32.000000,624.819310,32.000000,69.923868,77.037393,108.813115,100.000000,19.301121,30.886076,10.171957,24.338963,24.506329,14.888707,18.054339,1673.583984,36.202521,0.657186,75.331492,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.571481,74.946771,198.450828,195.005332,79.760204,83.861440,54.444516,14.203969,196.629099,5.467221,75.071559,40.666620,192.297422,200.292900,189.392869,197.538301,120.354536,196.711592,-0.062677,-1.894222,32.025740,-235.844011,178.950514,5.040595,36.212365,13.206632,15.275394,790.438860,0.647326,338965.453525,0.927765,45.174965,3.694788,4.894972,0.072771,0.051539,133.761150,110.212876,32.000000,32.000000,32.000000,32.000000,588.401298,32.000000,69.931980,77.023216,108.832254,100.000000,19.282013,30.886076,10.171957,24.327376,24.506329,14.888707,18.054093,1655.273437,36.174430,0.657418,75.325184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.533352,74.938206,198.612759,195.267235,79.718555,83.851298,54.236373,14.202971,196.653106,5.477865,75.056359,40.656687,192.272150,200.340649,189.383254,197.525404,120.293356,196.736385,-0.062832,-1.894218,32.025740,-235.847951,178.882783,5.042777,36.240511,13.182634,53.598164,2784.128469,1.369043,338873.679519,0.926668,45.128150,3.726818,4.889509,0.073645,0.051605,133.820616,110.218777,32.000000,32.000000,32.000000,32.000000,634.148065,32.000000,69.946390,76.965076,108.813555,100.000000,19.262511,30.886076,10.171957,24.357199,24.506329,14.888707,18.052985,1651.611328,36.215990,0.657094,75.334816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.555974,74.932957,198.410064,194.746256,79.710795,83.841347,54.334408,14.202971,196.590836,5.482237,75.096904,40.746190,192.271176,200.233828,189.404233,197.557837,120.283555,196.737201,-0.062989,-1.894300,32.025740,-235.849421,178.981494,5.037715,36.250464,13.214061,63.423260,3288.543708,1.557718,338910.270712,0.925356,45.203963,3.708215,4.891387,0.072959,0.052054,133.775788,110.202129,32.000000,32.000000,32.000000,32.000000,377.087877,32.000000,69.935322,76.948337,108.796881,100.000000,19.249775,30.886076,10.171957,24.382592,24.506329,14.888707,18.050835,1662.597656,36.223833,0.657778,75.328278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.591583,74.932957,198.428081,194.746256,79.736716,83.828385,54.491048,14.199974,196.570188,5.487647,75.157561,40.774056,192.284549,200.255369,189.441434,197.549299,120.282031,196.588104,-0.062863,-1.894544,32.025740,-235.847517,179.191256,5.031149,36.225510,13.250771,18.149012,938.334802,0.444430,338982.338796,0.929708,45.241616,3.778485,4.899984,0.074576,0.051294,133.929615,110.176411,32.000000,32.000000,32.000000,32.000000,310.301289,32.000000,69.960079,76.910332,108.804466,100.000000,19.235050,30.886076,10.171957,24.378277,24.506329,14.888707,18.048946,1669.921875,36.212456,0.657739,75.325491,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.556431,74.948704,198.411939,193.785523,79.713307,83.817697,54.305624,14.201829,196.576129,5.477509,75.093785,40.729942,192.274515,200.188846,189.415999,197.521655,120.259799,196.585552,-0.062984,-1.894784,32.025740,-235.847949,178.987042,5.032793,36.252104,13.217793,22.565127,1170.638940,0.375131,338936.829307,0.927357,45.208942,3.788585,4.892252,0.073551,0.051761,134.069188,110.184843,32.000000,32.000000,32.000000,32.000000,372.456776,32.000000,69.934971,76.866907,108.779172,100.000000,19.218721,30.886076,10.171957,24.369049,24.506329,14.888707,18.049244,1666.259766,36.245019,0.656806,75.328849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
