OSU 80 Ton Compressor Load Stand
40.619292,74.953954,198.560831,193.066764,79.714089,83.806983,54.479888,14.202971,196.583972,5.475815,75.076106,40.681865,192.286598,200.155962,189.399577,197.413438,120.255815,196.510787,-0.063209,-1.895014,32.025740,-235.849748,179.068621,5.034857,36.246317,13.203675,25.166004,1301.391739,1.309936,338860.887119,0.923683,45.165796,3.735431,4.888405,0.072974,0.051817,134.154108,110.222032,32.000000,32.000000,32.000000,32.000000,620.036905,32.000000,69.940001,76.807684,108.783870,100.000000,19.207680,30.886076,10.171957,24.391387,24.506329,14.888707,18.048176,1651.611328,36.261859,0.656516,75.340211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.522460,74.940969,198.533074,191.645832,79.706733,83.793313,54.495438,14.205111,196.549339,5.470021,75.080427,40.685305,192.272446,200.160556,189.386478,197.398466,120.236043,196.547697,-0.063351,-1.895338,32.025740,-235.843033,178.682606,5.030525,36.218586,13.176323,62.537727,3233.046409,1.054112,338892.941930,0.927610,45.224135,3.756726,4.892244,0.073144,0.051420,134.204535,110.218287,32.000000,32.000000,32.000000,32.000000,823.761552,32.000000,69.933862,76.725851,108.787264,100.000000,19.186042,30.886076,10.171957,24.366376,24.506329,14.888707,18.047425,1658.935547,36.178486,0.656260,75.328313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.561468,74.945113,198.458330,193.305778,79.711656,83.779596,54.439039,14.202685,196.493959,5.464046,75.122089,40.718778,192.286838,200.066195,189.395426,197.381861,120.266897,196.472140,-0.063375,-1.894420,32.025740,-235.847746,179.034724,5.026799,36.246822,13.221886,23.850161,1234.271969,0.944413,338818.384872,0.923010,45.153239,3.733278,4.888338,0.073076,0.051861,134.206359,110.207081,32.000000,32.000000,32.000000,32.000000,839.069622,32.000000,69.935709,76.675812,108.775643,100.000000,19.172440,30.886076,10.171957,24.422850,24.506329,14.888707,18.044888,1666.259766,36.218388,0.655430,75.328151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.523876,74.945113,198.444592,193.305778,79.688646,83.765857,54.212573,14.204683,196.544988,5.455623,75.111464,40.637445,192.276054,200.070974,189.424130,197.435849,120.302975,196.554452,-0.063487,-1.894650,32.025740,-235.846728,178.905543,5.027763,36.258145,13.215936,21.578746,1121.388720,0.380618,338844.974280,0.924920,45.257589,3.766594,4.899334,0.073256,0.051770,133.851351,110.197987,32.000000,32.000000,32.000000,32.000000,539.025767,32.000000,69.942946,76.639351,108.785588,100.000000,19.167359,30.886076,10.171957,24.411437,24.506329,14.888707,18.044133,1677.246094,36.255963,0.657931,75.331364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.562982,74.952572,198.384100,194.107064,79.668658,83.755959,54.472242,14.202971,196.489832,5.457426,75.141770,40.663997,192.273865,200.075641,189.416811,197.360633,120.235172,196.505726,-0.063372,-1.893464,32.025740,-235.849258,178.771182,5.030278,36.224734,13.213881,27.328221,1413.403302,0.996909,338718.234145,0.924786,45.214440,3.708014,4.892780,0.074550,0.051736,133.623351,110.211859,32.000000,32.000000,32.000000,32.000000,578.259785,32.000000,69.960375,76.617942,108.752642,100.000000,19.154017,30.886076,10.171957,24.436885,24.506329,14.888707,18.043792,1651.611328,36.177423,0.656475,75.328142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.485607,74.960584,198.252068,195.667997,79.632468,83.744526,54.197484,14.199117,196.483854,5.461274,75.134418,40.682398,192.288618,200.120046,189.402700,197.214989,120.257923,196.535664,-0.063362,-1.893477,32.025740,-235.854254,178.884803,5.027980,36.212510,13.177387,63.006306,3275.177867,1.102386,338632.353550,0.929416,45.260014,3.702140,4.896980,0.072986,0.051303,133.546069,110.237241,32.000000,32.000000,32.000000,32.000000,525.659955,32.000000,69.943128,76.573244,108.757027,100.000000,19.135545,30.886076,10.171957,24.425245,24.506329,14.888707,18.042804,1658.935547,36.184346,0.656116,75.329080,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.505656,74.963623,198.324567,193.647564,79.596737,83.733078,54.376123,14.205396,196.340424,5.466094,75.114169,40.699397,192.286089,200.148245,189.425047,197.356540,120.275387,196.482034,-0.063485,-1.893475,32.025740,-235.842748,178.864324,5.031399,36.226051,13.211429,32.024462,1659.218563,0.869572,338680.093968,0.923941,45.220063,3.752064,4.890767,0.074808,0.051447,133.531984,110.221610,32.000000,32.000000,32.000000,32.000000,549.175060,32.000000,69.946061,76.534155,108.758837,100.000000,19.109539,30.886076,10.171957,24.469475,24.506329,14.888707,18.042790,1666.259766,36.199690,0.656870,75.332856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.493596,74.963623,198.269146,193.647564,79.565224,83.721623,54.459048,14.203541,196.450687,5.461173,75.068663,40.678700,192.279273,200.065088,189.427359,197.337735,120.307480,196.460100,-0.063487,-1.892297,32.025740,-235.846890,178.716932,5.033366,36.232163,13.225023,19.037020,984.824686,0.377502,338658.304570,0.930409,45.321916,3.740299,4.896853,0.072647,0.051737,133.618519,110.249308,32.000000,32.000000,32.000000,32.000000,258.514678,32.000000,69.983124,76.495167,108.763160,100.000000,19.100243,30.886076,10.171957,24.468307,24.506329,14.888707,18.042317,1677.246094,36.221669,0.657329,75.331858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.568880,74.956440,198.297263,192.879276,79.513443,83.710190,54.238463,14.203827,196.363370,5.453485,75.045768,40.691005,192.266304,200.029712,189.423133,197.382677,120.314183,196.419248,-0.063244,-1.892849,32.025740,-235.851668,178.695191,5.030114,36.187952,13.219091,18.794891,976.253114,0.742519,338573.831092,0.926742,45.300626,3.703155,4.896219,0.073073,0.052255,133.773141,110.249745,32.000000,32.000000,32.000000,32.000000,380.707000,32.000000,69.984971,76.471470,108.754864,100.000000,19.082708,30.886076,10.171957,24.483332,24.506329,14.888707,18.040786,1666.259766,36.227565,0.656878,75.332958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.549309,74.940693,198.146818,192.373426,79.486806,83.700277,54.474695,14.200116,196.363746,5.431740,75.107158,40.695092,192.284849,200.013406,189.446858,197.267163,120.312572,196.302739,-0.063026,-1.894618,32.025740,-235.849498,178.839792,5.032999,36.191378,13.195147,60.977323,3153.577764,1.248959,338484.448117,0.925498,45.315258,3.663012,4.896309,0.073545,0.052318,133.937315,110.242171,32.000000,32.000000,32.000000,32.000000,480.492091,32.000000,70.012289,76.504345,108.789354,100.000000,19.068180,30.886076,10.171957,24.454976,24.506329,14.888707,18.039878,1658.935547,36.186095,0.656415,75.331841,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.532364,74.948704,198.203636,192.544853,79.449678,83.689574,54.402296,14.203827,196.320550,5.400464,75.101470,40.685807,192.269098,199.952664,189.447159,197.205193,120.301642,196.334037,-0.063178,-1.894054,32.025740,-235.849545,178.916760,5.022069,36.177224,13.172591,47.511690,2460.442653,1.263202,338369.699749,0.927280,45.216785,3.641316,4.887916,0.074806,0.051410,133.986810,110.230722,32.000000,32.000000,32.000000,32.000000,442.297480,32.000000,70.014705,76.482036,108.798528,100.000000,19.038233,30.886076,10.171957,24.471570,24.506329,14.888707,18.037057,1666.259766,36.165522,0.655350,75.323642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.585436,74.945666,198.304458,192.207915,79.384598,83.673593,54.478033,14.199974,196.328464,5.403869,75.108684,40.732472,192.288393,199.891883,189.448948,197.207859,120.274840,196.279416,-0.063306,-1.893446,32.025740,-235.849804,178.997750,5.022551,36.182723,13.205911,19.136364,989.618955,0.389244,338326.378710,0.923591,45.224758,3.600150,4.886565,0.072524,0.051294,133.837136,110.199657,32.000000,32.000000,32.000000,32.000000,369.370393,32.000000,70.023788,76.490226,108.792818,100.000000,19.016951,30.886076,10.171957,24.491073,24.506329,14.888707,18.036383,1677.246094,36.217757,0.655916,75.328440,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.556692,74.945666,198.161594,192.207915,79.346624,83.657584,54.189970,14.202828,196.305168,5.413199,75.115120,40.783246,192.246074,200.060285,189.425529,197.216743,120.253173,196.350341,-0.063372,-1.893430,32.025740,-235.845153,178.850498,5.024391,36.211951,13.197004,20.608456,1071.412095,0.499760,338320.424949,0.925132,45.253313,3.622573,4.890009,0.073365,0.051993,133.836640,110.197166,32.000000,32.000000,32.000000,32.000000,414.371034,32.000000,69.993082,76.489402,108.766110,100.000000,19.012760,30.886076,10.171957,24.472487,24.506329,14.888707,18.034966,1662.597656,36.215575,0.656550,75.328048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.610190,74.958098,198.059787,194.165067,79.342450,83.644582,54.408607,14.203827,196.374647,5.415957,75.018802,40.742336,192.275300,199.921746,189.441670,197.263376,120.230768,196.340077,-0.063592,-1.893202,32.025740,-235.850362,178.806465,5.017986,36.199420,13.181895,60.370258,3125.974396,1.551153,338300.767011,0.925018,45.217579,3.662246,4.884683,0.073561,0.052136,133.960603,110.255755,32.000000,32.000000,32.000000,32.000000,345.010927,32.000000,69.995203,76.500154,108.777556,100.000000,18.990558,30.886076,10.171957,24.492994,24.506329,14.888707,18.035173,1658.935547,36.135285,0.655007,75.326676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.528726,74.917210,198.074614,193.851688,79.355400,83.636192,54.479619,14.205967,196.335111,5.427236,74.996297,40.734080,192.285899,199.991447,189.415343,197.213038,120.318972,196.213420,-0.063425,-1.893125,32.025740,-235.846097,178.963117,5.021289,36.179262,13.177820,37.302459,1929.005169,1.151040,338248.615862,0.927801,45.220781,3.677028,4.886039,0.074005,0.050935,134.089270,110.264099,32.000000,32.000000,32.000000,32.000000,415.034946,32.000000,70.025516,76.528177,108.834338,100.000000,18.961910,30.886076,10.171957,24.476558,24.506329,14.888707,18.034300,1666.259766,36.120392,0.654999,75.323377,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.571347,74.888203,198.251786,192.568217,79.343335,83.624763,54.331477,14.202114,196.331912,5.431519,74.921767,40.661029,192.253246,199.922160,189.423208,197.140571,120.266085,196.308491,-0.063414,-1.893127,32.025740,-235.846847,178.798879,5.018414,36.201746,13.208291,18.941994,982.209630,0.392363,338209.166438,0.922657,45.168404,3.695664,4.877096,0.073093,0.051240,134.040230,110.214186,32.000000,32.000000,32.000000,32.000000,292.651390,32.000000,70.005389,76.475261,108.798240,100.000000,18.946021,30.886076,10.171957,24.521382,24.506329,14.888707,18.028458,1677.246094,36.135790,0.655510,75.324511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.526972,74.888203,198.210046,192.568217,79.313724,83.614862,54.510824,14.200402,196.252567,5.435111,74.879621,40.689205,192.256374,199.912432,189.423418,197.303467,120.232034,196.320491,-0.063503,-1.893162,32.025740,-235.851500,178.882009,5.017442,36.173907,13.181336,22.046026,1139.403550,0.635858,338044.234357,0.923250,45.226230,3.560941,4.887265,0.072500,0.051575,134.027913,110.207099,32.000000,32.000000,32.000000,32.000000,429.850018,32.000000,69.998573,76.466850,108.793921,100.000000,18.939927,30.886076,10.171957,24.510062,24.506329,14.888707,18.023409,1662.597656,36.143345,0.656667,75.328474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.533209,74.847039,198.059968,192.843806,79.300475,83.605706,54.235200,14.202828,196.274115,5.425492,74.924680,40.571589,192.264455,199.935306,189.412496,197.127920,120.159911,196.291412,-0.063619,-1.893150,32.025740,-235.847440,178.787029,5.013360,36.169165,13.181714,62.977436,3271.400563,1.251659,338024.052277,0.924541,45.145557,3.648748,4.886497,0.073420,0.051478,134.096673,110.214230,32.000000,32.000000,32.000000,32.000000,457.452710,32.000000,70.009839,76.431085,108.815352,100.000000,18.912597,30.886076,10.171957,24.538363,24.506329,14.888707,18.016649,1651.611328,36.181029,0.656106,75.331159,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.503243,74.841514,198.175060,192.701365,79.313728,83.596549,54.382643,14.208393,196.306975,5.410023,74.941501,40.612891,192.270877,199.930402,189.433209,197.182053,120.191293,196.327503,-0.063655,-1.893176,32.025740,-235.844652,178.603493,5.009959,36.171797,13.184744,34.815868,1803.627764,1.076043,338067.212603,0.922466,45.199350,3.687206,4.890818,0.073584,0.051112,134.153481,110.243978,32.000000,32.000000,32.000000,32.000000,322.308428,32.000000,70.003451,76.368736,108.845146,100.000000,18.892114,30.886076,10.171957,24.543606,24.506329,14.888707,18.013463,1673.583984,36.139739,0.656344,75.323744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.505017,74.859195,198.048432,193.802698,79.312131,83.586633,54.418422,14.206110,196.236538,5.391118,74.992971,40.543684,192.249498,199.776476,189.409568,197.182378,120.212322,196.185975,-0.063700,-1.893261,32.025740,-235.847098,178.741037,5.007337,36.164098,13.195165,20.476450,1060.080186,0.376376,338094.814036,0.926811,45.150624,3.748649,4.886363,0.072980,0.051311,134.231757,110.236311,32.000000,32.000000,32.000000,32.000000,284.011639,32.000000,70.004030,76.301355,108.834688,100.000000,18.876155,30.886076,10.171957,24.566345,24.506329,14.888707,18.009604,1673.583984,36.140767,0.655128,75.329037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.539879,74.888755,198.092748,194.106501,79.354305,83.571425,54.466308,14.204826,196.200932,5.385657,75.078144,40.696715,192.268633,199.942212,189.378994,197.070594,120.265212,196.243784,-0.063682,-1.893508,32.025740,-235.848382,178.627500,5.010342,36.147330,13.180741,39.669511,2051.912800,0.681366,338023.057356,0.924915,45.181444,3.730522,4.892820,0.072647,0.051290,134.137875,110.267993,32.000000,32.000000,32.000000,32.000000,223.414374,32.000000,70.012516,76.236874,108.784654,100.000000,18.849490,30.886076,10.171957,24.575286,24.506329,14.888707,18.007351,1655.273437,36.131968,0.656406,75.319729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.510569,74.888755,198.235304,194.106501,79.369508,83.559996,54.160459,14.206253,196.128485,5.389740,75.063786,40.558933,192.259968,199.713638,189.391161,197.081800,120.251081,196.213216,-0.063734,-1.893470,32.025740,-235.846465,178.581448,5.012669,36.131247,13.164838,63.097325,3282.151349,1.157918,337965.437500,0.924192,45.196974,3.657509,4.889479,0.073870,0.050623,134.094976,110.213281,32.000000,32.000000,32.000000,32.000000,267.935804,32.000000,70.035441,76.205260,108.765578,100.000000,18.834162,30.886076,10.171957,24.567693,24.506329,14.888707,18.007804,1655.273437,36.127875,0.656047,75.330256,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.513661,74.908370,198.003647,194.172388,79.358192,83.550849,54.345296,14.202828,196.094824,5.384397,75.090679,40.615935,192.270432,199.761088,189.396169,197.105266,120.283086,196.224156,-0.063624,-1.893466,32.025740,-235.847767,178.769245,5.017465,36.126018,13.155390,21.043057,1090.879734,0.597321,337830.371918,0.922428,45.184252,3.625856,4.886368,0.073306,0.052000,134.125362,110.231377,32.000000,32.000000,32.000000,32.000000,296.259554,32.000000,70.022862,76.190712,108.726145,100.000000,18.808493,30.886076,10.171957,24.589887,24.506329,14.888707,18.007598,1677.246094,36.100956,0.655802,75.324963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.403229,74.917210,197.951056,193.595760,79.342868,83.541733,54.600224,14.203541,196.191475,5.373647,75.106152,40.531044,192.260598,199.736937,189.383742,197.007867,120.311217,196.125293,-0.063619,-1.893470,32.025740,-235.853424,178.724600,5.019374,36.155155,13.169291,20.257666,1045.261535,0.375866,337825.164341,0.928227,45.219796,3.628758,4.893422,0.073463,0.050543,134.119482,110.250312,32.000000,32.000000,32.000000,32.000000,182.925904,32.000000,70.020805,76.166837,108.703431,100.000000,18.791468,30.886076,10.171957,24.597522,24.506329,14.888707,18.005689,1669.921875,36.121943,0.656450,75.328142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.459116,74.929918,197.786351,192.189901,79.311743,83.532622,54.263749,14.202257,196.122691,5.380025,75.081191,40.609191,192.255210,199.679543,189.384925,196.968445,120.291643,196.099523,-0.063540,-1.893435,32.025740,-235.849318,178.657726,5.022552,36.139342,13.191144,33.849905,1757.428442,1.126051,337756.630336,0.924935,45.235662,3.600773,4.887330,0.073129,0.051765,134.116413,110.226952,32.000000,32.000000,32.000000,32.000000,165.421983,32.000000,70.012187,76.140980,108.661769,100.000000,18.776556,30.886076,10.171957,24.659051,24.506329,14.888707,18.004855,1655.273437,36.092265,0.656369,75.327622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.400292,74.929918,197.924418,192.189901,79.320523,83.523236,54.435865,14.208964,196.042940,5.375029,75.092975,40.573178,192.254601,199.636193,189.403343,197.010193,120.304487,196.093497,-0.063655,-1.893407,32.025740,-235.842774,178.664107,5.027339,36.101893,13.156832,64.055395,3315.130110,1.171807,337756.407275,0.923220,45.378600,3.536316,4.899387,0.072505,0.052316,134.039837,110.230825,32.000000,32.000000,32.000000,32.000000,281.731102,32.000000,70.003195,76.133289,108.644608,100.000000,18.737092,30.886076,10.171957,24.641505,24.506329,14.888707,18.004586,1658.935547,36.093347,0.657165,75.329744,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.424249,74.938206,198.137626,192.561180,79.315441,83.513335,54.419182,14.204398,196.077762,5.388863,75.140393,40.585342,192.237794,199.612650,189.394901,196.995196,120.283629,196.168102,-0.063794,-1.893390,32.025740,-235.847014,178.719256,5.019833,36.108420,13.167867,14.375890,744.239538,0.700121,337726.595390,0.927502,45.323409,3.546420,4.888549,0.072718,0.052081,133.969440,110.199429,32.000000,32.000000,32.000000,32.000000,153.548504,32.000000,70.020594,76.122962,108.674295,100.000000,18.728750,30.886076,10.171957,24.680196,24.506329,14.888707,18.004018,1669.921875,36.090264,0.656623,75.326974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.459010,74.951467,197.829699,193.781863,79.306127,83.501912,54.254765,14.206824,195.983433,5.399047,75.069171,40.604986,192.231962,199.691470,189.380268,196.930801,120.261329,196.184404,-0.063571,-1.893396,32.025740,-235.845241,178.434523,5.021878,36.110259,13.134276,18.126271,941.240420,0.370505,337707.001202,0.925901,45.394880,3.531360,4.899084,0.073083,0.051351,133.734938,110.161421,32.000000,32.000000,32.000000,32.000000,261.259797,32.000000,69.975786,76.064055,108.653295,100.000000,18.722085,30.886076,10.171957,24.678839,24.506329,14.888707,18.002731,1666.259766,36.139505,0.657540,75.325014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.391692,74.952572,198.101114,193.557189,79.339967,83.491384,54.504634,14.203684,195.979640,5.396989,75.101414,40.497562,192.254741,199.600649,189.379697,196.998231,120.293751,196.173265,-0.063351,-1.893402,32.025740,-235.848707,178.569416,5.017333,36.109141,13.182273,47.069847,2432.984566,1.651117,337693.881963,0.925508,45.374051,3.579636,4.901455,0.072439,0.052367,133.615801,110.188263,32.000000,32.000000,32.000000,32.000000,294.981440,32.000000,69.974308,76.029628,108.659934,100.000000,18.681011,30.886076,10.171957,24.674105,24.506329,14.888707,18.003055,1651.611328,36.095871,0.657692,75.322278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.474550,74.954782,197.871250,193.411634,79.377463,83.475561,54.360771,14.205396,196.099191,5.387734,75.143098,40.485142,192.262647,199.551160,189.390189,196.946160,120.333247,196.116211,-0.063162,-1.893342,32.025740,-235.844054,178.665108,5.013124,36.097999,13.156255,42.889284,2222.763123,1.307217,337673.932241,0.927364,45.345087,3.607924,4.889633,0.072584,0.051051,133.449511,110.214333,32.000000,32.000000,32.000000,32.000000,197.622399,32.000000,69.978321,76.007244,108.672550,100.000000,18.665217,30.886076,10.171957,24.719637,24.506329,14.888707,18.001841,1666.259766,36.123259,0.655653,75.320053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.391152,74.954782,197.732000,193.411634,79.356430,83.464163,54.605116,14.205111,196.055594,5.384412,75.120393,40.549994,192.262117,199.606657,189.364773,196.950438,120.318574,196.040672,-0.063241,-1.893125,32.025740,-235.844830,178.591401,5.013146,36.096304,13.175097,19.997605,1031.750413,0.504409,337626.065562,0.924639,45.427988,3.571409,4.904501,0.073261,0.051335,133.349217,110.170958,32.000000,32.000000,32.000000,32.000000,326.712133,32.000000,70.000541,75.979865,108.668802,100.000000,18.636763,30.886076,10.171957,24.692647,24.506329,14.888707,18.001106,1673.583984,36.133194,0.657761,75.400012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.456839,74.958374,197.821791,191.385215,79.367510,83.450485,54.381054,14.202685,195.935003,5.384181,75.126352,40.477233,192.256316,199.663285,189.385668,196.901889,120.324276,195.970827,-0.063149,-1.893122,32.025740,-235.851830,178.637433,5.009221,36.093743,13.143670,42.173362,2184.844811,0.552215,337446.594881,0.924891,45.329535,3.510949,4.888782,0.073222,0.051689,133.312316,110.175933,32.000000,32.000000,32.000000,32.000000,308.146388,32.000000,69.986473,75.918510,108.663860,100.000000,18.610081,30.886076,10.171957,24.742491,24.506329,14.888707,18.000551,1651.611328,36.090570,0.655647,75.406106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.387773,74.970530,197.816085,188.688525,79.368912,83.436772,54.493571,14.204683,195.969852,5.381446,75.159389,40.534947,192.278794,199.584635,189.448102,196.865750,120.317484,196.054935,-0.063209,-1.893121,32.025740,-235.850812,178.644652,5.007145,36.090354,13.207498,59.107246,3055.803727,1.185481,337477.762214,0.922655,45.430855,3.497857,4.895429,0.072950,0.051174,133.504315,110.197600,32.000000,32.000000,32.000000,32.000000,348.364626,32.000000,70.004571,75.922060,108.650628,100.000000,18.589389,30.886076,10.171957,24.722704,24.506329,14.888707,17.999683,1666.259766,36.125026,0.656094,75.408919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.422963,74.980475,197.836117,181.430940,79.361954,83.423031,54.433587,14.207537,196.031870,5.376916,75.153175,40.504664,192.281123,199.677788,189.440193,196.801946,120.327997,196.082765,-0.063084,-1.893129,32.025740,-235.842404,178.777870,5.007088,36.121348,13.221237,16.900399,874.701774,0.561515,337372.402830,0.924708,45.354629,3.466476,4.889700,0.073073,0.051030,133.846656,110.186830,32.000000,32.000000,32.000000,32.000000,184.553775,32.000000,70.002241,75.859996,108.607286,100.000000,18.575555,30.886076,10.171957,24.766252,24.506329,14.888707,18.000294,1677.246094,36.095709,0.656155,75.399705,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.414903,74.980475,197.892877,181.430940,79.322047,83.412354,54.305247,14.200830,195.855188,5.365408,75.153494,40.568617,192.257960,199.597959,189.416226,196.863201,120.313803,195.987092,-0.063194,-1.893145,32.025740,-235.851398,178.696110,5.009053,36.094483,13.156959,16.289271,845.064473,0.401099,337387.692856,0.924356,45.450710,3.504190,4.897920,0.072505,0.051784,133.998412,110.161378,32.000000,32.000000,32.000000,32.000000,417.568007,32.000000,69.990418,75.809104,108.600052,100.000000,18.547533,30.886076,10.171957,24.760026,24.506329,14.888707,18.000819,1662.597656,36.099657,0.656272,75.323011,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.412756,74.979094,197.716073,189.834412,79.320049,83.400900,54.483048,14.203969,196.005585,5.361833,75.143027,40.581990,192.258464,199.628417,189.393312,196.864385,120.322989,196.015044,-0.063175,-1.893059,32.025740,-235.844665,178.331163,5.010341,36.119761,13.145131,60.551191,3131.059227,1.401774,337303.095682,0.924385,45.417882,3.503906,4.894152,0.072719,0.051186,133.876106,110.169083,32.000000,32.000000,32.000000,32.000000,884.191129,32.000000,69.981448,75.781651,108.596257,100.000000,18.527846,30.886076,10.171957,24.775713,24.506329,14.888707,18.000264,1651.611328,36.130796,0.656326,75.328679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.391646,74.982962,197.836833,192.319663,79.314313,83.387893,54.444466,14.208679,195.946063,5.346980,75.108989,40.581826,192.287729,199.686291,189.397052,196.896800,120.287282,196.005225,-0.063220,-1.892992,32.025740,-235.842079,178.495768,5.006917,36.085792,13.193038,23.369635,1209.283656,1.454662,337286.275417,0.926648,45.427676,3.482930,4.896532,0.072557,0.051366,133.808058,110.191630,32.000000,32.000000,32.000000,32.000000,474.692767,32.000000,69.986104,75.785862,108.584302,100.000000,18.496614,30.886076,10.171957,24.786023,24.506329,14.888707,17.999828,1669.921875,36.145022,0.656388,75.325781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.472216,74.968319,197.951955,190.717400,79.324749,83.374151,54.236123,14.208964,195.976094,5.338378,75.129944,40.583736,192.305265,199.632103,189.425254,196.880299,120.283820,195.983146,-0.063133,-1.893006,32.025740,-235.839997,178.510411,5.002938,36.119419,13.200196,22.376828,1162.357930,0.391066,337225.889873,0.923547,45.428905,3.484020,4.892417,0.072243,0.051616,133.954174,110.192092,32.000000,32.000000,32.000000,32.000000,457.029500,32.000000,69.983227,75.805672,108.574442,100.000000,18.491821,30.886076,10.171957,24.808180,24.506329,14.888707,17.999863,1673.583984,36.130417,0.655382,75.326557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.382568,74.968319,197.830091,190.717400,79.342394,83.361958,54.459057,14.208821,195.972029,5.320005,75.080659,40.665624,192.306659,199.622309,189.425921,196.844790,120.267618,196.044872,-0.063000,-1.892985,32.025740,-235.842753,178.691538,5.005003,36.103913,13.165902,37.218171,1925.373147,1.013900,337247.394028,0.924580,45.458433,3.516116,4.897964,0.073697,0.051200,133.681240,110.186805,32.000000,32.000000,32.000000,32.000000,536.728873,32.000000,69.980664,75.822083,108.531030,100.000000,18.470925,30.886076,10.171957,24.780967,24.506329,14.888707,17.997830,1651.611328,36.137846,0.655539,75.324059,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.434054,74.956164,197.754924,186.744427,79.347766,83.351265,54.316748,14.202400,195.981461,5.319732,75.062592,40.564826,192.318453,199.605745,189.432994,196.814085,120.223679,196.022452,-0.063076,-1.892985,32.025740,-235.849992,178.684790,5.000588,36.109827,13.171942,63.707954,3304.379325,1.057483,337127.887498,0.925977,45.345905,3.511462,4.891058,0.073868,0.051563,133.428804,110.216089,32.000000,32.000000,32.000000,32.000000,582.329886,32.000000,69.984535,75.856011,108.523839,100.000000,18.436716,30.886076,10.171957,24.833943,24.506329,14.888707,17.995861,1655.273437,36.103245,0.654936,75.327162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.449227,74.939035,197.869181,189.699640,79.378634,83.335246,54.622153,14.204540,195.912833,5.321747,75.053104,40.555434,192.290563,199.540488,189.416728,196.847680,120.172660,195.896449,-0.063188,-1.892393,32.025740,-235.843604,178.436808,5.001181,36.076633,13.144968,16.739239,863.369865,0.636514,337164.511967,0.924235,45.454830,3.550356,4.898898,0.073937,0.051568,133.247810,110.204134,32.000000,32.000000,32.000000,32.000000,808.802497,32.000000,69.976878,75.905686,108.476126,100.000000,18.406314,30.886076,10.171957,24.825544,24.506329,14.888707,17.992800,1669.921875,36.100451,0.655543,75.328295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.431472,74.936549,197.888152,187.102429,79.388958,83.323827,54.280247,14.202400,196.012514,5.332974,75.100524,40.509273,192.313346,199.542765,189.449095,196.857926,120.168262,196.027350,-0.063341,-1.890629,32.025740,-235.849992,178.535173,5.000711,36.108709,13.195652,14.820635,769.227850,0.371347,337142.780275,0.925253,45.380094,3.586054,4.890801,0.071839,0.051439,133.255845,110.296781,32.000000,32.000000,32.000000,32.000000,584.479990,32.000000,69.998228,75.961499,108.483186,100.000000,18.391913,30.886076,10.171957,24.831981,24.506329,14.888707,17.991530,1658.935547,36.144715,0.655281,75.327136,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.458762,74.944560,197.780695,184.723095,79.390991,83.309431,54.462996,14.203256,195.886706,5.334071,75.148302,40.614739,192.318304,199.623123,189.451507,196.763114,120.181848,195.960787,-0.063225,-1.890621,32.025740,-235.847012,178.413334,5.002910,36.119437,13.178631,60.610353,3135.272373,1.413095,337127.508389,0.919498,45.344535,3.590739,4.891791,0.075111,0.051478,133.258807,110.296250,32.000000,32.000000,32.000000,32.000000,668.297060,32.000000,70.013826,76.021073,108.428254,100.000000,18.363969,30.886076,10.171957,24.851480,24.506329,14.888707,17.989958,1655.273437,36.098341,0.655231,75.324682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.429187,74.944560,197.752049,184.723095,79.401870,83.296505,54.464926,14.204540,195.986543,5.329911,75.122159,40.583048,192.316260,199.565353,189.442870,196.791615,120.182697,195.973172,-0.063131,-1.890631,32.025740,-235.847361,178.599967,5.002294,36.109394,13.164694,35.896507,1856.800569,1.596424,337099.703824,0.925591,45.363617,3.643270,4.894409,0.073416,0.051053,133.348952,110.274124,32.000000,32.000000,32.000000,32.000000,732.363934,32.000000,69.989094,76.081800,108.376299,100.000000,18.342916,30.886076,10.171957,24.851917,24.506329,14.888707,17.989554,1666.259766,36.131770,0.654591,75.324545,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.448637,74.955335,197.752450,185.654526,79.396727,83.287317,54.323985,14.203827,195.914898,5.326330,75.099157,40.600040,192.307200,199.557442,189.444394,196.897001,120.188903,195.936382,-0.063254,-1.890857,32.025740,-235.848075,178.527627,4.999282,36.113541,13.147691,19.129876,992.088731,0.389971,337009.228131,0.921680,45.338481,3.605212,4.888451,0.072145,0.051392,133.288190,110.280399,32.000000,32.000000,32.000000,32.000000,395.782967,32.000000,69.985428,76.123477,108.336520,100.000000,18.318713,30.886076,10.171957,24.876651,24.506329,14.888707,17.989559,1677.246094,36.175962,0.654774,75.329489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.438230,74.954230,197.857177,189.447267,79.358987,83.279623,54.646634,14.203256,195.964993,5.319220,75.035215,40.635693,192.297210,199.618870,189.453036,196.790331,120.186505,196.005679,-0.063293,-1.891064,32.025740,-235.847665,178.527545,5.003080,36.139595,13.190766,25.014771,1289.623987,0.658654,336975.227689,0.922223,45.374404,3.608917,4.891319,0.072334,0.051407,133.112989,110.281937,32.000000,32.000000,32.000000,32.000000,524.920275,32.000000,69.984439,76.179343,108.320985,100.000000,18.295928,30.886076,10.171957,24.880620,24.506329,14.888707,17.988628,1651.611328,36.127875,0.654366,75.323846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.480190,74.920249,197.745219,188.075300,79.342651,83.267421,54.191410,14.204398,195.925929,5.315721,75.006975,40.638622,192.330711,199.698532,189.439070,196.932286,120.219843,196.085992,-0.063372,-1.891230,32.025740,-235.848974,178.668840,4.999455,36.163088,13.212222,61.392390,3191.641357,1.235394,336926.747911,0.924063,45.361551,3.589182,4.888977,0.072300,0.051916,133.185706,110.274826,32.000000,32.000000,32.000000,32.000000,662.642960,32.000000,70.009267,76.250537,108.294001,100.000000,18.282540,30.886076,10.171957,24.896557,24.506329,14.888707,17.987563,1662.597656,36.139937,0.653277,75.399645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.438267,74.920249,197.865492,188.075300,79.326594,83.255209,54.376291,14.207965,196.008437,5.316099,75.028297,40.571691,192.296031,199.608693,189.437582,196.896576,120.246516,196.065237,-0.063425,-1.891266,32.025740,-235.843609,178.659192,4.997181,36.138387,13.165144,19.745560,1023.033559,0.945166,336905.970243,0.918772,45.373088,3.617061,4.892825,0.075893,0.051014,133.132366,110.235218,32.000000,32.000000,32.000000,32.000000,687.049743,32.000000,69.997206,76.283872,108.220149,100.000000,18.251735,30.886076,10.171957,24.890537,24.506329,14.888707,17.982716,1669.921875,36.172861,0.654428,75.327000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.514587,74.913895,197.830712,186.552921,79.327087,83.242201,54.468032,14.205967,196.007256,5.316199,74.956547,40.760395,192.306001,199.652008,189.456364,196.935486,120.256249,196.086419,-0.063629,-1.891231,32.025740,-235.845281,178.450472,4.997152,36.179081,13.173366,18.517725,957.802441,0.384588,336742.291285,0.925256,45.288155,3.613247,4.884987,0.072505,0.052475,133.049548,110.240701,32.000000,32.000000,32.000000,32.000000,960.263955,32.000000,70.009376,76.353201,108.215714,100.000000,18.231769,30.886076,10.171957,24.920548,24.506329,14.888707,17.980371,1673.583984,36.128596,0.653316,75.327239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.417840,74.884611,197.929081,181.648974,79.316239,83.230753,54.246533,14.203399,196.017108,5.318392,74.922821,40.616993,192.308919,199.662199,189.450144,196.926561,120.269053,196.127599,-0.063849,-1.891231,32.025740,-235.849646,178.614652,5.000713,36.177855,13.201908,41.389277,2149.541556,1.196972,336678.477891,0.922995,45.339062,3.578945,4.893026,0.073268,0.052107,133.180895,110.217980,32.000000,32.000000,32.000000,32.000000,1007.399557,32.000000,70.016844,76.377912,108.175466,100.000000,18.213973,30.886076,10.171957,24.898572,24.506329,14.888707,17.978577,1658.935547,36.178991,0.653387,75.372839,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.482048,74.845934,197.845653,180.658894,79.266349,83.217013,54.437660,14.201829,196.020932,5.321317,74.940887,40.536966,192.319213,199.637564,189.441076,196.930858,120.196585,196.067426,-0.064033,-1.891217,32.025740,-235.847622,178.691724,5.006345,36.181011,13.220786,43.983008,2276.226489,1.274169,336553.814416,0.919431,45.240064,3.576997,4.882950,0.072595,0.051910,133.292674,110.271918,32.000000,32.000000,32.000000,32.000000,697.109930,32.000000,70.006147,76.480955,108.151674,100.000000,18.186603,30.886076,10.171957,24.968392,24.506329,14.888707,17.972423,1669.921875,36.169201,0.653076,75.402714,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.439853,74.844553,197.854267,180.367858,79.238793,83.206549,54.238539,14.202542,196.052699,5.327092,74.997054,40.573253,192.317734,199.650383,189.462279,196.831340,120.146852,195.965461,-0.064151,-1.891144,32.025740,-235.848706,178.576595,5.004178,36.164044,13.182273,20.207383,1049.619962,0.571153,336520.913053,0.925353,45.328243,3.579327,4.897072,0.073495,0.051312,133.259470,110.287420,32.000000,32.000000,32.000000,32.000000,965.483468,32.000000,70.007784,76.515934,108.131860,100.000000,18.170818,30.886076,10.171957,24.939521,24.506329,14.888707,17.965319,1677.246094,36.176719,0.653407,75.333171,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.452705,74.844553,197.782440,180.367858,79.206491,83.195837,54.612135,14.197690,195.998325,5.332424,75.047818,40.613721,192.324645,199.624428,189.453111,196.799108,120.161330,196.006153,-0.064358,-1.890920,32.025740,-235.856008,178.677633,5.003711,36.171833,13.205947,18.628673,960.998621,0.536547,336494.759265,0.920309,45.211586,3.629681,4.887244,0.073372,0.051702,133.090085,110.341684,32.000000,32.000000,32.000000,32.000000,667.031026,32.000000,70.019380,76.563675,108.130643,100.000000,18.146042,30.886076,10.171957,24.971074,24.506329,14.888707,17.961951,1658.935547,36.164423,0.652459,75.328253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.398748,74.875218,197.732194,178.472818,79.169595,83.188935,54.245694,14.202257,196.004690,5.330087,75.046702,40.632258,192.332451,199.580574,189.410442,196.904721,120.199066,196.042388,-0.064534,-1.890917,32.025740,-235.847521,178.426530,5.003510,36.174303,13.205172,64.142121,3331.256289,1.168639,336554.497013,0.924596,45.261440,3.641927,4.892557,0.073794,0.051913,133.162889,110.314451,32.000000,32.000000,32.000000,32.000000,693.478710,32.000000,70.002532,76.569603,108.130753,100.000000,18.123840,30.886076,10.171957,24.976180,24.506329,14.888707,17.962013,1651.611328,36.223274,0.652772,75.327222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.452198,74.892346,197.879814,176.952335,79.149133,83.180532,54.383571,14.204683,196.065299,5.328499,75.018418,40.544531,192.327788,199.597231,189.427356,196.836414,120.201004,196.058527,-0.064426,-1.890921,32.025740,-235.848525,179.078165,5.005442,36.190296,13.225853,35.049231,1815.686078,1.266909,336481.157763,0.917842,45.245829,3.642411,4.889227,0.072595,0.051475,133.256824,110.301748,32.000000,32.000000,32.000000,32.000000,214.889362,32.000000,70.003453,76.565987,108.104116,100.000000,18.093827,30.886076,10.171957,25.012232,24.506329,14.888707,17.959413,1673.583984,36.205676,0.652598,75.328091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.418747,74.901739,197.910113,178.955578,79.184660,83.172135,54.447960,14.206395,196.035305,5.318257,75.031776,40.691300,192.321682,199.687607,189.418303,196.877730,120.198501,196.008981,-0.064620,-1.890914,32.025740,-235.842729,178.734633,5.001109,36.172987,13.203207,19.777201,1023.324121,0.368254,336462.269824,0.925348,45.342055,3.617996,4.894513,0.072483,0.051502,133.486309,110.269496,32.000000,32.000000,32.000000,32.000000,922.079170,32.000000,69.986963,76.579683,108.093238,100.000000,18.072609,30.886076,10.171957,24.999398,24.506329,14.888707,17.958895,1669.921875,36.205189,0.652083,75.404538,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.558596,74.901739,197.786891,178.955578,79.177968,83.163735,54.291341,14.203256,195.952735,5.295970,75.000647,40.670780,192.353154,199.600221,189.434139,196.891541,120.229465,196.043061,-0.064820,-1.890900,32.025740,-235.844071,178.652525,5.002052,36.193704,13.189071,33.559151,1741.447545,0.673541,336408.930155,0.921645,45.294239,3.621989,4.891695,0.074336,0.051711,133.856157,110.275441,32.000000,32.000000,32.000000,32.000000,819.105372,32.000000,69.997866,76.590501,108.101580,100.000000,18.062709,30.886076,10.171957,25.027465,24.506329,14.888707,17.957729,1655.273437,36.224716,0.652027,75.408356,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.443458,74.898424,197.743321,184.367485,79.153103,83.153302,54.447961,14.202828,195.946586,5.290765,75.054233,40.751895,192.349651,199.624985,189.435016,196.923219,120.214503,195.972766,-0.064762,-1.891189,32.025740,-235.850054,178.789966,4.999506,36.193668,13.191703,50.853498,2631.292976,1.194409,336409.791946,0.921295,45.344269,3.606279,4.896493,0.073653,0.051891,133.994794,110.282901,32.000000,32.000000,32.000000,32.000000,855.988526,32.000000,69.987657,76.578312,108.087607,100.000000,18.025572,30.886076,10.171957,25.067101,24.506329,14.888707,17.954619,1658.935547,36.223977,0.652450,75.328679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
