OSU 80 Ton Compressor Load Stand
40.373647,74.900082,197.804468,181.079461,79.147851,83.147946,54.348338,14.202114,196.034456,5.286142,75.005423,40.751994,192.324336,199.652081,189.459022,196.875568,120.228548,196.084851,-0.064673,-1.891449,32.025740,-235.848644,178.667046,5.003656,36.225347,13.202738,15.719251,814.846049,0.701722,336236.222051,0.920461,45.174547,3.587844,4.876571,0.075073,0.052071,134.065814,110.285213,32.000000,32.000000,32.000000,32.000000,968.725455,32.000000,70.002015,76.597500,108.112965,100.000000,18.006731,30.886076,10.171957,25.041814,24.506329,14.888707,17.952682,1673.583984,36.218983,0.650087,75.345632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.512284,74.897319,197.941222,154.650002,79.140405,83.144147,54.557870,14.203541,196.078050,5.289471,74.950557,40.738477,192.353034,199.646965,189.464756,196.858415,120.203486,196.070607,-0.064752,-1.891518,32.025740,-235.846073,178.788721,5.000029,36.223634,13.214043,18.174081,938.480083,0.463940,336288.249067,0.920479,45.310932,3.576961,4.889377,0.074124,0.051761,134.123393,110.279291,32.000000,32.000000,32.000000,32.000000,968.533212,32.000000,70.009763,76.612598,108.106631,100.000000,17.982349,30.886076,10.171957,25.083936,24.506329,14.888707,17.950600,1655.273437,36.232704,0.651308,75.341209,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.427657,74.866654,197.720998,165.716471,79.120120,83.138687,54.185146,14.203256,196.024647,5.294940,74.969081,40.639429,192.347947,199.578628,189.483072,196.915335,120.144777,195.973520,-0.064843,-1.891538,32.025740,-235.849952,178.761025,5.008052,36.181876,13.177369,63.341239,3293.337977,1.503063,336293.834450,0.923811,45.397441,3.604122,4.899346,0.073548,0.051315,134.016085,110.288097,32.000000,32.000000,32.000000,32.000000,936.425906,32.000000,69.992773,76.620032,108.106719,100.000000,17.967298,30.886076,10.171957,25.031437,24.506329,14.888707,17.948183,1655.273437,36.216603,0.652338,75.359372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.519617,74.866654,197.781650,165.716471,79.126462,83.136270,54.454186,14.204112,196.011448,5.292212,75.087018,40.649219,192.347643,199.699883,189.469227,196.982850,120.106338,196.005229,-0.064825,-1.891544,32.025740,-235.846972,178.855698,5.016225,36.232974,13.217361,41.850986,2165.231891,1.297199,336223.515738,0.916856,45.226282,3.623948,4.885956,0.072375,0.051361,133.692264,110.311848,32.000000,32.000000,32.000000,32.000000,1008.756684,32.000000,70.005289,76.601572,108.142841,100.000000,17.934092,30.886076,10.171957,25.081046,24.506329,14.888707,17.942530,1666.259766,36.249562,0.650667,75.331014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.361315,74.883506,197.919113,168.194459,79.103172,83.133907,54.516206,14.205396,195.946213,5.283574,75.100717,40.721651,192.326200,199.636224,189.462355,196.817407,120.085739,196.145758,-0.064959,-1.891534,32.025740,-235.849609,178.548775,5.019044,36.218243,13.220209,19.875083,1027.101424,0.372462,336314.867135,0.925098,45.298357,3.646964,4.890736,0.072799,0.051503,133.451257,110.335406,32.000000,32.000000,32.000000,32.000000,962.968807,32.000000,70.016584,76.564194,108.163278,100.000000,17.926933,30.886076,10.171957,25.049029,24.506329,14.888707,17.941566,1673.583984,36.260020,0.651420,75.332446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.523995,74.914171,197.788027,182.349491,79.098128,83.133090,54.323788,14.205539,195.992609,5.292231,75.095577,40.651296,192.324296,199.715378,189.460811,196.851287,120.083563,196.033591,-0.065166,-1.891403,32.025740,-235.853550,178.731982,5.019253,36.226285,13.206073,17.129637,888.358177,0.562855,336305.328083,0.918272,45.186721,3.697062,4.881133,0.072059,0.051267,133.294090,110.364114,32.000000,32.000000,32.000000,32.000000,779.752695,32.000000,69.967114,76.490810,108.163059,100.000000,17.905216,30.886076,10.171957,25.133420,24.506329,14.888707,17.939139,1669.921875,36.216386,0.649829,75.325900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.441152,74.929090,198.001671,179.548200,79.072922,83.133852,54.493842,14.212817,196.017375,5.308281,75.095799,40.825885,192.325126,199.713659,189.456886,196.969390,120.106119,195.991080,-0.065169,-1.892835,32.025740,-235.835654,178.708749,5.015542,36.226790,13.198068,62.372908,3224.620118,1.189231,336451.840091,0.921075,45.395867,3.769314,4.903683,0.072020,0.050638,133.340306,110.357593,32.000000,32.000000,32.000000,32.000000,851.350179,32.000000,69.997104,76.446449,108.168835,100.000000,17.876832,30.886076,10.171957,25.069921,24.506329,14.888707,17.940438,1658.935547,36.253078,0.651849,75.337143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.477551,74.929090,198.057997,179.548200,79.062120,83.136132,54.347725,14.199546,196.007208,5.330119,75.017340,40.675191,192.326769,199.700715,189.470611,196.933138,120.096100,196.112645,-0.065108,-1.893100,32.025740,-235.852029,178.817031,5.018046,36.233046,13.221868,42.262421,2190.801327,1.375183,336375.928058,0.920437,45.228930,3.730265,4.880763,0.074620,0.050913,133.436735,110.331218,32.000000,32.000000,32.000000,32.000000,-2459.597310,32.000000,69.997729,76.386121,108.169010,100.000000,17.868261,30.886076,10.171957,25.119956,24.506329,14.888707,17.940360,1666.259766,36.254178,0.650434,75.332097,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.507153,74.915276,197.899194,188.342805,79.077422,83.134584,54.212057,14.201115,196.055521,5.335549,75.018482,40.690568,192.330838,199.694923,189.455663,196.908306,120.070929,196.064590,-0.065119,-1.892875,32.025740,-235.850459,178.916659,5.017991,36.274570,13.226015,16.487761,856.832225,0.378532,336412.994968,0.919610,45.344398,3.692079,4.896044,0.072898,0.051727,133.271964,110.299036,32.000000,32.000000,32.000000,32.000000,88.972532,32.000000,69.997792,76.323582,108.191964,100.000000,17.848082,30.886076,10.171957,25.113992,24.506329,14.888707,17.937396,1677.246094,36.250987,0.651259,75.332838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.417335,74.899806,197.883983,180.448762,79.064005,83.134556,54.237012,14.205967,196.035367,5.348939,75.025103,40.779563,192.351811,199.723168,189.502681,197.050548,120.119993,196.073523,-0.064940,-1.892647,32.025740,-235.845934,178.874032,5.013593,36.284758,13.240638,19.946704,1036.108839,0.558396,336416.393649,0.921224,45.300199,3.746785,4.893033,0.073254,0.051172,133.223311,110.305046,32.000000,32.000000,32.000000,32.000000,-1066.114926,32.000000,70.019574,76.287129,108.252402,100.000000,17.820226,30.886076,10.171957,25.114173,24.506329,14.888707,17.933377,1666.259766,36.244189,0.650936,75.336870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.539921,74.899253,197.905782,166.306935,79.013890,83.134538,54.488379,14.200687,196.016849,5.357434,75.027196,40.727176,192.345819,199.696949,189.488255,196.890113,120.123172,196.145619,-0.064982,-1.892637,32.025740,-235.854318,178.769062,5.017464,36.326408,13.231100,61.105035,3159.389000,1.429715,336414.569518,0.922762,45.250463,3.754295,4.885537,0.073709,0.050725,133.303000,110.297560,32.000000,32.000000,32.000000,32.000000,922.112216,32.000000,69.990766,76.242881,108.267141,100.000000,17.794593,30.886076,10.171957,25.168003,24.506329,14.888707,17.931290,1658.935547,36.331168,0.650267,75.331577,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.414839,74.900634,197.867899,180.605518,79.026448,83.136833,54.409596,14.201258,196.139671,5.361387,75.052794,40.784762,192.328914,199.758537,189.464711,197.048773,120.098671,196.167574,-0.065051,-1.892612,32.025740,-235.854237,178.936055,5.019660,36.339029,13.260525,39.125971,2025.907521,1.183659,336380.732052,0.924490,45.344051,3.708514,4.896018,0.073705,0.051694,133.366208,110.271998,32.000000,32.000000,32.000000,32.000000,-3329.788440,32.000000,70.013031,76.215142,108.276075,100.000000,17.786706,30.886076,10.171957,25.121762,24.506329,14.888707,17.929135,1669.921875,36.289193,0.651418,75.337339,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.524287,74.900634,198.063906,180.605518,79.010068,83.139110,54.273955,14.208536,196.213468,5.371793,75.039890,40.856853,192.334670,199.765978,189.466460,197.079846,120.137672,196.193625,-0.065229,-1.892623,32.025740,-235.843202,178.937622,5.022098,36.320692,13.228521,18.938733,983.081316,0.385533,336295.579297,0.917256,45.194698,3.731830,4.881751,0.072487,0.051511,133.477345,110.244058,32.000000,32.000000,32.000000,32.000000,576.901278,32.000000,69.985554,76.186218,108.290173,100.000000,17.753711,30.886076,10.171957,25.190549,24.506329,14.888707,17.927194,1677.246094,36.341824,0.648425,75.336444,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.444566,74.910580,198.016387,182.583577,79.017443,83.140623,54.501179,14.214387,196.239912,5.360285,75.066104,40.796429,192.340407,199.843480,189.496365,197.106395,120.179613,196.172378,-0.065344,-1.892626,32.025740,-235.836208,178.934826,5.020898,36.335513,13.274859,19.217568,993.396258,0.603451,336426.825441,0.921646,45.347913,3.764399,4.895922,0.072937,0.052498,133.547307,110.305879,32.000000,32.000000,32.000000,32.000000,978.528653,32.000000,70.012826,76.167156,108.333462,100.000000,17.737944,30.886076,10.171957,25.150764,24.506329,14.888707,17.926195,1666.259766,36.373413,0.650623,75.334143,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.484845,74.906988,198.037425,149.607080,79.000988,83.145197,54.246886,14.207822,196.252633,5.347420,75.070316,40.892363,192.328299,199.833480,189.490441,197.112869,120.196970,196.163039,-0.065475,-1.892585,32.025740,-235.840322,178.902482,5.022967,36.326985,13.281873,62.028703,3221.423938,1.244975,336303.641014,0.921313,45.215038,3.734969,4.887536,0.072557,0.050926,133.676891,110.273100,32.000000,32.000000,32.000000,32.000000,979.045080,32.000000,70.011918,76.107756,108.361771,100.000000,17.724144,30.886076,10.171957,25.199337,24.506329,14.888707,17.924332,1655.273437,36.291375,0.648791,75.330085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.492795,74.922459,198.107169,182.233435,79.004532,83.149735,54.419796,14.203969,196.233090,5.335839,75.092568,40.888997,192.361865,199.895715,189.465563,197.112275,120.159080,196.297777,-0.065397,-1.892575,32.025740,-235.848095,178.982982,5.022441,36.324316,13.216946,47.136897,2440.248610,1.228592,336306.754930,0.919439,45.321741,3.685221,4.895995,0.073059,0.052481,133.679724,110.297008,32.000000,32.000000,32.000000,32.000000,706.663062,32.000000,69.983707,76.072743,108.339265,100.000000,17.707695,30.886076,10.171957,25.191558,24.506329,14.888707,17.922032,1673.583984,36.365606,0.649115,75.338907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.443438,74.922459,198.211641,182.233435,79.011203,83.154304,54.504280,14.202685,196.290970,5.327124,75.024145,40.855712,192.342791,199.841266,189.473875,197.179442,120.128484,196.329467,-0.065203,-1.892583,32.025740,-235.851503,178.787539,5.020613,36.353652,13.247832,15.820567,817.751666,0.380399,336267.642154,0.922812,45.269245,3.664433,4.891643,0.073138,0.051704,133.656514,110.227635,32.000000,32.000000,32.000000,32.000000,849.014010,32.000000,69.970309,75.996405,108.318592,100.000000,17.694044,30.886076,10.171957,25.199767,24.506329,14.888707,17.921867,1673.583984,36.381130,0.650172,75.339504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.430667,74.915553,198.328657,157.130388,79.072532,83.161731,54.514046,14.203684,196.380552,5.329579,74.986097,40.913727,192.379594,199.985401,189.503473,197.299415,120.172820,196.334547,-0.065418,-1.892557,32.025740,-235.847401,179.155482,5.020504,36.357727,13.227241,19.312062,998.045247,0.500663,336358.883497,0.919770,45.275068,3.751818,4.892405,0.075263,0.051475,133.767468,110.237190,32.000000,32.000000,32.000000,32.000000,199.206724,32.000000,69.992671,75.848019,108.326976,100.000000,17.675348,30.886076,10.171957,25.218085,24.506329,14.888707,17.918922,1658.935547,36.366507,0.648957,75.331176,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.364259,74.908370,198.404960,178.059736,79.117110,83.167113,54.264250,14.202685,196.446072,5.328743,74.959127,40.844179,192.366642,200.071266,189.518656,197.336227,120.187384,196.403742,-0.065294,-1.892320,32.025740,-235.853300,179.193641,5.022491,36.379057,13.264113,62.370361,3238.131240,1.493653,336458.121599,0.919591,45.334990,3.794051,4.900959,0.072974,0.051220,133.769074,110.214266,32.000000,32.000000,32.000000,32.000000,-2714.858907,32.000000,69.984992,75.775279,108.300430,100.000000,17.674442,30.886076,10.171957,25.253071,24.506329,14.888707,17.916390,1651.611328,36.385602,0.649525,75.342368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.485830,74.880467,198.373867,155.874120,79.147248,83.174034,54.378114,14.211390,196.459353,5.330796,75.020091,40.838427,192.389953,200.110235,189.536916,197.353570,120.188887,196.428771,-0.065287,-1.892094,32.025740,-235.839204,179.023850,5.021388,36.359962,13.275995,52.989527,2745.338472,1.224453,336419.923841,0.919803,45.343600,3.751582,4.905402,0.071955,0.051393,133.552587,110.231638,32.000000,32.000000,32.000000,32.000000,1019.453838,32.000000,69.994081,75.720837,108.322207,100.000000,17.663021,30.886076,10.171957,25.293955,24.506329,14.888707,17.914481,1669.921875,36.377344,0.650233,75.330316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.494454,74.885164,198.264784,114.075081,79.162636,83.180919,54.589396,14.207965,196.443180,5.323031,75.085102,40.825906,192.366197,200.085544,189.538335,197.433590,120.173101,196.539778,-0.065192,-1.891935,32.025740,-235.844916,179.172653,5.029578,36.380283,13.267792,14.122460,728.839764,0.379714,336456.200310,0.925703,45.417149,3.762421,4.915362,0.072333,0.051719,133.361910,110.252533,32.000000,32.000000,32.000000,32.000000,931.960321,32.000000,69.984486,75.705949,108.317729,100.000000,17.647278,30.886076,10.171957,25.249972,24.506329,14.888707,17.909181,1673.583984,36.338759,0.650887,75.330963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.500367,74.885164,198.363748,114.075081,79.151751,83.187731,54.202710,14.201829,196.434265,5.319028,75.135838,40.958654,192.356344,200.116705,189.524426,197.390946,120.129153,196.535600,-0.065150,-1.891894,32.025740,-235.847459,179.031421,5.033931,36.371790,13.226826,18.491810,961.143902,0.445887,336372.478195,0.920823,45.241527,3.770107,4.899834,0.073711,0.052397,133.262505,110.216819,32.000000,32.000000,32.000000,32.000000,-77362.045367,32.000000,70.002738,75.637110,108.312122,100.000000,17.624541,30.886076,10.171957,25.254362,24.506329,14.888707,17.907229,1669.921875,36.299867,0.649507,75.337433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.435374,74.912514,198.367040,161.779765,79.169401,83.198415,54.497423,14.204826,196.544804,5.314975,75.013128,40.916493,192.352416,200.194460,189.532560,197.479670,120.126172,196.553452,-0.064917,-1.891923,32.025740,-235.844952,179.267245,5.039824,36.400170,13.301346,45.397105,2346.833000,1.672345,336426.438135,0.917137,45.235758,3.826631,4.896097,0.072633,0.051625,133.320650,110.223712,32.000000,32.000000,32.000000,32.000000,585.199564,32.000000,69.989971,75.601756,108.298378,100.000000,17.616272,30.886076,10.171957,25.261197,24.506329,14.888707,17.907780,1655.273437,36.369663,0.649929,75.336725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.424264,74.913619,198.502380,138.747541,79.195214,83.207573,54.243388,14.205396,196.578226,5.305386,75.020636,40.900170,192.384472,200.236418,189.538370,197.518867,120.090630,196.597118,-0.064557,-1.891912,32.025740,-235.843238,179.222947,5.037610,36.388468,13.275040,62.491838,3245.685846,1.277566,336518.888384,0.923611,45.228584,3.869045,4.897826,0.072472,0.051388,133.449123,110.227014,32.000000,32.000000,32.000000,32.000000,955.660952,32.000000,69.983282,75.560896,108.295332,100.000000,17.602826,30.886076,10.171957,25.301097,24.506329,14.888707,17.905958,1651.611328,36.368166,0.650815,75.337075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.363109,74.895938,198.546037,178.530668,79.217173,83.218228,54.351300,14.203256,196.639172,5.296845,75.120482,40.909075,192.383962,200.295458,189.540420,197.525527,120.065848,196.584041,-0.064348,-1.891952,32.025740,-235.851586,179.366997,5.036543,36.406769,13.255170,22.637359,1173.399277,0.521132,336638.376628,0.920369,45.334842,3.878576,4.905780,0.072665,0.052550,133.566930,110.266556,32.000000,32.000000,32.000000,32.000000,306.114646,32.000000,70.003449,75.507553,108.278167,100.000000,17.596067,30.886076,10.171957,25.317813,24.506329,14.888707,17.904269,1673.583984,36.420815,0.650484,75.341549,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.509278,74.895938,198.538284,178.530668,79.227135,83.228675,54.613866,14.202257,196.653046,5.291873,75.087192,41.004564,192.376491,200.327830,189.555612,197.487695,120.019086,196.688495,-0.064243,-1.891949,32.025740,-235.852095,179.500930,5.047122,36.438773,13.312327,19.874076,1025.212773,0.378861,336740.439069,0.925054,45.349444,3.930138,4.910476,0.073797,0.051886,133.591171,110.250592,32.000000,32.000000,32.000000,32.000000,749.988104,32.000000,69.983332,75.461180,108.265742,100.000000,17.590502,30.886076,10.171957,25.356059,24.506329,14.888707,17.900444,1669.921875,36.448582,0.651001,75.335830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.462209,74.924393,198.601362,131.549061,79.270731,83.241634,54.216082,14.210391,196.693377,5.289045,75.132855,40.938790,192.383093,200.415794,189.535523,197.517994,120.040450,196.692712,-0.064224,-1.891942,32.025740,-235.839060,179.225984,5.043442,36.447698,13.255333,18.118938,941.530982,1.047295,336843.540000,0.924790,45.406117,3.950123,4.918998,0.074090,0.051676,133.666340,110.261489,32.000000,32.000000,32.000000,32.000000,1026.873132,32.000000,69.987937,75.418754,108.253627,100.000000,17.577162,30.886076,10.171957,25.300248,24.506329,14.888707,17.901339,1658.935547,36.420328,0.650946,75.336043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.557412,74.929918,198.534609,149.831778,79.328114,83.256119,54.465458,14.206253,196.681067,5.289873,75.116019,41.054205,192.370775,200.351129,189.553537,197.465451,120.094112,196.670290,-0.064185,-1.891941,32.025740,-235.845485,179.166372,5.041077,36.474401,13.303510,60.646796,3137.015743,1.189802,336864.444712,0.916917,45.228545,4.035194,4.901057,0.072862,0.051075,133.794983,110.275315,32.000000,32.000000,32.000000,32.000000,769.890911,32.000000,69.987203,75.376794,108.310774,100.000000,17.570239,30.886076,10.171957,25.331471,24.506329,14.888707,17.899763,1655.273437,36.448185,0.648755,75.341660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.476941,74.951743,198.694557,117.103216,79.349841,83.274440,54.362347,14.206681,196.777269,5.289742,75.111488,41.026207,192.358752,200.528229,189.522451,197.687856,120.093303,196.648844,-0.064337,-1.891957,32.025740,-235.845711,179.228474,5.039107,36.485039,13.257352,35.290657,1828.906638,1.306749,336944.658758,0.924996,45.314129,4.015377,4.908317,0.074483,0.051645,133.614871,110.272912,32.000000,32.000000,32.000000,32.000000,675.954549,32.000000,69.993030,75.356196,108.304792,100.000000,17.550147,30.886076,10.171957,25.366382,24.506329,14.888707,17.898373,1673.583984,36.461383,0.650101,75.348973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.546995,74.954782,198.741762,167.987009,79.371726,83.285873,54.558053,14.203827,196.731268,5.291091,75.112674,40.968286,192.377096,200.458469,189.553657,197.612150,120.096399,196.842695,-0.064426,-1.891963,32.025740,-235.846278,179.354678,5.039956,36.509597,13.300264,19.001293,981.192664,0.389707,336862.638854,0.918627,45.204161,3.953494,4.895150,0.072842,0.051308,133.560335,110.250283,32.000000,32.000000,32.000000,32.000000,431.092909,32.000000,69.996469,75.343944,108.353202,100.000000,17.550566,30.886076,10.171957,25.348462,24.506329,14.888707,17.899565,1669.921875,36.457922,0.648441,75.337416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.477545,74.954782,198.505219,167.987009,79.408720,83.298821,54.272610,14.204826,196.817091,5.305321,75.129102,41.087540,192.346290,200.433458,189.528977,197.679156,120.071746,196.792600,-0.064468,-1.891988,32.025740,-235.842338,179.344583,5.039286,36.496813,13.277979,15.901654,825.451553,0.671243,337013.288919,0.922572,45.323593,3.946437,4.908833,0.073475,0.052025,133.477661,110.243590,32.000000,32.000000,32.000000,32.000000,651.183969,32.000000,69.979269,75.363137,108.342921,100.000000,17.544679,30.886076,10.171957,25.326424,24.506329,14.888707,17.898908,1658.935547,36.451935,0.649690,75.340322,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.613549,74.953954,198.612950,161.680351,79.478188,83.312519,54.484488,14.204112,196.803629,5.297504,75.123594,41.047029,192.368012,200.549380,189.517103,197.632971,120.064906,196.827146,-0.064314,-1.891794,32.025740,-235.844849,179.514696,5.038613,36.468686,13.285137,59.535699,3078.467546,1.245431,337015.022328,0.917701,45.241652,4.014410,4.901516,0.072336,0.051525,133.567162,110.269567,32.000000,32.000000,32.000000,32.000000,953.381972,32.000000,70.007712,75.403358,108.338771,100.000000,17.526277,30.886076,10.171957,25.367509,24.506329,14.888707,17.897877,1651.611328,36.444146,0.649099,75.343996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.494457,74.953401,198.699023,182.145762,79.509567,83.330834,54.434270,14.203541,196.857810,5.290335,75.108550,41.103799,192.358018,200.473724,189.531228,197.740455,120.039922,196.894320,-0.064395,-1.891555,32.025740,-235.847217,179.491120,5.038057,36.497787,13.305241,54.270932,2808.826220,1.489208,337150.962833,0.924359,45.325899,4.020703,4.904082,0.074925,0.051512,133.760500,110.258577,32.000000,32.000000,32.000000,32.000000,778.268542,32.000000,69.995515,75.425047,108.336494,100.000000,17.514262,30.886076,10.171957,25.312494,24.506329,14.888707,17.896918,1658.935547,36.460626,0.649646,75.349613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.628445,74.955059,198.615420,179.226043,79.539521,83.349891,54.327561,14.204255,196.841526,5.277226,75.071396,41.087944,192.375043,200.474274,189.511349,197.786151,120.097266,196.862549,-0.064668,-1.891397,32.025740,-235.851404,179.429670,5.044616,36.499067,13.283135,12.441028,645.157973,0.396963,337127.347682,0.917625,45.160192,4.040205,4.890313,0.073048,0.050689,133.825141,110.284448,32.000000,32.000000,32.000000,32.000000,1003.619222,32.000000,70.023594,75.481394,108.330650,100.000000,17.503755,30.886076,10.171957,25.375046,24.506329,14.888707,17.895891,1677.246094,36.487239,0.648485,75.339632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.490327,74.955059,198.679691,179.226043,79.579996,83.367411,54.610168,14.205682,196.912577,5.277720,75.075469,41.114711,192.360676,200.563710,189.480838,197.791489,120.095285,196.844550,-0.064746,-1.891406,32.025740,-235.844749,179.583814,5.039286,36.499770,13.290907,15.564058,802.933016,0.436648,337319.341961,0.921555,45.303992,4.089805,4.906820,0.072349,0.051698,133.708418,110.311373,32.000000,32.000000,32.000000,32.000000,787.881230,32.000000,70.042521,75.507620,108.265495,100.000000,17.493124,30.886076,10.171957,25.322458,24.506329,14.888707,17.895110,1662.597656,36.505251,0.649942,75.355681,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.667740,74.937654,198.945361,173.024187,79.582964,83.381919,54.199873,14.205682,196.964387,5.285636,75.040696,41.071990,192.382174,200.679037,189.514477,197.812024,120.088661,196.966491,-0.064898,-1.891402,32.025740,-235.846219,179.559503,5.035343,36.527465,13.254665,45.392404,2359.472437,1.899993,337219.731606,0.920330,45.143265,4.020819,4.888580,0.073853,0.051804,133.553865,110.303885,32.000000,32.000000,32.000000,32.000000,229.116856,32.000000,70.081080,75.551703,108.284202,100.000000,17.501270,30.886076,10.171957,25.393596,24.506329,14.888707,17.892301,1651.611328,36.461149,0.647839,75.345411,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.495131,74.925498,198.783801,176.614035,79.583689,83.399468,54.389483,14.203969,196.919690,5.304559,75.052142,41.027231,192.401627,200.591770,189.534722,197.908425,120.072959,196.977674,-0.064914,-1.891420,32.025740,-235.845645,179.664007,5.033455,36.546938,13.302121,64.284096,3329.803480,1.523269,337384.250974,0.919093,45.310661,4.016205,4.906843,0.073551,0.051458,133.519830,110.286426,32.000000,32.000000,32.000000,32.000000,728.379795,32.000000,70.089100,75.557610,108.258365,100.000000,17.499365,30.886076,10.171957,25.319145,24.506329,14.888707,17.891002,1658.935547,36.537021,0.649448,75.346868,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.648471,74.914171,198.813018,212.955013,79.618636,83.425403,54.324805,14.203256,197.041065,5.297746,75.057376,41.138275,192.402966,200.735338,189.557653,197.904941,120.046608,197.124204,-0.064683,-1.891384,32.025740,-235.848319,179.472234,5.039266,36.560785,13.307386,11.317032,586.900337,0.521095,337320.277681,0.921864,45.078315,4.067507,4.891970,0.073137,0.051207,133.432385,110.297831,32.000000,32.000000,32.000000,32.000000,777.474360,32.000000,70.085644,75.529854,108.253114,100.000000,17.479142,30.886076,10.171957,25.398125,24.506329,14.888707,17.887708,1677.246094,36.526708,0.648739,75.342317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.586555,74.894557,198.915342,191.922504,79.663608,83.443671,54.455670,14.205396,197.104331,5.289560,74.982010,40.966932,192.417227,200.697237,189.541223,198.038931,120.060329,197.017300,-0.064731,-1.889715,32.025740,-235.844381,179.663802,5.045056,36.546433,13.319340,17.275124,893.733570,0.369008,337516.888275,0.922997,45.275272,4.087305,4.908832,0.073548,0.051773,133.174899,110.306153,32.000000,32.000000,32.000000,32.000000,590.108916,32.000000,70.082780,75.552980,108.237624,100.000000,17.484799,30.886076,10.171957,25.345054,24.506329,14.888707,17.884780,1662.597656,36.498183,0.649241,75.348650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.668105,74.894557,198.953331,191.922504,79.697304,83.461964,54.194188,14.206538,197.047943,5.273543,75.032208,41.173882,192.409712,200.744346,189.545027,198.108035,120.102097,197.138423,-0.064794,-1.889212,32.025740,-235.844220,179.713076,5.041238,36.524941,13.265718,35.231797,1831.521694,2.090936,337552.932446,0.920639,45.078144,4.167315,4.891033,0.074795,0.051574,133.049824,110.308749,32.000000,32.000000,32.000000,32.000000,486.820995,32.000000,70.081285,75.574579,108.235063,100.000000,17.472907,30.886076,10.171957,25.381398,24.506329,14.888707,17.880744,1651.611328,36.497282,0.647832,75.341353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.656467,74.889308,199.026297,190.932961,79.720185,83.482550,54.406241,14.202400,197.104766,5.268429,75.015163,41.219937,192.398609,200.860770,189.556941,198.037564,120.087352,197.078620,-0.064867,-1.889183,32.025740,-235.852442,179.695232,5.037852,36.534389,13.285552,60.965228,3156.919225,1.372032,337623.301796,0.920080,45.133487,4.114449,4.901016,0.075505,0.052365,132.894887,110.313657,32.000000,32.000000,32.000000,32.000000,807.103215,32.000000,70.061187,75.574810,108.210988,100.000000,17.461281,30.886076,10.171957,25.349563,24.506329,14.888707,17.877982,1655.273437,36.524634,0.649403,75.348445,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.619484,74.890965,198.957494,204.435785,79.756800,83.503147,54.422726,14.201686,197.120396,5.266360,75.048843,41.207203,192.391244,200.882795,189.553945,198.109539,120.101162,197.154140,-0.065092,-1.889152,32.025740,-235.856096,179.740529,5.037501,36.543836,13.304592,30.570098,1582.510254,0.671963,337579.981569,0.922744,45.034776,4.117031,4.892122,0.073277,0.051344,133.005588,110.311370,32.000000,32.000000,32.000000,32.000000,987.300156,32.000000,70.100109,75.602763,108.246031,100.000000,17.468063,30.886076,10.171957,25.361154,24.506329,14.888707,17.875676,1666.259766,36.503268,0.648664,75.342947,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.658833,74.889308,199.132740,199.723896,79.817892,83.524523,54.276454,14.204398,197.146970,5.269195,74.997414,41.225833,192.385552,200.883216,189.534331,198.115184,120.053510,197.307686,-0.064959,-1.889159,32.025740,-235.842276,179.748788,5.036848,36.580961,13.314959,18.698898,970.587159,0.388590,337687.557922,0.919644,45.043605,4.109881,4.895317,0.073107,0.051987,133.133759,110.262802,32.000000,32.000000,32.000000,32.000000,660.806897,32.000000,70.074965,75.600865,108.221581,100.000000,17.467809,30.886076,10.171957,25.383322,24.506329,14.888707,17.873572,1673.583984,36.547677,0.648617,75.345078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.710377,74.889308,199.144185,199.723896,79.846118,83.547397,54.610569,14.202828,197.226138,5.255754,74.989357,41.228974,192.390130,200.845821,189.535264,198.205534,120.078728,197.378921,-0.065003,-1.889176,32.025740,-235.851034,179.658786,5.036872,36.583251,13.304862,15.764118,813.247959,0.775509,337776.447842,0.920489,45.090020,4.123719,4.898080,0.073229,0.052035,133.176035,110.271651,32.000000,32.000000,32.000000,32.000000,922.783170,32.000000,70.062745,75.627885,108.218534,100.000000,17.465341,30.886076,10.171957,25.372217,24.506329,14.888707,17.871110,1655.273437,36.563940,0.649460,75.343535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.630208,74.887374,199.137205,211.261594,79.855021,83.569528,54.210372,14.208108,197.348930,5.261458,75.024445,41.101218,192.405390,200.898704,189.536667,198.194679,120.075851,197.296378,-0.064951,-1.889192,32.025740,-235.840200,179.878131,5.035604,36.588335,13.303600,60.474581,3142.826979,1.267968,337912.573290,0.922249,45.040743,4.227560,4.897650,0.072626,0.051230,133.154250,110.289746,32.000000,32.000000,32.000000,32.000000,764.301560,32.000000,70.081348,75.667799,108.241834,100.000000,17.479443,30.886076,10.171957,25.352444,24.506329,14.888707,17.868596,1651.611328,36.575660,0.648731,75.339674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.717910,74.874666,199.193818,214.676608,79.855456,83.591649,54.394410,14.200402,197.319323,5.271060,74.983533,40.998648,192.418946,200.974263,189.575146,198.238800,120.083346,197.355437,-0.064862,-1.889188,32.025740,-235.854113,179.762087,5.044224,36.590968,13.314959,52.029267,2694.780724,1.503050,337932.598893,0.915619,44.978422,4.228399,4.891730,0.073016,0.052043,133.334857,110.333383,32.000000,32.000000,32.000000,32.000000,532.156028,32.000000,70.102991,75.738759,108.226391,100.000000,17.460729,30.886076,10.171957,25.394857,24.506329,14.888707,17.866249,1662.597656,36.577139,0.648023,75.343075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.661753,74.873284,199.184309,215.237209,79.894462,83.618854,54.281553,14.202400,197.330146,5.272221,75.100784,41.123287,192.381755,200.945834,189.541866,198.254651,120.038369,197.349763,-0.064998,-1.889226,32.025740,-235.847215,179.923002,5.036901,36.589940,13.317970,20.094646,1042.937041,0.392480,338076.270145,0.924561,45.073447,4.201082,4.901211,0.073329,0.051747,133.462917,110.300202,32.000000,32.000000,32.000000,32.000000,817.472673,32.000000,70.057369,75.760620,108.208226,100.000000,17.466808,30.886076,10.171957,25.407106,24.506329,14.888707,17.861488,1673.583984,36.566591,0.648931,75.347635,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.595957,74.915553,199.527596,194.694161,79.900796,83.637908,54.441966,14.202257,197.337685,5.276624,75.126496,41.135002,192.399974,200.982334,189.567092,198.238537,120.040243,197.458665,-0.065150,-1.889221,32.025740,-235.849481,179.928406,5.039769,36.572649,13.308757,17.646976,913.201209,0.455637,338083.453071,0.919531,44.954675,4.215193,4.892044,0.072602,0.051483,133.400595,110.290208,32.000000,32.000000,32.000000,32.000000,653.667954,32.000000,70.045314,75.782028,108.234750,100.000000,17.455096,30.886076,10.171957,25.391224,24.506329,14.888707,17.858709,1651.611328,36.532351,0.648122,75.346178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.725311,74.915553,199.189524,194.694161,79.924052,83.659989,54.258506,14.207680,197.456207,5.280499,75.151136,41.200364,192.420586,201.032743,189.584840,198.212179,120.086173,197.369245,-0.065323,-1.889218,32.025740,-235.840301,179.920124,5.047571,36.612496,13.306990,62.663144,3253.676295,1.181308,338299.864783,0.923098,45.021187,4.258092,4.898567,0.073735,0.051919,133.622528,110.278781,32.000000,32.000000,32.000000,32.000000,622.807708,32.000000,70.079131,75.809849,108.245142,100.000000,17.480604,30.886076,10.171957,25.425773,24.506329,14.888707,17.860913,1655.273437,36.551319,0.649171,75.347422,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.523496,74.938206,199.213324,203.544829,79.914575,83.682155,54.376498,14.202828,197.401997,5.270682,75.082218,41.141908,192.420076,201.004498,189.555790,198.314566,120.081361,197.439484,-0.065266,-1.889254,32.025740,-235.851034,179.822761,5.053676,36.607033,13.308162,43.473724,2252.400423,1.348734,338464.033426,0.922272,45.143096,4.296045,4.914962,0.074793,0.051605,133.560195,110.279861,32.000000,32.000000,32.000000,32.000000,1023.168826,32.000000,70.080212,75.812570,108.279984,100.000000,17.468193,30.886076,10.171957,25.370959,24.506329,14.888707,17.861592,1666.259766,36.573334,0.651507,75.337603,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.751154,74.935167,199.248278,188.946211,79.906470,83.704291,54.587598,14.206966,197.488998,5.263669,75.115780,41.235387,192.433087,200.951546,189.555303,198.341685,120.110347,197.364777,-0.065407,-1.889258,32.025740,-235.849999,180.071148,5.053971,36.618176,13.297307,17.528098,904.629637,0.378608,338394.384007,0.922497,44.986622,4.217415,4.891050,0.072614,0.051660,133.438415,110.320259,32.000000,32.000000,32.000000,32.000000,903.759298,32.000000,70.085469,75.839221,108.272416,100.000000,17.455859,30.886076,10.171957,25.468026,24.506329,14.888707,17.860304,1673.583984,36.591184,0.649082,75.357301,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.606840,74.932681,199.296346,173.282878,79.916955,83.725271,54.185177,14.201829,197.519980,5.260551,75.080689,41.097538,192.439953,201.093308,189.565117,198.348445,120.108513,197.421508,-0.065546,-1.889271,32.025740,-235.851216,179.804957,5.053415,36.651262,13.314130,14.993066,779.542793,0.547981,338649.858626,0.925682,45.253568,4.247913,4.915995,0.073285,0.051902,133.317152,110.302951,32.000000,32.000000,32.000000,32.000000,-344.752540,32.000000,70.099917,75.891071,108.282076,100.000000,17.456193,30.886076,10.171957,25.368732,24.506329,14.888707,17.858648,1655.273437,36.617130,0.651371,75.356755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.765824,74.932681,199.374251,173.282878,79.902208,83.745445,54.552169,14.207252,197.515597,5.245048,75.122171,41.208708,192.440578,201.102002,189.571233,198.414007,120.056488,197.498920,-0.065648,-1.889271,32.025740,-235.845303,180.004375,5.049529,36.636278,13.329365,57.916148,2991.008452,1.353925,338539.315854,0.916843,44.975021,4.191606,4.889390,0.072678,0.051127,133.314942,110.332388,32.000000,32.000000,32.000000,32.000000,744.743298,32.000000,70.086106,75.930099,108.267890,100.000000,17.457708,30.886076,10.171957,25.438556,24.506329,14.888707,17.857012,1651.611328,36.616499,0.648564,75.345334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.699597,74.926880,199.251965,176.904046,79.933918,83.764535,54.461293,14.203113,197.569969,5.241523,75.145808,41.116528,192.420926,201.148084,189.548226,198.443605,120.059121,197.454297,-0.065706,-1.889292,32.025740,-235.851565,179.955205,5.050204,36.640588,13.321107,60.861218,3148.347652,1.587692,338720.658012,0.927382,45.147045,4.214189,4.907950,0.073674,0.051916,133.368569,110.296215,32.000000,32.000000,32.000000,32.000000,962.454310,32.000000,70.084082,75.977946,108.276515,100.000000,17.473001,30.886076,10.171957,25.369343,24.506329,14.888707,17.854985,1662.597656,36.579266,0.650088,75.350286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.838418,74.946494,199.387050,194.935493,79.961023,83.783615,54.214954,14.200545,197.551874,5.235345,75.163328,41.134589,192.397661,201.094641,189.556356,198.458638,120.016305,197.392309,-0.065743,-1.889291,32.025740,-235.851030,180.182037,5.044496,36.661918,13.297668,11.610067,603.317077,0.410013,338780.369387,0.917531,44.954821,4.294517,4.890720,0.072858,0.052012,133.288070,110.316337,32.000000,32.000000,32.000000,32.000000,1022.211190,32.000000,70.068407,75.978448,108.263321,100.000000,17.454180,30.886076,10.171957,25.402817,24.506329,14.888707,17.853462,1673.583984,36.662062,0.648515,75.347303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.729015,74.968043,199.431318,135.135788,79.984807,83.809509,54.257990,14.200687,197.609546,5.231325,75.117185,41.229758,192.383210,201.125047,189.550642,198.460899,120.041916,197.501007,-0.065900,-1.889283,32.025740,-235.849254,179.915742,5.045908,36.681444,13.340003,15.639958,812.085712,0.390579,338890.293863,0.920856,45.029022,4.275571,4.895674,0.073064,0.051375,133.249535,110.322412,32.000000,32.000000,32.000000,32.000000,-38.828639,32.000000,70.057779,76.018984,108.290062,100.000000,17.466293,30.886076,10.171957,25.393144,24.506329,14.888707,17.853951,1669.921875,36.644464,0.649851,75.344038,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.671550,74.962518,199.480444,186.913442,79.996081,83.830082,54.511401,14.202114,197.578613,5.240548,75.134935,41.245804,192.400759,201.190436,189.583612,198.536970,120.036560,197.652452,-0.066008,-1.889234,32.025740,-235.851421,180.199270,5.046360,36.660457,13.368564,59.233406,3061.324401,2.043667,338963.467602,0.921936,44.881055,4.295720,4.882340,0.072175,0.051307,133.317712,110.347511,32.000000,32.000000,32.000000,32.000000,438.470330,32.000000,70.088527,76.052814,108.299729,100.000000,17.463472,30.886076,10.171957,25.393291,24.506329,14.888707,17.855455,1655.273437,36.618464,0.647184,75.350823,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.716873,74.962518,199.531663,186.913442,80.015859,83.850666,54.484289,14.202685,197.611381,5.244456,75.126740,41.286822,192.401833,201.235501,189.545540,198.505923,120.030285,197.519166,-0.066184,-1.889235,32.025740,-235.850850,180.044840,5.037087,36.660583,13.319413,60.768911,3142.245855,1.520916,339124.954715,0.924179,45.034638,4.309853,4.896542,0.072902,0.051339,133.294898,110.345923,32.000000,32.000000,32.000000,32.000000,635.242294,32.000000,70.059046,76.090282,108.294562,100.000000,17.470602,30.886076,10.171957,25.420685,24.506329,14.888707,17.854156,1666.259766,36.604779,0.649131,75.348990,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
