OSU 80 Ton Compressor Load Stand
40.695298,74.971082,199.621125,193.198798,80.014339,83.868191,54.366497,14.202257,197.737126,5.240568,75.061891,41.240586,192.406271,201.333061,189.582555,198.521793,120.030544,197.621906,-0.066204,-1.889234,32.025740,-235.847031,180.230087,5.044384,36.660115,13.329257,14.182545,734.941561,0.402164,339250.743687,0.921484,45.098572,4.370554,4.904668,0.072394,0.051409,133.286262,110.346977,32.000000,32.000000,32.000000,32.000000,807.127676,32.000000,70.061604,76.125779,108.293236,100.000000,17.492632,30.886076,10.171957,25.403385,24.506329,14.888707,17.854297,1673.583984,36.620412,0.650534,75.359142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.859980,74.951743,199.515276,191.233240,80.008734,83.884239,54.435052,14.203541,197.691014,5.227994,75.045350,41.319678,192.415550,201.306372,189.574300,198.646452,119.996286,197.668571,-0.066094,-1.889229,32.025740,-235.843623,180.004418,5.046812,36.653894,13.343754,20.420951,1056.884006,0.391838,339311.819140,0.921073,45.043780,4.328122,4.900466,0.073994,0.050996,133.170892,110.354353,32.000000,32.000000,32.000000,32.000000,805.867071,32.000000,70.052243,76.151500,108.258530,100.000000,17.486560,30.886076,10.171957,25.416183,24.506329,14.888707,17.853694,1673.583984,36.608872,0.650504,75.345769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.683765,74.932957,199.581990,197.827172,80.029915,83.900461,54.218560,14.201543,197.709936,5.222625,75.059708,41.222492,192.426128,201.328585,189.574300,198.590183,119.954751,197.712607,-0.066202,-1.889232,32.025740,-235.848398,180.270000,5.045215,36.680399,13.362235,21.966968,1141.437482,1.680470,339407.263729,0.923803,45.078421,4.365411,4.905263,0.072836,0.051525,133.196820,110.389245,32.000000,32.000000,32.000000,32.000000,770.560112,32.000000,70.064690,76.217409,108.256169,100.000000,17.486768,30.886076,10.171957,25.341530,24.506329,14.888707,17.850742,1651.611328,36.657320,0.650821,75.351513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.815038,74.932957,199.666968,197.827172,80.026169,83.919703,54.407708,14.200402,197.793128,5.226246,75.029875,41.259361,192.428881,201.460438,189.593893,198.641357,119.944230,197.688775,-0.066278,-1.889215,32.025740,-235.853460,180.301490,5.053265,36.681697,13.354446,62.086340,3214.886298,1.163338,339398.457156,0.918805,44.860314,4.416718,4.882902,0.072495,0.050998,133.082813,110.383367,32.000000,32.000000,32.000000,32.000000,589.799720,32.000000,70.037948,76.269123,108.254249,100.000000,17.488631,30.886076,10.171957,25.424732,24.506329,14.888707,17.847584,1655.273437,36.641669,0.648927,75.342632,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.815291,74.914448,199.711117,180.179366,80.011946,83.935719,54.136799,14.203113,197.839150,5.230986,75.110171,41.303494,192.436157,201.414237,189.620947,198.659877,119.966204,197.741275,-0.066299,-1.889232,32.025740,-235.845358,180.312849,5.046732,36.675963,13.326282,51.238473,2666.450951,1.085373,339625.945405,0.926877,45.054239,4.474340,4.905691,0.073778,0.051775,133.135035,110.392499,32.000000,32.000000,32.000000,32.000000,574.163320,32.000000,70.066555,76.332941,108.263005,100.000000,17.500285,30.886076,10.171957,25.366172,24.506329,14.888707,17.844195,1666.259766,36.621818,0.650412,75.352468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.844473,74.926327,199.552206,185.505510,79.997714,83.953266,54.359842,14.202542,197.816352,5.234661,75.144576,41.213907,192.424684,201.443766,189.614562,198.604546,120.009331,197.750009,-0.066467,-1.889243,32.025740,-235.850502,180.426163,5.046434,36.666263,13.335135,12.428798,644.141007,0.383282,339633.849098,0.920696,44.895712,4.476154,4.891995,0.074278,0.051728,133.148572,110.286304,32.000000,32.000000,32.000000,32.000000,620.668134,32.000000,70.068442,76.384236,108.210581,100.000000,17.505070,30.886076,10.171957,25.365065,24.506329,14.888707,17.842412,1673.583984,36.644392,0.649441,75.347533,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.799503,74.950638,199.748611,184.565949,79.985960,83.976123,54.165156,14.200973,197.760358,5.260686,75.151287,41.192195,192.447889,201.437943,189.619544,198.600857,120.020067,197.788269,-0.066514,-1.889236,32.025740,-235.850275,180.268940,5.045269,36.685141,13.355185,17.020960,885.307279,0.464560,339644.598176,0.925434,44.876896,4.473358,4.893047,0.072074,0.051095,133.187775,110.310234,32.000000,32.000000,32.000000,32.000000,543.543753,32.000000,70.035919,76.419906,108.215898,100.000000,17.506268,30.886076,10.171957,25.367494,24.506329,14.888707,17.841562,1673.583984,36.699421,0.649978,75.352067,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.826736,74.961689,199.783586,182.180887,80.004432,83.989847,54.494641,14.204968,197.831690,5.277147,75.162435,41.191155,192.417734,201.421654,189.569905,198.739636,120.028778,197.819690,-0.066399,-1.889232,32.025740,-235.847423,180.129845,5.046110,36.675080,13.335874,38.818995,2006.875725,1.913627,339641.375345,0.921152,44.853587,4.433420,4.885660,0.072805,0.051602,133.082295,110.280996,32.000000,32.000000,32.000000,32.000000,413.559856,32.000000,70.036886,76.412629,108.205261,100.000000,17.515344,30.886076,10.171957,25.371790,24.506329,14.888707,17.842982,1647.949219,36.613506,0.649051,75.344303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.839274,74.961689,199.705267,182.180887,80.040586,84.005062,54.399044,14.209392,197.950029,5.281778,75.196857,41.385469,192.445516,201.539770,189.602894,198.796539,120.040953,197.781018,-0.066351,-1.889212,32.025740,-235.839569,180.346865,5.048347,36.702847,13.354157,63.709101,3299.439775,1.399846,339772.943600,0.925855,44.932132,4.436657,4.895859,0.073121,0.051417,133.085410,110.364631,32.000000,32.000000,32.000000,32.000000,571.868955,32.000000,70.045667,76.435758,108.210446,100.000000,17.523533,30.886076,10.171957,25.357857,24.506329,14.888707,17.843220,1655.273437,36.657212,0.649240,75.353278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.831098,74.979923,199.762188,187.435139,80.069387,84.020309,54.384739,14.197405,197.878224,5.271767,75.193400,41.386639,192.427722,201.590927,189.600414,198.781944,120.032939,197.904031,-0.066341,-1.889214,32.025740,-235.855803,180.526752,5.048196,36.682472,13.340490,47.653410,2468.578383,0.613666,339809.379602,0.919776,44.910335,4.439420,4.893450,0.072310,0.051910,133.145950,110.356531,32.000000,32.000000,32.000000,32.000000,521.410901,32.000000,70.033311,76.465910,108.232514,100.000000,17.516468,30.886076,10.171957,25.351506,24.506329,14.888707,17.844384,1666.259766,36.612280,0.650632,75.346493,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.797889,74.978265,199.839960,192.748094,80.100085,84.034011,54.404389,14.199974,197.933093,5.264232,75.115334,41.392131,192.443732,201.567649,189.614642,198.851334,120.026423,197.972875,-0.066378,-1.889194,32.025740,-235.851274,180.376115,5.046457,36.646880,13.306160,14.327094,741.915043,0.373806,339842.647453,0.921257,44.895217,4.413124,4.890030,0.072786,0.053134,133.259773,110.351926,32.000000,32.000000,32.000000,32.000000,531.810282,32.000000,70.048617,76.481925,108.254905,100.000000,17.530959,30.886076,10.171957,25.354920,24.506329,14.888707,17.843966,1673.583984,36.621475,0.649663,75.352621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.853872,74.944560,199.815063,169.073676,80.100307,84.046232,54.192766,14.203827,198.061322,5.259129,75.030511,41.338481,192.446830,201.701225,189.629824,198.841008,120.029519,197.897720,-0.066488,-1.889244,32.025740,-235.847911,180.510985,5.047575,36.674178,13.353959,20.936488,1088.409958,0.500029,339943.930219,0.921903,44.923309,4.466047,4.892403,0.073025,0.051662,133.523767,110.343168,32.000000,32.000000,32.000000,32.000000,472.728918,32.000000,70.008989,76.510953,108.255262,100.000000,17.542575,30.886076,10.171957,25.369891,24.506329,14.888707,17.843346,1677.246094,36.663342,0.650822,75.350192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.871581,74.944560,199.760771,169.073676,80.118261,84.059990,54.449696,14.202971,197.975641,5.251539,75.043024,41.284508,192.461500,201.595674,189.615269,198.955866,120.041496,197.956446,-0.066367,-1.889286,32.025740,-235.851871,180.500991,5.054106,36.678163,13.364254,31.871243,1649.048901,1.664841,340030.683554,0.922518,44.961705,4.497690,4.898292,0.072498,0.051080,133.831606,110.361217,32.000000,32.000000,32.000000,32.000000,576.885511,32.000000,70.018209,76.534926,108.260247,100.000000,17.545705,30.886076,10.171957,25.342673,24.506329,14.888707,17.839031,1651.611328,36.646141,0.651321,75.352758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.819414,74.921354,199.838765,166.767128,80.120218,84.073746,54.336555,14.206253,198.055576,5.258625,75.030714,41.480929,192.471508,201.588160,189.592746,198.927042,120.032066,197.968217,-0.066315,-1.889543,32.025740,-235.851529,180.467237,5.055443,36.677081,13.328410,63.944139,3315.420672,1.138081,340001.306510,0.924827,44.860493,4.467164,4.890970,0.072746,0.051063,134.107435,110.346534,32.000000,32.000000,32.000000,32.000000,600.525357,32.000000,69.999719,76.589457,108.243941,100.000000,17.548637,30.886076,10.171957,25.332967,24.506329,14.888707,17.835378,1655.273437,36.615940,0.649897,75.345266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.895009,74.909751,199.962600,52.267001,80.147042,84.087518,54.440983,14.209678,198.052953,5.262452,75.060407,41.283093,192.458902,201.581442,189.634250,198.943179,120.039708,198.051140,-0.066241,-1.889769,32.025740,-235.842550,180.595804,5.064325,36.652758,13.351885,49.687525,2571.291970,0.747360,340027.019204,0.920188,44.839152,4.476621,4.887522,0.073583,0.050807,134.077882,110.372091,32.000000,32.000000,32.000000,32.000000,487.312998,32.000000,70.009444,76.620929,108.264791,100.000000,17.558092,30.886076,10.171957,25.354970,24.506329,14.888707,17.833740,1666.259766,36.657879,0.649981,75.348078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.777860,74.912237,199.926394,189.795021,80.168111,84.105796,54.152331,14.201829,198.000486,5.259305,75.117562,41.343468,192.434668,201.656204,189.630796,198.959288,120.061877,198.023703,-0.066315,-1.890094,32.025740,-235.847459,180.438176,5.072271,36.683338,13.316456,18.530473,964.049519,0.372992,340107.565904,0.923463,44.878831,4.490346,4.895679,0.072822,0.051656,133.539438,110.367554,32.000000,32.000000,32.000000,32.000000,717.103988,32.000000,69.981046,76.672623,108.263024,100.000000,17.565846,30.886076,10.171957,25.305321,24.506329,14.888707,17.830065,1673.583984,36.662386,0.651374,75.355988,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.899874,74.932129,199.907685,179.055000,80.176945,84.118778,54.556434,14.203969,198.075520,5.267354,75.104160,41.450381,192.463829,201.646730,189.655289,198.969089,120.031016,198.084283,-0.066532,-1.890239,32.025740,-235.847932,180.665312,5.079033,36.719380,13.369393,15.047966,777.073018,0.479604,340090.417913,0.919999,44.776123,4.512960,4.889658,0.073193,0.051676,133.387244,110.334378,32.000000,32.000000,32.000000,32.000000,552.593847,32.000000,69.995132,76.692362,108.276240,100.000000,17.577231,30.886076,10.171957,25.370451,24.506329,14.888707,17.828487,1655.273437,36.652434,0.650074,75.354752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.873366,74.932129,200.040470,179.055000,80.176611,84.130204,54.226864,14.202542,198.159897,5.264901,75.102180,41.383004,192.462220,201.735111,189.640139,199.006777,120.014616,198.012500,-0.066451,-1.890239,32.025740,-235.851156,180.594706,5.078745,36.701386,13.380391,37.862042,1967.068762,1.288920,340208.890279,0.927946,44.919849,4.480781,4.902817,0.073093,0.050893,133.292204,110.341576,32.000000,32.000000,32.000000,32.000000,622.799684,32.000000,69.981684,76.701662,108.296560,100.000000,17.585909,30.886076,10.171957,25.312968,24.506329,14.888707,17.828937,1651.611328,36.651208,0.651466,75.353729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.894171,74.934891,199.941174,97.971333,80.223702,84.140094,54.398257,14.205396,198.084792,5.261186,75.016304,41.386996,192.456709,201.725042,189.637538,199.046790,120.031602,198.112319,-0.066524,-1.890229,32.025740,-235.845035,180.760719,5.076926,36.720841,13.335027,63.475348,3287.381461,1.583870,340251.745332,0.918324,44.792641,4.533743,4.887733,0.075730,0.051255,133.341818,110.315950,32.000000,32.000000,32.000000,32.000000,725.251424,32.000000,69.956326,76.648920,108.270479,100.000000,17.600054,30.886076,10.171957,25.322727,24.506329,14.888707,17.827821,1655.273437,36.702991,0.650271,75.357684,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.857192,74.918315,200.146199,181.980255,80.260827,84.149987,54.422510,14.203827,198.134215,5.255748,75.023496,41.363659,192.470085,201.779091,189.607782,199.006105,120.000067,198.102587,-0.066719,-1.890204,32.025740,-235.848891,180.781176,5.067320,36.683518,13.338741,40.538481,2098.547964,0.630162,340340.222028,0.924671,44.824569,4.523955,4.894152,0.072833,0.051286,133.287135,110.335588,32.000000,32.000000,32.000000,32.000000,561.214711,32.000000,69.937100,76.632728,108.282616,100.000000,17.603989,30.886076,10.171957,25.308979,24.506329,14.888707,17.826464,1662.597656,36.645005,0.650980,75.353090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.889723,74.907817,199.937463,85.095593,80.283727,84.159276,54.283236,14.201686,198.147110,5.255152,75.026724,41.355184,192.446596,201.654589,189.617881,199.000053,120.019622,198.107466,-0.066656,-1.890237,32.025740,-235.847928,180.609024,5.073092,36.708544,13.360035,14.264397,740.316954,0.375662,340344.094772,0.921371,44.802272,4.543382,4.889234,0.072830,0.051219,133.269691,110.360506,32.000000,32.000000,32.000000,32.000000,572.350631,32.000000,69.959344,76.618566,108.299647,100.000000,17.626849,30.886076,10.171957,25.323991,24.506329,14.888707,17.823094,1673.583984,36.693615,0.649683,75.350243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.052909,74.907817,199.895201,85.095593,80.288587,84.170102,54.526789,14.202828,198.176363,5.264017,75.068344,41.319452,192.449354,201.739486,189.601622,199.101427,120.003398,198.048861,-0.066656,-1.890246,32.025740,-235.848257,180.770877,5.073900,36.728432,13.368545,15.022919,776.201333,0.589049,340440.917164,0.921923,44.830247,4.571368,4.898677,0.073566,0.051641,133.172493,110.357975,32.000000,32.000000,32.000000,32.000000,641.821149,32.000000,69.941733,76.618386,108.307039,100.000000,17.622801,30.886076,10.171957,25.305643,24.506329,14.888707,17.820189,1658.935547,36.738168,0.651635,75.353602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.847248,74.911685,199.939226,142.453030,80.297264,84.179261,54.254185,14.204826,198.118870,5.278036,75.129571,41.396821,192.461771,201.828021,189.641518,199.073599,120.003592,198.029801,-0.066726,-1.890230,32.025740,-235.847892,180.822148,5.068727,36.733156,13.361135,45.879938,2382.426817,1.672059,340414.521458,0.923583,44.780555,4.553591,4.889675,0.073778,0.051237,133.226817,110.351832,32.000000,32.000000,32.000000,32.000000,574.457129,32.000000,69.964574,76.648458,108.317562,100.000000,17.626161,30.886076,10.171957,25.225703,24.506329,14.888707,17.818685,1651.611328,36.703243,0.650002,75.354164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.918525,74.937101,199.944274,115.571868,80.296422,84.186887,54.440114,14.207252,198.104462,5.291673,75.118172,41.407694,192.470165,201.809181,189.619936,198.984757,120.020123,198.111236,-0.066755,-1.890204,32.025740,-235.843996,180.804995,5.069961,36.714098,13.378949,64.369204,3331.111008,1.582870,340375.625065,0.915673,44.584308,4.548439,4.869209,0.072846,0.052367,133.393898,110.302364,32.000000,32.000000,32.000000,32.000000,685.087968,32.000000,69.948396,76.625819,108.297770,100.000000,17.636658,30.886076,10.171957,25.316885,24.506329,14.888707,17.816845,1655.273437,36.728612,0.647265,75.348675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.901995,74.942903,200.075989,57.792104,80.274964,84.199063,54.314584,14.205967,198.160871,5.298568,75.147478,41.350206,192.470400,201.756040,189.611757,199.113693,119.954871,198.172962,-0.066656,-1.890187,32.025740,-235.848384,180.814316,5.071381,36.696644,13.340959,13.244711,686.998868,0.520392,340551.727981,0.925331,44.835601,4.541291,4.894803,0.072896,0.052053,133.570377,110.316059,32.000000,32.000000,32.000000,32.000000,422.718060,32.000000,69.949079,76.636378,108.278532,100.000000,17.656446,30.886076,10.171957,25.250989,24.506329,14.888707,17.817657,1666.259766,36.710491,0.650503,75.361673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.813431,74.949533,199.956217,191.312604,80.284557,84.206291,54.458917,14.202114,198.205068,5.305191,75.109981,41.433744,192.463270,201.810096,189.627289,199.072355,119.904075,198.091570,-0.066666,-1.890173,32.025740,-235.846030,181.015554,5.073601,36.700881,13.380211,19.607065,1014.316706,0.370493,340537.982022,0.920594,44.775159,4.554466,4.886400,0.072830,0.051508,133.769965,110.264321,32.000000,32.000000,32.000000,32.000000,679.629298,32.000000,69.928102,76.647680,108.239387,100.000000,17.667407,30.886076,10.171957,25.284065,24.506329,14.888707,17.817052,1662.597656,36.691451,0.649312,75.356397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.949903,74.949533,199.952447,191.312604,80.309489,84.212807,54.295322,14.202114,198.258186,5.319436,75.197779,41.332058,192.480453,201.720124,189.644159,199.067139,119.877957,198.185760,-0.066708,-1.890169,32.025740,-235.849950,180.718605,5.076943,36.721851,13.358340,23.722800,1230.930508,1.802181,340708.884068,0.923266,44.800861,4.642229,4.891595,0.073394,0.051351,133.757362,110.292610,32.000000,32.000000,32.000000,32.000000,605.674203,32.000000,69.926903,76.666664,108.243115,100.000000,17.666404,30.886076,10.171957,25.321009,24.506329,14.888707,17.816622,1651.611328,36.708039,0.650206,75.363958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.868330,74.967491,200.060824,169.327429,80.316815,84.222744,54.478542,14.201686,198.143351,5.321254,75.183968,41.374189,192.476486,201.825045,189.616398,199.042428,119.884338,198.128360,-0.066821,-1.890163,32.025740,-235.849072,180.772835,5.072514,36.735860,13.366454,61.195140,3164.619112,1.219031,340882.791206,0.923046,44.914224,4.663341,4.899275,0.072950,0.051078,133.474945,110.259827,32.000000,32.000000,32.000000,32.000000,714.389014,32.000000,69.913259,76.679065,108.257920,100.000000,17.673415,30.886076,10.171957,25.256069,24.506329,14.888707,17.817503,1655.273437,36.700196,0.651422,75.355383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.940357,74.991802,200.148866,92.589351,80.305628,84.229606,54.376026,14.201543,198.164619,5.327313,75.230404,41.501884,192.482197,201.842406,189.633469,199.105032,119.965259,198.170824,-0.066745,-1.890156,32.025740,-235.843497,180.822456,5.072356,36.720462,13.364615,35.207003,1824.112369,1.005078,340861.714990,0.922605,44.749828,4.723808,4.882855,0.073538,0.052779,133.325492,110.254832,32.000000,32.000000,32.000000,32.000000,771.288069,32.000000,69.916437,76.698273,108.278332,100.000000,17.689591,30.886076,10.171957,25.289098,24.506329,14.888707,17.816826,1662.597656,36.644771,0.649538,75.357565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.902098,75.005063,200.035130,60.676467,80.308146,84.235720,54.251904,14.205825,198.275298,5.339993,75.202599,41.457759,192.461746,201.885947,189.639664,199.147939,119.950793,198.189796,-0.066684,-1.890158,32.025740,-235.844607,180.862795,5.070755,36.731948,13.378949,19.694797,1022.742998,0.390411,340964.304113,0.921609,44.866001,4.696496,4.895253,0.072253,0.051651,133.152316,110.259231,32.000000,32.000000,32.000000,32.000000,658.482885,32.000000,69.923049,76.746823,108.270429,100.000000,17.695947,30.886076,10.171957,25.253095,24.506329,14.888707,17.819103,1673.583984,36.739448,0.650984,75.351420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.001853,75.005063,200.094879,60.676467,80.304414,84.240356,54.601142,14.205254,198.257566,5.340655,75.198410,41.347381,192.492850,201.871799,189.644886,199.102386,119.989124,198.128337,-0.066661,-1.890173,32.025740,-235.845014,180.964198,5.075198,36.711790,13.344240,16.473759,850.004023,0.677986,340843.039460,0.921740,44.803583,4.631061,4.888791,0.072304,0.052376,133.178908,110.233381,32.000000,32.000000,32.000000,32.000000,724.989641,32.000000,69.932293,76.781514,108.284636,100.000000,17.706150,30.886076,10.171957,25.266223,24.506329,14.888707,17.820452,1651.611328,36.684041,0.651385,75.352366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.900838,75.000090,200.200914,165.716471,80.325389,84.245013,54.379723,14.203827,198.257283,5.343305,75.179621,41.363984,192.476032,201.894419,189.642651,199.252855,119.938596,198.212611,-0.066482,-1.890152,32.025740,-235.852649,180.910560,5.077749,36.749365,13.406626,61.720700,3197.597873,1.212519,340930.258408,0.924867,44.862897,4.652445,4.890584,0.074387,0.051598,133.419816,110.180321,32.000000,32.000000,32.000000,32.000000,679.365808,32.000000,69.911913,76.760887,108.238612,100.000000,17.726038,30.886076,10.171957,25.216075,24.506329,14.888707,17.820022,1651.611328,36.703424,0.649991,75.356926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.998588,75.003405,200.152320,197.934236,80.354491,84.251186,54.435137,14.206538,198.362797,5.344975,75.153476,41.462371,192.489038,201.904655,189.681672,199.248232,119.950027,198.330081,-0.066278,-1.890118,32.025740,-235.841116,180.810482,5.079545,36.757190,13.343754,49.887107,2581.897475,1.447307,340821.821412,0.916615,44.742889,4.591702,4.880142,0.073620,0.051079,133.686185,110.238246,32.000000,32.000000,32.000000,32.000000,956.175185,32.000000,69.935840,76.758688,108.273228,100.000000,17.738209,30.886076,10.171957,25.258271,24.506329,14.888707,17.820024,1662.597656,36.728504,0.649944,75.345019,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.028489,74.985448,200.278639,197.376117,80.357088,84.260335,54.434635,14.205825,198.326127,5.356064,75.082672,41.374104,192.489262,201.984753,189.657385,199.261535,119.964971,198.317451,-0.066401,-1.890139,32.025740,-235.842156,180.726884,5.077628,36.723636,13.395230,17.627757,912.329524,0.387162,340982.872278,0.922815,44.859442,4.672960,4.894788,0.075295,0.051565,133.861282,110.258900,32.000000,32.000000,32.000000,32.000000,674.968285,32.000000,69.912027,76.722303,108.272083,100.000000,17.746299,30.886076,10.171957,25.209095,24.506329,14.888707,17.820429,1677.246094,36.691037,0.651055,75.352400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.995161,74.967767,200.292448,149.361431,80.390162,84.270010,54.516487,14.207537,198.298584,5.358728,75.093434,41.385888,192.489707,201.991536,189.673929,199.215820,119.961551,198.368788,-0.066351,-1.890116,32.025740,-235.845344,180.969092,5.083938,36.743559,13.332449,21.022194,1086.376026,0.478107,340931.031810,0.919603,44.745156,4.704347,4.881932,0.073347,0.051798,133.957208,110.259406,32.000000,32.000000,32.000000,32.000000,626.417287,32.000000,69.924982,76.691106,108.271001,100.000000,17.765683,30.886076,10.171957,25.188126,24.506329,14.888707,17.818341,1651.611328,36.693435,0.649398,75.349033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.859616,74.967767,200.171939,149.361431,80.405976,84.275167,54.217286,14.202685,198.266275,5.364946,75.161963,41.436427,192.481298,202.002225,189.635494,199.181632,119.918554,198.364589,-0.066273,-1.890113,32.025740,-235.851503,180.668923,5.076094,36.725962,13.384863,62.417033,3243.361352,1.352946,340905.462717,0.918958,44.691270,4.684800,4.881453,0.076698,0.051644,133.926813,110.243685,32.000000,32.000000,32.000000,32.000000,691.166593,32.000000,69.907115,76.717020,108.241345,100.000000,17.781747,30.886076,10.171957,25.196647,24.506329,14.888707,17.816012,1655.273437,36.694967,0.650006,75.349289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.934212,74.982133,200.483767,12.196525,80.404348,84.284310,54.425033,14.205111,198.399287,5.355290,75.182552,41.450873,192.491206,201.999416,189.682384,199.240775,119.986880,198.317390,-0.066118,-1.890092,32.025740,-235.845320,181.020182,5.079288,36.747941,13.374820,55.367514,2866.066889,1.135305,340953.509932,0.918442,44.713637,4.706927,4.885758,0.073368,0.050945,133.834188,110.275102,32.000000,32.000000,32.000000,32.000000,635.631949,32.000000,69.931252,76.755372,108.257738,100.000000,17.790239,30.886076,10.171957,25.255302,24.506329,14.888707,17.816887,1666.259766,36.704956,0.650433,75.359006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.916690,74.994012,200.226229,-93.417305,80.424978,84.291929,54.422513,14.205539,198.448256,5.365769,75.200593,41.387463,192.509094,201.984140,189.665204,199.245929,119.995526,198.364668,-0.066031,-1.891243,32.025740,-235.846199,180.639635,5.087485,36.726917,13.370421,14.876318,770.099535,0.383204,341131.750299,0.926838,44.876777,4.748395,4.899017,0.073279,0.052205,133.793637,110.276709,32.000000,32.000000,32.000000,32.000000,938.549841,32.000000,69.927950,76.787086,108.229561,100.000000,17.819426,30.886076,10.171957,25.216207,24.506329,14.888707,17.816515,1669.921875,36.660439,0.651819,75.348283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.970839,74.998709,200.272333,88.155382,80.450732,84.296510,54.161513,14.203256,198.482746,5.357922,75.168786,41.396226,192.495438,202.026025,189.656995,199.360013,119.995656,198.324676,-0.065882,-1.892420,32.025740,-235.846685,180.896447,5.085148,36.725258,13.330141,22.019266,1145.360066,0.431895,341026.164860,0.921635,44.801308,4.662868,4.897707,0.073074,0.051796,133.848248,110.295861,32.000000,32.000000,32.000000,32.000000,943.018759,32.000000,69.924033,76.822717,108.208641,100.000000,17.823716,30.886076,10.171957,25.220779,24.506329,14.888707,17.817586,1673.583984,36.699565,0.651491,75.352613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.993324,74.998709,200.187608,88.155382,80.473278,84.299545,54.570593,14.202257,198.359986,5.349066,75.203299,41.504385,192.491731,202.024862,189.669374,199.290237,119.980866,198.306537,-0.065979,-1.892421,32.025740,-235.848664,180.562278,5.080936,36.721959,13.335388,27.881284,1439.408581,1.606843,341068.285969,0.922208,44.834278,4.671451,4.893510,0.073487,0.052459,133.740157,110.295574,32.000000,32.000000,32.000000,32.000000,1005.819942,32.000000,69.932265,76.845700,108.184124,100.000000,17.829856,30.886076,10.171957,25.188787,24.506329,14.888707,17.817999,1651.611328,36.703315,0.652036,75.354207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.033936,75.012522,200.415240,168.313045,80.458899,84.304892,54.156429,14.202542,198.407832,5.340913,75.175245,41.348568,192.518172,202.158960,189.681262,199.274713,119.973220,198.500100,-0.065772,-1.893007,32.025740,-235.844622,180.932281,5.083264,36.727458,13.382862,63.980717,3328.350671,1.084743,341054.954132,0.925405,44.773822,4.656749,4.888168,0.073595,0.052540,133.810678,110.313207,32.000000,32.000000,32.000000,32.000000,721.895097,32.000000,69.977701,76.878009,108.204976,100.000000,17.837449,30.886076,10.171957,25.173162,24.506329,14.888707,17.819459,1655.273437,36.691974,0.650832,75.350329,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.071292,74.996775,200.361629,213.821398,80.422029,84.313289,54.354604,14.202400,198.527979,5.333848,75.120641,41.361745,192.529559,202.161108,189.676586,199.376106,119.969954,198.423397,-0.065748,-1.894758,32.025740,-235.850808,180.884333,5.087641,36.722482,13.398133,53.961663,2796.913187,0.856119,341076.068164,0.917963,44.746788,4.664927,4.883420,0.073612,0.052016,133.728242,110.330115,32.000000,32.000000,32.000000,32.000000,484.109885,32.000000,69.946670,76.933251,108.205639,100.000000,17.863600,30.886076,10.171957,25.148348,24.506329,14.888707,17.819720,1666.259766,36.699817,0.650342,75.356363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.904900,74.977712,200.280407,220.709254,80.405661,84.320171,54.450646,14.202971,198.453205,5.328217,75.186802,41.405362,192.528264,202.185235,189.702726,199.404057,119.987812,198.497753,-0.065722,-1.894734,32.025740,-235.849258,180.486144,5.092962,36.715883,13.371268,14.608834,755.862009,0.373107,341101.136369,0.924094,44.711800,4.743092,4.884134,0.074056,0.052912,133.707200,110.293084,32.000000,32.000000,32.000000,32.000000,551.500720,32.000000,69.975074,76.967596,108.178451,100.000000,17.872027,30.886076,10.171957,25.123729,24.506329,14.888707,17.818067,1669.921875,36.650180,0.650595,75.348914,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.924547,75.015285,200.466670,147.775437,80.396629,84.329300,54.654970,14.203684,198.519131,5.327891,75.220359,41.562665,192.517338,202.058679,189.698351,199.427099,119.888990,198.507281,-0.065635,-1.894713,32.025740,-235.849524,180.757538,5.093031,36.739016,13.348748,15.497910,798.865151,0.442031,341097.157934,0.919889,44.651198,4.718420,4.878386,0.073444,0.051677,133.919317,110.274437,32.000000,32.000000,32.000000,32.000000,418.919650,32.000000,69.946874,77.004653,108.155391,100.000000,17.886561,30.886076,10.171957,25.193576,24.506329,14.888707,17.815661,1651.611328,36.697293,0.649941,75.352775,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.035424,75.015285,200.335723,147.775437,80.389508,84.336148,54.153410,14.207965,198.566396,5.329506,75.146533,41.654500,192.546231,202.229490,189.717090,199.427143,119.950829,198.486423,-0.065701,-1.894695,32.025740,-235.840669,180.648587,5.092633,36.740188,13.333729,51.695421,2689.405331,1.637375,341187.051603,0.922289,44.832173,4.727645,4.896245,0.074006,0.052068,133.935824,110.280668,32.000000,32.000000,32.000000,32.000000,740.746174,32.000000,69.933271,77.054126,108.167198,100.000000,17.910645,30.886076,10.171957,25.177561,24.506329,14.888707,17.819502,1651.611328,36.722428,0.652661,75.348343,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.042937,75.019705,200.498477,121.890988,80.383432,84.342995,54.415549,14.205396,198.505153,5.322477,75.123573,41.478286,192.529354,202.185861,189.704185,199.534584,119.950805,198.474223,-0.065764,-1.895027,32.025740,-235.848465,180.752398,5.091434,36.763176,13.401920,65.117446,3371.353814,1.544125,341408.673348,0.918550,44.846092,4.829937,4.898446,0.074351,0.052263,133.918027,110.292135,32.000000,32.000000,32.000000,32.000000,697.451994,32.000000,69.930253,77.041667,108.173528,100.000000,17.919979,30.886076,10.171957,25.121453,24.506329,14.888707,17.820296,1662.597656,36.702901,0.652111,75.352758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.096152,74.990144,200.318593,61.049329,80.372872,84.349830,54.414536,14.201686,198.485426,5.321576,75.193490,41.317011,192.549334,202.126369,189.726055,199.459978,119.982453,198.459413,-0.065664,-1.895458,32.025740,-235.850215,180.675429,5.088463,36.764330,13.403272,15.651410,810.342341,0.461818,341264.493258,0.924459,44.712775,4.760502,4.882019,0.072632,0.051716,133.922944,110.315803,32.000000,32.000000,32.000000,32.000000,976.943329,32.000000,69.967924,77.073263,108.190101,100.000000,17.940639,30.886076,10.171957,25.111000,24.506329,14.888707,17.820707,1669.921875,36.685952,0.650118,75.351530,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.904979,74.992078,200.379227,166.264617,80.359834,84.354079,54.161775,14.203541,198.431385,5.334592,75.230184,41.526299,192.540291,202.236354,189.724301,199.537456,120.037183,198.601492,-0.065441,-1.895229,32.025740,-235.846563,180.858391,5.087389,36.762004,13.378931,20.388259,1060.516028,0.366803,341291.992906,0.919910,44.708172,4.756082,4.885091,0.075447,0.052127,133.819240,110.302966,32.000000,32.000000,32.000000,32.000000,925.396589,32.000000,69.960540,77.040428,108.151018,100.000000,17.944620,30.886076,10.171957,25.078529,24.506329,14.888707,17.817525,1677.246094,36.779999,0.650774,75.365850,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.130456,74.992078,200.582421,166.264617,80.357598,84.358346,54.458748,14.205254,198.583460,5.328056,75.197127,41.415604,192.528540,202.221053,189.722026,199.455234,120.035331,198.508361,-0.065260,-1.895038,32.025740,-235.845831,180.796471,5.077487,36.756577,13.360053,38.282313,1980.434603,1.523730,341202.557777,0.918666,44.614734,4.719040,4.874388,0.072235,0.051692,133.604867,110.293168,32.000000,32.000000,32.000000,32.000000,52.305081,32.000000,69.955470,77.030461,108.120542,100.000000,17.958763,30.886076,10.171957,25.158247,24.506329,14.888707,17.817541,1651.611328,36.738529,0.650072,75.357940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.931009,75.016943,200.337599,164.921244,80.363957,84.363064,54.146829,14.202400,198.603324,5.322068,75.229068,41.365968,192.561040,202.159308,189.706701,199.521972,120.019258,198.561499,-0.065163,-1.895625,32.025740,-235.849175,180.557363,5.083999,36.756992,13.353454,63.497488,3303.798201,1.174117,341263.296213,0.927610,44.846444,4.716047,4.898651,0.073515,0.052062,133.350907,110.267410,32.000000,32.000000,32.000000,32.000000,965.219929,32.000000,69.956345,77.028860,108.138417,100.000000,17.984094,30.886076,10.171957,25.048340,24.506329,14.888707,17.820052,1658.935547,36.729135,0.650848,75.352690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.141565,75.029375,200.331851,114.336235,80.350290,84.369188,54.390534,14.204683,198.605771,5.316977,75.265990,41.392130,192.554515,202.197580,189.736008,199.542020,120.027163,198.544356,-0.065161,-1.897408,32.025740,-235.845258,181.029380,5.086819,36.784470,13.411115,15.341588,794.652005,0.623164,341133.022544,0.917199,44.575524,4.683989,4.876737,0.073413,0.052308,133.245424,110.260342,32.000000,32.000000,32.000000,32.000000,685.953707,32.000000,69.960125,77.015325,108.169068,100.000000,17.985806,30.886076,10.171957,25.133273,24.506329,14.888707,17.820405,1673.583984,36.780666,0.649349,75.350064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.975213,75.045675,200.456698,107.146710,80.334760,84.377584,54.450227,14.197548,198.590137,5.317937,75.312053,41.352020,192.555365,202.195680,189.702472,199.430415,120.022653,198.492167,-0.064961,-1.898654,32.025740,-235.854844,180.863329,5.093662,36.772696,13.371250,18.913198,978.577608,0.376827,341336.949933,0.927389,44.839974,4.719412,4.894519,0.072915,0.051790,133.267654,110.230023,32.000000,32.000000,32.000000,32.000000,897.477249,32.000000,69.988479,76.973483,108.187536,100.000000,18.001198,30.886076,10.171957,25.029644,24.506329,14.888707,17.822269,1673.583984,36.735914,0.651460,75.356653,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.208947,75.045675,200.424813,107.146710,80.333498,84.384459,54.247598,14.207394,198.562556,5.318006,75.358253,41.321257,192.550094,202.181970,189.682185,199.459819,120.062574,198.499565,-0.064967,-1.899252,32.025740,-235.844670,180.685706,5.092766,36.756920,13.355419,29.389121,1526.286551,1.553780,341223.218307,0.918283,44.599502,4.705264,4.869330,0.072886,0.051930,133.402901,110.221239,32.000000,32.000000,32.000000,32.000000,662.096387,32.000000,69.960490,76.937080,108.200578,100.000000,18.021075,30.886076,10.171957,25.096845,24.506329,14.888707,17.824749,1662.597656,36.734418,0.648098,75.351053,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.073957,75.073302,200.365015,130.455549,80.373992,84.393601,54.225404,14.202114,198.606307,5.321644,75.369146,41.317764,192.547316,202.177999,189.686350,199.483549,120.059676,198.500488,-0.064877,-1.899242,32.025740,-235.853871,180.923206,5.090484,36.752142,13.351976,62.104805,3226.654050,1.264898,341390.851110,0.921380,44.815528,4.690769,4.892145,0.073445,0.052392,133.741329,110.201663,32.000000,32.000000,32.000000,32.000000,817.993164,32.000000,69.955254,76.903078,108.185725,100.000000,18.044486,30.886076,10.171957,25.032618,24.506329,14.888707,17.829183,1666.259766,36.732543,0.651223,75.358443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.085708,75.101481,200.624183,190.401670,80.365127,84.400438,54.350241,14.204398,198.638173,5.317477,75.382886,41.319072,192.571552,202.232629,189.707734,199.549557,120.037942,198.587166,-0.064712,-1.899251,32.025740,-235.850117,180.720562,5.092818,36.739520,13.378715,12.835800,665.352016,0.810518,341201.288609,0.919296,44.535077,4.653541,4.863624,0.072958,0.051561,133.873697,110.197525,32.000000,32.000000,32.000000,32.000000,708.630757,32.000000,69.964986,76.889681,108.221298,100.000000,18.060131,30.886076,10.171957,25.031054,24.506329,14.888707,17.833744,1677.246094,36.697347,0.648450,75.349809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.074423,75.120268,200.475286,160.667548,80.352497,84.407256,54.588795,14.207252,198.561269,5.317772,75.383637,41.326962,192.583058,202.321202,189.693667,199.531387,120.039053,198.546599,-0.064725,-1.899254,32.025740,-235.844323,180.846111,5.086875,36.757226,13.404192,19.166826,989.183113,0.384498,341361.569913,0.923060,44.724524,4.656776,4.878152,0.073641,0.052077,133.985292,110.200630,32.000000,32.000000,32.000000,32.000000,690.582554,32.000000,69.975587,76.897727,108.232750,100.000000,18.082030,30.886076,10.171957,25.014943,24.506329,14.888707,17.835858,1669.921875,36.685393,0.650082,75.338830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.149853,75.145409,200.405982,136.110253,80.349633,84.410304,54.264614,14.206824,198.673450,5.329265,75.465537,41.309965,192.598681,202.203320,189.717386,199.503090,120.068473,198.605264,-0.064843,-1.899253,32.025740,-235.842137,180.612692,5.083947,36.731821,13.362920,31.127693,1616.070139,1.861772,341447.280039,0.920794,44.738603,4.710073,4.883065,0.073361,0.052287,134.237557,110.227598,32.000000,32.000000,32.000000,32.000000,618.565439,32.000000,69.995022,76.919473,108.303464,100.000000,18.079773,30.886076,10.171957,25.011953,24.506329,14.888707,17.840255,1658.935547,36.745452,0.651201,75.349706,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.952338,75.145409,200.602124,136.110253,80.379238,84.413338,54.418083,14.202828,198.581525,5.337141,75.445342,41.426661,192.577098,202.299438,189.711468,199.532342,120.024829,198.542011,-0.064752,-1.900420,32.025740,-235.847440,180.797635,5.082242,36.731803,13.385656,61.674439,3192.948885,1.246637,341500.114993,0.917154,44.770933,4.694191,4.880782,0.074901,0.051636,134.270645,110.223504,32.000000,32.000000,32.000000,32.000000,767.649251,32.000000,69.980010,76.901702,108.328353,100.000000,18.095165,30.886076,10.171957,24.970645,24.506329,14.888707,17.845641,1662.597656,36.684149,0.651324,75.344865,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
