OSU 80 Ton Compressor Load Stand
41.103045,75.168616,200.457117,212.736672,80.400341,84.418630,54.499346,14.207965,198.562310,5.339281,75.397896,41.491900,192.585187,202.234234,189.736044,199.502113,120.054274,198.646889,-0.064531,-1.900440,32.025740,-235.842629,180.954999,5.087934,36.716135,13.375163,39.176458,2025.181117,0.766455,341444.154452,0.920914,44.705602,4.686130,4.870151,0.073515,0.052037,134.262190,110.269122,32.000000,32.000000,32.000000,32.000000,827.452970,32.000000,69.989213,76.900540,108.337531,100.000000,18.130867,30.886076,10.171957,25.054081,24.506329,14.888707,17.851169,1669.921875,36.730505,0.649277,75.351428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.033609,75.170274,200.511187,193.500318,80.404695,84.425474,54.296537,14.198404,198.652772,5.342448,75.373286,41.386825,192.597478,202.222219,189.746177,199.487336,120.057759,198.595375,-0.064363,-1.900441,32.025740,-235.850067,180.869569,5.093371,36.725601,13.339607,16.029063,831.698631,0.388500,341654.779300,0.923080,44.942776,4.706745,4.898429,0.073828,0.051287,134.236270,110.294045,32.000000,32.000000,32.000000,32.000000,501.357237,32.000000,69.980374,76.839089,108.367669,100.000000,18.131189,30.886076,10.171957,24.978761,24.506329,14.888707,17.854682,1673.583984,36.725763,0.653157,75.348266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.110782,75.155355,200.771615,173.148761,80.400268,84.434615,54.512441,14.201686,198.649354,5.335100,75.363208,41.602089,192.608118,202.267870,189.760143,199.524518,120.071238,198.664443,-0.064377,-1.901591,32.025740,-235.849235,180.756356,5.095210,36.758506,13.377182,16.081556,831.117508,0.609707,341556.705406,0.918204,44.784935,4.715480,4.876941,0.073929,0.051761,134.225605,110.286272,32.000000,32.000000,32.000000,32.000000,910.843988,32.000000,69.995801,76.809113,108.387678,100.000000,18.152307,30.886076,10.171957,25.002742,24.506329,14.888707,17.858396,1666.259766,36.698447,0.650308,75.346902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.074864,75.155355,200.557102,173.148761,80.389687,84.443769,54.245413,14.205111,198.791047,5.329998,75.292644,41.490021,192.609697,202.313990,189.749289,199.631760,119.998582,198.540050,-0.064500,-1.901592,32.025740,-235.845810,180.984450,5.101184,36.767972,13.417498,60.203169,3126.700800,1.492462,341625.441800,0.923377,44.869945,4.693244,4.886511,0.073048,0.050931,134.103027,110.253642,32.000000,32.000000,32.000000,32.000000,629.110394,32.000000,69.993033,76.782904,108.388735,100.000000,18.185921,30.886076,10.171957,24.956684,24.506329,14.888707,17.860234,1655.273437,36.738547,0.651389,75.425795,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.169617,75.140436,200.604712,161.499731,80.392196,84.452122,54.456025,14.204826,198.702341,5.324358,75.263459,41.382039,192.607869,202.366543,189.744163,199.609310,120.065117,198.623997,-0.064434,-1.901606,32.025740,-235.853773,180.699616,5.102769,36.730018,13.412215,53.862971,2786.598244,1.486829,341575.366045,0.917944,44.762393,4.704905,4.883673,0.072788,0.051783,133.947232,110.222621,32.000000,32.000000,32.000000,32.000000,879.367509,32.000000,69.991783,76.746262,108.399347,100.000000,18.196629,30.886076,10.171957,24.964534,24.506329,14.888707,17.861864,1669.921875,36.729387,0.651541,75.351547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.104119,75.107836,200.469615,161.345438,80.384399,84.458991,54.227140,14.202400,198.683245,5.330997,75.379105,41.397481,192.623411,202.333036,189.757558,199.535499,120.059018,198.690622,-0.064500,-1.902240,32.025740,-235.849502,180.850396,5.099420,36.742099,13.383817,20.219914,1050.491647,0.397197,341749.847633,0.923424,44.805490,4.732278,4.882721,0.073083,0.050796,133.879788,110.238648,32.000000,32.000000,32.000000,32.000000,570.871763,32.000000,69.984984,76.709466,108.396743,100.000000,18.217472,30.886076,10.171957,24.905043,24.506329,14.888707,17.862256,1673.583984,36.710257,0.650883,75.358332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.021652,75.132700,200.570419,163.077893,80.366122,84.465058,54.686857,14.204398,198.687531,5.335987,75.406536,41.456495,192.596243,202.291520,189.741647,199.643433,120.086851,198.643974,-0.064500,-1.904026,32.025740,-235.846360,180.930221,5.106506,36.716063,13.355960,20.749481,1068.942320,0.443275,341600.282501,0.917651,44.676945,4.696304,4.872640,0.074070,0.052436,133.757683,110.258067,32.000000,32.000000,32.000000,32.000000,850.152526,32.000000,69.971916,76.736433,108.426922,100.000000,18.220471,30.886076,10.171957,24.927721,24.506329,14.888707,17.864503,1655.273437,36.696229,0.650055,75.350303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.072410,75.153145,200.504285,182.311274,80.375050,84.469646,54.418444,14.204255,198.814216,5.330169,75.382992,41.386179,192.602179,202.391655,189.728211,199.583803,120.086261,198.704720,-0.064418,-1.904014,32.025740,-235.849933,181.248238,5.101526,36.793540,13.399504,63.442779,3284.475843,1.181732,341647.438415,0.923097,44.722868,4.726653,4.877117,0.073326,0.050992,133.795358,110.223785,32.000000,32.000000,32.000000,32.000000,845.235660,32.000000,69.981159,76.755482,108.410441,100.000000,18.250364,30.886076,10.171957,24.957870,24.506329,14.888707,17.869771,1651.611328,36.709139,0.650895,75.356781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.933716,75.153145,200.468331,182.311274,80.356689,84.477271,54.395372,14.205967,198.774088,5.329086,75.366435,41.477719,192.610662,202.373574,189.751720,199.651848,120.084912,198.676397,-0.064390,-1.904012,32.025740,-235.843810,180.878764,5.103935,36.764907,13.401217,42.888533,2221.310314,1.153841,341708.083644,0.917421,44.846736,4.681843,4.889379,0.076504,0.051137,133.761956,110.201417,32.000000,32.000000,32.000000,32.000000,990.165944,32.000000,69.966329,76.762176,108.369761,100.000000,18.254895,30.886076,10.171957,24.927420,24.506329,14.888707,17.874878,1658.935547,36.727512,0.652427,75.351488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.101735,75.152316,200.536476,143.732444,80.357947,84.486468,54.545284,14.203827,198.831439,5.341664,75.385858,41.326786,192.637634,202.396298,189.765972,199.724677,120.107037,198.730411,-0.064314,-1.903996,32.025740,-235.852485,180.851823,5.108234,36.732038,13.394653,18.425852,951.700644,0.376981,341716.897037,0.920824,44.806225,4.704540,4.881727,0.072116,0.053233,133.812747,110.238052,32.000000,32.000000,32.000000,32.000000,572.073800,32.000000,69.976270,76.804969,108.412824,100.000000,18.281555,30.886076,10.171957,24.985310,24.506329,14.888707,17.877980,1673.583984,36.782631,0.651520,75.432648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.973296,75.149277,200.530625,176.689554,80.373064,84.494165,54.303555,14.207680,198.761908,5.349855,75.412358,41.304811,192.620289,202.346332,189.752231,199.670510,120.091249,198.639094,-0.064180,-1.903978,32.025740,-235.842098,180.524953,5.111941,36.737158,13.333188,15.975128,828.793014,0.559053,341841.129081,0.924631,44.972918,4.695582,4.897389,0.073915,0.051677,133.978009,110.258947,32.000000,32.000000,32.000000,32.000000,988.344326,32.000000,69.964419,76.819969,108.458380,100.000000,18.289158,30.886076,10.171957,24.898760,24.506329,14.888707,17.881153,1662.597656,36.727386,0.652834,75.355946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.208614,75.179667,200.602463,138.150591,80.381619,84.501016,54.506011,14.200545,198.635627,5.336877,75.496985,41.267625,192.630561,202.275398,189.770582,199.552712,120.118969,198.631796,-0.064028,-1.903384,32.025740,-235.850703,180.920331,5.107171,36.737988,13.374568,62.735370,3242.634948,1.297688,341732.103211,0.918164,44.770208,4.693114,4.879027,0.072993,0.052213,134.106929,110.248927,32.000000,32.000000,32.000000,32.000000,923.407895,32.000000,69.948718,76.827445,108.489239,100.000000,18.304125,30.886076,10.171957,24.950873,24.506329,14.888707,17.883957,1655.273437,36.700178,0.650063,75.352937,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.938755,75.179667,200.824256,138.150591,80.368829,84.507885,54.303493,14.202400,198.716586,5.326936,75.490709,41.361420,192.628168,202.364117,189.793423,199.542181,120.119624,198.616184,-0.063886,-1.901639,32.025740,-235.847215,180.999850,5.108131,36.741125,13.420185,37.260273,1933.073034,1.500390,341868.495913,0.925416,44.921434,4.675668,4.894178,0.073319,0.051882,134.349361,110.249985,32.000000,32.000000,32.000000,32.000000,1006.846125,32.000000,69.937696,76.797166,108.539137,100.000000,18.325542,30.886076,10.171957,24.831931,24.506329,14.888707,17.890549,1666.259766,36.699349,0.652617,75.425446,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.200352,75.210334,200.444312,160.836943,80.345837,84.515518,54.240466,14.201258,198.654646,5.330394,75.461369,41.329415,192.614674,202.357904,189.793058,199.609001,120.083690,198.560357,-0.063692,-1.901640,32.025740,-235.850480,180.861981,5.115772,36.720174,13.340130,20.926946,1086.957150,0.380567,341729.149938,0.916497,44.669470,4.645291,4.867974,0.072919,0.051225,134.481172,110.250908,32.000000,32.000000,32.000000,32.000000,1015.504713,32.000000,69.940186,76.778642,108.530930,100.000000,18.326482,30.886076,10.171957,24.947744,24.506329,14.888707,17.897593,1669.921875,36.738998,0.650542,75.430679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.181411,75.211992,200.537319,164.281049,80.321344,84.525398,54.249618,14.206538,198.576573,5.347522,75.445516,41.235121,192.614209,202.326378,189.764424,199.559521,120.050477,198.618364,-0.063755,-1.901057,32.025740,-235.842913,180.628560,5.110124,36.698501,13.372981,42.009886,2181.648632,0.644451,341933.882082,0.926467,44.993376,4.638954,4.905480,0.073353,0.051621,134.315996,110.237940,32.000000,32.000000,32.000000,32.000000,469.889746,32.000000,69.956671,76.795406,108.579876,100.000000,18.358587,30.886076,10.171957,24.813614,24.506329,14.888707,17.903614,1651.611328,36.661124,0.654301,75.366694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.198633,75.213649,200.521411,91.280932,80.346857,84.532221,54.363603,14.204826,198.613268,5.362432,75.469350,41.377978,192.616922,202.275753,189.791655,199.531406,120.089764,198.602286,-0.063807,-1.899317,32.025740,-235.842665,180.795227,5.106494,36.684708,13.335766,63.903081,3311.643369,1.140760,341881.407979,0.921405,44.710029,4.654564,4.865112,0.072390,0.050929,134.093987,110.271316,32.000000,32.000000,32.000000,32.000000,834.497486,32.000000,69.982996,76.820696,108.648646,100.000000,18.373699,30.886076,10.171957,24.815570,24.506329,14.888707,17.908031,1658.935547,36.704307,0.649790,75.431029,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.217453,75.215859,200.303858,76.143613,80.387236,84.540607,54.442616,14.203113,198.572331,5.371961,75.463097,41.319412,192.640727,202.213678,189.809680,199.442500,120.082208,198.624244,-0.063668,-1.899321,32.025740,-235.852055,180.706551,5.104003,36.685555,13.391390,14.137830,731.600100,0.568693,341989.626158,0.921814,44.734370,4.708894,4.869608,0.072376,0.051331,133.890281,110.277944,32.000000,32.000000,32.000000,32.000000,870.066932,32.000000,69.980620,76.874319,108.678311,100.000000,18.381420,30.886076,10.171957,24.795993,24.506329,14.888707,17.912649,1669.921875,36.701260,0.651664,75.352945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.157845,75.215859,200.462769,76.143613,80.424138,84.547462,54.346938,14.198832,198.648461,5.368952,75.413766,41.309608,192.619960,202.200399,189.802749,199.468696,120.056533,198.506021,-0.063508,-1.899320,32.025740,-235.857970,180.921229,5.104375,36.696698,13.351921,15.217189,788.840770,0.373755,341944.773646,0.919548,44.715404,4.663755,4.867186,0.074132,0.052556,133.969294,110.256347,32.000000,32.000000,32.000000,32.000000,878.985197,32.000000,69.974003,76.874753,108.690024,100.000000,18.385934,30.886076,10.171957,24.779472,24.506329,14.888707,17.917353,1677.246094,36.662693,0.650716,75.421875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.191120,75.207295,200.393964,154.491131,80.429121,84.553538,54.471169,14.207394,198.507805,5.369750,75.486679,41.286333,192.660176,202.188677,189.804313,199.431298,120.060885,198.493851,-0.063278,-1.899397,32.025740,-235.842710,180.615548,5.104113,36.660691,13.370042,60.883490,3148.928776,1.687794,341981.137470,0.917862,44.695081,4.679303,4.859686,0.073930,0.050966,133.971265,110.231421,32.000000,32.000000,32.000000,32.000000,1007.089123,32.000000,70.003993,76.904500,108.701974,100.000000,18.414744,30.886076,10.171957,24.795220,24.506329,14.888707,17.920928,1658.935547,36.698718,0.650162,75.422591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.213005,75.210886,200.273135,111.833239,80.424833,84.558114,54.438928,14.199403,198.456829,5.370885,75.511264,41.266321,192.626609,202.135863,189.784544,199.357300,120.060515,198.518508,-0.063152,-1.899624,32.025740,-235.848251,180.601030,5.105632,36.668066,13.338597,36.600847,1894.137757,1.570720,342086.724394,0.920975,44.766473,4.661935,4.870585,0.073585,0.051835,133.841852,110.229065,32.000000,32.000000,32.000000,32.000000,981.564565,32.000000,69.971610,76.894193,108.715096,100.000000,18.420852,30.886076,10.171957,24.773222,24.506329,14.888707,17.925247,1669.921875,36.651748,0.651942,75.425523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.207624,75.238791,200.186356,156.457454,80.443410,84.560357,54.343043,14.205825,198.537778,5.362964,75.525182,41.368906,192.637910,202.134760,189.816364,199.371382,120.036994,198.495546,-0.063149,-1.898661,32.025740,-235.845097,180.568620,5.106910,36.635052,13.320062,21.625074,1121.098158,0.392278,342073.033436,0.918129,44.718046,4.653149,4.864980,0.073561,0.051087,133.872377,110.232235,32.000000,32.000000,32.000000,32.000000,923.504142,32.000000,69.993182,76.892542,108.749631,100.000000,18.427021,30.886076,10.171957,24.751114,24.506329,14.888707,17.930002,1677.246094,36.666047,0.650793,75.426878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.178779,75.238791,200.303340,156.457454,80.439297,84.564132,54.587663,14.204398,198.449239,5.351425,75.451789,41.371540,192.625690,202.100616,189.773014,199.362295,120.051388,198.363853,-0.063126,-1.898865,32.025740,-235.846197,180.696741,5.102532,36.659772,13.389930,34.747260,1793.312821,0.652060,342082.179202,0.918209,44.695433,4.662500,4.859465,0.073351,0.052064,133.867244,110.235690,32.000000,32.000000,32.000000,32.000000,933.620613,32.000000,70.003760,76.896037,108.785244,100.000000,18.430271,30.886076,10.171957,24.744882,24.506329,14.888707,17.937593,1662.597656,36.671816,0.651155,75.433211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.248618,75.238791,200.311499,142.698116,80.454777,84.570850,54.381093,14.203541,198.546282,5.362567,75.396406,41.297099,192.648421,202.159141,189.800570,199.433801,120.114784,198.431232,-0.063097,-1.899670,32.025740,-235.848850,180.670758,5.107272,36.637793,13.326553,63.889988,3309.899998,1.103534,342161.642043,0.920042,44.729779,4.677658,4.857993,0.072180,0.051635,133.803768,110.230428,32.000000,32.000000,32.000000,32.000000,872.213335,32.000000,70.002237,76.864480,108.806172,100.000000,18.456186,30.886076,10.171957,24.746450,24.506329,14.888707,17.942567,1662.597656,36.613614,0.650847,75.419820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.914259,75.215031,200.545798,146.169754,80.465834,84.580552,54.625616,14.203969,198.423642,5.381401,75.411555,41.198603,192.663073,202.104605,189.801001,199.310855,120.130071,198.456799,-0.063021,-1.899768,32.025740,-235.847605,180.927835,5.102462,36.642769,13.354698,20.940331,1079.983667,0.687438,342170.993217,0.916645,44.764323,4.615293,4.864237,0.073990,0.051371,133.768217,110.234391,32.000000,32.000000,32.000000,32.000000,795.010753,32.000000,70.023057,76.848500,108.863328,100.000000,18.468631,30.886076,10.171957,24.702465,24.506329,14.888707,17.946643,1677.246094,36.608854,0.651361,75.423997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.148679,75.203703,200.187361,152.848968,80.480702,84.588853,54.337137,14.208108,198.453113,5.389032,75.463206,41.293057,192.640718,202.069319,189.792477,199.335202,120.148167,198.436778,-0.062989,-1.898007,32.025740,-235.841506,180.612998,5.101313,36.621187,13.335478,27.316481,1416.308920,0.373434,342052.425267,0.918536,44.680717,4.576443,4.856199,0.073727,0.050975,133.758234,110.187295,32.000000,32.000000,32.000000,32.000000,879.286904,32.000000,70.017539,76.816271,108.877285,100.000000,18.498767,30.886076,10.171957,24.846005,24.506329,14.888707,17.951123,1658.935547,36.619204,0.651635,75.432401,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.028816,75.213373,200.241708,128.357957,80.476072,84.593436,54.492907,14.201972,198.393696,5.376890,75.478398,41.295205,192.630287,202.018688,189.804694,199.323036,120.180351,198.302171,-0.062992,-1.898534,32.025740,-235.849113,180.539477,5.098685,36.632925,13.326426,65.094805,3365.397297,1.147293,342263.200627,0.922461,45.058223,4.570469,4.901611,0.072429,0.051339,133.723111,110.205174,32.000000,32.000000,32.000000,32.000000,959.375454,32.000000,70.021853,76.770743,108.903524,100.000000,18.488147,30.886076,10.171957,24.731571,24.506329,14.888707,17.954226,1655.273437,36.602327,0.656253,75.423767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.156515,75.213373,200.260605,128.357957,80.463271,84.596483,54.449015,14.202542,198.419763,5.364246,75.498706,41.244445,192.640658,202.030219,189.826803,199.292967,120.194699,198.367058,-0.062795,-1.898504,32.025740,-235.849849,180.499584,5.101025,36.622719,13.369483,13.791322,713.585271,0.874776,342099.924451,0.921785,44.765304,4.545081,4.864977,0.072825,0.052817,133.704022,110.228004,32.000000,32.000000,32.000000,32.000000,898.277290,32.000000,70.038632,76.706292,108.948215,100.000000,18.501189,30.886076,10.171957,24.777369,24.506329,14.888707,17.959578,1669.921875,36.576147,0.652548,75.425855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.940823,75.235751,200.247212,131.593641,80.453209,84.598778,54.196871,14.198689,198.424409,5.368069,75.514603,41.316613,192.613106,201.937375,189.795509,199.163294,120.164454,198.255630,-0.062934,-1.898488,32.025740,-235.853049,180.725296,5.103136,36.578112,13.325940,14.191396,737.701898,0.367993,342154.647876,0.922088,44.918801,4.463850,4.880514,0.072846,0.051172,133.621640,110.228731,32.000000,32.000000,32.000000,32.000000,589.897492,32.000000,70.031351,76.650076,108.965214,100.000000,18.521401,30.886076,10.171957,24.710009,24.506329,14.888707,17.966432,1662.597656,36.617166,0.654452,75.426528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.066982,75.247631,200.174614,125.479733,80.459751,84.601093,54.467510,14.199688,198.361013,5.365465,75.551603,41.289348,192.627834,201.936575,189.797844,199.292720,120.187731,198.215982,-0.062889,-1.898488,32.025740,-235.852213,180.673268,5.100179,36.586550,13.325164,61.915836,3202.537423,1.733029,342061.216216,0.919807,44.765581,4.473147,4.865830,0.072185,0.051799,133.671259,110.224524,32.000000,32.000000,32.000000,32.000000,504.637751,32.000000,70.024871,76.615239,109.019736,100.000000,18.526486,30.886076,10.171957,24.801897,24.506329,14.888707,17.971343,1655.273437,36.582097,0.653452,75.422701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.046724,75.266419,200.251289,60.669032,80.474216,84.604949,54.417141,14.206110,198.289639,5.355891,75.518239,41.226084,192.658468,201.954121,189.787236,199.215534,120.170679,198.307125,-0.062806,-1.900165,32.025740,-235.841707,180.497768,5.103895,36.619925,13.347684,28.192940,1459.602624,1.690917,342283.511531,0.929360,45.046973,4.462785,4.891138,0.072668,0.051798,133.686909,110.216398,32.000000,32.000000,32.000000,32.000000,1008.794717,32.000000,70.014083,76.529596,109.016361,100.000000,18.528722,30.886076,10.171957,24.737938,24.506329,14.888707,17.977699,1666.259766,36.523156,0.655334,75.418883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.988553,75.266419,200.023211,60.669032,80.498071,84.611038,54.245158,14.201543,198.307300,5.340079,75.504936,41.247507,192.648521,201.819177,189.823716,199.133227,120.163821,198.257341,-0.062559,-1.901929,32.025740,-235.849051,180.581470,5.103574,36.565978,13.305313,23.032327,1196.208376,0.386603,342184.206743,0.921760,44.907228,4.425054,4.874344,0.073235,0.052352,133.878769,110.213824,32.000000,32.000000,32.000000,32.000000,947.663225,32.000000,70.035961,76.490777,109.050688,100.000000,18.547769,30.886076,10.171957,24.739752,24.506329,14.888707,17.985010,1677.246094,36.584116,0.654332,75.403907,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.989506,75.260340,200.182864,119.311990,80.475800,84.621681,54.218802,14.199546,198.295822,5.325323,75.552602,41.214646,192.665541,201.894064,189.818474,199.110368,120.186728,198.285706,-0.062580,-1.900790,32.025740,-235.847945,180.590730,5.102034,36.574939,13.306323,49.957258,2595.844440,0.849635,342261.920086,0.923182,44.950337,4.475328,4.878618,0.074029,0.052061,134.065543,110.230644,32.000000,32.000000,32.000000,32.000000,-946.454139,32.000000,70.047857,76.452344,109.071498,100.000000,18.555850,30.886076,10.171957,24.814566,24.506329,14.888707,17.991714,1655.273437,36.567961,0.655850,75.404112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.847270,75.272220,200.007197,-33.990586,80.471147,84.627050,54.462585,14.200545,198.207421,5.317341,75.491492,41.193066,192.650625,201.875760,189.754127,199.076815,120.126253,198.170967,-0.062572,-1.901369,32.025740,-235.850377,180.508681,5.094414,36.532658,13.336614,63.710496,3295.662472,1.040430,342335.126221,0.927579,45.020232,4.464040,4.879977,0.073311,0.051404,133.991260,110.212301,32.000000,32.000000,32.000000,32.000000,908.505376,32.000000,70.008064,76.416969,109.060274,100.000000,18.564937,30.886076,10.171957,24.754794,24.506329,14.888707,17.998417,1662.597656,36.535038,0.655025,75.339001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.954496,75.268352,200.054125,92.576063,80.459054,84.627826,54.436549,14.201543,198.135037,5.299827,75.504231,41.209334,192.642522,201.885429,189.774533,199.171527,120.111404,198.255709,-0.062496,-1.903138,32.025740,-235.848234,180.536112,5.093204,36.546667,13.319268,13.892030,718.960663,0.479972,342335.391913,0.928110,45.013009,4.451473,4.883759,0.073105,0.051317,133.912490,110.242863,32.000000,32.000000,32.000000,32.000000,738.008463,32.000000,69.998014,76.404112,109.083336,100.000000,18.564722,30.886076,10.171957,24.815892,24.506329,14.888707,18.004088,1673.583984,36.533379,0.655713,75.344030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.857229,75.269734,200.093252,151.156381,80.480313,84.627819,54.224885,14.200545,198.232591,5.298090,75.502409,41.112335,192.660267,201.801001,189.786845,199.174439,120.141019,198.226796,-0.062396,-1.903748,32.025740,-235.848090,180.694356,5.089728,36.521641,13.294422,16.539199,859.302000,0.377168,342558.528383,0.927475,45.196109,4.470119,4.896464,0.073137,0.051347,133.899952,110.255367,32.000000,32.000000,32.000000,32.000000,654.995230,32.000000,69.994138,76.384615,109.104982,100.000000,18.574923,30.886076,10.171957,24.763761,24.506329,14.888707,18.009289,1669.921875,36.537724,0.657714,75.341430,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.881320,75.269734,200.250610,151.156381,80.520024,84.626271,54.467466,14.205825,198.261896,5.299597,75.488265,41.191037,192.666546,201.887092,189.784731,199.180045,120.166673,198.175595,-0.062386,-1.905509,32.025740,-235.845423,180.405787,5.088838,36.516214,13.312218,51.335162,2655.264323,1.726587,342511.385554,0.925326,45.063122,4.515864,4.884790,0.072170,0.051467,133.689529,110.238504,32.000000,32.000000,32.000000,32.000000,-7623.515130,32.000000,69.981366,76.357936,109.096034,100.000000,18.588250,30.886076,10.171957,24.803199,24.506329,14.888707,18.015038,1655.273437,36.493478,0.656545,75.351726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.993848,75.259235,200.086859,148.056504,80.529646,84.623977,54.366257,14.207822,198.178416,5.309671,75.516669,41.178578,192.653458,201.937511,189.767943,199.010101,120.155457,198.183632,-0.062244,-1.907254,32.025740,-235.844079,180.680260,5.085850,36.545964,13.314869,60.886780,3155.175854,1.453018,342529.809490,0.931302,45.181620,4.475708,4.897377,0.072909,0.051147,133.682722,110.285023,32.000000,32.000000,32.000000,32.000000,-1425.371581,32.000000,69.982241,76.320503,109.105710,100.000000,18.596347,30.886076,10.171957,24.790326,24.506329,14.888707,18.019528,1666.259766,36.538932,0.657724,75.350917,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.081484,75.275259,200.052698,155.705984,80.526783,84.623095,54.417148,14.204968,198.215931,5.313425,75.510961,41.196191,192.658243,201.774344,189.784450,198.928691,120.115497,198.093281,-0.062307,-1.908990,32.025740,-235.846933,180.616711,5.084502,36.535344,13.321919,11.563569,598.668089,0.468156,342466.023601,0.926554,45.152593,4.431386,4.898340,0.072066,0.053082,133.793651,110.305652,32.000000,32.000000,32.000000,32.000000,472.633258,32.000000,69.983122,76.296664,109.124382,100.000000,18.607166,30.886076,10.171957,24.735494,24.506329,14.888707,18.024928,1677.246094,36.532027,0.658552,75.380144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.874848,75.285206,200.000007,59.662915,80.554970,84.622299,54.708397,14.205254,198.146265,5.314933,75.498154,41.173085,192.640469,201.820106,189.757109,199.034098,120.046001,198.138947,-0.062239,-1.908661,32.025740,-235.845341,180.578328,5.088294,36.536787,13.280395,15.357895,790.874702,0.393671,342388.703677,0.925511,45.006684,4.445532,4.880900,0.075531,0.051645,133.854207,110.286518,32.000000,32.000000,32.000000,32.000000,1027.214063,32.000000,69.981986,76.224279,109.100858,100.000000,18.620915,30.886076,10.171957,24.688354,24.506329,14.888707,18.032277,1662.597656,36.549191,0.655996,75.419318,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.157665,75.285206,199.938896,59.662915,80.539379,84.619944,54.219601,14.201972,198.231893,5.315448,75.528012,41.134716,192.661845,201.825330,189.788063,199.052818,120.022847,198.137787,-0.062176,-1.908315,32.025740,-235.847153,180.597235,5.087588,36.542106,13.296929,57.769975,3001.759238,2.069343,342406.786951,0.922565,44.917450,4.452544,4.869656,0.072706,0.051260,133.633913,110.326913,32.000000,32.000000,32.000000,32.000000,360.594115,32.000000,69.998839,76.204761,109.116308,100.000000,18.619832,30.886076,10.171957,24.779894,24.506329,14.888707,18.039151,1651.611328,36.540339,0.655014,75.351462,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.091849,75.288521,200.178120,75.944015,80.498037,84.618342,54.450728,14.201686,198.076832,5.331732,75.561330,41.242290,192.685974,201.745706,189.825436,199.032812,120.145306,198.129993,-0.062160,-1.908301,32.025740,-235.848745,180.565950,5.084279,36.588804,13.353382,29.583406,1530.644978,1.563776,342662.002834,0.922619,45.175861,4.538695,4.892985,0.072508,0.052253,133.381273,110.328258,32.000000,32.000000,32.000000,32.000000,1026.820294,32.000000,70.014675,76.170639,109.127971,100.000000,18.624394,30.886076,10.171957,24.681612,24.506329,14.888707,18.047453,1669.921875,36.573046,0.657096,75.387670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.035639,75.302611,200.100379,61.416155,80.486314,84.616020,54.261064,14.205967,198.084382,5.338912,75.588230,41.150245,192.661901,201.790229,189.802385,199.007594,120.159697,198.014782,-0.062195,-1.908332,32.025740,-235.844300,180.285682,5.088687,36.545730,13.311245,21.936621,1138.967707,0.413478,342502.325096,0.924083,44.836035,4.561426,4.857878,0.073228,0.051009,133.356035,110.326560,32.000000,32.000000,32.000000,32.000000,866.006990,32.000000,70.012180,76.168574,109.097306,100.000000,18.636644,30.886076,10.171957,24.662470,24.506329,14.888707,18.054981,1673.583984,36.498454,0.653705,75.351692,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.882368,75.317807,199.969760,99.058394,80.480974,84.612145,54.572881,14.205396,198.117643,5.337705,75.627298,41.156497,192.683866,201.701977,189.791862,199.001482,120.160657,197.987440,-0.062370,-1.908359,32.025740,-235.847158,180.513370,5.090599,36.524670,13.333927,31.633785,1633.068003,0.809020,342348.079145,0.921724,44.918273,4.436125,4.871480,0.073601,0.051826,133.402599,110.315246,32.000000,32.000000,32.000000,32.000000,996.657828,32.000000,70.015596,76.156723,109.095500,100.000000,18.655235,30.886076,10.171957,24.683211,24.506329,14.888707,18.061285,1655.273437,36.536787,0.654404,75.395358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.960973,75.339357,199.911006,144.842905,80.479549,84.607561,54.197647,14.201258,198.080327,5.342906,75.646761,41.141800,192.657549,201.735790,189.793265,198.990172,120.158521,198.114383,-0.062457,-1.908383,32.025740,-235.850643,180.139514,5.090799,36.556476,13.311768,63.339084,3292.466292,1.091887,342366.074250,0.926304,44.999844,4.379707,4.876258,0.073318,0.051397,133.661782,110.312691,32.000000,32.000000,32.000000,32.000000,23.823907,32.000000,70.002665,76.148828,109.081433,100.000000,18.658992,30.886076,10.171957,24.749083,24.506329,14.888707,18.069436,1655.273437,36.569007,0.656256,75.425574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.067569,75.339357,200.040595,144.842905,80.466668,84.602962,54.369193,14.201258,197.995503,5.348297,75.677390,41.178998,192.671118,201.778159,189.773952,198.902979,120.156889,198.070308,-0.062585,-1.908384,32.025740,-235.850480,180.284399,5.087602,36.512049,13.316131,14.219696,736.830212,0.758987,342465.851330,0.924688,45.199404,4.368769,4.891345,0.072757,0.051985,133.774175,110.301926,32.000000,32.000000,32.000000,32.000000,957.769841,32.000000,70.004410,76.157564,109.092082,100.000000,18.658671,30.886076,10.171957,24.710971,24.506329,14.888707,18.078526,1666.259766,36.466306,0.657136,75.341737,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.784071,75.359802,199.788771,176.260315,80.470287,84.598348,54.627581,14.201401,197.996789,5.343117,75.639551,41.320461,192.673855,201.796786,189.786209,198.801749,120.162200,198.039762,-0.062811,-1.908399,32.025740,-235.851154,180.191704,5.085436,36.531504,13.331673,18.000112,928.310421,0.378448,342424.371147,0.929180,45.126336,4.417216,4.880524,0.072643,0.051587,133.812643,110.353263,32.000000,32.000000,32.000000,32.000000,-8782.149129,32.000000,70.018728,76.183313,109.082777,100.000000,18.665334,30.886076,10.171957,24.655647,24.506329,14.888707,18.087797,1662.597656,36.546992,0.655488,75.344183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.039005,75.365328,199.951330,49.085671,80.476218,84.593776,54.251837,14.208964,198.095714,5.328364,75.571421,41.287903,192.673571,201.766889,189.804946,198.956482,120.155753,198.000312,-0.062863,-1.908370,32.025740,-235.841140,180.333221,5.086163,36.549805,13.314003,40.808616,2119.177850,1.683042,342337.045991,0.923631,44.998250,4.402772,4.871011,0.073368,0.051624,133.948089,110.363784,32.000000,32.000000,32.000000,32.000000,1026.980680,32.000000,70.008031,76.175165,109.078234,100.000000,18.664329,30.886076,10.171957,24.779800,24.506329,14.888707,18.095293,1651.611328,36.584856,0.656286,75.344797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.824448,75.350685,199.885096,-4.660321,80.483768,84.589341,54.469784,14.203541,198.010697,5.325395,75.572788,41.249992,192.687144,201.718770,189.824414,198.944214,120.182539,197.950651,-0.062806,-1.908350,32.025740,-235.852117,180.224192,5.087436,36.535669,13.294080,65.496942,3387.625273,1.335432,342519.203331,0.926079,45.359917,4.386317,4.898696,0.073166,0.051860,134.078799,110.402353,32.000000,32.000000,32.000000,32.000000,888.416781,32.000000,70.004802,76.244457,109.040671,100.000000,18.677018,30.886076,10.171957,24.659592,24.506329,14.888707,18.103460,1658.935547,36.533938,0.657726,75.385070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.133668,75.350685,199.934195,-4.660321,80.447405,84.582499,54.490988,14.206253,198.021908,5.315366,75.553594,41.176196,192.707685,201.712648,189.785759,198.884179,120.193949,197.992050,-0.062821,-1.908361,32.025740,-235.844015,180.217277,5.092284,36.518828,13.338940,15.690260,811.214026,0.586568,342347.308229,0.926273,45.058517,4.378372,4.872227,0.072938,0.051703,134.241075,110.385755,32.000000,32.000000,32.000000,32.000000,24.358187,32.000000,70.020707,76.267659,109.003015,100.000000,18.684611,30.886076,10.171957,24.752908,24.506329,14.888707,18.109393,1669.921875,36.542286,0.654288,75.352494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.902667,75.337699,199.864779,127.846970,80.430625,84.576414,54.544982,14.202828,198.007205,5.328202,75.584407,41.264710,192.689087,201.796250,189.795636,198.838705,120.188570,197.945040,-0.062973,-1.909523,32.025740,-235.848910,180.277648,5.094494,36.547839,13.361514,16.797160,867.583011,0.366801,342412.328066,0.927663,45.302090,4.333463,4.896211,0.074297,0.052870,134.292935,110.364467,32.000000,32.000000,32.000000,32.000000,806.975076,32.000000,70.022366,76.287018,109.009871,100.000000,18.700219,30.886076,10.171957,24.610492,24.506329,14.888707,18.117647,1669.921875,36.529322,0.657590,75.346220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.258296,75.334108,199.783410,194.419612,80.439803,84.570295,54.251466,14.202400,198.014459,5.327494,75.553298,41.284100,192.667851,201.624712,189.810183,198.860768,120.115663,198.040761,-0.063039,-1.909436,32.025740,-235.847541,180.101824,5.094976,36.501501,13.331060,62.005964,3219.971130,1.522597,342162.253798,0.919788,44.930278,4.337160,4.860597,0.072520,0.051039,134.216848,110.359712,32.000000,32.000000,32.000000,32.000000,-851.790208,32.000000,70.029324,76.315341,109.006299,100.000000,18.700218,30.886076,10.171957,24.702455,24.506329,14.888707,18.124295,1655.273437,36.488303,0.653762,75.342453,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.829555,75.329134,199.822113,216.739000,80.431127,84.564169,54.404108,14.206681,197.957288,5.330351,75.557755,41.328016,192.679096,201.648951,189.837558,198.881836,120.161481,198.036880,-0.063320,-1.909215,32.025740,-235.845384,180.127316,5.089660,36.514699,13.299345,50.035417,2591.050171,1.427848,342284.106773,0.924324,45.194847,4.325386,4.886351,0.072802,0.051172,134.136077,110.404047,32.000000,32.000000,32.000000,32.000000,1027.420703,32.000000,70.053321,76.355224,109.029669,100.000000,18.699938,30.886076,10.171957,24.527234,24.506329,14.888707,18.131256,1666.259766,36.498706,0.656563,75.346723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.060978,75.324438,199.783530,213.096248,80.405292,84.559636,54.601818,14.199831,198.090177,5.338491,75.516547,41.172373,192.686370,201.734527,189.796202,198.884276,120.126725,198.019909,-0.063265,-1.908989,32.025740,-235.852234,180.364714,5.090411,36.519279,13.313625,16.555618,854.217169,0.384146,342138.724882,0.920700,44.764456,4.433218,4.842260,0.072833,0.051724,133.995589,110.384763,32.000000,32.000000,32.000000,32.000000,809.579341,32.000000,70.020519,76.370439,109.000831,100.000000,18.711580,30.886076,10.171957,24.717078,24.506329,14.888707,18.137612,1677.246094,36.455578,0.652795,75.339188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.998492,75.324438,199.934883,213.096248,80.397801,84.555092,54.159402,14.201401,198.009211,5.339426,75.551954,41.140643,192.686430,201.666736,189.798091,198.789525,120.112416,197.913577,-0.063188,-1.908769,32.025740,-235.850174,180.043882,5.097116,36.504873,13.263482,14.784847,769.082569,0.479835,342318.852694,0.928335,45.274382,4.385985,4.894056,0.072492,0.051779,134.011620,110.347712,32.000000,32.000000,32.000000,32.000000,991.034082,32.000000,70.028886,76.407572,109.018488,100.000000,18.711730,30.886076,10.171957,24.602356,24.506329,14.888707,18.143931,1669.921875,36.500257,0.657797,75.340373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.027358,75.318636,199.781943,137.791055,80.401201,84.545940,54.312390,14.206538,197.963356,5.341685,75.598456,41.141557,192.698669,201.707208,189.820977,198.868981,120.157731,197.911042,-0.063188,-1.907278,32.025740,-235.847323,180.360327,5.095503,36.528673,13.290203,62.333266,3233.336971,1.443752,342196.904486,0.919351,44.991241,4.414549,4.865533,0.072597,0.051251,134.087185,110.387181,32.000000,32.000000,32.000000,32.000000,733.285955,32.000000,70.044471,76.455573,109.011586,100.000000,18.725760,30.886076,10.171957,24.516760,24.506329,14.888707,18.152278,1662.597656,36.528493,0.655653,75.419164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.044553,75.335489,199.795177,57.666597,80.403824,84.539112,54.384047,14.201972,197.906489,5.342973,75.569690,41.155346,192.688029,201.626901,189.815059,198.872889,120.159191,198.067757,-0.063259,-1.907249,32.025740,-235.845356,180.286418,5.097013,36.504386,13.311335,16.080137,833.006159,1.619225,342241.152597,0.928319,45.066305,4.390056,4.876640,0.072259,0.051630,134.128798,110.394996,32.000000,32.000000,32.000000,32.000000,992.790728,32.000000,70.024481,76.459206,109.005127,100.000000,18.734517,30.886076,10.171957,24.598361,24.506329,14.888707,18.160731,1673.583984,36.525427,0.655886,75.343442,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.068906,75.330240,199.945543,190.698264,80.388756,84.530799,54.656839,14.200259,197.889087,5.346152,75.528527,41.127643,192.696276,201.619464,189.820040,198.800770,120.236187,198.065555,-0.063372,-1.907250,32.025740,-235.852949,180.024956,5.092875,36.505017,13.300751,18.300061,943.274353,0.383626,342106.427018,0.924896,45.025815,4.343815,4.869481,0.072463,0.051603,134.213560,110.429643,32.000000,32.000000,32.000000,32.000000,917.886424,32.000000,70.052122,76.501462,109.008874,100.000000,18.733436,30.886076,10.171957,24.582381,24.506329,14.888707,18.167720,1669.921875,36.500311,0.654630,75.422113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.970703,75.316702,199.787589,181.888933,80.391969,84.523143,54.459811,14.205825,197.866050,5.369717,75.575966,41.236194,192.712582,201.588222,189.826153,198.775044,120.312176,197.979379,-0.063445,-1.904919,32.025740,-235.844770,180.293371,5.093662,36.496308,13.283009,59.222280,3063.648895,1.486631,342086.164336,0.923226,45.022015,4.399540,4.867763,0.072498,0.051431,134.235920,110.513990,32.000000,32.000000,32.000000,32.000000,-6673.846896,32.000000,70.060301,76.587401,108.992162,100.000000,18.751673,30.886076,10.171957,24.520286,24.506329,14.888707,18.176365,1651.611328,36.453216,0.654482,75.348402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
