OSU 80 Ton Compressor Load Stand
41.053678,75.323056,199.822782,182.931772,80.382231,84.520856,54.492584,14.204826,197.873877,5.372179,75.537578,41.086240,192.677998,201.579862,189.795852,198.784801,120.254651,197.856929,-0.063364,-1.906103,32.025740,-235.843809,180.194477,5.094093,36.486193,13.314725,49.619407,2565.335454,1.306189,341908.016385,0.917935,44.987527,4.321739,4.868538,0.074762,0.051053,134.367317,110.480005,32.000000,32.000000,32.000000,32.000000,-4037.617928,32.000000,70.054146,76.597762,108.940261,100.000000,18.748463,30.886076,10.171957,24.597865,24.506329,14.888707,18.181600,1669.921875,36.540645,0.654880,75.429776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.937246,75.323056,199.795081,182.931772,80.395096,84.518581,54.336929,14.204826,197.921764,5.362272,75.534758,41.204170,192.682883,201.500196,189.823798,198.699075,120.216676,197.858888,-0.063257,-1.906135,32.025740,-235.844299,180.148466,5.092845,36.487095,13.273742,15.536621,805.548072,0.404098,341805.251113,0.923501,45.091979,4.214309,4.876352,0.073347,0.051663,134.429147,110.468163,32.000000,32.000000,32.000000,32.000000,941.874717,32.000000,70.085013,76.645685,108.934352,100.000000,18.756071,30.886076,10.171957,24.552684,24.506329,14.888707,18.188926,1677.246094,36.501014,0.656501,75.329949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.051768,75.315320,199.896452,183.511581,80.414774,84.514655,54.271757,14.201686,197.865181,5.365990,75.511060,41.118512,192.689463,201.596844,189.831130,198.761290,120.179092,197.941450,-0.063592,-1.905052,32.025740,-235.850869,180.110410,5.097535,36.474437,13.277528,21.199295,1100.468272,0.481615,341837.512887,0.920943,44.998626,4.227143,4.867354,0.073702,0.051621,134.518389,110.418680,32.000000,32.000000,32.000000,32.000000,1006.145540,32.000000,70.062626,76.674522,108.904630,100.000000,18.761365,30.886076,10.171957,24.511820,24.506329,14.888707,18.197013,1658.935547,36.454153,0.653996,75.335592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.057406,75.310900,199.938069,192.293203,80.401806,84.511633,54.458296,14.205111,197.795876,5.374994,75.502167,41.175217,192.674331,201.484941,189.848507,198.765529,120.210556,197.924796,-0.063742,-1.903297,32.025740,-235.844177,180.232452,5.100999,36.456768,13.286850,60.857868,3148.347652,1.541247,341965.774242,0.926361,45.138581,4.265832,4.880521,0.073037,0.052132,134.628920,110.402147,32.000000,32.000000,32.000000,32.000000,-840.381002,32.000000,70.078188,76.668966,108.904739,100.000000,18.762490,30.886076,10.171957,24.537000,24.506329,14.888707,18.203106,1655.273437,36.498923,0.656030,75.341882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.961166,75.306756,199.738132,189.041017,80.429943,84.503990,54.379026,14.203541,197.836800,5.377147,75.435986,41.022580,192.662881,201.508891,189.849094,198.738698,120.255762,197.787410,-0.063815,-1.904450,32.025740,-235.850157,180.165455,5.107438,36.484030,13.329852,13.114606,679.444262,1.127481,341926.939786,0.924652,44.993183,4.333554,4.869375,0.073139,0.052162,134.561485,110.435564,32.000000,32.000000,32.000000,32.000000,974.760909,32.000000,70.070970,76.640396,108.884235,100.000000,18.770996,30.886076,10.171957,24.529566,24.506329,14.888707,18.211296,1677.246094,36.500077,0.655667,75.344132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.078337,75.273878,199.849062,191.856924,80.413778,84.499357,54.606417,14.207109,197.806209,5.374467,75.409078,41.071630,192.666063,201.501989,189.861796,198.634537,120.254694,197.862151,-0.064038,-1.905024,32.025740,-235.840708,180.025117,5.107389,36.459526,13.281945,17.007562,877.462111,0.392739,341855.832354,0.921307,44.981993,4.296011,4.869720,0.073483,0.051472,134.465445,110.466974,32.000000,32.000000,32.000000,32.000000,1023.545608,32.000000,70.078324,76.606522,108.868072,100.000000,18.776147,30.886076,10.171957,24.565550,24.506329,14.888707,18.217687,1666.259766,36.461456,0.654849,75.341959,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.740798,75.274154,199.828328,195.076298,80.408465,84.494767,54.490814,14.208536,197.776420,5.386992,75.399181,41.167596,192.663411,201.497527,189.828043,198.667908,120.273046,197.818523,-0.064206,-1.902688,32.025740,-235.838465,180.209445,5.109368,36.456064,13.305151,57.769520,2986.795306,1.824361,341809.960181,0.924872,45.093502,4.200648,4.876280,0.072612,0.051868,134.430239,110.460170,32.000000,32.000000,32.000000,32.000000,943.084219,32.000000,70.077795,76.564412,108.783459,100.000000,18.797587,30.886076,10.171957,24.476111,24.506329,14.888707,18.221984,1651.611328,36.461005,0.655499,75.329557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.972534,75.263103,199.621295,193.001171,80.401242,84.490222,54.422940,14.208393,197.880223,5.406424,75.427705,41.065117,192.660469,201.431132,189.841553,198.664505,120.274876,197.743943,-0.064148,-1.900937,32.025740,-235.843181,180.093949,5.116409,36.429542,13.248445,51.997621,2691.729825,1.404062,341681.386773,0.918095,44.919845,4.229006,4.865072,0.073193,0.051663,134.576068,110.439040,32.000000,32.000000,32.000000,32.000000,937.357826,32.000000,70.054118,76.569325,108.763877,100.000000,18.785227,30.886076,10.171957,24.653467,24.506329,14.888707,18.227724,1658.935547,36.454694,0.654929,75.346749,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.153845,75.266695,199.619995,169.204617,80.372878,84.484174,54.415937,14.203684,197.789219,5.418718,75.518039,41.070154,192.637233,201.391416,189.862142,198.541637,120.249268,197.708708,-0.064114,-1.898588,32.025740,-235.845277,180.072271,5.111419,36.463745,13.306773,19.339041,1001.241426,0.415884,341856.371985,0.928131,45.326514,4.194725,4.904870,0.073331,0.051639,134.490219,110.442868,32.000000,32.000000,32.000000,32.000000,953.699252,32.000000,70.067929,76.606499,108.754216,100.000000,18.793376,30.886076,10.171957,24.543584,24.506329,14.888707,18.233996,1669.921875,36.437980,0.658934,75.348590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.184705,75.266695,199.740799,169.204617,80.357256,84.479606,54.229892,14.203684,197.723681,5.410630,75.521246,41.052449,192.631758,201.501345,189.849335,198.566084,120.262529,197.717686,-0.064206,-1.896817,32.025740,-235.850668,179.978781,5.114696,36.454315,13.275256,22.989491,1194.319725,0.459738,341668.401475,0.923607,45.036177,4.165659,4.872076,0.074048,0.051614,134.331054,110.424576,32.000000,32.000000,32.000000,32.000000,-5.634079,32.000000,70.070828,76.633256,108.731921,100.000000,18.790637,30.886076,10.171957,24.455967,24.506329,14.888707,18.239889,1655.273437,36.444381,0.655754,75.341217,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.125380,75.293218,199.488113,144.699653,80.372846,84.473533,54.447142,14.204112,197.672136,5.391666,75.539122,41.041181,192.671164,201.419817,189.869107,198.517292,120.314132,197.733785,-0.064143,-1.894486,32.025740,-235.843379,180.211547,5.100241,36.428424,13.310415,64.312937,3327.769548,1.231929,341568.368395,0.919323,44.822104,4.178399,4.850579,0.073201,0.051570,134.228964,110.435143,32.000000,32.000000,32.000000,32.000000,990.584590,32.000000,70.090351,76.716029,108.717499,100.000000,18.794759,30.886076,10.171957,24.542066,24.506329,14.888707,18.250336,1662.597656,36.380481,0.653832,75.339529,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.016800,75.301783,199.440404,144.877532,80.341335,84.467436,54.377298,14.199546,197.630142,5.396423,75.537913,41.028655,192.656012,201.380897,189.814769,198.523808,120.298866,197.679267,-0.064272,-1.894203,32.025740,-235.849905,179.976274,5.096700,36.423718,13.264600,12.514109,648.354152,1.036074,341508.802806,0.921689,44.785130,4.168418,4.849878,0.072599,0.051245,134.081813,110.428426,32.000000,32.000000,32.000000,32.000000,975.988329,32.000000,70.054442,76.725683,108.671865,100.000000,18.788892,30.886076,10.171957,24.448741,24.506329,14.888707,18.257367,1673.583984,36.460410,0.653566,75.336154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.047401,75.314491,199.590757,214.992504,80.348485,84.459136,54.217892,14.202114,197.645949,5.397556,75.592036,41.016117,192.682774,201.236239,189.789303,198.511383,120.304440,197.622089,-0.064379,-1.894560,32.025740,-235.847337,179.817642,5.093394,36.427811,13.301040,15.664746,813.974363,0.370456,341470.082606,0.919417,44.882749,4.122693,4.850730,0.072556,0.051612,133.833089,110.439211,32.000000,32.000000,32.000000,32.000000,164.308460,32.000000,70.054601,76.813111,108.641781,100.000000,18.791464,30.886076,10.171957,24.485666,24.506329,14.888707,18.267118,1669.921875,36.429127,0.654888,75.345001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.001199,75.323056,199.493624,210.637275,80.342117,84.452258,54.457789,14.204968,197.542405,5.376130,75.600883,41.074687,192.688384,201.193617,189.794931,198.530861,120.333681,197.599315,-0.064300,-1.894825,32.025740,-235.845463,179.820986,5.095970,36.424024,13.259245,61.747523,3194.401693,1.907279,341549.462017,0.923152,45.021647,4.118046,4.862408,0.074005,0.052347,133.771886,110.478283,32.000000,32.000000,32.000000,32.000000,928.986559,32.000000,70.062644,76.844552,108.684106,100.000000,18.798674,30.886076,10.171957,24.465816,24.506329,14.888707,18.273670,1655.273437,36.404804,0.654625,75.339291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.670805,75.350685,199.474151,183.803052,80.319002,84.440101,54.455451,14.207394,197.524729,5.352754,75.540414,41.149723,192.691506,201.295666,189.788917,198.429632,120.331046,197.537261,-0.064337,-1.895133,32.025740,-235.844670,179.963728,5.093066,36.407743,13.298389,16.033854,829.519418,1.523455,341499.864741,0.925066,44.997598,4.091582,4.862446,0.073632,0.051369,133.746875,110.488297,32.000000,32.000000,32.000000,32.000000,-1220.235876,32.000000,70.079473,76.868244,108.689376,100.000000,18.791054,30.886076,10.171957,24.557999,24.506329,14.888707,18.283506,1669.921875,36.428911,0.655095,75.379982,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.731570,75.335765,199.365219,-14.249011,80.316883,84.430969,54.184764,14.205825,197.519890,5.357919,75.568088,41.046630,192.705399,201.241422,189.821144,198.429692,120.282687,197.593478,-0.064290,-1.895285,32.025740,-235.847874,179.822005,5.090868,36.384430,13.252303,14.788976,768.937288,0.386669,341464.385525,0.922042,45.061669,4.054019,4.865556,0.073368,0.052123,133.760248,110.430295,32.000000,32.000000,32.000000,32.000000,1011.968893,32.000000,70.062502,76.882690,108.690014,100.000000,18.797089,30.886076,10.171957,24.577120,24.506329,14.888707,18.296029,1669.921875,36.377434,0.655844,75.407743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.100725,75.334936,199.440946,147.735486,80.339731,84.421860,54.263952,14.200973,197.525008,5.353806,75.565519,41.009290,192.703111,201.182260,189.822141,198.467541,120.263767,197.519575,-0.064169,-1.895257,32.025740,-235.848805,179.797737,5.094130,36.405363,13.271145,62.655443,3252.949891,1.497973,341667.364691,0.930004,45.487639,4.033974,4.904603,0.072712,0.051051,133.691740,110.452374,32.000000,32.000000,32.000000,32.000000,-101191.588907,32.000000,70.061973,76.958307,108.686332,100.000000,18.788205,30.886076,10.171957,24.507120,24.506329,14.888707,18.303853,1662.597656,36.363875,0.659319,75.333512,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.732962,75.335213,199.416711,136.082369,80.335064,84.411203,54.436300,14.206110,197.534231,5.353674,75.538206,41.004357,192.682670,201.136686,189.823218,198.357126,120.215667,197.527161,-0.064185,-1.895268,32.025740,-235.843831,179.912028,5.101820,36.370961,13.273345,13.990217,724.045494,1.621440,341651.597551,0.933029,45.399271,4.102880,4.894612,0.074822,0.051784,133.772613,110.452879,32.000000,32.000000,32.000000,32.000000,986.519100,32.000000,70.056971,76.962812,108.667783,100.000000,18.783320,30.886076,10.171957,24.479441,24.506329,14.888707,18.313074,1673.583984,36.388486,0.659184,75.339862,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.986124,75.337699,199.297469,148.894475,80.320909,84.399651,54.484537,14.203541,197.521693,5.360043,75.581051,41.109971,192.683234,201.191863,189.812810,198.367107,120.181437,197.487374,-0.064279,-1.896456,32.025740,-235.849667,179.737000,5.094503,36.373575,13.256018,24.822565,1283.522189,0.380179,341398.720713,0.922637,44.954040,4.094790,4.852492,0.072961,0.051757,133.790261,110.433333,32.000000,32.000000,32.000000,32.000000,944.103405,32.000000,70.050560,76.989376,108.677973,100.000000,18.784093,30.886076,10.171957,24.428759,24.506329,14.888707,18.322413,1658.935547,36.413711,0.655053,75.378652,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.155704,75.348751,199.344867,244.233825,80.323896,84.387472,54.447067,14.204683,197.486878,5.354043,75.454786,41.101042,192.690952,201.076859,189.817992,198.341846,120.217321,197.429585,-0.064390,-1.896471,32.025740,-235.845258,179.920880,5.097480,36.377776,13.297704,65.354510,3381.668757,1.713853,341675.440396,0.928465,45.397037,4.145662,4.895709,0.073495,0.051759,133.655991,110.398288,32.000000,32.000000,32.000000,32.000000,1027.383821,32.000000,70.041501,77.001790,108.641271,100.000000,18.789630,30.886076,10.171957,24.489347,24.506329,14.888707,18.332044,1655.273437,36.415586,0.658922,75.339470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.895165,75.315597,199.455782,215.910622,80.267120,84.375330,54.216103,14.207252,197.486505,5.346437,75.412843,41.057803,192.714736,201.134392,189.815877,198.353542,120.264961,197.518508,-0.064253,-1.897800,32.025740,-235.846283,179.883148,5.085206,36.386215,13.264276,12.443463,646.610782,0.960951,341517.757469,0.921408,45.094433,4.165347,4.862559,0.072862,0.051155,133.672436,110.404053,32.000000,32.000000,32.000000,32.000000,1013.588808,32.000000,70.021260,76.997354,108.590673,100.000000,18.800342,30.886076,10.171957,24.379068,24.506329,14.888707,18.342844,1677.246094,36.377452,0.655063,75.332830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.037187,75.284100,199.398692,159.141808,80.254075,84.366952,54.595767,14.203827,197.508576,5.359058,75.433178,41.013931,192.693825,201.079438,189.788317,198.444644,120.253073,197.461377,-0.063991,-1.899770,32.025740,-235.847421,179.763391,5.089496,36.353670,13.289735,17.451891,900.561772,0.363862,341310.529273,0.917878,44.901931,4.108335,4.843675,0.073618,0.051848,133.867840,110.394413,32.000000,32.000000,32.000000,32.000000,545.171374,32.000000,70.019044,76.984044,108.531383,100.000000,18.784768,30.886076,10.171957,24.494209,24.506329,14.888707,18.346081,1666.259766,36.376568,0.653018,75.342743,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.989784,75.291560,199.352900,202.815580,80.239015,84.355531,54.448644,14.205111,197.427978,5.357229,75.463676,40.952515,192.698341,201.122109,189.827233,198.335103,120.269337,197.534488,-0.063962,-1.902431,32.025740,-235.849894,179.870076,5.087400,36.323325,13.240800,54.610967,2825.678803,1.920476,341323.715393,0.927854,45.181779,4.093205,4.877246,0.073410,0.051253,134.054252,110.382326,32.000000,32.000000,32.000000,32.000000,909.603931,32.000000,70.016299,77.004779,108.535153,100.000000,18.786429,30.886076,10.171957,24.425701,24.506329,14.888707,18.351020,1651.611328,36.375523,0.656928,75.334824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.006964,75.294599,199.362440,133.268437,80.228331,84.344888,54.438046,14.207537,197.441518,5.351357,75.474729,41.021378,192.705170,201.081676,189.834814,198.335737,120.260323,197.563195,-0.064101,-1.905108,32.025740,-235.846161,179.716033,5.084938,36.398151,13.281206,46.714774,2417.584792,1.365257,341179.966477,0.917839,44.979474,4.084207,4.858976,0.072601,0.051469,134.245457,110.501587,32.000000,32.000000,32.000000,32.000000,-3912.564317,32.000000,69.996683,77.010427,108.497433,100.000000,18.782910,30.886076,10.171957,24.448904,24.506329,14.888707,18.359818,1662.597656,36.380860,0.654991,75.339870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.281750,75.294599,199.330352,172.962462,80.213922,84.332698,54.220098,14.203969,197.436480,5.350497,75.427011,41.057282,192.713778,201.084161,189.860640,198.420992,120.287146,197.464948,-0.064038,-1.907692,32.025740,-235.849892,179.690765,5.083360,36.393553,13.238114,22.409361,1164.391862,0.436556,341148.214378,0.921346,45.043894,4.094670,4.863478,0.073092,0.051331,134.305105,110.496611,32.000000,32.000000,32.000000,32.000000,-40779.558209,32.000000,70.013116,77.014791,108.463460,100.000000,18.792133,30.886076,10.171957,24.431718,24.506329,14.888707,18.368286,1669.921875,36.403019,0.655406,75.332983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.636659,75.281061,199.316762,242.638140,80.210688,84.321282,54.198179,14.204968,197.444997,5.340243,75.470271,40.949611,192.739019,201.038702,189.855234,198.453609,120.324248,197.391020,-0.064025,-1.908263,32.025740,-235.844156,180.027382,5.089364,36.392579,13.247904,45.089138,2343.782101,0.510142,341111.884988,0.921004,45.026284,4.114176,4.861673,0.073769,0.051361,134.294164,110.530948,32.000000,32.000000,32.000000,32.000000,-432.795871,32.000000,70.019016,77.015293,108.480006,100.000000,18.780809,30.886076,10.171957,24.288085,24.506329,14.888707,18.376470,1651.611328,36.383636,0.655046,75.343007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.979270,75.268352,199.302056,250.271821,80.197004,84.309088,54.375986,14.205539,197.382807,5.331116,75.504636,41.050568,192.735408,201.100290,189.853440,198.363564,120.306982,197.318295,-0.064004,-1.908248,32.025740,-235.846852,179.632782,5.088960,36.375072,13.285606,57.538425,2981.129352,1.057826,340837.857154,0.918002,44.696900,4.051439,4.828534,0.072457,0.051682,134.191790,110.493288,32.000000,32.000000,32.000000,32.000000,953.869216,32.000000,69.984201,76.995991,108.421612,100.000000,18.773077,30.886076,10.171957,24.589159,24.506329,14.888707,18.383008,1658.935547,36.378029,0.651188,75.341132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.126364,75.281890,199.275288,220.517212,80.180894,84.295356,54.496434,14.204112,197.490393,5.336045,75.466516,40.979293,192.696474,201.077269,189.832675,198.315525,120.289300,197.386735,-0.064043,-1.907099,32.025740,-235.846809,179.919493,5.091131,36.378750,13.269036,16.169572,835.911777,0.531909,341142.855104,0.933788,45.459326,3.987305,4.904851,0.072305,0.051235,134.267061,110.511070,32.000000,32.000000,32.000000,32.000000,783.644733,32.000000,69.930352,76.914598,108.425139,100.000000,18.779975,30.886076,10.171957,24.431234,24.506329,14.888707,18.389270,1669.921875,36.361928,0.659179,75.338268,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.095168,75.293770,199.518010,174.771270,80.142348,84.277823,54.605714,14.201686,197.423246,5.329324,75.498492,40.984176,192.706120,201.049815,189.829548,198.313751,120.299141,197.315748,-0.063878,-1.907099,32.025740,-235.852666,179.742977,5.093754,36.383149,13.253457,16.889075,871.360314,0.414104,340879.141672,0.922272,45.033328,3.977970,4.863485,0.074222,0.052284,134.260924,110.517056,32.000000,32.000000,32.000000,32.000000,1027.467417,32.000000,69.930955,76.869509,108.408108,100.000000,18.777527,30.886076,10.171957,24.347982,24.506329,14.888707,18.398370,1655.273437,36.414090,0.654981,75.337083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.687206,75.302611,199.281143,134.308106,80.085026,84.259620,54.418058,14.205967,197.433738,5.326630,75.539425,40.930955,192.715332,200.984409,189.858541,198.277287,120.236038,197.377327,-0.063661,-1.907109,32.025740,-235.842994,179.612815,5.087250,36.371574,13.213592,60.669785,3140.938327,1.469270,340770.753443,0.916600,44.870243,4.020685,4.845439,0.072797,0.052285,134.126118,110.559840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934798,76.795114,108.423988,100.000000,18.777244,30.886076,10.171957,24.353692,24.506329,14.888707,18.407644,1655.273437,36.446166,0.653361,75.344797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.706122,75.321951,199.181114,142.673830,80.051361,84.242838,54.357108,14.201401,197.332253,5.317434,75.549865,40.914043,192.720217,200.983441,189.851371,198.220405,120.228005,197.412591,-0.063566,-1.906509,32.025740,-235.848540,179.710060,5.081224,36.395356,13.265664,20.259967,1050.055804,1.408342,340716.006659,0.915342,44.919539,3.984879,4.855024,0.073078,0.051563,134.182322,110.583809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.937037,76.738058,108.399568,100.000000,18.776061,30.886076,10.171957,24.543077,24.506329,14.888707,18.416879,1669.921875,36.380391,0.653197,75.339521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.914683,75.335489,199.123401,160.485559,80.035776,84.223133,54.448563,14.205254,197.310610,5.318919,75.541085,41.040211,192.720052,200.999072,189.828526,198.285538,120.303078,197.319805,-0.063383,-1.904771,32.025740,-235.846811,179.856513,5.075521,36.408500,13.270676,14.998558,776.056052,0.394625,341022.366181,0.928150,45.419734,4.070505,4.897882,0.073421,0.051080,134.121118,110.560654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975442,76.623834,108.408920,100.000000,18.756627,30.886076,10.171957,24.430621,24.506329,14.888707,18.429871,1658.935547,36.418615,0.656910,75.351104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.861785,75.336318,199.310427,174.218691,80.037090,84.207899,54.426607,14.203256,197.280664,5.337868,75.548156,40.960081,192.742621,200.998710,189.839826,198.263493,120.352566,197.243696,-0.063493,-1.905900,32.025740,-235.845705,179.680751,5.070161,36.379237,13.257496,56.867872,2943.646883,1.180766,340976.229801,0.928587,45.416206,4.091436,4.893149,0.074084,0.051489,134.125859,110.570271,32.000000,32.000000,32.000000,32.000000,1027.468339,32.000000,69.962117,76.565322,108.406647,100.000000,18.755302,30.886076,10.171957,24.394467,24.506329,14.888707,18.440553,1651.611328,36.359782,0.657560,75.333060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.726314,75.341844,199.132862,167.963742,80.031423,84.192644,54.405273,14.199831,197.384617,5.325656,75.540288,40.951458,192.727486,201.067590,189.844762,198.226658,120.386965,197.184933,-0.063529,-1.905897,32.025740,-235.851744,179.791374,5.067414,36.383889,13.275761,46.857790,2426.446926,1.588240,340652.666859,0.921799,45.178171,3.982427,4.866796,0.072802,0.052866,134.225044,110.603461,32.000000,32.000000,32.000000,32.000000,-17701.034429,32.000000,69.976016,76.553997,108.426812,100.000000,18.748158,30.886076,10.171957,24.366191,24.506329,14.888707,18.449979,1662.597656,36.418056,0.654097,75.341183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.983220,75.328582,199.256602,204.762418,80.046673,84.178909,54.230940,14.206538,197.369587,5.319413,75.502286,41.127750,192.734939,201.022931,189.880404,198.229942,120.353328,197.412831,-0.063577,-1.905907,32.025740,-235.847487,179.535559,5.073418,36.386449,13.267124,20.310821,1055.140635,0.419473,340547.128161,0.923280,45.242714,3.905092,4.877673,0.072350,0.052075,134.082187,110.614618,32.000000,32.000000,32.000000,32.000000,183.982075,32.000000,69.940511,76.421995,108.418936,100.000000,18.751414,30.886076,10.171957,24.567229,24.506329,14.888707,18.460031,1673.583984,36.381527,0.656070,75.331483,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.957541,75.323609,199.221182,220.915729,80.037800,84.160641,54.497022,14.203113,197.404897,5.329407,75.409787,40.912831,192.743935,201.004620,189.909545,198.209731,120.341593,197.417568,-0.063466,-1.907107,32.025740,-235.846828,179.702798,5.075157,36.376460,13.231010,57.576572,2976.480363,0.509984,340525.428940,0.926765,45.411700,3.849188,4.889538,0.072586,0.051903,134.187276,110.570271,32.000000,32.000000,32.000000,32.000000,824.768300,32.000000,69.956558,76.341140,108.406250,100.000000,18.751046,30.886076,10.171957,24.416938,24.506329,14.888707,18.469569,1651.611328,36.372043,0.656178,75.328602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.661110,75.286034,199.241052,156.453817,80.031081,84.150006,54.397264,14.203969,197.420136,5.320350,75.476199,40.883961,192.740464,200.984538,189.890335,198.171635,120.295043,197.239349,-0.063435,-1.906910,32.025740,-235.846952,179.737592,5.076304,36.356050,13.259317,29.781575,1542.412730,1.171226,340342.671479,0.923346,45.088807,3.966201,4.861907,0.073354,0.051890,134.380857,110.581847,32.000000,32.000000,32.000000,32.000000,1014.372926,32.000000,69.962568,76.233425,108.413088,100.000000,18.734597,30.886076,10.171957,24.406306,24.506329,14.888707,18.474514,1666.259766,36.342184,0.653864,75.330000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.921217,75.281614,199.355716,174.465086,80.042845,84.136027,54.166108,14.201829,197.350822,5.305325,75.477924,40.996339,192.756934,200.939865,189.892590,198.244791,120.284152,197.164567,-0.063306,-1.906575,32.025740,-235.852850,179.632008,5.082054,36.360792,13.259858,19.568681,1017.803447,0.413218,340299.305229,0.919242,45.114715,3.979668,4.864090,0.072312,0.050902,134.512231,110.550238,32.000000,32.000000,32.000000,32.000000,-34457.764226,32.000000,69.949772,76.163054,108.341295,100.000000,18.735416,30.886076,10.171957,24.538636,24.506329,14.888707,18.481983,1662.597656,36.327436,0.654120,75.327878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.110646,75.299849,199.126107,195.013780,80.043047,84.124072,54.296887,14.204255,197.355046,5.298912,75.443764,40.954582,192.742472,201.006580,189.866013,198.217392,120.269478,197.219066,-0.063401,-1.906234,32.025740,-235.847646,179.519407,5.076563,36.332322,13.239033,60.663492,3147.621248,0.803119,340482.696054,0.927896,45.434716,3.961025,4.900040,0.072995,0.051545,134.639088,110.571060,32.000000,32.000000,32.000000,32.000000,513.706408,32.000000,69.948669,76.121176,108.339134,100.000000,18.728842,30.886076,10.171957,24.411841,24.506329,14.888707,18.491769,1651.611328,36.382266,0.658138,75.346340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.680773,75.287416,199.113313,175.858053,80.032990,84.111347,54.309729,14.197690,197.330504,5.291017,75.429799,41.077156,192.728960,201.004596,189.868554,198.188988,120.281585,197.243191,-0.063634,-1.905814,32.025740,-235.849147,179.827250,5.087841,36.345358,13.217451,20.794032,1078.676139,1.216656,340265.515626,0.925373,45.116430,3.944546,4.871696,0.072017,0.051208,134.391926,110.611820,32.000000,32.000000,32.000000,32.000000,773.755309,32.000000,69.951966,76.080780,108.265617,100.000000,18.725546,30.886076,10.171957,24.348336,24.506329,14.888707,18.500755,1669.921875,36.339534,0.655382,75.338140,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.117094,75.266419,199.108967,113.945898,79.945223,84.099904,54.628423,14.205539,197.354860,5.285534,75.378259,41.004598,192.730618,201.020787,189.845710,198.226662,120.310629,197.299849,-0.063527,-1.905827,32.025740,-235.844729,179.704898,5.077603,36.355329,13.256577,14.741043,760.220435,0.390775,340136.215787,0.918512,44.907051,3.979166,4.843663,0.072750,0.051542,134.279971,110.609883,32.000000,32.000000,32.000000,32.000000,862.088642,32.000000,69.974601,76.066999,108.171925,100.000000,18.725728,30.886076,10.171957,24.369157,24.506329,14.888707,18.510232,1651.611328,36.321035,0.651576,75.333836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.877559,75.250118,199.236065,-19.656046,79.958382,84.091548,54.445830,14.207965,197.379840,5.291291,75.414058,40.882272,192.777559,200.943220,189.861338,198.245060,120.309235,197.329863,-0.063456,-1.905831,32.025740,-235.839852,179.801956,5.067599,36.347377,13.258722,56.121469,2903.985201,1.148828,340335.969112,0.928489,45.412316,3.975889,4.894531,0.073050,0.051524,134.409516,110.634618,32.000000,32.000000,32.000000,32.000000,1027.496150,32.000000,69.982787,76.084601,108.160184,100.000000,18.720240,30.886076,10.171957,24.304616,24.506329,14.888707,18.516052,1651.611328,36.344943,0.657377,75.337202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.962286,75.239343,199.463821,33.844895,79.939595,84.082414,54.403991,14.208964,197.283921,5.299112,75.498663,40.894804,192.728671,200.971865,189.875945,198.165058,120.323602,197.161581,-0.063309,-1.904675,32.025740,-235.840324,179.893345,5.070515,36.313065,13.219506,36.647495,1897.769779,1.607266,339934.733843,0.912452,44.865886,3.967575,4.842486,0.072209,0.051597,134.583531,110.592493,32.000000,32.000000,32.000000,32.000000,-101190.778433,32.000000,69.975290,76.074274,108.133039,100.000000,18.719221,30.886076,10.171957,24.486398,24.506329,14.888707,18.523209,1662.597656,36.298749,0.652316,75.329540,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.764421,75.270286,199.205313,110.537291,79.922216,84.070288,54.543926,14.205111,197.304093,5.295323,75.489544,40.953164,192.721537,200.898652,189.890371,198.204721,120.328589,197.206537,-0.063188,-1.904660,32.025740,-235.842706,179.616854,5.072746,36.336577,13.243559,19.086380,985.841652,0.424149,340044.140697,0.921113,45.137508,3.979948,4.873972,0.072431,0.051218,134.631300,110.583273,32.000000,32.000000,32.000000,32.000000,-8779.234749,32.000000,69.960118,76.057975,108.142860,100.000000,18.719843,30.886076,10.171957,24.338465,24.506329,14.888707,18.528772,1673.583984,36.287516,0.654943,75.329881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.985035,75.294323,199.369698,139.888606,79.913860,84.059623,54.452163,14.208108,197.328990,5.303177,75.549194,40.958273,192.717811,200.924387,189.897972,198.225645,120.321816,197.274504,-0.063162,-1.902214,32.025740,-235.845917,179.699961,5.082359,36.333368,13.213610,23.092141,1194.755568,0.648913,339913.893412,0.919663,45.024743,3.904004,4.869450,0.074145,0.051318,134.601076,110.601779,32.000000,32.000000,32.000000,32.000000,519.382143,32.000000,69.969571,76.118857,108.159033,100.000000,18.719198,30.886076,10.171957,24.388199,24.506329,14.888707,18.539396,1651.611328,36.337046,0.655148,75.344490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.043580,75.310900,199.290043,133.849570,79.967833,84.047425,54.367956,14.211818,197.287919,5.303200,75.540849,41.035243,192.753178,200.986825,189.877118,198.180951,120.320097,197.357875,-0.063293,-1.898247,32.025740,-235.836816,179.735488,5.080882,36.336667,13.240602,52.065643,2697.976903,1.249391,340021.385827,0.921991,45.294120,3.915471,4.886745,0.072750,0.051811,134.857257,110.626583,32.000000,32.000000,32.000000,32.000000,875.555284,32.000000,69.978695,76.167874,108.157291,100.000000,18.705243,30.886076,10.171957,24.427225,24.506329,14.888707,18.555979,1666.259766,36.336667,0.657150,75.331381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.960723,75.327201,199.187072,162.009122,80.023231,84.039774,54.296549,14.202114,197.323487,5.312668,75.351865,40.958777,192.741509,200.976957,189.870900,198.246217,120.321029,197.209254,-0.063241,-1.895561,32.025740,-235.849787,179.843258,5.075583,36.355671,13.290690,17.140648,889.375144,1.028952,339870.310323,0.918175,45.052365,3.947115,4.864451,0.073287,0.051441,134.863965,110.635052,32.000000,32.000000,32.000000,32.000000,799.418222,32.000000,69.960852,76.215658,108.172932,100.000000,18.700498,30.886076,10.171957,24.503679,24.506329,14.888707,18.566483,1673.583984,36.334720,0.653898,75.335498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.009355,75.252605,199.121600,170.999941,79.987714,84.031408,54.510417,14.200830,197.339854,5.288129,75.442894,40.928416,192.750926,200.929378,189.867543,198.114224,120.320378,197.241434,-0.063456,-1.892280,32.025740,-235.847478,179.836916,5.073546,36.305150,13.232091,45.298301,2341.167045,0.455702,339804.344603,0.918099,44.998594,3.979333,4.855572,0.072721,0.051615,134.972551,110.659350,32.000000,32.000000,32.000000,32.000000,813.617688,32.000000,69.951649,76.207759,108.169492,100.000000,18.708017,30.886076,10.171957,24.331827,24.506329,14.888707,18.571397,1651.611328,36.342166,0.652961,75.328457,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.614855,75.291008,199.100118,83.825838,79.975517,84.020756,54.344922,14.201115,197.299770,5.287668,75.502051,40.869249,192.737673,200.942914,189.916066,198.201377,120.291966,197.107372,-0.063464,-1.891695,32.025740,-235.849643,179.880112,5.073066,36.339101,13.231046,54.274333,2813.620489,1.385805,339841.808110,0.921243,45.114480,3.924025,4.862880,0.073043,0.052421,135.135985,110.690842,32.000000,32.000000,32.000000,32.000000,771.956954,32.000000,69.961467,76.186610,108.178430,100.000000,18.687960,30.886076,10.171957,24.322791,24.506329,14.888707,18.576394,1662.597656,36.370546,0.653744,75.344678,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.582050,75.296809,199.208372,132.298336,79.975231,84.009303,54.614717,14.204826,197.314921,5.284470,75.535750,40.960351,192.725480,200.903601,189.863965,198.169884,120.231344,197.235472,-0.063435,-1.891691,32.025740,-235.845279,179.511168,5.068970,36.362469,13.299796,17.731135,914.654018,0.523655,339697.388803,0.916216,44.981415,3.936452,4.855516,0.072785,0.051860,135.163892,110.669976,32.000000,32.000000,32.000000,32.000000,899.177707,32.000000,69.960040,76.151002,108.148768,100.000000,18.685416,30.886076,10.171957,24.361556,24.506329,14.888707,18.590099,1673.583984,36.381292,0.652704,75.341797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.949908,75.319741,199.206009,198.136254,80.005337,84.002467,54.202296,14.209250,197.327517,5.269337,75.533136,41.065161,192.751430,200.931745,189.886704,198.122643,120.238247,197.268299,-0.063676,-1.891696,32.025740,-235.841672,179.689682,5.058085,36.358213,13.234796,63.084574,3278.955170,0.440194,339998.574512,0.928501,45.495666,3.915795,4.902150,0.073336,0.051139,135.222778,110.678538,32.000000,32.000000,32.000000,32.000000,723.580326,32.000000,69.959693,76.136652,108.191513,100.000000,18.690285,30.886076,10.171957,24.277180,24.506329,14.888707,18.603457,1658.935547,36.337154,0.656885,75.340382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.089304,75.322504,199.261213,222.004222,80.040557,84.001684,54.440467,14.206395,197.259124,5.274740,75.481124,40.910266,192.759083,200.984510,189.884505,198.179113,120.274675,197.261854,-0.063514,-1.891693,32.025740,-235.841095,179.694496,5.058445,36.362811,13.229495,14.853152,768.646727,1.348540,340077.863629,0.924597,45.541197,4.023304,4.908780,0.072598,0.051114,135.243978,110.669802,32.000000,32.000000,32.000000,32.000000,595.232149,32.000000,69.966327,76.107809,108.197449,100.000000,18.675067,30.886076,10.171957,24.342164,24.506329,14.888707,18.612636,1669.921875,36.381905,0.657237,75.339419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.682532,75.299020,199.278493,239.389051,80.060215,83.995554,54.273004,14.202400,197.309390,5.292310,75.469497,40.942006,192.761231,201.037278,189.906411,198.260355,120.277653,197.263245,-0.063571,-1.891698,32.025740,-235.850155,179.886617,5.059768,36.389839,13.280016,30.984172,1608.370252,0.376460,339821.492610,0.922679,45.120031,4.028413,4.864627,0.073206,0.051182,135.347221,110.701727,32.000000,32.000000,32.000000,32.000000,1023.662097,32.000000,69.935574,76.073982,108.231845,100.000000,18.672759,30.886076,10.171957,24.312063,24.506329,14.888707,18.621143,1662.597656,36.377596,0.653568,75.341805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.579139,75.299849,199.047243,184.906670,80.032137,83.985688,54.439167,14.197120,197.212421,5.300435,75.535634,40.923406,192.743683,200.878719,189.920998,198.105624,120.266898,197.258292,-0.063535,-1.891717,32.025740,-235.857886,179.780831,5.061407,36.333638,13.247814,31.884731,1650.065867,1.595095,339671.939858,0.915313,44.955309,3.989628,4.849467,0.072423,0.051502,135.014827,110.715416,32.000000,32.000000,32.000000,32.000000,967.810833,32.000000,69.922244,76.076404,108.266621,100.000000,18.672020,30.886076,10.171957,24.503300,24.506329,14.888707,18.629948,1673.583984,36.381869,0.651208,75.412200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.703213,75.320846,199.275414,175.709563,80.002626,83.976819,54.262631,14.205254,197.288709,5.286085,75.526083,41.001226,192.742594,200.924968,189.863209,198.149451,120.250700,197.164727,-0.063404,-1.891153,32.025740,-235.843054,179.977088,5.068433,36.375108,13.276049,16.578694,860.754809,0.770343,339885.155781,0.927820,45.421794,3.987157,4.898380,0.072258,0.051871,134.769220,110.688746,32.000000,32.000000,32.000000,32.000000,203.838524,32.000000,69.908555,76.073937,108.256163,100.000000,18.663956,30.886076,10.171957,24.498154,24.506329,14.888707,18.639572,1673.583984,36.375090,0.656130,75.331381,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.116368,75.316978,199.146137,120.468272,79.956775,83.967618,54.591673,14.199403,197.303778,5.277396,75.541477,40.947944,192.748119,200.851720,189.912645,198.178640,120.260736,197.217806,-0.063293,-1.890570,32.025740,-235.853969,179.689788,5.066880,36.399251,13.272768,63.602507,3282.296630,0.749373,339931.522012,0.927396,45.547762,3.996099,4.905162,0.073690,0.052044,134.504606,110.720675,32.000000,32.000000,32.000000,32.000000,999.510149,32.000000,69.938082,76.064112,108.272291,100.000000,18.650114,30.886076,10.171957,24.291386,24.506329,14.888707,18.652681,1658.935547,36.418201,0.656743,75.414118,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.061083,75.330240,198.965588,23.582007,79.911220,83.962294,54.501081,14.203256,197.236863,5.288561,75.596918,41.039675,192.758919,201.010979,189.892753,198.177115,120.237392,197.246471,-0.063343,-1.890006,32.025740,-235.849135,179.858921,5.064269,36.374441,13.274986,17.227699,890.537391,1.438906,339860.212999,0.927335,45.418618,3.978057,4.895815,0.072233,0.051093,134.455350,110.637666,32.000000,32.000000,32.000000,32.000000,905.871007,32.000000,69.929623,76.003802,108.272466,100.000000,18.651478,30.886076,10.171957,24.222047,24.506329,14.888707,18.664725,1666.259766,36.400765,0.655811,75.411450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.613253,75.366709,199.080747,46.472740,79.938290,83.958865,54.410855,14.201972,197.311413,5.307417,75.533200,40.953274,192.747575,200.967163,189.891615,198.168170,120.226159,197.180707,-0.063183,-1.889416,32.025740,-235.850420,179.647488,5.066731,36.409546,13.269054,63.439543,3284.766405,0.372025,339532.329333,0.911755,44.917318,3.987448,4.843476,0.073413,0.051688,134.427292,110.631065,32.000000,32.000000,32.000000,32.000000,695.416673,32.000000,69.921278,75.968322,108.319067,100.000000,18.636352,30.886076,10.171957,24.453606,24.506329,14.888707,18.680371,1658.935547,36.415586,0.649723,75.417655,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
