OSU 80 Ton Compressor Load Stand
41.106556,75.352619,199.196622,222.571460,79.937454,83.953246,54.189803,14.206681,197.276734,5.311383,75.555850,41.015648,192.745382,200.866850,189.939527,198.105733,120.296835,197.196843,-0.063123,-1.889389,32.025740,-235.842117,179.825472,5.061496,36.409708,13.257713,21.273471,1105.988946,1.374023,339598.358945,0.914554,44.996917,4.021282,4.845600,0.072583,0.051399,134.754828,110.567813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.905503,75.954720,108.355735,100.000000,18.641143,30.886076,10.171957,24.435833,24.506329,14.888707,18.692600,1677.246094,36.410736,0.650296,75.413828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.975389,75.356210,199.123305,236.267664,79.922843,83.947613,54.486882,14.203256,197.276088,5.315466,75.570879,41.066153,192.767971,200.914137,189.915366,198.136044,120.282223,197.232596,-0.063147,-1.889405,32.025740,-235.848645,180.003316,5.060215,36.417858,13.267539,61.724314,3191.496076,0.376383,339934.761383,0.926895,45.573308,4.008447,4.901867,0.072171,0.051988,134.874380,110.636234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.915855,75.964998,108.358005,100.000000,18.636181,30.886076,10.171957,24.439858,24.506329,14.888707,18.703911,1658.935547,36.419246,0.655696,75.420426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.037710,75.343225,199.198618,237.647746,79.910305,83.943266,54.443068,14.205825,197.321314,5.325566,75.472656,40.909208,192.771232,201.030234,189.919369,198.178380,120.261865,197.269608,-0.062853,-1.889423,32.025740,-235.846077,179.992343,5.056641,36.455487,13.287661,20.297621,1050.346366,1.112556,339461.001281,0.918670,44.964727,3.943677,4.845860,0.073322,0.050785,134.987873,110.660419,32.000000,32.000000,32.000000,32.000000,854.163576,32.000000,69.895498,76.021835,108.357233,100.000000,18.632497,30.886076,10.171957,24.284077,24.506329,14.888707,18.715244,1673.583984,36.442794,0.650026,75.408672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.725431,75.321399,199.217231,250.184838,79.938147,83.937886,54.244408,14.204112,197.350491,5.341774,75.488283,41.135882,192.805673,201.079887,189.940017,198.169822,120.319544,197.228881,-0.062900,-1.889421,32.025740,-235.845829,179.880988,5.056758,36.425124,13.300535,60.971301,3166.653044,0.384257,339551.724389,0.916730,45.125853,3.971373,4.859583,0.072689,0.051816,134.553278,110.665241,32.000000,32.000000,32.000000,32.000000,892.694288,32.000000,69.923489,76.124192,108.344593,100.000000,18.632341,30.886076,10.171957,24.226668,24.506329,14.888707,18.724660,1655.273437,36.419553,0.651249,75.413334,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.685122,75.308413,199.404633,114.397635,79.894560,83.932497,54.357691,14.200687,197.428458,5.336953,75.462625,41.102731,192.783241,200.985018,189.942022,198.256198,120.331036,197.439792,-0.062829,-1.889641,32.025740,-235.850724,179.899589,5.060924,36.452206,13.255603,11.621012,602.300111,1.167361,339512.321203,0.915905,45.037970,4.005275,4.854038,0.072125,0.051422,134.383113,110.696662,32.000000,32.000000,32.000000,32.000000,-430.453692,32.000000,69.905845,76.139221,108.334793,100.000000,18.627847,30.886076,10.171957,24.462574,24.506329,14.888707,18.735081,1677.246094,36.416019,0.650188,75.338225,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.194385,75.305374,199.309085,174.417097,79.868134,83.928669,54.481073,14.206110,197.392040,5.335487,75.477910,41.035545,192.778116,201.071088,189.942002,198.292750,120.375844,197.358534,-0.063036,-1.891236,32.025740,-235.849058,180.208324,5.063727,36.460662,13.298930,30.321926,1567.982166,0.390840,339580.890933,0.926678,45.392320,3.932693,4.891716,0.072662,0.052873,134.330336,110.724523,32.000000,32.000000,32.000000,32.000000,-902.861126,32.000000,69.897937,76.170094,108.279327,100.000000,18.622317,30.886076,10.171957,24.228303,24.506329,14.888707,18.745142,1655.273437,36.458264,0.654319,75.343527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.219949,75.307584,199.331327,114.759383,79.866889,83.928560,54.493623,14.199831,197.461270,5.359067,75.473584,41.089530,192.793391,201.067426,189.940499,198.252571,120.346230,197.386698,-0.062834,-1.891599,32.025740,-235.848477,180.275467,5.058535,36.467802,13.291970,44.947131,2323.733339,2.053153,339557.118152,0.925637,45.428055,3.998351,4.901168,0.072189,0.051295,134.766810,110.690630,32.000000,32.000000,32.000000,32.000000,-20933.050364,32.000000,69.902872,76.254492,108.329143,100.000000,18.621446,30.886076,10.171957,24.239123,24.506329,14.888707,18.755678,1669.921875,36.455415,0.655198,75.348317,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.078008,75.304545,199.290241,155.678289,79.880684,83.927344,54.297824,14.207394,197.445788,5.344515,75.513977,41.155571,192.773456,201.053233,189.927086,198.343417,120.365303,197.475556,-0.063052,-1.891850,32.025740,-235.840750,180.164414,5.054165,36.478152,13.277961,14.895435,772.859872,0.779253,339131.653080,0.911310,44.812215,3.923827,4.838259,0.072716,0.051508,135.011776,110.706739,32.000000,32.000000,32.000000,32.000000,-101189.249371,32.000000,69.903008,76.309408,108.350456,100.000000,18.628784,30.886076,10.171957,24.247744,24.506329,14.888707,18.766009,1666.259766,36.492576,0.648096,75.347627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.087690,75.311452,199.302569,10.541249,79.841683,83.922770,54.466930,14.205396,197.498215,5.324233,75.457141,41.120273,192.785894,201.126811,189.942123,198.293829,120.343030,197.498044,-0.063021,-1.892459,32.025740,-235.846178,180.123910,5.054433,36.483326,13.335171,64.996363,3361.910556,0.525492,339163.959797,0.910501,44.783818,3.963742,4.835798,0.072175,0.051760,135.171600,110.679473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.925048,76.300392,108.410487,100.000000,18.627826,30.886076,10.171957,24.143714,24.506329,14.888707,18.778263,1655.273437,36.498959,0.647897,75.346135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.767497,75.308966,199.228419,190.352989,79.845595,83.913602,54.249072,14.208679,197.440372,5.335907,75.478384,41.164977,192.800170,201.150542,189.958272,198.381534,120.324960,197.388200,-0.063042,-1.893096,32.025740,-235.846816,180.227046,5.051433,36.484156,13.275022,22.785011,1183.278378,1.589574,339219.984740,0.917136,44.950906,3.977161,4.851507,0.073960,0.051522,135.061966,110.660020,32.000000,32.000000,32.000000,32.000000,991.341013,32.000000,69.905192,76.292629,108.444196,100.000000,18.641067,30.886076,10.171957,24.352946,24.506329,14.888707,18.790325,1666.259766,36.492125,0.648828,75.332873,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.241605,75.313110,199.314290,31.659165,79.852024,83.908926,54.429812,14.204398,197.522549,5.340926,75.438670,41.148026,192.815265,201.180286,189.947078,198.447171,120.326916,197.560056,-0.062732,-1.893103,32.025740,-235.845217,180.123074,5.049207,36.486175,13.290870,58.521634,3029.072044,0.364221,339237.854959,0.914024,44.946194,4.007655,4.850664,0.073801,0.051683,134.392184,110.680615,32.000000,32.000000,32.000000,32.000000,-101192.001845,32.000000,69.901206,76.285791,108.496607,100.000000,18.620283,30.886076,10.171957,24.163413,24.506329,14.888707,18.801528,1651.611328,36.500113,0.648595,75.346348,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.256697,75.274431,199.374940,167.403667,79.872574,83.911280,54.445506,14.202400,197.567458,5.351058,75.385815,41.157561,192.823851,201.195628,189.986048,198.328806,120.303362,197.504841,-0.062661,-1.893671,32.025740,-235.848195,180.172635,5.050326,36.559234,13.305962,17.285938,894.459975,1.044750,339435.757006,0.925283,45.329086,3.985562,4.886943,0.072949,0.051950,134.215260,110.734840,32.000000,32.000000,32.000000,32.000000,-43147.581135,32.000000,69.904339,76.299197,108.503316,100.000000,18.626896,30.886076,10.171957,24.048230,24.506329,14.888707,18.812164,1666.259766,36.566933,0.652323,75.347081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.128483,75.246526,199.441926,220.976258,79.877220,83.905978,54.515082,14.202542,197.595221,5.357369,75.331357,41.199125,192.794111,201.298339,189.922567,198.536258,120.276709,197.635414,-0.062336,-1.895413,32.025740,-235.850502,180.285357,5.053259,36.556061,13.331457,47.840711,2472.355686,0.403326,339109.332257,0.910855,44.763426,4.046436,4.832845,0.072999,0.051528,133.883413,110.728500,32.000000,32.000000,32.000000,32.000000,613.306257,32.000000,69.881282,76.326149,108.456856,100.000000,18.636792,30.886076,10.171957,24.029797,24.506329,14.888707,18.817150,1651.611328,36.506477,0.646664,75.386962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.172155,75.228568,199.461335,115.649120,79.869602,83.899898,54.422311,14.205396,197.717548,5.365528,75.360949,41.194345,192.837158,201.368590,189.951117,198.558995,120.222338,197.667977,-0.062318,-1.895422,32.025740,-235.846505,180.321495,5.052226,36.580150,13.325831,19.953109,1032.912660,1.365263,339104.166432,0.910180,44.706691,4.049809,4.832547,0.073095,0.051013,133.818605,110.738115,32.000000,32.000000,32.000000,32.000000,-70330.054997,32.000000,69.921558,76.369004,108.439096,100.000000,18.642371,30.886076,10.171957,24.001461,24.506329,14.888707,18.823653,1666.259766,36.546829,0.645388,75.428387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.098389,75.202874,199.481688,176.845369,79.887033,83.898356,54.484893,14.208964,197.696110,5.342615,75.232036,41.221791,192.814006,201.408965,189.981294,198.595484,120.223971,197.729496,-0.062653,-1.895443,32.025740,-235.842447,180.363895,5.061134,36.620502,13.333566,45.282710,2341.457607,0.494503,339181.054845,0.911928,44.832339,4.124182,4.849241,0.073309,0.052388,133.617716,110.696986,32.000000,32.000000,32.000000,32.000000,-40086.256790,32.000000,69.891059,76.349444,108.393892,100.000000,18.642657,30.886076,10.171957,23.907991,24.506329,14.888707,18.832218,1651.611328,36.611324,0.648032,75.407905,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.176131,75.166682,199.629141,246.025371,79.874728,83.903391,54.429217,14.201258,197.788591,5.337405,75.270686,41.255831,192.826588,201.410419,189.983308,198.701863,120.208444,197.740725,-0.062533,-1.895393,32.025740,-235.848520,180.412805,5.053746,36.608962,13.311335,15.346885,794.361444,1.184640,339195.248149,0.912343,44.762035,4.190448,4.844569,0.073524,0.050972,133.660765,110.711399,32.000000,32.000000,32.000000,32.000000,1024.010446,32.000000,69.887119,76.392072,108.416284,100.000000,18.650584,30.886076,10.171957,24.025153,24.506329,14.888707,18.834688,1673.583984,36.587164,0.646766,75.342615,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
40.759508,75.155079,199.627155,221.999978,79.859508,83.905717,54.529057,14.204255,197.839638,5.335248,75.252465,41.244858,192.818846,201.537741,190.010654,198.620111,120.216873,197.747640,-0.062533,-1.897724,32.025740,-235.847483,180.396386,5.054134,36.622593,13.337443,20.706480,1069.814005,0.522690,339208.130349,0.912970,44.824781,4.211289,4.853759,0.072840,0.051907,133.893200,110.655351,32.000000,32.000000,32.000000,32.000000,-24047.200132,32.000000,69.893248,76.449631,108.376773,100.000000,18.661017,30.886076,10.171957,23.890523,24.506329,14.888707,18.838763,1662.597656,36.622683,0.646489,75.353525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.173569,75.157565,199.646160,189.906723,79.854181,83.908799,54.476103,14.209392,197.845266,5.302171,75.222501,41.109162,192.833816,201.511470,190.016160,198.673979,120.235226,197.801260,-0.062567,-1.897703,32.025740,-235.838589,180.575614,5.050428,36.589471,13.310938,54.219936,2804.031951,1.540731,339163.633269,0.912039,44.695386,4.230918,4.848176,0.073286,0.051516,133.714997,110.587939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.885801,76.512657,108.401325,100.000000,18.670599,30.886076,10.171957,24.160304,24.506329,14.888707,18.845726,1666.259766,36.615940,0.646277,75.338762,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.250000,0.000000
41.309738,75.150106,199.772044,151.979130,79.809647,83.909172,54.282797,14.204540,197.874899,5.303956,75.301096,41.214280,192.853441,201.607877,190.036942,198.741979,120.289287,197.823179,-0.062808,-1.897679,32.025740,-235.846381,180.494077,5.054023,36.626271,13.343718,17.052329,885.016717,1.150709,339421.377285,0.920307,45.184845,4.225015,4.897683,0.073835,0.051393,133.464134,110.587518,32.000000,32.000000,32.000000,32.000000,-13717.956762,32.000000,69.903572,76.596993,108.397329,100.000000,18.682987,30.886076,10.171957,23.871865,24.506329,14.888707,18.851418,1669.921875,36.586118,0.650611,75.350814,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.280000,0.000000
41.213297,75.165024,199.827962,235.664796,79.791247,83.907689,54.374367,14.202400,197.846445,5.297014,75.293226,41.256485,192.859864,201.528851,189.995107,198.814971,120.283714,197.890416,-0.062947,-1.897680,32.025740,-235.847378,180.548716,5.051604,36.611955,13.322424,62.726853,3250.044273,0.436165,339136.207095,0.911354,44.689338,4.226242,4.848891,0.073120,0.051581,133.301298,110.562472,32.000000,32.000000,32.000000,32.000000,-101189.683271,32.000000,69.888473,76.609187,108.387711,100.000000,18.694447,30.886076,10.171957,24.133980,24.506329,14.888707,18.856604,1662.597656,36.617491,0.645862,75.345598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.280000,0.000000
41.436467,75.159499,199.926288,132.503714,79.783321,83.905871,54.301639,14.202542,197.926345,5.299995,75.241041,41.179145,192.846738,201.552877,189.991450,198.880957,120.305880,198.028007,-0.062858,-1.897659,32.025740,-235.851973,180.558648,5.048305,36.632402,13.329149,19.407629,1006.907381,1.383928,338955.819769,0.911368,44.518952,4.180185,4.835955,0.073585,0.050847,132.908244,110.580521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886813,76.624009,108.432805,100.000000,18.719629,30.886076,10.171957,23.800617,24.506329,14.888707,18.864349,1673.583984,36.622701,0.645031,75.342479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.280000,0.000000
41.352366,75.147619,199.839681,100.484367,79.799270,83.908202,54.459741,14.203399,197.966917,5.291975,75.236331,41.209890,192.857817,201.596266,189.999271,198.903816,120.332724,198.050901,-0.063091,-1.897650,32.025740,-235.847523,180.495056,5.046475,36.633087,13.376803,46.500296,2405.526478,0.376962,339038.876244,0.912123,44.649222,4.210303,4.848628,0.072869,0.051597,132.582329,110.552986,32.000000,32.000000,32.000000,32.000000,-101188.314014,32.000000,69.893197,76.548819,108.457225,100.000000,18.715031,30.886076,10.171957,23.807573,24.506329,14.888707,18.868242,1655.273437,36.608890,0.645747,75.338660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.280000,0.000000
40.685882,75.145961,199.898311,174.981762,79.811653,83.908217,54.613585,14.204398,198.081668,5.295664,75.219267,41.149163,192.869340,201.765267,190.009367,198.938551,120.313650,198.158823,-0.062926,-1.897570,32.025740,-235.840806,180.477292,5.045444,36.655661,13.351164,13.723170,707.919316,1.213737,338846.761158,0.908059,44.377084,4.238350,4.824887,0.072894,0.052102,132.727149,110.602241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.888883,76.517774,108.447032,100.000000,18.739544,30.886076,10.171957,24.059427,24.506329,14.888707,18.874358,1677.246094,36.636891,0.643201,75.353781,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.280000,0.000000
40.700840,75.128004,199.955925,218.145899,79.869374,83.907496,54.458599,14.200545,198.115569,5.291679,75.262196,41.237737,192.879064,201.803782,190.016561,199.020262,120.306923,198.060617,-0.063063,-1.895897,32.025740,-235.852827,180.591892,5.048429,36.671924,13.340364,42.118358,2178.888295,0.507213,338856.567884,0.907390,44.465545,4.219858,4.832606,0.074452,0.052647,132.922424,110.639016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.929830,76.566225,108.416390,100.000000,18.749761,30.886076,10.171957,23.708313,24.506329,14.888707,18.878630,1651.611328,36.693615,0.644257,75.351752,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.011000,0.280000,0.000000
41.345938,75.126899,199.998616,261.655256,79.887249,83.909792,54.349696,14.202257,198.134770,5.265769,75.195264,41.211672,192.893204,201.850644,190.016481,199.131659,120.209157,198.201573,-0.063508,-1.895452,32.025740,-235.848991,180.730169,5.050093,36.740746,13.353959,33.897914,1757.137880,1.740148,339324.433195,0.920665,45.264684,4.278292,4.913211,0.073595,0.052097,133.134950,110.632500,32.000000,32.000000,32.000000,32.000000,-101187.952925,32.000000,69.900690,76.592486,108.392782,100.000000,18.768567,30.886076,10.171957,24.053167,24.506329,14.888707,18.883447,1673.583984,36.689793,0.651812,75.343518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
41.284657,75.110322,200.192841,158.054992,79.905181,83.906456,54.144589,14.204540,198.278590,5.271257,75.215991,41.183417,192.891986,201.875829,190.029888,199.151381,120.158835,198.247279,-0.063154,-1.895189,32.025740,-235.851118,180.430119,5.053535,36.711609,13.339895,15.258255,793.925601,0.566900,339301.306799,0.922877,45.228643,4.249203,4.912821,0.072111,0.050980,133.548849,110.648588,32.000000,32.000000,32.000000,32.000000,-101188.641766,32.000000,69.874819,76.665219,108.407322,100.000000,18.788966,30.886076,10.171957,23.825526,24.506329,14.888707,18.886144,1662.597656,36.660295,0.650710,75.350397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
41.527937,75.107283,200.054958,110.307676,79.886141,83.910291,54.412614,14.206966,198.307983,5.260635,75.241357,41.283143,192.905396,201.981968,190.072963,199.064494,120.198010,198.240400,-0.063188,-1.893994,32.025740,-235.841831,180.628662,5.062972,36.721436,13.368419,61.028487,3159.824842,0.696193,339042.427996,0.909352,44.452501,4.398373,4.837201,0.072488,0.051109,133.835966,110.640248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898797,76.759814,108.407300,100.000000,18.798463,30.886076,10.171957,23.705267,24.506329,14.888707,18.890009,1651.611328,36.660583,0.643217,75.354352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
41.392506,75.077446,200.286115,185.631470,79.846996,83.914958,54.283340,14.203827,198.361229,5.240898,75.064619,41.255638,192.924495,202.066020,190.018976,199.279746,120.170353,198.347122,-0.063118,-1.894561,32.025740,-235.849055,180.610022,5.073389,36.700016,13.340310,11.459555,594.745505,1.549251,339131.987876,0.914172,44.509147,4.465358,4.849086,0.072727,0.052093,133.945868,110.591301,32.000000,32.000000,32.000000,32.000000,909.168664,32.000000,69.879037,76.795374,108.430904,100.000000,18.822227,30.886076,10.171957,23.749550,24.506329,14.888707,18.894311,1673.583984,36.664640,0.644809,75.349996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
40.774867,75.038215,200.274782,72.929033,79.869732,83.918023,54.176851,14.205967,198.390337,5.231701,75.025070,41.227565,192.954267,202.043132,190.085779,199.359627,120.232062,198.431862,-0.063404,-1.897465,32.025740,-235.846097,180.857553,5.072068,36.705587,13.357781,18.787510,976.979518,0.385467,338923.023775,0.904011,44.215910,4.423676,4.817358,0.074403,0.051641,133.459493,110.622375,32.000000,32.000000,32.000000,32.000000,205.011334,32.000000,69.910435,76.776709,108.491832,100.000000,18.843817,30.886076,10.171957,23.617481,24.506329,14.888707,18.890648,1655.273437,36.705731,0.641682,75.353738,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
41.434065,75.008654,200.292043,189.701328,79.814185,83.920267,54.411113,14.207394,198.446189,5.234423,75.113583,41.229967,192.950641,202.072532,190.081776,199.244036,120.262676,198.401784,-0.063388,-1.895841,32.025740,-235.841240,180.844459,5.078013,36.759985,13.347179,60.976298,3157.209786,2.059401,339043.684642,0.909319,44.347461,4.490230,4.838705,0.073496,0.051255,133.417014,110.622023,32.000000,32.000000,32.000000,32.000000,692.418407,32.000000,69.887633,76.744212,108.516891,100.000000,18.870026,30.886076,10.171957,23.655573,24.506329,14.888707,18.888587,1662.597656,36.684852,0.643667,75.350985,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
41.408687,75.017219,200.474010,190.898347,79.788571,83.921265,54.339444,14.205254,198.483927,5.212858,75.019742,41.208984,192.920505,202.111124,190.071661,199.417260,120.261454,198.506076,-0.063671,-1.895248,32.025740,-235.847138,180.893061,5.078241,36.738961,13.351561,11.510629,596.779438,1.270328,339323.351103,0.925801,45.049438,4.459395,4.911721,0.072990,0.051765,133.147878,110.622372,32.000000,32.000000,32.000000,32.000000,902.369516,32.000000,69.903544,76.711007,108.550990,100.000000,18.889020,30.886076,10.171957,23.613295,24.506329,14.888707,18.889054,1673.583984,36.705894,0.650206,75.361656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
41.329880,74.989868,200.399136,96.893333,79.746600,83.922031,54.217195,14.200830,198.551579,5.218665,74.946218,41.243870,192.974159,202.296295,190.079767,199.494977,120.311033,198.491531,-0.063569,-1.895251,32.025740,-235.847968,180.867100,5.081430,36.780233,13.377921,19.095066,992.234011,0.386703,338819.502832,0.906123,44.229103,4.417822,4.833995,0.074479,0.051851,133.443836,110.610291,32.000000,32.000000,32.000000,32.000000,723.433727,32.000000,69.922287,76.650968,108.602407,100.000000,18.908491,30.886076,10.171957,23.589616,24.506329,14.888707,18.887417,1662.597656,36.728612,0.642764,75.345598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
41.403266,74.938483,200.493463,125.092846,79.721884,83.918578,54.423602,14.203399,198.604977,5.231527,74.938502,41.294520,192.982040,202.247662,190.077066,199.510910,120.297381,198.610164,-0.063632,-1.895229,32.025740,-235.847196,181.061054,5.076692,36.770821,13.370493,64.394585,3333.435502,2.050732,338852.793476,0.907941,44.267931,4.457034,4.841352,0.073139,0.052058,133.633294,110.629767,32.000000,32.000000,32.000000,32.000000,575.198656,32.000000,69.915903,76.576700,108.619148,100.000000,18.945733,30.886076,10.171957,23.566996,24.506329,14.888707,18.883842,1662.597656,36.734201,0.643091,75.364137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
41.544750,74.925498,200.641866,21.527451,79.760357,83.926237,54.524535,14.204968,198.702484,5.256441,74.980078,41.258729,192.992408,202.382226,190.112335,199.651501,120.253681,198.626752,-0.063883,-1.893472,32.025740,-235.847913,181.035376,5.076581,36.758146,13.330321,18.157354,938.189522,1.237611,338799.796789,0.911792,44.334650,4.402157,4.848771,0.073069,0.051265,133.833276,110.612138,32.000000,32.000000,32.000000,32.000000,540.512013,32.000000,69.957582,76.495764,108.586789,100.000000,18.970488,30.886076,10.171957,23.783437,24.506329,14.888707,18.877033,1669.921875,36.743054,0.643429,75.356883,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
41.584568,74.923564,200.563367,106.462441,79.764449,83.927751,54.238681,14.208393,198.807077,5.271405,74.935496,41.311373,192.980597,202.449940,190.119138,199.657207,120.207497,198.822474,-0.063860,-1.892871,32.025740,-235.838934,181.215013,5.077347,36.807459,13.410737,59.969143,3114.933048,0.366547,338706.538079,0.906467,44.195660,4.459006,4.842455,0.072851,0.051855,133.833727,110.616957,32.000000,32.000000,32.000000,32.000000,946.768356,32.000000,69.949948,76.448656,108.588840,100.000000,18.995794,30.886076,10.171957,23.451987,24.506329,14.888707,18.873976,1655.273437,36.779530,0.642553,75.367682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
41.444015,74.903950,200.817235,155.165522,79.818346,83.930000,54.415600,14.201115,198.850955,5.262777,74.858481,41.265759,192.975957,202.484049,190.132769,199.669976,120.253745,198.827929,-0.063553,-1.892888,32.025740,-235.851276,181.135945,5.084399,36.830844,13.382699,13.561177,702.108080,1.297283,338700.776823,0.901551,44.014118,4.508743,4.829536,0.073124,0.051141,134.248245,110.605469,32.000000,32.000000,32.000000,32.000000,974.478702,32.000000,69.939688,76.312864,108.531269,100.000000,19.035180,30.886076,10.171957,23.441191,24.506329,14.888707,18.868861,1673.583984,36.745128,0.641080,75.351675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
41.563335,74.832674,200.684134,169.839172,79.814745,83.935316,54.510562,14.205111,198.960368,5.254312,74.814918,41.253511,192.981506,202.545136,190.135409,199.772247,120.262630,198.928400,-0.063747,-1.892920,32.025740,-235.849404,181.330837,5.094284,36.831872,13.370691,51.893002,2681.996006,0.392411,338754.931531,0.905388,43.964828,4.626146,4.823024,0.073344,0.052531,134.636203,110.667134,32.000000,32.000000,32.000000,32.000000,543.237019,32.000000,69.952643,76.219867,108.520021,100.000000,19.064585,30.886076,10.171957,23.401280,24.506329,14.888707,18.860394,1655.273437,36.782126,0.639828,75.351496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.280000,0.000000
41.492280,74.821900,200.891181,131.216389,79.874508,83.940983,54.306613,14.203399,199.016022,5.256077,74.826319,41.240103,192.950557,202.679199,190.143495,199.812420,120.282158,198.941706,-0.063558,-1.892949,32.025740,-235.846216,181.417230,5.100514,36.821378,13.384340,13.562021,703.560889,1.741128,338761.606689,0.905698,44.112536,4.581881,4.845506,0.072493,0.050952,134.569728,110.698755,32.000000,32.000000,32.000000,32.000000,598.010257,32.000000,69.984640,76.108688,108.487790,100.000000,19.094309,30.886076,10.171957,23.389260,24.506329,14.888707,18.849025,1677.246094,36.821865,0.642582,75.349357,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.280000,0.000000
41.495227,74.807534,200.925017,117.807600,79.898410,83.946327,54.211608,14.204255,199.006418,5.259747,74.813389,41.292615,192.964975,202.683000,190.142598,199.975603,120.309765,199.033650,-0.063645,-1.892908,32.025740,-235.848300,181.413191,5.104008,36.831295,13.385873,33.987909,1766.290576,0.453771,338616.621569,0.901252,43.899187,4.609535,4.828393,0.073642,0.051093,134.161314,110.699721,32.000000,32.000000,32.000000,32.000000,422.948125,32.000000,69.972420,76.092435,108.425226,100.000000,19.121865,30.886076,10.171957,23.291875,24.506329,14.888707,18.840126,1658.935547,36.781387,0.640190,75.357505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.280000,0.000000
41.532309,74.791511,200.919297,140.959284,79.938264,83.951706,54.413424,14.205682,199.046416,5.258781,74.825612,41.239138,193.004834,202.769491,190.169048,199.976541,120.310092,198.993614,-0.063674,-1.892929,32.025740,-235.842626,181.566519,5.104340,36.849903,13.419391,32.624462,1689.146425,1.739756,338643.665380,0.906331,43.972980,4.594845,4.841652,0.073486,0.052313,134.430441,110.726987,32.000000,32.000000,32.000000,32.000000,478.897498,32.000000,70.000773,76.036953,108.406496,100.000000,19.191980,30.886076,10.171957,23.256838,24.506329,14.888707,18.830175,1669.921875,36.768207,0.640777,75.356909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.280000,0.000000
41.497958,74.778803,200.960227,145.570946,79.916234,83.953219,54.592983,14.207109,199.185458,5.265329,74.765882,41.289459,192.987130,202.760776,190.150559,200.049027,120.332513,199.133959,-0.063485,-1.892959,32.025740,-235.844792,181.490772,5.099908,36.829023,13.365661,15.350832,792.182230,0.694268,338605.488660,0.907878,43.955104,4.600661,4.842124,0.072622,0.050724,134.518178,110.707266,32.000000,32.000000,32.000000,32.000000,353.094605,32.000000,69.993486,75.951433,108.345425,100.000000,19.256365,30.886076,10.171957,23.292411,24.506329,14.888707,18.821723,1666.259766,36.815699,0.641539,75.364878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.280000,0.000000
41.501526,74.768306,201.106865,142.785768,79.887039,83.954735,54.421799,14.202685,199.225162,5.289017,74.771870,41.272040,193.026808,202.812462,190.201328,200.093823,120.320213,199.178181,-0.063175,-1.892948,32.025740,-235.848726,181.699760,5.095775,36.844818,13.373666,64.993023,3364.525612,0.722794,338584.661079,0.903671,43.894936,4.585782,4.837663,0.073910,0.051326,134.565135,110.689288,32.000000,32.000000,32.000000,32.000000,224.868306,32.000000,70.003376,75.865244,108.315089,100.000000,19.315236,30.886076,10.171957,23.247794,24.506329,14.888707,18.810004,1662.597656,36.826409,0.641336,75.354948,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.280000,0.000000
41.442739,74.738746,201.141663,114.046466,79.879930,83.963840,54.167512,14.206110,199.125948,5.310517,74.734469,41.275952,193.037845,202.926961,190.183145,200.110449,120.280128,199.205766,-0.063084,-1.893863,32.025740,-235.846118,181.442131,5.093818,36.860072,13.404174,21.854107,1136.643213,1.537260,338566.581702,0.901485,43.923121,4.614362,4.842653,0.072742,0.052270,134.748794,110.732351,32.000000,32.000000,32.000000,32.000000,441.409292,32.000000,69.987307,75.792827,108.291147,100.000000,19.361529,30.886076,10.171957,23.206133,24.506329,14.888707,18.798134,1673.583984,36.811047,0.640982,75.352707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.280000,0.000000
41.457539,74.739851,201.091330,89.032896,79.896535,83.969155,54.236517,14.201115,199.280795,5.329171,74.723703,41.324562,193.052142,202.895793,190.205897,200.088178,120.255720,199.189018,-0.062866,-1.893844,32.025740,-235.851276,181.547105,5.084703,36.863083,13.407311,63.362135,3291.304045,0.363235,338579.191807,0.904232,43.908375,4.642727,4.845770,0.072423,0.051791,134.498892,110.707288,32.000000,32.000000,32.000000,32.000000,467.656857,32.000000,69.965821,75.824650,108.264825,100.000000,19.416296,30.886076,10.171957,23.232657,24.506329,14.888707,18.786306,1651.611328,36.824209,0.641054,75.364162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.280000,0.000000
41.555170,74.724933,201.023194,19.496289,79.928972,83.971387,54.211618,14.202971,199.202076,5.354238,74.679562,41.182010,193.039643,202.940835,190.190068,200.159625,120.210363,199.318201,-0.062753,-1.892645,32.025740,-235.850401,181.736430,5.080460,36.858106,13.430191,16.121407,837.800429,1.081557,338687.001244,0.909889,43.948854,4.692833,4.853484,0.073670,0.051449,134.475445,110.713735,32.000000,32.000000,32.000000,32.000000,444.319303,32.000000,69.974831,75.803927,108.273673,100.000000,19.473887,30.886076,10.171957,23.419947,24.506329,14.888707,18.772169,1666.259766,36.808847,0.642102,75.427347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.562314,74.698413,201.067177,-30.000076,79.894311,83.974444,54.507077,14.200402,199.246904,5.375117,74.664491,41.237432,193.031074,202.942192,190.195368,200.167324,120.233966,199.236134,-0.062806,-1.890297,32.025740,-235.847906,181.605292,5.091767,36.842907,13.396078,47.920822,2476.859394,0.372900,338738.283331,0.908445,43.932319,4.711157,4.850537,0.072716,0.051265,134.606809,110.695205,32.000000,32.000000,32.000000,32.000000,479.709146,32.000000,69.958437,75.807839,108.277732,100.000000,19.564820,30.886076,10.171957,23.414801,24.506329,14.888707,18.757335,1662.597656,36.818115,0.641636,75.424960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.572535,74.674102,201.104073,111.455005,79.950726,83.983603,54.607928,14.201401,199.301674,5.400619,74.584786,41.217476,193.012886,202.992594,190.208207,200.188533,120.219267,199.264394,-0.062596,-1.890159,32.025740,-235.852624,181.782176,5.096317,36.834541,13.421897,19.393193,1000.515022,1.462668,338741.309345,0.906572,43.801159,4.803427,4.837501,0.073480,0.051670,134.520126,110.684311,32.000000,32.000000,32.000000,32.000000,305.435700,32.000000,69.958483,75.800878,108.329161,100.000000,19.614177,30.886076,10.171957,23.341134,24.506329,14.888707,18.742817,1655.273437,36.826517,0.640614,75.431856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.615595,74.640676,201.077089,162.378801,80.005007,83.992443,54.427031,14.207822,199.356146,5.442779,74.573195,41.211553,193.022849,203.021917,190.216372,200.237818,120.186624,199.414957,-0.062559,-1.891329,32.025740,-235.843099,181.579428,5.107226,36.825507,13.387982,52.442178,2714.538924,0.492061,338681.677430,0.901469,43.766140,4.750023,4.837728,0.072208,0.050882,134.644727,110.750346,32.000000,32.000000,32.000000,32.000000,716.690964,32.000000,69.966919,75.853763,108.370350,100.000000,19.711597,30.886076,10.171957,23.350175,24.506329,14.888707,18.724490,1666.259766,36.791358,0.640444,75.349621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.611691,74.613051,201.183507,120.120363,80.010307,84.000083,54.199090,14.201829,199.447561,5.432745,74.529934,41.319265,193.017056,203.028683,190.201054,200.216993,120.151520,199.394598,-0.062344,-1.892485,32.025740,-235.845662,181.953268,5.106556,36.843141,13.368455,15.047225,782.157849,1.215864,338710.134119,0.899614,43.729675,4.774986,4.837426,0.073331,0.051388,134.913952,110.731905,32.000000,32.000000,32.000000,32.000000,331.452664,32.000000,69.955345,75.875237,108.374893,100.000000,19.786135,30.886076,10.171957,23.336421,24.506329,14.888707,18.707282,1655.273437,36.823308,0.640286,75.350951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.685739,74.583492,201.145282,61.740589,80.026535,84.004668,54.281195,14.199403,199.313241,5.423585,74.387457,41.307580,193.055070,203.002865,190.222363,200.263135,120.240645,199.336017,-0.062019,-1.892441,32.025740,-235.853642,181.716873,5.106344,36.863461,13.431796,62.734134,3256.000789,0.449243,338735.636861,0.901630,43.645063,4.862288,4.831773,0.072987,0.051186,134.538484,110.745525,32.000000,32.000000,32.000000,32.000000,355.132248,32.000000,69.981186,75.947049,108.354793,100.000000,19.837231,30.886076,10.171957,22.963236,24.506329,14.888707,18.686743,1662.597656,36.823596,0.640348,75.353286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.512960,74.500618,201.168201,144.569250,79.992531,84.003471,54.607895,14.202685,199.488623,5.421173,74.461921,41.176364,193.056648,203.003857,190.242595,200.203507,120.280884,199.333260,-0.061951,-1.892428,32.025740,-235.850850,181.706939,5.113592,36.835334,13.416434,20.911010,1078.821420,1.566366,338794.914383,0.905536,43.622075,4.890003,4.834783,0.072547,0.050571,134.165681,110.764405,32.000000,32.000000,32.000000,32.000000,489.322644,32.000000,69.973024,75.971495,108.415817,100.000000,19.929273,30.886076,10.171957,22.877449,24.506329,14.888707,18.663746,1673.583984,36.812724,0.640069,75.352477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.502465,74.504762,201.096421,65.923980,80.010384,84.005020,54.412050,14.203256,199.352397,5.440156,74.445639,41.151432,193.016727,202.910202,190.191948,200.181750,120.306074,199.292857,-0.062150,-1.892442,32.025740,-235.851749,181.574046,5.109540,36.807567,13.383853,60.598550,3137.596867,0.375145,338591.236057,0.902436,43.504586,4.779613,4.825278,0.072414,0.051440,134.127160,110.738769,32.000000,32.000000,32.000000,32.000000,497.134978,32.000000,69.963270,76.000952,108.440150,100.000000,20.004491,30.886076,10.171957,22.891369,24.506329,14.888707,18.639491,1655.273437,36.784759,0.639112,75.353031,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.805262,74.500065,201.201948,140.365462,79.959031,84.004206,54.522410,14.200830,199.362229,5.467574,74.375409,41.114407,193.041088,202.905323,190.203950,200.241582,120.334550,199.304470,-0.061893,-1.892433,32.025740,-235.847478,181.689747,5.108697,36.846928,13.385386,14.847393,767.193918,1.128838,338546.796802,0.900840,43.627074,4.738373,4.845913,0.076523,0.051724,133.851184,110.716454,32.000000,32.000000,32.000000,32.000000,526.510434,32.000000,69.964026,76.086574,108.509106,100.000000,20.070707,30.886076,10.171957,22.860822,24.506329,14.888707,18.614858,1669.921875,36.784434,0.641222,75.357378,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.801854,74.470507,201.023999,15.923084,79.902547,83.995843,54.134987,14.201972,199.318261,5.486015,74.493955,41.160869,193.055570,202.920533,190.195440,200.122445,120.331109,199.138127,-0.061594,-1.892372,32.025740,-235.844866,181.554814,5.105494,36.829763,13.368041,49.539452,2578.120172,0.389529,338524.211041,0.904353,43.643712,4.698515,4.845409,0.072535,0.051406,133.867111,110.722483,32.000000,32.000000,32.000000,32.000000,465.752084,32.000000,69.969307,76.195628,108.523488,100.000000,20.146542,30.886076,10.171957,22.852302,24.506329,14.888707,18.585374,1651.611328,36.783659,0.641702,75.364247,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.813280,74.492330,201.345013,44.997640,79.872010,83.988202,54.454736,14.203684,199.292680,5.483898,74.494158,41.143739,193.078556,202.844215,190.191072,200.028000,120.357952,199.101151,-0.061447,-1.892400,32.025740,-235.851811,181.460752,5.098792,36.839625,13.385332,25.828332,1336.259151,1.610748,338928.952893,0.918987,44.474611,4.674254,4.930784,0.072503,0.050923,133.882758,110.727432,32.000000,32.000000,32.000000,32.000000,667.521981,32.000000,69.952316,76.303569,108.479611,100.000000,20.215292,30.886076,10.171957,22.818443,24.506329,14.888707,18.566897,1666.259766,36.779259,0.650150,75.353056,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.569518,74.517469,201.007758,56.675564,79.775921,83.977534,54.226864,14.206253,199.114160,5.494436,74.544384,41.082957,193.104923,202.758120,190.204722,199.971245,120.377762,199.042178,-0.061492,-1.892370,32.025740,-235.841728,181.656338,5.105072,36.762852,13.360017,22.831611,1186.183995,0.482430,338868.834326,0.925490,44.449164,4.617282,4.926835,0.072999,0.051923,133.199992,110.733592,32.000000,32.000000,32.000000,32.000000,535.973584,32.000000,69.977351,76.459378,108.471888,100.000000,20.286558,30.886076,10.171957,22.834146,24.506329,14.888707,18.545139,1651.611328,36.742730,0.649726,75.356150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.504746,74.502828,200.797242,146.185116,79.703606,83.969853,54.354161,14.201972,199.073596,5.491625,74.491538,41.084686,193.107106,202.630333,190.226292,199.915626,120.377392,199.014717,-0.061442,-1.892321,32.025740,-235.846173,181.105638,5.103307,36.787680,13.397232,36.075767,1869.875849,0.926032,338810.773458,0.919744,44.457205,4.577004,4.933321,0.072129,0.051325,132.824109,110.732822,32.000000,32.000000,32.000000,32.000000,422.856869,32.000000,69.989379,76.479139,108.458409,100.000000,20.363564,30.886076,10.171957,22.697052,24.506329,14.888707,18.521860,1666.259766,36.732182,0.650308,75.353610,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.753262,74.470783,200.840117,135.864043,79.688553,83.958970,54.457033,14.203541,198.939676,5.477067,74.466604,40.986519,193.122761,202.538986,190.214205,199.849396,120.375497,198.992780,-0.061368,-1.892295,32.025740,-235.849013,180.815969,5.101087,36.703568,13.338723,30.572519,1581.638569,1.032008,338265.223991,0.905607,43.576628,4.535763,4.835460,0.072731,0.051031,132.759186,110.693277,32.000000,32.000000,32.000000,32.000000,244.849097,32.000000,69.976908,76.439584,108.446165,100.000000,20.404639,30.886076,10.171957,22.628108,24.506329,14.888707,18.494501,1651.611328,36.739899,0.641281,75.354974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
