OSU 80 Ton Compressor Load Stand
41.354546,74.477690,200.707959,190.523232,79.696545,83.939092,54.456713,14.205825,198.843570,5.455155,74.381983,41.035259,193.110242,202.458986,190.164713,199.652846,120.349457,198.795909,-0.061526,-1.892324,32.025740,-235.843626,181.051080,5.112410,36.716838,13.366418,13.669711,707.192912,0.653380,338260.969111,0.904880,43.639063,4.526152,4.837934,0.072819,0.050442,132.737350,110.657449,32.000000,32.000000,32.000000,32.000000,597.415640,32.000000,69.952283,76.406910,108.505151,100.000000,20.456880,30.886076,10.171957,22.708733,24.506329,14.888707,18.467780,1673.583984,36.660944,0.641704,75.425113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.806656,74.439292,200.449311,187.518671,79.622072,83.916954,54.263674,14.204683,198.597762,5.437529,74.440165,40.890523,193.120465,202.365092,190.227991,199.579668,120.420365,198.698619,-0.061652,-1.895657,32.025740,-235.845585,180.890532,5.110984,36.634746,13.340977,64.177374,3331.982693,0.781626,338680.085189,0.920784,44.508092,4.520073,4.928197,0.073621,0.051405,132.726884,110.697831,32.000000,32.000000,32.000000,32.000000,663.781156,32.000000,69.983008,76.461698,108.553172,100.000000,20.538370,30.886076,10.171957,22.674467,24.506329,14.888707,18.438302,1658.935547,36.661900,0.650418,75.438010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.030000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.378589,74.440949,200.457987,16.255762,79.599367,83.887227,54.240655,14.204540,198.531427,5.420022,74.489256,40.900289,193.129498,202.219849,190.225351,199.492821,120.467689,198.650810,-0.061709,-1.895677,32.025740,-235.845074,180.662783,5.101389,36.636711,13.326030,20.146636,1046.423782,1.727841,338249.171718,0.906297,43.793013,4.474523,4.853347,0.072714,0.050996,132.951141,110.727052,32.000000,32.000000,32.000000,32.000000,616.797746,32.000000,69.972128,76.555492,108.559831,100.000000,20.557843,30.886076,10.171957,22.961190,24.506329,14.888707,18.415614,1673.583984,36.623080,0.644258,75.360148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.231941,74.416640,200.322992,-44.127048,79.574751,83.850627,54.391436,14.202971,198.616153,5.400809,74.370845,40.772343,193.169835,202.162497,190.234002,199.480494,120.279239,198.557499,-0.061785,-1.895632,32.025740,-235.851545,180.749972,5.090434,36.591256,13.298515,52.789340,2734.297125,0.371305,338365.797068,0.922245,44.412156,4.368217,4.912172,0.073809,0.051727,133.242368,110.730264,32.000000,32.000000,32.000000,32.000000,849.807659,32.000000,69.958708,76.658283,108.547964,100.000000,20.603798,30.886076,10.171957,22.673894,24.506329,14.888707,18.392879,1669.921875,36.618771,0.649976,75.345922,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.303202,74.385148,200.152966,-31.191289,79.542605,83.810992,54.583704,14.204398,198.489772,5.381510,74.383526,40.910055,193.153392,202.075751,190.185328,199.367184,120.300769,198.407602,-0.061909,-1.896800,32.025740,-235.851098,180.350518,5.086600,36.590301,13.335009,17.780176,917.704916,1.170073,337796.097794,0.908701,43.727571,4.303492,4.844486,0.072179,0.050898,133.392349,110.689441,32.000000,32.000000,32.000000,32.000000,620.251432,32.000000,69.969036,76.714227,108.559850,100.000000,20.631827,30.886076,10.171957,22.916150,24.506329,14.888707,18.362885,1662.597656,36.565202,0.643666,75.344661,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.371162,74.373270,200.185914,91.842241,79.523390,83.767596,54.458828,14.202400,198.261413,5.379881,74.405593,40.736685,193.166695,201.895609,190.220613,199.237737,120.360273,198.249219,-0.061604,-1.899692,32.025740,-235.845908,180.322414,5.086805,36.610549,13.300156,21.325725,1103.228609,0.447334,338014.979279,0.909178,43.878521,4.457975,4.858442,0.074024,0.051421,133.423210,110.619262,32.000000,32.000000,32.000000,32.000000,389.460749,32.000000,69.973806,76.773298,108.568122,100.000000,20.666443,30.886076,10.171957,22.587750,24.506329,14.888707,18.335960,1673.583984,36.604978,0.644873,75.348505,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.274072,74.383215,199.846245,113.333356,79.509339,83.729461,54.258143,14.202685,198.061651,5.376647,74.480439,40.687914,193.182669,201.742779,190.246876,199.029410,120.376969,198.211470,-0.061680,-1.903219,32.025740,-235.850360,180.138820,5.082258,36.571838,13.320603,54.224040,2815.509141,1.324950,337738.453925,0.903811,43.761805,4.381850,4.845943,0.072435,0.050706,133.675840,110.600091,32.000000,32.000000,32.000000,32.000000,317.552333,32.000000,69.928086,76.813154,108.626725,100.000000,20.668665,30.886076,10.171957,22.894358,24.506329,14.888707,18.314027,1651.611328,36.563363,0.644269,75.343058,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.183164,74.426585,199.888098,181.470276,79.479917,83.682040,54.235518,14.200545,197.994952,5.369055,74.504553,40.552738,193.172342,201.641342,190.219331,198.911555,120.319689,197.977201,-0.061376,-1.906192,32.025740,-235.853154,180.118569,5.069644,36.515745,13.299651,15.351003,797.412342,1.102804,337409.993642,0.903800,43.668757,4.264628,4.838779,0.072118,0.051936,133.802528,110.620229,32.000000,32.000000,32.000000,32.000000,447.156331,32.000000,69.920480,76.749214,108.666756,100.000000,20.709554,30.886076,10.171957,22.891011,24.506329,14.888707,18.290862,1673.583984,36.539203,0.642483,75.338992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
41.107955,74.437634,199.701265,184.954182,79.406061,83.626454,54.431121,14.201686,197.873189,5.334504,74.619347,40.677657,193.202212,201.442256,190.257705,198.717611,120.367542,197.835180,-0.061347,-1.910239,32.025740,-235.852175,180.080552,5.068265,36.490899,13.276518,60.504708,3131.640350,0.433830,337303.460694,0.909030,43.794695,4.234170,4.841932,0.073739,0.051021,133.934714,110.682464,32.000000,32.000000,32.000000,32.000000,366.595859,32.000000,69.912157,76.679618,108.686649,100.000000,20.707386,30.886076,10.171957,22.648965,24.506329,14.888707,18.269373,1651.611328,36.455974,0.643377,75.345146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.656499,74.480728,199.522322,184.245768,79.371353,83.570068,54.421584,14.207965,197.691352,5.310041,74.584237,40.593945,193.238697,201.302617,190.242383,198.615510,120.342588,197.723599,-0.061610,-1.912574,32.025740,-235.842956,179.860530,5.059741,36.423898,13.249022,18.240939,944.291319,1.534472,337304.478033,0.911131,43.946865,4.206003,4.853636,0.074550,0.052092,133.915907,110.683780,32.000000,32.000000,32.000000,32.000000,752.339897,32.000000,69.924232,76.512495,108.619288,100.000000,20.705647,30.886076,10.171957,22.665243,24.506329,14.888707,18.250406,1673.583984,36.445192,0.644669,75.339598,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.574858,74.476308,199.365036,187.081336,79.336943,83.520567,54.452032,14.208821,197.566525,5.314206,74.562926,40.623553,193.229485,201.169006,190.242283,198.398627,120.303790,197.595332,-0.061581,-1.913160,32.025740,-235.841446,179.757128,5.069194,36.388054,13.242856,58.711195,3037.643617,0.389376,337063.966703,0.909051,44.048065,4.106311,4.857971,0.071850,0.050714,133.984292,110.662786,32.000000,32.000000,32.000000,32.000000,428.580896,32.000000,69.948187,76.441143,108.595864,100.000000,20.686895,30.886076,10.171957,22.650583,24.506329,14.888707,18.232003,1651.611328,36.403127,0.646234,75.344192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.484663,74.469402,199.303657,186.628004,79.274138,83.458076,54.490465,14.199403,197.499249,5.316957,74.538814,40.472164,193.257930,201.139139,190.254731,198.372421,120.327761,197.528779,-0.061589,-1.916102,32.025740,-235.850538,179.679346,5.068504,36.367643,13.241287,18.303365,946.325251,1.300848,337216.676301,0.919468,44.634986,4.090519,4.907514,0.073102,0.050877,133.964652,110.696125,32.000000,32.000000,32.000000,32.000000,589.047019,32.000000,69.927041,76.345204,108.568535,100.000000,20.676195,30.886076,10.171957,22.625868,24.506329,14.888707,18.208626,1669.921875,36.412142,0.651078,75.333154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.956409,74.466640,199.188496,178.069564,79.237237,83.392509,54.184922,14.200259,197.320815,5.317204,74.572601,40.413568,193.242157,200.863046,190.246220,198.167599,120.336947,197.287550,-0.061416,-1.916141,32.025740,-235.851642,179.314074,5.070384,36.346656,13.234219,62.773756,3263.845957,0.404324,337125.185888,0.920372,44.729410,4.082454,4.913512,0.074081,0.051530,133.972163,110.669760,32.000000,32.000000,32.000000,32.000000,552.519709,32.000000,69.955975,76.247888,108.542108,100.000000,20.649080,30.886076,10.171957,22.578691,24.506329,14.888707,18.185895,1655.273437,36.420040,0.652096,75.330929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.889615,74.466640,198.960165,182.207020,79.176293,83.322426,54.270861,14.202685,197.255414,5.305999,74.516451,40.469598,193.234883,200.840771,190.272563,198.023996,120.384754,197.299117,-0.061473,-1.917322,32.025740,-235.849706,179.595012,5.076919,36.347161,13.223960,15.805988,820.512003,1.297846,336885.928567,0.921205,44.831881,4.034159,4.922942,0.072366,0.051804,134.492039,110.746204,32.000000,32.000000,32.000000,32.000000,551.517652,32.000000,69.939809,76.293625,108.555207,100.000000,20.637492,30.886076,10.171957,22.580296,24.506329,14.888707,18.163824,1658.935547,36.372944,0.652391,75.336299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.991407,74.445369,198.978400,187.191018,79.091380,83.257172,54.334749,14.204398,197.104639,5.299667,74.485622,40.347533,193.267867,200.724865,190.257020,198.038421,120.401910,197.278466,-0.061481,-1.921422,32.025740,-235.849301,179.435686,5.070891,36.286290,13.218965,52.204760,2706.839037,0.374705,336290.152844,0.914289,44.259109,3.936757,4.863427,0.072060,0.051359,134.590413,110.736215,32.000000,32.000000,32.000000,32.000000,729.325345,32.000000,69.949558,76.395145,108.499930,100.000000,20.616035,30.886076,10.171957,22.578968,24.506329,14.888707,18.139528,1666.259766,36.337695,0.645844,75.332975,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.690721,74.431833,198.963831,185.845441,79.002833,83.191674,54.509182,14.203827,196.978876,5.289780,74.536988,40.360607,193.240771,200.598661,190.287976,197.849284,120.424376,197.042502,-0.061410,-1.920437,32.025740,-235.849218,179.400689,5.070860,36.269666,13.221165,20.741096,1071.993218,1.487638,335976.459243,0.913665,44.339507,3.893182,4.865787,0.073089,0.051174,134.517952,110.745852,32.000000,32.000000,32.000000,32.000000,607.281667,32.000000,69.961035,76.481484,108.490134,100.000000,20.573056,30.886076,10.171957,22.589900,24.506329,14.888707,18.114256,1651.611328,36.303058,0.646458,75.336154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.722691,74.427966,198.773197,184.400094,78.955644,83.127745,54.399414,14.202971,196.918528,5.287133,74.586370,40.240360,193.226271,200.458267,190.278184,197.788615,120.393221,196.920358,-0.061308,-1.920624,32.025740,-235.854648,179.284153,5.070209,36.234002,13.212186,21.504438,1113.688833,0.449217,335596.767249,0.909412,44.195752,3.868470,4.854149,0.072322,0.051706,134.394190,110.672770,32.000000,32.000000,32.000000,32.000000,315.415706,32.000000,69.975235,76.423098,108.481199,100.000000,20.542574,30.886076,10.171957,22.662248,24.506329,14.888707,18.090052,1669.921875,36.301977,0.645370,75.340740,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.864463,74.471336,198.583931,186.539985,78.874298,83.059141,54.297661,14.200402,196.883272,5.296012,74.613278,40.312512,193.240366,200.380776,190.270385,197.670331,120.433842,196.820661,-0.061138,-1.922606,32.025740,-235.851173,179.116957,5.066386,36.221002,13.208129,45.034700,2336.663338,1.135963,335476.244366,0.912909,44.544706,3.759633,4.889661,0.072148,0.050826,134.381315,110.676993,32.000000,32.000000,32.000000,32.000000,952.434439,32.000000,69.992111,76.435317,108.373451,100.000000,20.484482,30.886076,10.171957,22.696954,24.506329,14.888707,18.069305,1651.611328,36.260435,0.649012,75.323292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.162008,74.506143,198.560158,182.342747,78.808775,82.988987,54.307619,14.199117,196.684228,5.296327,74.670805,40.221237,193.262740,200.236028,190.281129,197.560829,120.478663,196.735634,-0.060991,-1.924253,32.025740,-235.850987,178.953493,5.058963,36.187177,13.218226,16.119151,836.202339,1.093476,335240.600844,0.913274,44.502199,3.746047,4.881141,0.072270,0.051611,134.564496,110.653379,32.000000,32.000000,32.000000,32.000000,1021.268439,32.000000,70.009698,76.524421,108.336672,100.000000,20.445881,30.886076,10.171957,22.793536,24.506329,14.888707,18.050110,1677.246094,36.259425,0.647749,75.393295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.760274,74.534320,198.364637,182.111480,78.694656,82.926462,54.446505,14.202685,196.664751,5.292035,74.775402,40.152195,193.262575,200.197718,190.302537,197.513385,120.490134,196.583633,-0.061602,-1.925445,32.025740,-235.844806,179.043861,5.061130,36.164278,13.181985,64.679990,3346.801344,0.520088,334851.757698,0.910937,44.374505,3.668893,4.859575,0.072690,0.051527,134.844488,110.675274,32.000000,32.000000,32.000000,32.000000,696.740549,32.000000,70.037311,76.656402,108.277209,100.000000,20.399023,30.886076,10.171957,23.090067,24.506329,14.888707,18.033449,1666.259766,36.182976,0.645938,75.330554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.529648,74.567470,198.300293,183.552054,78.615154,82.847934,54.277518,14.201972,196.388319,5.291949,74.770463,40.128416,193.289018,200.051904,190.285186,197.375280,120.471305,196.502442,-0.061924,-1.926045,32.025740,-235.845356,178.813257,5.058330,36.129372,13.203062,22.567443,1171.365345,1.470853,334995.379495,0.927070,45.261435,3.592903,4.943980,0.073223,0.052170,135.085682,110.666538,32.000000,32.000000,32.000000,32.000000,971.839815,32.000000,70.023017,76.705619,108.228732,100.000000,20.331634,30.886076,10.171957,22.801110,24.506329,14.888707,18.014911,1655.273437,36.102434,0.653869,75.330750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.706998,74.575481,198.115368,162.708170,78.561779,82.782980,54.346351,14.202400,196.394304,5.272944,74.674787,40.072640,193.262146,199.980028,190.345251,197.207515,120.488348,196.566044,-0.062118,-1.924445,32.025740,-235.848848,178.763269,5.060629,36.073405,13.185897,13.434621,696.442126,0.362038,334359.456441,0.909605,44.563161,3.525686,4.866617,0.072043,0.051322,135.291919,110.728131,32.000000,32.000000,32.000000,32.000000,707.428714,32.000000,70.044292,76.842810,108.129628,100.000000,20.253997,30.886076,10.171957,22.763598,24.506329,14.888707,17.997695,1677.246094,36.141362,0.647172,75.336359,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.346160,74.558630,198.057652,173.266043,78.522407,82.719655,54.440576,14.207822,196.307057,5.269196,74.754413,40.059545,193.257848,199.774098,190.301451,197.187187,120.548818,196.454423,-0.062265,-1.925040,32.025740,-235.846039,178.748623,5.058337,36.071151,13.167597,45.557497,2357.583786,1.040953,334256.485576,0.917181,44.875372,3.514727,4.892722,0.072608,0.051178,135.405083,110.683502,32.000000,32.000000,32.000000,32.000000,403.709077,32.000000,70.034004,76.905047,108.072557,100.000000,20.199847,30.886076,10.171957,22.980355,24.506329,14.888707,17.976857,1651.611328,36.059576,0.650695,75.325807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
39.927727,74.579072,198.255379,63.787566,78.456046,82.646492,54.256037,14.203969,196.176050,5.274624,74.758281,40.060565,193.290916,199.792002,190.358754,197.058818,120.551733,196.256640,-0.062166,-1.923895,32.025740,-235.846788,178.543269,5.061000,36.059720,13.136206,13.546593,703.415608,1.740483,333861.360133,0.911063,44.668677,3.521021,4.866863,0.071756,0.050565,135.608146,110.662683,32.000000,32.000000,32.000000,32.000000,390.718920,32.000000,70.048413,76.973254,108.054459,100.000000,20.119924,30.886076,10.171957,22.954864,24.506329,14.888707,17.958603,1677.246094,36.076993,0.646980,75.324963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.328649,74.581282,197.950023,91.529750,78.422124,82.582537,54.433777,14.202114,196.159159,5.257938,74.727209,39.997146,193.268154,199.706719,190.308864,197.007580,120.534558,196.229646,-0.062444,-1.926630,32.025740,-235.849950,178.559525,5.053579,36.031502,13.149620,58.211509,3012.800585,0.516192,333728.765163,0.917430,45.089430,3.419592,4.908959,0.073229,0.050925,134.856986,110.637396,32.000000,32.000000,32.000000,32.000000,773.587109,32.000000,70.043662,76.912980,108.033072,100.000000,20.049912,30.886076,10.171957,22.963328,24.506329,14.888707,17.941228,1651.611328,36.020810,0.652154,75.325849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.610194,74.564707,197.752282,169.353225,78.356748,82.510114,54.171180,14.202971,196.086141,5.245268,74.718740,39.952683,193.308326,199.639033,190.361960,196.985783,120.461416,196.121947,-0.062543,-1.924297,32.025740,-235.848604,178.428222,5.053848,35.987400,13.134871,20.956083,1089.862767,1.749177,333722.857103,0.930062,45.621115,3.344058,4.965356,0.072103,0.051033,134.225815,110.703283,32.000000,32.000000,32.000000,32.000000,456.501474,32.000000,70.066573,76.804818,107.994271,100.000000,19.956562,30.886076,10.171957,23.153775,24.506329,14.888707,17.920056,1666.259766,36.024218,0.656800,75.321869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.439738,74.563602,197.857046,175.573427,78.321162,82.447165,54.376108,14.200830,196.000811,5.231154,74.702873,39.964674,193.314662,199.562952,190.376360,196.854237,120.486602,195.983664,-0.062402,-1.926660,32.025740,-235.847641,178.313829,5.053607,36.011976,13.114948,61.845584,3204.280794,0.403326,333229.325785,0.916497,45.133396,3.351316,4.908422,0.072041,0.050947,134.302394,110.685567,32.000000,32.000000,32.000000,32.000000,958.270284,32.000000,70.066317,76.710296,107.924455,100.000000,19.878507,30.886076,10.171957,23.076689,24.506329,14.888707,17.901024,1662.597656,36.010804,0.651795,75.321553,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
39.834023,74.571890,197.854005,143.506021,78.349903,82.375482,54.223695,14.207394,195.980245,5.263438,74.616817,39.887258,193.320853,199.497539,190.374893,196.798381,120.414499,196.084418,-0.062538,-1.925510,32.025740,-235.846631,178.116118,5.038533,36.003465,13.144734,16.169738,840.124923,1.112771,332847.349812,0.913292,44.775008,3.384887,4.869523,0.072473,0.051014,134.574246,110.732700,32.000000,32.000000,32.000000,32.000000,745.502938,32.000000,70.126057,76.520487,107.950277,100.000000,19.790174,30.886076,10.171957,23.137013,24.506329,14.888707,17.881015,1655.273437,35.969081,0.647324,75.324664,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.136321,74.527690,197.724450,-48.804959,78.328697,82.314476,54.406091,14.205396,195.887703,5.277975,74.668427,39.919372,193.308481,199.452681,190.329210,196.769329,120.428192,195.941380,-0.062480,-1.923362,32.025740,-235.846832,178.029930,5.045962,35.978547,13.117761,30.768368,1593.261040,0.378091,332662.401653,0.913243,44.980628,3.308869,4.892639,0.075048,0.051560,134.325156,110.679997,32.000000,32.000000,32.000000,32.000000,749.370662,32.000000,70.095378,76.411796,107.967737,100.000000,19.699568,30.886076,10.171957,23.234055,24.506329,14.888707,17.858037,1666.259766,36.006530,0.649340,75.324042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.015000,0.230000,0.000000
40.448819,74.535425,197.829819,183.247386,78.268325,82.241243,54.293655,14.204255,195.874467,5.294803,74.642269,39.808423,193.335107,199.417187,190.410397,196.654917,120.452552,195.904489,-0.062651,-1.927445,32.025740,-235.843889,178.132558,5.039699,35.975626,13.136855,58.355642,3028.055078,1.461266,332891.902678,0.929875,45.728985,3.418013,4.966960,0.072153,0.051663,134.419835,110.719672,32.000000,32.000000,32.000000,32.000000,834.776850,32.000000,70.140623,76.269728,108.035737,100.000000,19.626706,30.886076,10.171957,23.548964,24.506329,14.888707,17.836144,1655.273437,35.961797,0.656906,75.324750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.170525,74.505314,197.760846,196.181452,78.229405,82.171306,54.567077,14.204683,195.840246,5.276595,74.614084,39.825907,193.315482,199.348746,190.346105,196.675065,120.447936,195.957970,-0.062465,-1.924518,32.025740,-235.848035,178.032317,5.035509,35.946219,13.105338,16.153952,834.023126,0.762653,332377.675408,0.918543,45.314360,3.351730,4.926322,0.074341,0.052478,134.547732,110.668662,32.000000,32.000000,32.000000,32.000000,631.299856,32.000000,70.140272,76.259082,107.998084,100.000000,19.568131,30.886076,10.171957,23.357303,24.506329,14.888707,17.810681,1673.583984,35.975410,0.651704,75.324375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.291703,74.519955,197.585739,159.430129,78.187410,82.106752,54.423248,14.206110,195.819936,5.280120,74.713110,39.880614,193.342632,199.435728,190.391256,196.697028,120.454073,195.835171,-0.062412,-1.925019,32.025740,-235.845138,177.804832,5.044363,35.936735,13.112802,19.945034,1032.476817,0.399572,331847.448013,0.912067,44.941420,3.313804,4.890868,0.072582,0.051609,134.849880,110.681204,32.000000,32.000000,32.000000,32.000000,709.676253,32.000000,70.148774,76.399318,107.923257,100.000000,19.511322,30.886076,10.171957,23.358563,24.506329,14.888707,17.788155,1673.583984,35.972994,0.648390,75.321144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.328517,74.558906,197.654725,120.863762,78.149773,82.055651,54.440359,14.203827,195.857204,5.283714,74.744044,39.845680,193.335442,199.420685,190.405250,196.626620,120.520095,195.874514,-0.062124,-1.922057,32.025740,-235.851668,177.952002,5.048797,35.918235,13.108421,50.357916,2606.014102,1.449269,331723.367631,0.913362,45.250206,3.338089,4.923034,0.072617,0.050807,134.768624,110.705167,32.000000,32.000000,32.000000,32.000000,663.587367,32.000000,70.154696,76.499087,107.872596,100.000000,19.451083,30.886076,10.171957,23.485135,24.506329,14.888707,17.770669,1655.273437,35.941368,0.650762,75.327043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
39.715330,74.581006,197.629691,229.327917,78.108644,82.002216,54.284299,14.208821,195.852066,5.282249,74.778709,39.938229,193.354554,199.362536,190.374333,196.716526,120.471746,195.847514,-0.061715,-1.921247,32.025740,-235.842263,178.108898,5.045047,35.917983,13.134547,19.672965,1020.999627,1.169611,331387.471272,0.912153,45.117060,3.286784,4.903882,0.073636,0.050932,134.336414,110.714121,32.000000,32.000000,32.000000,32.000000,915.435028,32.000000,70.137454,76.600148,107.825155,100.000000,19.391357,30.886076,10.171957,23.757397,24.506329,14.888707,17.751792,1669.921875,35.940431,0.648485,75.323880,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.517364,74.576586,197.525955,81.457338,78.088739,81.952230,54.433533,14.203827,195.850340,5.292253,74.793707,39.809944,193.391034,199.474831,190.375831,196.598261,120.456702,195.835826,-0.061526,-1.920367,32.025740,-235.847258,177.975660,5.048039,35.957019,13.136873,23.808451,1232.238036,0.462784,331096.705962,0.910495,45.111180,3.235234,4.901116,0.073385,0.051633,134.113400,110.715549,32.000000,32.000000,32.000000,32.000000,536.898916,32.000000,70.137909,76.692822,107.745126,100.000000,19.327232,30.886076,10.171957,23.682464,24.506329,14.888707,17.733540,1673.583984,35.964033,0.648413,75.318928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.003421,74.659737,197.662522,157.112760,78.063837,81.913949,54.293757,14.200116,195.704929,5.304155,74.929512,39.952915,193.388323,199.303119,190.403823,196.618509,120.456896,195.816934,-0.061308,-1.919861,32.025740,-235.851295,177.786765,5.058490,35.923933,13.106744,63.098629,3274.160900,1.197433,331379.086420,0.927592,45.884137,3.273651,4.976156,0.072532,0.051270,134.237195,110.796942,32.000000,32.000000,32.000000,32.000000,764.326840,32.000000,70.146854,76.765095,107.669418,100.000000,19.241534,30.886076,10.171957,23.654860,24.506329,14.888707,17.717960,1658.935547,36.018052,0.655447,75.327426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.540725,74.700070,197.784806,177.746644,78.130613,81.887204,54.512579,14.203827,195.766170,5.314399,74.971137,39.992686,193.388239,199.339219,190.432620,196.651066,120.404628,195.841050,-0.061164,-1.919075,32.025740,-235.847585,177.935034,5.059345,35.966701,13.129192,32.970644,1703.965076,0.973824,330672.218640,0.904977,44.899385,3.284397,4.875094,0.072704,0.052240,134.510464,110.794413,32.000000,32.000000,32.000000,32.000000,112.640674,32.000000,70.170405,76.809868,107.687943,100.000000,19.180516,30.886076,10.171957,23.782578,24.506329,14.888707,17.705931,1651.611328,35.960102,0.644679,75.324912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.337650,74.731840,197.579524,114.903589,78.125356,81.870349,54.315538,14.196977,195.806553,5.324513,75.020332,39.940354,193.397770,199.401402,190.455708,196.673390,120.357252,195.797634,-0.061093,-1.915868,32.025740,-235.849207,178.153506,5.059968,35.981937,13.156796,21.849407,1133.301752,0.371044,330938.017297,0.919493,45.608992,3.277251,4.941140,0.073034,0.050891,134.285751,110.830098,32.000000,32.000000,32.000000,32.000000,341.775242,32.000000,70.256339,76.924767,107.648639,100.000000,19.116129,30.886076,10.171957,23.739067,24.506329,14.888707,17.694952,1677.246094,35.975320,0.650017,75.316346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.362301,74.772449,197.624662,212.536132,78.183623,81.852830,54.482604,14.200973,195.794205,5.334623,75.081679,39.952309,193.410909,199.388713,190.471083,196.651961,120.349327,195.907083,-0.061017,-1.915807,32.025740,-235.853379,177.989775,5.048997,35.945642,13.132942,22.815667,1179.791636,0.703155,330603.587742,0.902653,44.994541,3.338391,4.878670,0.072390,0.051247,134.484933,110.818922,32.000000,32.000000,32.000000,32.000000,574.130487,32.000000,70.267562,76.914089,107.654910,100.000000,19.060429,30.886076,10.171957,23.996207,24.506329,14.888707,17.686222,1669.921875,35.980567,0.644700,75.329199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.310145,74.798418,197.609900,134.693637,78.220276,81.841544,54.443861,14.206110,195.782999,5.329340,74.998871,40.173164,193.390032,199.441617,190.487064,196.735002,120.295569,195.894264,-0.061279,-1.914025,32.025740,-235.847588,178.240956,5.052492,35.965042,13.149656,61.400440,3177.258549,1.064231,330772.419015,0.910674,45.272997,3.369794,4.898142,0.072251,0.051701,134.362839,110.793901,32.000000,32.000000,32.000000,32.000000,363.372048,32.000000,70.278228,76.841530,107.689815,100.000000,18.992268,30.886076,10.171957,23.970249,24.506329,14.888707,17.678160,1655.273437,35.999895,0.646354,75.322133,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
39.732570,74.750349,197.853868,81.992035,78.232046,81.850657,54.216661,14.203684,195.897921,5.294289,74.882418,40.083509,193.387037,199.519511,190.472360,196.798419,120.198259,195.979988,-0.061263,-1.912081,32.025740,-235.852791,178.216014,5.048314,35.971047,13.180615,21.211324,1102.211643,1.018728,330741.656410,0.907182,45.283611,3.417983,4.896268,0.074398,0.050883,134.461975,110.828642,32.000000,32.000000,32.000000,32.000000,533.744668,32.000000,70.270671,76.713830,107.760837,100.000000,18.932866,30.886076,10.171957,23.922502,24.506329,14.888707,17.663704,1658.935547,35.927990,0.645986,75.321443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.034437,74.716646,197.637403,181.028891,78.246896,81.865078,54.465909,14.205682,195.899102,5.309252,74.967737,40.085344,193.401650,199.440698,190.487385,196.782815,120.197191,196.002228,-0.061109,-1.909182,32.025740,-235.847853,178.434523,5.048841,35.970181,13.117148,17.767084,919.012444,0.378866,330839.417556,0.909010,45.373060,3.467025,4.902237,0.072467,0.050732,134.765931,110.914293,32.000000,32.000000,32.000000,32.000000,738.279904,32.000000,70.269882,76.509655,107.811811,100.000000,18.878397,30.886076,10.171957,23.916464,24.506329,14.888707,17.648274,1673.583984,36.000310,0.646183,75.320923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.330714,74.756150,197.849799,70.509357,78.305377,81.894711,54.417122,14.202828,195.956556,5.313539,74.971808,40.078104,193.394196,199.579509,190.478812,196.774909,120.180704,196.025329,-0.061426,-1.906326,32.025740,-235.850707,178.222989,5.051249,35.987653,13.125351,62.537651,3237.695398,1.109439,331353.691875,0.926970,46.032249,3.595862,4.979639,0.072575,0.050624,135.085867,110.850508,32.000000,32.000000,32.000000,32.000000,479.084104,32.000000,70.275917,76.399519,107.855495,100.000000,18.827677,30.886076,10.171957,23.989790,24.506329,14.888707,17.638775,1658.935547,36.017691,0.654996,75.319755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.219082,74.775212,197.899198,-34.929186,78.266253,81.933099,54.458839,14.201972,196.050820,5.299618,75.082259,40.086182,193.382734,199.631490,190.506065,196.837614,120.213887,195.958360,-0.061510,-1.905928,32.025740,-235.848786,178.234370,5.052911,35.968883,13.141849,49.597105,2565.771296,1.316278,331181.725012,0.915404,45.627921,3.605106,4.936685,0.073404,0.051725,134.938313,110.867404,32.000000,32.000000,32.000000,32.000000,287.319951,32.000000,70.270337,76.243648,107.932045,100.000000,18.754805,30.886076,10.171957,24.278429,24.506329,14.888707,17.627619,1651.611328,35.977411,0.649617,75.318766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.402801,74.837923,197.883358,135.686153,78.275869,81.971004,54.589611,14.203113,195.971551,5.303844,75.120506,40.159771,193.368665,199.690050,190.494511,196.873796,120.254016,196.041939,-0.061426,-1.903541,32.025740,-235.852872,178.371586,5.058890,36.024290,13.135719,17.418957,898.963682,0.372325,331175.976243,0.909463,45.305749,3.630087,4.905685,0.072948,0.051085,135.308907,110.798249,32.000000,32.000000,32.000000,32.000000,818.266037,32.000000,70.286679,76.254933,107.969545,100.000000,18.692141,30.886076,10.171957,24.197887,24.506329,14.888707,17.620963,1669.921875,35.976149,0.646469,75.330870,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
39.738767,74.868864,197.871285,41.741602,78.346395,82.005413,54.343710,14.205825,196.051405,5.320951,75.106307,40.176939,193.361188,199.834590,190.483720,196.952130,120.151455,196.025388,-0.061502,-1.899868,32.025740,-235.846403,178.408397,5.062593,36.028041,13.157716,21.370322,1107.877597,0.470764,331371.310837,0.911924,45.460843,3.572280,4.920530,0.073587,0.051629,135.312893,110.939366,32.000000,32.000000,32.000000,32.000000,341.123502,32.000000,70.241664,76.337918,108.014569,100.000000,18.636631,30.886076,10.171957,24.149583,24.506329,14.888707,17.617777,1673.583984,36.042808,0.648978,75.329063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.096938,74.894004,197.854442,96.376150,78.378837,82.044230,54.219695,14.205111,196.079129,5.326520,75.218128,40.197018,193.351487,199.725420,190.459732,196.916865,120.177735,196.114130,-0.061657,-1.897575,32.025740,-235.848424,178.442600,5.050746,36.026833,13.160961,62.101064,3226.799331,1.336597,331410.388976,0.905880,45.299833,3.562880,4.897763,0.073925,0.051985,135.175941,110.871667,32.000000,32.000000,32.000000,32.000000,332.592575,32.000000,70.192458,76.347549,108.028890,100.000000,18.589981,30.886076,10.171957,24.258595,24.506329,14.888707,17.612855,1655.273437,36.057376,0.647155,75.328108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.253429,74.940969,197.869746,203.488144,78.424476,82.087035,54.252996,14.201401,196.278572,5.331254,75.248295,40.144414,193.406818,199.770621,190.466248,197.164956,120.149384,196.212935,-0.061924,-1.895737,32.025740,-235.854094,178.558485,5.039947,36.045404,13.177712,59.540135,3091.833387,1.103531,332172.321567,0.926653,46.143133,3.659358,4.979301,0.073340,0.051035,135.222501,110.881040,32.000000,32.000000,32.000000,32.000000,494.410426,32.000000,70.191140,76.438902,108.038690,100.000000,18.535178,30.886076,10.171957,24.248992,24.506329,14.888707,17.611860,1655.273437,36.090696,0.654300,75.398571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
39.773816,74.975779,197.911600,23.218003,78.366372,82.125089,54.591092,14.204112,196.244837,5.334879,75.311374,40.287633,193.385581,199.806213,190.470535,196.968345,120.115692,196.118028,-0.062480,-1.895115,32.025740,-235.844685,178.391022,5.037970,36.083502,13.184455,17.323715,894.024132,0.377402,332082.695344,0.920423,45.728810,3.665695,4.934403,0.073170,0.051590,135.133000,110.858881,32.000000,32.000000,32.000000,32.000000,522.401210,32.000000,70.159912,76.557382,108.005735,100.000000,18.488923,30.886076,10.171957,24.560955,24.506329,14.888707,17.611361,1658.935547,36.092121,0.649993,75.327375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.357963,75.010312,197.967638,183.081567,78.364928,82.173076,54.500003,14.199831,196.264090,5.344440,75.316971,40.298784,193.398821,199.898774,190.479795,197.141384,120.152017,196.182635,-0.062501,-1.894742,32.025740,-235.854521,178.701311,5.032545,36.078940,13.189666,20.872505,1078.966701,0.392761,332248.458767,0.916624,45.584715,3.730351,4.915600,0.072989,0.050793,135.495142,110.876572,32.000000,32.000000,32.000000,32.000000,372.002097,32.000000,70.191578,76.737021,107.999645,100.000000,18.420034,30.886076,10.171957,24.396664,24.506329,14.888707,17.615962,1673.583984,36.062911,0.647952,75.326523,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.332157,75.029651,198.171338,82.215323,78.311245,82.234802,54.454217,14.197262,196.258580,5.315148,75.289147,40.425515,193.382276,199.884264,190.487327,197.079817,120.150859,196.233935,-0.062386,-1.895189,32.025740,-235.853822,178.494630,5.037579,36.100938,13.172357,16.743936,866.275483,1.362933,332801.860695,0.923162,46.206908,3.729171,4.975927,0.072735,0.051115,135.580789,110.821145,32.000000,32.000000,32.000000,32.000000,323.732409,32.000000,70.141630,76.849235,107.979402,100.000000,18.368420,30.886076,10.171957,24.436475,24.506329,14.888707,17.618394,1673.583984,36.120428,0.654189,75.324468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
39.886781,75.030480,198.268397,215.037715,78.364926,82.292190,54.474658,14.204826,196.341815,5.332995,75.252635,40.333180,193.376745,199.980981,190.533689,197.261116,120.135899,196.373071,-0.062307,-1.894025,32.025740,-235.845769,178.522915,5.029004,36.105842,13.188079,61.600911,3185.830121,1.119921,332596.556997,0.911051,45.526752,3.716587,4.905293,0.073035,0.051354,135.591139,110.840486,32.000000,32.000000,32.000000,32.000000,600.819595,32.000000,70.148609,76.751605,108.053229,100.000000,18.328820,30.886076,10.171957,24.561031,24.506329,14.888707,17.620051,1662.597656,36.061307,0.648188,75.325585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.407708,75.025783,198.386191,74.364301,78.395185,82.344027,54.499490,14.201258,196.426503,5.343952,75.225012,40.336272,193.366685,200.081454,190.478268,197.236524,120.144736,196.364769,-0.062470,-1.893986,32.025740,-235.851787,178.863612,5.045007,36.111449,13.196842,33.963236,1755.685072,1.398763,332885.687974,0.913166,45.577493,3.736590,4.913482,0.073766,0.051768,135.794587,110.834760,32.000000,32.000000,32.000000,32.000000,444.332488,32.000000,70.116828,76.613852,108.031199,100.000000,18.281811,30.886076,10.171957,24.738675,24.506329,14.888707,17.620495,1658.935547,36.132383,0.648409,75.322039,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.527227,75.029927,198.298191,116.531485,78.491631,82.392157,54.299805,14.198689,196.500587,5.324475,75.296536,40.589380,193.352183,200.147100,190.506127,197.410624,120.108152,196.491161,-0.062640,-1.893953,32.025740,-235.851088,178.830370,5.040906,36.111882,13.194390,16.839262,873.684808,0.383752,333435.022885,0.924338,46.122772,3.802647,4.970780,0.072589,0.051582,135.306152,110.881361,32.000000,32.000000,32.000000,32.000000,567.298270,32.000000,70.120233,76.432349,108.019149,100.000000,18.251654,30.886076,10.171957,24.677376,24.506329,14.888707,17.620205,1673.583984,36.132815,0.655536,75.323650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.387323,75.032137,198.365505,250.401445,78.511961,82.441751,54.382673,14.208536,196.630560,5.325524,75.310206,40.497866,193.377185,200.215347,190.489897,197.559002,120.118495,196.553244,-0.062528,-1.893613,32.025740,-235.845489,178.838095,5.048516,36.165775,13.211266,50.528907,2617.636573,0.690015,333286.152048,0.911789,45.481728,3.790763,4.909613,0.072607,0.052001,134.922732,110.877950,32.000000,32.000000,32.000000,32.000000,607.538165,32.000000,70.074016,76.362998,108.009370,100.000000,18.220160,30.886076,10.171957,24.511906,24.506329,14.888707,17.625559,1662.597656,36.174051,0.648591,75.323957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.032266,75.069434,198.600612,123.011597,78.625015,82.495550,54.426781,14.201543,196.740752,5.336209,75.348330,40.395522,193.374105,200.459294,190.525924,197.587702,120.124418,196.727123,-0.062656,-1.893141,32.025740,-235.849214,179.113041,5.039920,36.141326,13.198879,60.272543,3119.872599,1.389045,333466.488863,0.912806,45.340765,3.873740,4.892962,0.072593,0.051090,134.712016,110.851460,32.000000,32.000000,32.000000,32.000000,463.189844,32.000000,70.053498,76.369402,107.940285,100.000000,18.187048,30.886076,10.171957,24.681331,24.506329,14.888707,17.629806,1655.273437,36.173474,0.647347,75.330946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.403504,75.087668,198.766690,177.168240,78.697933,82.554002,54.446599,14.201972,196.838425,5.336843,75.410240,40.445169,193.375863,200.373840,190.516354,197.689340,120.191528,196.846553,-0.062942,-1.893126,32.025740,-235.851563,179.258517,5.018231,36.156075,13.198681,20.950321,1084.051532,0.464495,333745.513783,0.915338,45.512865,3.886178,4.911578,0.072943,0.050641,134.018508,110.860653,32.000000,32.000000,32.000000,32.000000,269.739378,32.000000,70.045541,76.450458,107.905406,100.000000,18.162400,30.886076,10.171957,24.883247,24.506329,14.888707,17.635637,1651.611328,36.179099,0.648820,75.332165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.614774,75.159775,198.776375,341.023019,78.724256,82.617880,54.515408,14.204968,197.000937,5.302594,75.496347,40.583801,193.378619,200.490855,190.508151,197.826957,120.060735,196.831430,-0.063049,-1.893089,32.025740,-235.847423,179.299367,5.033428,36.203332,13.193380,18.680016,965.357047,0.392571,334228.043362,0.923930,45.983366,3.944027,4.961014,0.073670,0.050901,133.826226,110.848903,32.000000,32.000000,32.000000,32.000000,165.346713,32.000000,70.050338,76.631451,107.872956,100.000000,18.144248,30.886076,10.171957,24.778635,24.506329,14.888707,17.645818,1677.246094,36.182886,0.654105,75.335046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
