OSU 80 Ton Compressor Load Stand
40.590220,75.184088,198.792538,198.718678,78.759046,82.676710,54.454986,14.198119,196.993760,5.291287,75.430756,40.720871,193.364421,200.563344,190.532660,197.853680,120.088873,196.906201,-0.063456,-1.893073,32.025740,-235.855580,179.305570,5.041662,36.223472,13.193164,41.107448,2126.732456,1.123085,334138.932522,0.915236,45.548723,3.920697,4.919541,0.072510,0.051381,134.604428,110.916535,32.000000,32.000000,32.000000,32.000000,383.145443,32.000000,70.032514,76.767735,107.829558,100.000000,18.114422,30.886076,10.171957,24.726179,24.506329,14.888707,17.657781,1666.259766,36.198969,0.650348,75.338958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.016317,75.136844,198.817856,153.790248,78.882287,82.746815,54.440063,14.202685,197.090015,5.264916,75.432094,40.598574,193.385619,200.708430,190.549536,197.964509,120.118769,197.029280,-0.063503,-1.889518,32.025740,-235.851013,179.547043,5.049568,36.244063,13.227512,60.624134,3137.306305,1.255907,334538.839263,0.909866,45.364530,4.045947,4.894189,0.072751,0.051836,134.766289,110.892880,32.000000,32.000000,32.000000,32.000000,789.720111,32.000000,70.035902,76.918041,107.794696,100.000000,18.095469,30.886076,10.171957,24.936932,24.506329,14.888707,17.665025,1662.597656,36.261156,0.648383,75.342206,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.522625,75.195415,198.971074,256.582664,79.023164,82.813159,54.544061,14.200973,197.172800,5.264473,75.511581,40.694324,193.373732,200.795381,190.494476,198.090246,120.059250,197.089436,-0.063634,-1.889430,32.025740,-235.850929,179.431119,5.051081,36.266925,13.232632,14.501699,749.033807,0.571437,334775.707591,0.912164,45.418579,4.045207,4.897548,0.073529,0.051544,134.372527,110.888590,32.000000,32.000000,32.000000,32.000000,449.610988,32.000000,70.024443,77.073350,107.765753,100.000000,18.087843,30.886076,10.171957,25.018567,24.506329,14.888707,17.675753,1666.259766,36.202178,0.648923,75.335557,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.815003,75.190166,199.112523,134.701721,79.164675,82.877940,54.422651,14.199260,197.249047,5.286615,75.484830,40.749302,193.372694,200.852886,190.506230,198.068324,119.968164,197.158570,-0.064143,-1.888827,32.025740,-235.853948,179.661419,5.061166,36.268530,13.204649,17.365682,898.963682,0.391937,335340.683227,0.927057,46.070304,4.060397,4.968420,0.073257,0.051012,133.868292,110.958942,32.000000,32.000000,32.000000,32.000000,560.762102,32.000000,70.031560,77.159823,107.810519,100.000000,18.071296,30.886076,10.171957,24.928751,24.506329,14.888707,17.688487,1673.583984,36.252501,0.655270,75.328628,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.436781,75.208400,199.231063,118.716417,79.176426,82.943509,54.326311,14.206110,197.378475,5.265017,75.526292,40.781167,193.362025,200.895725,190.500646,198.169701,119.971803,197.272669,-0.064193,-1.888748,32.025740,-235.845791,179.617200,5.071526,36.305853,13.254954,63.371787,3286.364495,1.625510,335433.539147,0.913825,45.511835,4.141943,4.910123,0.072407,0.051022,133.902403,111.001028,32.000000,32.000000,32.000000,32.000000,456.734752,32.000000,70.024807,77.288076,107.857122,100.000000,18.060319,30.886076,10.171957,24.776171,24.506329,14.888707,17.700342,1647.949219,36.298803,0.651139,75.329565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.784681,75.238238,199.231537,184.168466,79.236683,83.000603,54.279338,14.202257,197.440651,5.227630,75.569976,40.853498,193.368990,200.887619,190.524448,198.231366,120.062251,197.321379,-0.064641,-1.888775,32.025740,-235.848828,179.705858,5.065475,36.385872,13.298101,15.763672,818.187509,1.351773,335642.971755,0.909565,45.152961,4.258339,4.878415,0.072449,0.050899,133.973769,111.057142,32.000000,32.000000,32.000000,32.000000,849.653538,32.000000,70.049334,77.393433,107.896743,100.000000,18.065538,30.886076,10.171957,24.833505,24.506329,14.888707,17.715066,1662.597656,36.378624,0.647527,75.332063,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.675155,75.271392,199.453388,175.622267,79.226455,83.059377,54.323436,14.202400,197.474135,5.236543,75.549325,40.842107,193.346165,201.072122,190.506305,198.274046,119.989550,197.493578,-0.064741,-1.888728,32.025740,-235.848031,179.933118,5.061967,36.369230,13.233317,15.381490,797.702904,0.373477,336170.204706,0.921041,45.629018,4.296456,4.926976,0.074041,0.051605,134.062065,110.987671,32.000000,32.000000,32.000000,32.000000,694.077184,32.000000,70.033306,77.318306,107.841732,100.000000,18.053169,30.886076,10.171957,24.771591,24.506329,14.888707,17.729872,1673.583984,36.419968,0.652029,75.334245,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.302342,75.301506,199.320461,195.381293,79.278908,83.113456,54.467312,14.201258,197.579227,5.234740,75.536861,40.921859,193.365965,201.092410,190.495824,198.432460,120.007408,197.470072,-0.064662,-1.888704,32.025740,-235.849173,179.928386,5.059370,36.436880,13.262563,63.128995,3265.298766,1.492939,336065.884394,0.914143,45.237617,4.223828,4.884960,0.072830,0.051368,134.070390,110.905522,32.000000,32.000000,32.000000,32.000000,477.518092,32.000000,70.054603,77.228755,107.859037,100.000000,18.055256,30.886076,10.171957,24.769183,24.506329,14.888707,17.747676,1658.935547,36.421518,0.646924,75.334867,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.791272,75.289902,199.352063,142.841878,79.285934,83.174458,54.487805,14.203684,197.594565,5.188253,75.594735,40.924123,193.358247,201.165668,190.496491,198.430485,120.023632,197.463193,-0.064505,-1.888709,32.025740,-235.847727,179.985960,5.060013,36.462249,13.299669,35.487303,1834.863155,1.535439,336526.732414,0.916746,45.403087,4.359502,4.903568,0.072548,0.051392,133.977049,110.903299,32.000000,32.000000,32.000000,32.000000,246.974315,32.000000,70.044987,77.256659,107.782499,100.000000,18.055680,30.886076,10.171957,24.909348,24.506329,14.888707,17.763767,1655.273437,36.470543,0.648472,75.337279,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.831322,75.310071,199.559480,188.078394,79.313177,83.233899,54.209248,14.201686,197.687361,5.165807,75.614769,41.052238,193.381023,201.208983,190.520433,198.499220,120.017730,197.633578,-0.064492,-1.888709,32.025740,-235.852829,180.279280,5.065379,36.459598,13.267756,20.959628,1089.281644,0.376813,336993.114963,0.924014,45.885651,4.333051,4.945630,0.073424,0.052503,134.288755,110.959509,32.000000,32.000000,32.000000,32.000000,339.279434,32.000000,70.051001,77.325977,107.760621,100.000000,18.057650,30.886076,10.171957,24.881767,24.506329,14.888707,17.783787,1666.259766,36.449610,0.653125,75.337816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.863164,75.321951,199.412882,173.351059,79.371561,83.290973,54.437369,14.198119,197.755215,5.179412,75.611240,40.971999,193.382641,201.260217,190.497563,198.528737,120.026503,197.665270,-0.064484,-1.888675,32.025740,-235.854600,180.512782,5.058838,36.523769,13.312597,33.208683,1718.638445,0.664829,336883.168510,0.912506,45.281327,4.314312,4.887125,0.072000,0.051607,134.385065,110.887586,32.000000,32.000000,32.000000,32.000000,496.434586,32.000000,70.042055,77.229478,107.752029,100.000000,18.070648,30.886076,10.171957,25.034349,24.506329,14.888707,17.801944,1666.259766,36.496200,0.646905,75.348863,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.852601,75.335213,199.457715,185.650590,79.427646,83.342013,54.450737,14.199974,197.718336,5.189583,75.694597,41.009266,193.401747,201.289227,190.512707,198.611919,120.046755,197.690142,-0.064198,-1.888682,32.025740,-235.847190,180.359147,5.061047,36.530025,13.358160,60.748337,3143.117540,1.126415,337130.835871,0.916933,45.253187,4.382489,4.887412,0.073281,0.051507,134.946272,110.968237,32.000000,32.000000,32.000000,32.000000,574.563303,32.000000,70.085383,77.197561,107.701027,100.000000,18.075345,30.886076,10.171957,24.909472,24.506329,14.888707,17.820592,1655.273437,36.541709,0.647723,75.348547,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.499339,75.389641,199.752267,191.762354,79.491444,83.399193,54.303686,14.202400,197.784666,5.198139,75.701438,40.986677,193.393221,201.256809,190.518046,198.651830,120.034884,197.672979,-0.064303,-1.888753,32.025740,-235.847051,180.198903,5.067032,36.534533,13.298209,38.654965,2005.422916,0.710692,337340.390996,0.912982,45.226686,4.385295,4.880016,0.072081,0.051234,134.991318,111.028708,32.000000,32.000000,32.000000,32.000000,106.091726,32.000000,70.064058,77.252118,107.614671,100.000000,18.084067,30.886076,10.171957,24.827084,24.506329,14.888707,17.846480,1651.611328,36.582980,0.646674,75.356806,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.685098,75.416717,199.615450,191.613747,79.446145,83.440337,54.213966,14.201401,197.751470,5.200230,75.745593,41.199608,193.431931,201.317973,190.499848,198.626547,120.105402,197.788861,-0.063954,-1.888798,32.025740,-235.848867,180.173920,5.066436,36.579284,13.311028,18.705327,972.039968,0.388890,337537.087390,0.913598,45.252677,4.374129,4.882375,0.072295,0.050833,134.789797,110.970061,32.000000,32.000000,32.000000,32.000000,794.199294,32.000000,70.062904,77.340658,107.560573,100.000000,18.090141,30.886076,10.171957,24.833075,24.506329,14.888707,17.869570,1673.583984,36.570936,0.646506,75.428608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.759001,75.406218,199.551183,192.480110,79.501840,83.483061,54.480695,14.203256,197.843052,5.198962,75.699231,41.107249,193.430229,201.519402,190.528482,198.786654,120.037866,197.846055,-0.063860,-1.888866,32.025740,-235.848155,180.358187,5.068106,36.587759,13.340598,18.224229,942.402667,0.616243,338075.842315,0.925351,45.734308,4.379732,4.932235,0.072336,0.051991,134.697426,110.995291,32.000000,32.000000,32.000000,32.000000,414.744843,32.000000,70.078392,77.455559,107.568807,100.000000,18.098821,30.886076,10.171957,24.878795,24.506329,14.888707,17.895043,1669.921875,36.580835,0.651146,75.429085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.764922,75.366157,199.870988,199.863969,79.569825,83.519205,54.448729,14.203399,197.918539,5.232644,75.611549,41.105768,193.404394,201.554388,190.527791,198.866167,120.085601,197.852890,-0.063558,-1.887837,32.025740,-235.844909,180.352292,5.070558,36.590553,13.339264,16.436198,850.439866,1.269281,338040.727038,0.922883,45.536388,4.351539,4.906353,0.072806,0.051090,134.355234,111.063702,32.000000,32.000000,32.000000,32.000000,366.865192,32.000000,70.033627,77.540332,107.557984,100.000000,18.124709,30.886076,10.171957,24.861110,24.506329,14.888707,17.916212,1673.583984,36.618086,0.649213,75.411280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.973558,75.379418,199.812186,189.068587,79.562339,83.563848,54.349124,14.200687,197.896706,5.268022,75.680717,40.983989,193.409872,201.567381,190.529630,198.816029,120.066782,197.952857,-0.063057,-1.887855,32.025740,-235.850397,180.480434,5.067245,36.592356,13.313120,22.073117,1144.197819,1.301382,338261.366265,0.917035,45.436596,4.439957,4.895880,0.073457,0.051519,134.081383,111.127840,32.000000,32.000000,32.000000,32.000000,155.259236,32.000000,70.067663,77.632877,107.570700,100.000000,18.158233,30.886076,10.171957,24.902816,24.506329,14.888707,17.937359,1666.259766,36.605555,0.648336,75.430807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
41.033459,75.455397,199.809303,187.258797,79.623894,83.599530,54.186161,14.203541,197.988143,5.247500,75.826359,41.091941,193.415967,201.510854,190.521488,198.768686,120.117696,197.939061,-0.063600,-1.889061,32.025740,-235.846563,180.597010,5.074670,36.654922,13.346025,64.370714,3346.801344,1.444748,338286.418262,0.917742,45.389385,4.394718,4.903014,0.073054,0.050472,134.016823,111.097703,32.000000,32.000000,32.000000,32.000000,483.599189,32.000000,70.036846,77.740089,107.587745,100.000000,18.167977,30.886076,10.171957,25.004492,24.506329,14.888707,17.966055,1658.935547,36.619708,0.648482,75.349604,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.549232,75.490486,199.821365,185.580861,79.654901,83.626977,54.241317,14.203113,197.981341,5.276454,75.809875,41.123838,193.473461,201.562936,190.561980,198.831820,120.150903,198.016335,-0.063750,-1.889085,32.025740,-235.853689,180.391818,5.089416,36.631050,13.339102,27.145237,1409.916561,1.072083,338375.904528,0.914945,45.151263,4.450025,4.876613,0.072889,0.051553,134.887098,111.153811,32.000000,32.000000,32.000000,32.000000,396.286711,32.000000,70.065379,77.851416,107.623800,100.000000,18.185122,30.886076,10.171957,24.882367,24.506329,14.888707,17.997215,1651.611328,36.617076,0.646465,75.352366,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.897703,75.483302,199.806445,189.468931,79.726796,83.665139,54.480459,14.199831,198.043761,5.310253,75.680050,41.210546,193.497303,201.660259,190.536182,198.917524,120.074767,198.073779,-0.064075,-1.889145,32.025740,-235.849783,180.437483,5.093084,36.667020,13.338308,21.426908,1108.022878,0.367443,338481.754563,0.916821,45.155247,4.394077,4.869424,0.072259,0.051705,135.073033,111.166785,32.000000,32.000000,32.000000,32.000000,876.847834,32.000000,70.041491,77.927647,107.670607,100.000000,18.210979,30.886076,10.171957,24.889416,24.506329,14.888707,18.025790,1673.583984,36.619492,0.645897,75.355238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.822442,75.427216,200.043420,216.227150,79.708349,83.703262,54.423836,14.195264,198.234502,5.335511,75.591071,41.162284,193.483171,201.703132,190.571355,199.035191,120.051485,198.123081,-0.064311,-1.889175,32.025740,-235.858434,180.641923,5.103004,36.683085,13.349235,53.651515,2777.300267,0.879532,338896.637217,0.927945,45.774643,4.389068,4.927871,0.073404,0.051978,134.693465,111.195530,32.000000,32.000000,32.000000,32.000000,913.745332,32.000000,70.044486,77.928559,107.740395,100.000000,18.231541,30.886076,10.171957,24.984992,24.506329,14.888707,18.049379,1662.597656,36.662873,0.652021,75.347601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
41.031132,75.407323,199.961537,152.847570,79.687027,83.731594,54.615712,14.201829,198.221127,5.320238,75.644210,41.118655,193.460049,201.762044,190.568266,199.048437,119.996925,198.100099,-0.064801,-1.889229,32.025740,-235.854156,180.741651,5.099619,36.697329,13.341806,24.690811,1273.643089,1.107565,338935.731256,0.915878,45.346428,4.486159,4.885518,0.072951,0.052024,134.570625,111.235841,32.000000,32.000000,32.000000,32.000000,870.054938,32.000000,70.020233,77.826006,107.809073,100.000000,18.274368,30.886076,10.171957,24.861714,24.506329,14.888707,18.068861,1651.611328,36.657789,0.648062,75.343859,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
41.030353,75.440201,200.142636,192.966263,79.679937,83.761954,54.284628,14.205967,198.151228,5.301661,75.645183,41.211322,193.461138,201.812967,190.582152,199.065777,120.011971,198.260786,-0.064885,-1.889509,32.025740,-235.843810,180.743179,5.091915,36.692028,13.354301,17.926298,930.344354,0.443417,339117.317408,0.918933,45.381040,4.527424,4.900330,0.072193,0.050501,134.896587,111.210655,32.000000,32.000000,32.000000,32.000000,427.026180,32.000000,70.018569,77.616706,107.871211,100.000000,18.299595,30.886076,10.171957,24.786974,24.506329,14.888707,18.097290,1673.583984,36.687719,0.648885,75.348488,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.760636,75.439925,200.178342,277.097050,79.727873,83.797875,54.476457,14.199974,198.273860,5.268636,75.701755,41.215887,193.453056,201.859485,190.594516,199.158548,120.041851,198.279605,-0.064985,-1.890712,32.025740,-235.851438,180.799023,5.088658,36.741017,13.408393,22.051792,1140.420516,0.959860,339160.028826,0.911000,45.109968,4.573603,4.873410,0.073548,0.051991,135.403705,111.118893,32.000000,32.000000,32.000000,32.000000,342.136188,32.000000,70.043806,77.612932,107.913813,100.000000,18.328159,30.886076,10.171957,24.904484,24.506329,14.888707,18.123459,1669.921875,36.693417,0.646513,75.348240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.734736,75.439096,200.139938,1.812028,79.737078,83.836741,54.450530,14.203827,198.336877,5.271346,75.599157,41.173770,193.456232,202.023160,190.577962,199.245521,120.070989,198.258645,-0.065339,-1.890742,32.025740,-235.849381,180.866018,5.090828,36.703964,13.351921,58.737654,3039.096425,1.323436,339297.410782,0.916978,45.143784,4.617147,4.877917,0.072832,0.050638,135.236009,111.041816,32.000000,32.000000,32.000000,32.000000,766.555710,32.000000,70.012982,77.593485,107.885734,100.000000,18.375800,30.886076,10.171957,24.730179,24.506329,14.888707,18.150598,1662.597656,36.695256,0.646655,75.346996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
40.836873,75.407876,200.337001,136.910297,79.736159,83.881794,54.469099,14.198261,198.465984,5.253668,75.540620,41.185098,193.462082,202.022830,190.616729,199.154717,120.115282,198.338291,-0.065612,-1.891864,32.025740,-235.847923,180.887047,5.100391,36.729081,13.370403,62.372676,3226.072927,1.081781,339572.392709,0.920597,45.468329,4.594127,4.911070,0.073160,0.052631,135.305839,111.060026,32.000000,32.000000,32.000000,32.000000,450.714689,32.000000,70.011760,77.596798,107.972742,100.000000,18.420734,30.886076,10.171957,24.766747,24.506329,14.888707,18.175685,1662.597656,36.696879,0.650122,75.355946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
41.108168,75.398758,200.297063,202.312546,79.801998,83.917733,54.224550,14.196121,198.483292,5.209733,75.559378,41.322491,193.458458,202.015127,190.618942,199.247593,120.137165,198.421852,-0.066000,-1.891873,32.025740,-235.853494,180.890128,5.106383,36.777889,13.416506,18.583148,965.502328,0.406461,339700.182757,0.922086,45.498779,4.557347,4.913250,0.072571,0.052034,135.288411,111.049663,32.000000,32.000000,32.000000,32.000000,398.477687,32.000000,70.018007,77.632187,108.100991,100.000000,18.466620,30.886076,10.171957,24.756853,24.506329,14.888707,18.197153,1662.597656,36.740278,0.650617,75.364563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.230000,0.000000
41.066811,75.390193,200.431548,77.130383,79.843270,83.950794,54.474146,14.201115,198.448735,5.213436,75.600695,41.259587,193.441406,202.095535,190.622308,199.323646,120.211222,198.410523,-0.065942,-1.890753,32.025740,-235.853400,180.862328,5.105692,36.779422,13.422456,19.356919,1001.096145,0.382469,339713.445217,0.919739,45.344300,4.542083,4.905787,0.075153,0.051005,134.823368,111.072999,32.000000,32.000000,32.000000,32.000000,498.631162,32.000000,70.050872,77.655712,108.124402,100.000000,18.501848,30.886076,10.171957,24.736495,24.506329,14.888707,18.221030,1673.583984,36.771200,0.650072,75.355340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.240000,0.000000
40.992691,75.391022,200.311344,258.270953,79.913097,83.994062,54.440717,14.205682,198.583398,5.189406,75.528468,41.348621,193.459907,202.084724,190.597732,199.376781,120.195760,198.451165,-0.066058,-1.890746,32.025740,-235.847200,180.964137,5.100344,36.772606,13.426874,21.798696,1128.071641,1.277712,339638.294513,0.917753,45.008934,4.550645,4.872440,0.072706,0.052389,134.874146,111.067278,32.000000,32.000000,32.000000,32.000000,837.011894,32.000000,70.054095,77.701673,108.078939,100.000000,18.555062,30.886076,10.171957,24.794341,24.506329,14.888707,18.245083,1673.583984,36.782721,0.646264,75.361759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.240000,0.000000
41.076318,75.373064,200.389479,103.916402,79.940976,84.026099,54.459724,14.201401,198.542343,5.172923,75.551276,41.298045,193.500312,202.151275,190.608289,199.482836,120.200352,198.490470,-0.065727,-1.891266,32.025740,-235.849847,180.808281,5.104027,36.780936,13.443065,65.237709,3374.840555,1.228550,339672.823842,0.914873,45.049995,4.472461,4.880621,0.073320,0.051778,134.908774,111.035490,32.000000,32.000000,32.000000,32.000000,-2112.968528,32.000000,70.092631,77.764534,108.161450,100.000000,18.605378,30.886076,10.171957,24.717744,24.506329,14.888707,18.263892,1655.273437,36.740404,0.646727,75.434046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.240000,0.000000
41.121576,75.377761,200.546463,164.957389,80.015513,84.058162,54.512177,14.198832,198.595670,5.169541,75.449979,41.342096,193.465953,202.184368,190.640716,199.587670,120.098655,198.503245,-0.065837,-1.891773,32.025740,-235.853396,181.106251,5.109172,36.782721,13.389064,60.316511,3117.257543,1.092567,339922.182444,0.917676,45.139861,4.502728,4.886514,0.072874,0.050802,134.747253,111.062237,32.000000,32.000000,32.000000,32.000000,611.854777,32.000000,70.105374,77.651748,108.228795,100.000000,18.661864,30.886076,10.171957,24.799639,24.506329,14.888707,18.286989,1662.597656,36.769739,0.647493,75.426699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.240000,0.000000
41.054413,75.356487,200.418407,186.892068,80.050798,84.084127,54.252613,14.209250,198.617529,5.162992,75.505654,41.371356,193.439851,202.224722,190.640121,199.454178,120.064551,198.577490,-0.065968,-1.895248,32.025740,-235.844285,180.900973,5.108433,36.769667,13.398386,64.572754,3353.193703,0.364725,339971.234157,0.915673,45.021455,4.512451,4.878467,0.072538,0.051320,134.707877,110.988192,32.000000,32.000000,32.000000,32.000000,655.197994,32.000000,70.094741,77.643265,108.241505,100.000000,18.722754,30.886076,10.171957,24.690680,24.506329,14.888707,18.308312,1662.597656,36.749996,0.647620,75.432648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.806202,75.340738,200.417704,192.011166,80.067197,84.111046,54.482159,14.201401,198.677997,5.180985,75.525210,41.276766,193.449530,202.202805,190.608159,199.517387,120.082886,198.494714,-0.065958,-1.897250,32.025740,-235.850174,180.896061,5.123821,36.765971,13.406049,61.033441,3156.047539,0.394508,340237.329320,0.914075,44.971855,4.618801,4.876916,0.072434,0.051241,134.814332,110.948107,32.000000,32.000000,32.000000,32.000000,938.664484,32.000000,70.090410,77.672693,108.214406,100.000000,18.803470,30.886076,10.171957,24.594967,24.506329,14.888707,18.329507,1658.935547,36.742874,0.647145,75.427023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.937073,75.363394,200.533662,177.623658,80.089036,84.130920,54.218252,14.202685,198.583997,5.215743,75.605800,41.339289,193.482967,202.197873,190.632926,199.547682,120.154573,198.614511,-0.065932,-1.898415,32.025740,-235.850360,181.240631,5.121729,36.741089,13.367121,60.268086,3131.640350,0.368903,340419.187381,0.920291,45.031172,4.679940,4.881775,0.072969,0.051916,134.310031,111.058932,32.000000,32.000000,32.000000,32.000000,637.039534,32.000000,70.086575,77.785669,108.166695,100.000000,18.862306,30.886076,10.171957,24.625028,24.506329,14.888707,18.351636,1655.273437,36.726070,0.648193,75.431600,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
41.122563,75.384944,200.336020,158.526304,80.097344,84.150333,54.480566,14.205967,198.560475,5.211614,75.582875,41.325028,193.500563,202.169092,190.629741,199.382607,120.173384,198.519359,-0.065806,-1.898402,32.025740,-235.844300,181.295961,5.122748,36.744767,13.376966,59.758979,3090.235298,0.392187,340643.938775,0.922626,45.314150,4.631464,4.911452,0.072893,0.052022,134.347876,111.056554,32.000000,32.000000,32.000000,32.000000,994.594901,32.000000,70.090842,77.831835,108.094397,100.000000,18.931935,30.886076,10.171957,24.692085,24.506329,14.888707,18.375797,1655.273437,36.743181,0.651461,75.420630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.916808,75.380523,200.271481,173.435236,80.148767,84.162508,54.257981,14.198404,198.510909,5.212658,75.497821,41.400308,193.484365,202.142389,190.650411,199.465986,120.196988,198.502491,-0.066163,-1.898368,32.025740,-235.852844,181.040070,5.118835,36.765484,13.397196,57.522678,2986.795306,0.396478,340550.937939,0.924222,45.179127,4.603396,4.898583,0.073030,0.051667,134.651461,111.064164,32.000000,32.000000,32.000000,32.000000,784.809400,32.000000,70.089411,77.848095,108.041253,100.000000,18.998506,30.886076,10.171957,24.594883,24.506329,14.888707,18.398782,1655.273437,36.740368,0.650626,75.431608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
41.119644,75.297086,200.424375,193.648409,80.110002,84.183101,54.217325,14.199974,198.582430,5.242821,75.385689,41.455807,193.472599,202.102899,190.648479,199.391934,120.179390,198.606902,-0.066024,-1.901185,32.025740,-235.849804,181.063177,5.123682,36.740458,13.376966,64.206433,3336.341120,0.398358,340499.338916,0.915600,44.977854,4.549940,4.871681,0.072435,0.051030,134.550731,111.109341,32.000000,32.000000,32.000000,32.000000,574.416876,32.000000,70.072696,77.813853,108.067513,100.000000,19.070074,30.886076,10.171957,24.486725,24.506329,14.888707,18.414321,1651.611328,36.769415,0.647888,75.426469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
41.071130,75.287140,200.241195,239.295703,80.073118,84.209703,54.227532,14.202114,198.489776,5.227100,75.459656,41.347490,193.431516,202.103240,190.632126,199.397008,120.209833,198.444986,-0.066189,-1.904318,32.025740,-235.848317,181.089954,5.112605,36.704433,13.398007,63.390787,3293.337977,0.415382,340641.426007,0.924417,45.220647,4.520193,4.894602,0.073084,0.051478,134.578402,111.045068,32.000000,32.000000,32.000000,32.000000,222.212700,32.000000,70.073219,77.750231,108.093997,100.000000,19.139918,30.886076,10.171957,24.484535,24.506329,14.888707,18.431287,1651.611328,36.694679,0.650344,75.356278,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
41.026710,75.338804,200.265231,204.946051,80.044897,84.221296,54.289129,14.200973,198.447775,5.278463,75.507185,41.430491,193.438820,202.079851,190.607286,199.375820,120.264744,198.348348,-0.066385,-1.909819,32.025740,-235.851582,181.046554,5.113430,36.716622,13.374189,46.407812,2408.286815,0.370952,340531.429660,0.920285,44.893497,4.575808,4.874176,0.072449,0.051230,134.796564,111.041941,32.000000,32.000000,32.000000,32.000000,893.066409,32.000000,70.091493,77.734623,108.087285,100.000000,19.199434,30.886076,10.171957,24.515344,24.506329,14.888707,18.456069,1651.611328,36.693723,0.647754,75.347431,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.999014,75.300401,200.215598,91.215061,80.030023,84.234262,54.585315,14.203399,198.451509,5.294154,75.506866,41.288835,193.458034,202.108778,190.601337,199.268398,120.271493,198.427498,-0.066582,-1.912234,32.025740,-235.849319,180.870485,5.115514,36.690333,13.391444,15.489418,799.446275,0.375950,340609.458874,0.921542,44.941757,4.486405,4.875473,0.073776,0.051551,135.084571,111.044008,32.000000,32.000000,32.000000,32.000000,571.507857,32.000000,70.097602,77.687223,108.138615,100.000000,19.261003,30.886076,10.171957,24.439293,24.506329,14.888707,18.473357,1658.935547,36.668751,0.649461,75.359849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
41.044193,75.339081,200.146172,134.169008,80.010529,84.242618,54.276491,14.200259,198.326935,5.321086,75.569699,41.290081,193.471697,202.010432,190.628932,199.251732,120.245821,198.286093,-0.066176,-1.915858,32.025740,-235.852949,180.544454,5.115534,36.663126,13.338453,18.161518,942.693229,0.514122,340652.332769,0.921799,45.046761,4.396286,4.881338,0.072734,0.051031,135.266888,111.119829,32.000000,32.000000,32.000000,32.000000,566.119047,32.000000,70.107765,77.612583,108.228183,100.000000,19.318724,30.886076,10.171957,24.513990,24.506329,14.888707,18.494765,1677.246094,36.677370,0.650227,75.349042,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
41.011724,75.376655,200.169068,191.100687,80.070444,84.253644,54.320110,14.198404,198.360546,5.334702,75.434947,41.393323,193.487383,201.979622,190.593126,199.175395,120.171283,198.338924,-0.065669,-1.914967,32.025740,-235.853824,180.460530,5.121406,36.628201,13.350010,10.716604,555.810227,1.540986,340672.398914,0.917517,45.041640,4.418373,4.883425,0.072611,0.052342,135.061541,111.171624,32.000000,32.000000,32.000000,32.000000,656.718721,32.000000,70.091187,77.405310,108.438596,100.000000,19.374437,30.886076,10.171957,24.460253,24.506329,14.888707,18.522628,1673.583984,36.611216,0.650935,75.347891,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.989688,75.304269,200.142117,199.898636,80.044444,84.270392,54.432213,14.199974,198.274840,5.331674,75.489689,41.248212,193.478168,201.867010,190.608008,199.124975,120.199393,198.274054,-0.065365,-1.911486,32.025740,-235.850784,180.529811,5.125739,36.669292,13.377182,34.665152,1794.184507,1.313142,340756.318425,0.921828,45.026039,4.392520,4.876358,0.072267,0.050986,135.122403,111.173096,32.000000,32.000000,32.000000,32.000000,685.665820,32.000000,70.122599,77.340198,108.581028,100.000000,19.425326,30.886076,10.171957,24.365511,24.506329,14.888707,18.536184,1669.921875,36.663630,0.650228,75.354471,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.854393,75.374721,200.005599,173.429904,79.992248,84.273025,54.323976,14.202257,198.232015,5.315904,75.557142,41.381095,193.481892,201.908717,190.592005,199.094011,120.285924,198.144113,-0.065551,-1.912605,32.025740,-235.849481,180.629989,5.122033,36.687881,13.370222,36.027719,1868.423040,2.227378,340982.006334,0.922068,45.102620,4.486313,4.880777,0.075280,0.051713,135.002687,111.171425,32.000000,32.000000,32.000000,32.000000,208.730239,32.000000,70.120201,77.153916,108.717111,100.000000,19.470421,30.886076,10.171957,24.479233,24.506329,14.888707,18.561498,1673.583984,36.659357,0.651984,75.428634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
41.072693,75.331345,199.913933,152.539995,79.988362,84.266884,54.467720,14.200973,198.178267,5.322501,75.530396,41.194794,193.472902,201.748591,190.588104,199.014334,120.340657,198.144787,-0.065221,-1.913759,32.025740,-235.854196,180.549083,5.128650,36.616337,13.337281,63.525505,3285.783371,0.688815,340941.147626,0.920724,45.056718,4.434562,4.882743,0.073793,0.050788,134.637784,111.193065,32.000000,32.000000,32.000000,32.000000,546.195127,32.000000,70.142326,76.906726,108.812244,100.000000,19.518534,30.886076,10.171957,24.369243,24.506329,14.888707,18.581651,1658.935547,36.624631,0.651268,75.372541,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.947095,75.366157,200.050708,196.565657,80.005528,84.259997,54.440558,14.202257,198.089007,5.325863,75.620900,41.176586,193.453059,201.746277,190.570758,198.839112,120.293669,198.035394,-0.064988,-1.911328,32.025740,-235.850298,180.282135,5.128830,36.563868,13.322784,61.455669,3180.309447,0.664262,340977.139733,0.926001,45.290026,4.300655,4.895571,0.072432,0.051191,134.369849,111.238236,32.000000,32.000000,32.000000,32.000000,542.328647,32.000000,70.142969,76.664084,108.872218,100.000000,19.549586,30.886076,10.171957,24.422259,24.506329,14.888707,18.605339,1651.611328,36.528186,0.652817,75.345487,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.774215,75.408152,199.934806,201.975616,80.008393,84.238675,54.229883,14.201258,197.965757,5.337194,75.641207,41.239425,193.465934,201.594780,190.575996,198.864516,120.286464,197.969426,-0.065108,-1.911982,32.025740,-235.845089,180.219788,5.117374,36.577932,13.339426,18.213039,946.179970,0.375041,340674.853041,0.918159,44.984087,4.246168,4.867320,0.072544,0.051226,134.390554,111.181076,32.000000,32.000000,32.000000,32.000000,556.102971,32.000000,70.150158,76.525466,108.923661,100.000000,19.577601,30.886076,10.171957,24.416506,24.506329,14.888707,18.633592,1655.273437,36.553519,0.650510,75.341396,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.852373,75.409257,199.782444,119.799448,79.949018,84.215628,54.275249,14.196549,197.868052,5.291355,75.662146,41.115162,193.486152,201.526926,190.612361,198.761531,120.281039,197.863017,-0.065051,-1.914277,32.025740,-235.851269,179.957941,5.117521,36.561272,13.335478,22.342592,1159.742874,0.388743,340839.855229,0.921625,45.169830,4.253255,4.885590,0.073056,0.051985,134.766676,111.227457,32.000000,32.000000,32.000000,32.000000,450.695477,32.000000,70.186866,76.532253,108.970554,100.000000,19.601751,30.886076,10.171957,24.356738,24.506329,14.888707,18.661048,1662.597656,36.574470,0.654028,75.346024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.778433,75.442412,199.592086,225.343369,79.953077,84.186641,54.305329,14.205967,197.841678,5.288184,75.734061,41.113534,193.477990,201.435086,190.626107,198.757585,120.306794,197.789020,-0.064814,-1.912461,32.025740,-235.840870,180.186644,5.118999,36.542989,13.302662,23.433130,1215.676015,1.315215,340922.832446,0.929248,45.420161,4.236389,4.903462,0.073898,0.052141,134.349570,111.181818,32.000000,32.000000,32.000000,32.000000,393.009459,32.000000,70.176745,76.474441,108.995840,100.000000,19.641299,30.886076,10.171957,24.396324,24.506329,14.888707,18.690539,1669.921875,36.526996,0.655315,75.337825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.782264,75.485789,199.623248,127.589126,79.945564,84.160726,54.437565,14.198119,197.727268,5.254030,75.754501,41.147594,193.495038,201.442614,190.638820,198.643311,120.349097,197.737586,-0.064940,-1.913066,32.025740,-235.853619,180.074537,5.105392,36.525049,13.308306,62.945734,3257.598879,1.069769,340786.195372,0.926325,45.326997,4.202978,4.890351,0.073095,0.052132,134.661541,111.220989,32.000000,32.000000,32.000000,32.000000,411.191383,32.000000,70.185366,76.441407,109.062089,100.000000,19.664109,30.886076,10.171957,24.346983,24.506329,14.888707,18.726923,1658.935547,36.543115,0.653500,75.339197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.742807,75.450700,199.677627,114.921093,79.908884,84.135908,54.471297,14.196406,197.721959,5.218707,75.617255,41.138572,193.478775,201.345531,190.619583,198.466560,120.312910,197.633685,-0.065260,-1.915741,32.025740,-235.854025,179.894166,5.090562,36.512391,13.310361,19.510399,1009.086594,1.020487,340711.323424,0.927356,45.449331,4.150204,4.894550,0.072562,0.051762,134.972530,111.206207,32.000000,32.000000,32.000000,32.000000,753.851916,32.000000,70.157310,76.306477,109.165518,100.000000,19.668030,30.886076,10.171957,24.395678,24.506329,14.888707,18.754668,1655.273437,36.499500,0.654672,75.339896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.659112,75.413401,199.457910,197.528813,79.909610,84.099241,54.412033,14.201972,197.628645,5.197144,75.625415,41.112300,193.454499,201.228572,190.653717,198.514989,120.381466,197.720054,-0.065929,-1.916853,32.025740,-235.848950,179.886026,5.082177,36.453450,13.271668,18.888708,977.996484,0.379838,340582.489054,0.924820,45.488084,4.089118,4.894854,0.072687,0.051320,135.389618,111.176491,32.000000,32.000000,32.000000,32.000000,981.411330,32.000000,70.164522,76.267095,109.184935,100.000000,19.676437,30.886076,10.171957,24.367127,24.506329,14.888707,18.779703,1669.921875,36.445048,0.654272,75.336589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.893378,75.415059,199.257061,92.489141,79.942406,84.074856,54.460943,14.204112,197.457215,5.210407,75.653132,41.058237,193.457066,201.241182,190.612063,198.490238,120.415840,197.599275,-0.066100,-1.918322,32.025740,-235.849259,179.744424,5.081159,36.433689,13.283208,24.946620,1290.495672,1.226087,340526.021787,0.924853,45.500634,4.087349,4.900930,0.073107,0.051702,134.846185,111.154208,32.000000,32.000000,32.000000,32.000000,787.197175,32.000000,70.147530,76.211093,109.245922,100.000000,19.663543,30.886076,10.171957,24.397661,24.506329,14.888707,18.808039,1662.597656,36.422023,0.655391,75.345189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.743189,75.430531,199.378335,190.641702,79.937571,84.042822,54.161297,14.201829,197.526681,5.234428,75.568401,41.013395,193.458139,201.240861,190.606925,198.389678,120.344123,197.541979,-0.066608,-1.920651,32.025740,-235.848276,179.948210,5.073190,36.414036,13.269126,63.254708,3290.287079,1.266834,340286.329942,0.927409,45.564499,4.050345,4.905614,0.072605,0.050773,134.263929,110.997809,32.000000,32.000000,32.000000,32.000000,948.685457,32.000000,70.096062,76.129919,109.227272,100.000000,19.660791,30.886076,10.171957,24.479922,24.506329,14.888707,18.838561,1655.273437,36.417479,0.656574,75.331091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.768373,75.385220,199.314201,215.288072,79.898555,84.012298,54.290287,14.201686,197.544026,5.231401,75.525285,40.911242,193.440927,201.191152,190.646683,198.329234,120.396897,197.403245,-0.066645,-1.923876,32.025740,-235.851522,179.866488,5.064986,36.398187,13.280088,37.466784,1944.259663,0.954185,339978.139662,0.920650,45.283394,3.971846,4.872600,0.072782,0.051115,134.035514,110.994510,32.000000,32.000000,32.000000,32.000000,739.917959,32.000000,70.108413,76.103870,109.194210,100.000000,19.662228,30.886076,10.171957,24.416677,24.506329,14.888707,18.860766,1651.611328,36.382627,0.653552,75.331049,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.681873,75.388812,199.245364,147.838020,79.880478,83.990844,54.198500,14.202971,197.345753,5.219392,75.603806,40.884262,193.429545,201.049791,190.650619,198.195572,120.347845,197.362087,-0.066726,-1.925068,32.025740,-235.848931,179.988347,5.063847,36.337100,13.265916,21.450169,1114.996361,0.377375,340076.781496,0.929065,45.480004,4.022621,4.893538,0.072970,0.052371,134.694281,111.005133,32.000000,32.000000,32.000000,32.000000,694.684657,32.000000,70.102508,76.080292,109.213186,100.000000,19.643765,30.886076,10.171957,24.477712,24.506329,14.888707,18.885993,1662.597656,36.381599,0.655475,75.335055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.658634,75.408981,199.128631,5.643055,79.905287,83.971814,54.425968,14.199403,197.304268,5.239722,75.581200,40.784694,193.424039,201.058983,190.607812,198.123064,120.345404,197.328320,-0.066703,-1.922547,32.025740,-235.857889,179.707246,5.075583,36.313192,13.231244,31.543012,1632.777441,0.636390,339802.216806,0.925812,45.404282,3.919125,4.888942,0.072722,0.051253,135.192458,111.103238,32.000000,32.000000,32.000000,32.000000,957.265001,32.000000,70.085867,76.049348,109.238884,100.000000,19.633077,30.886076,10.171957,24.524214,24.506329,14.888707,18.911808,1662.597656,36.331781,0.655354,75.335788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.640143,75.436333,199.158218,103.410264,79.819926,83.945141,54.424790,14.200830,197.193087,5.242933,75.805301,40.824456,193.437923,200.891099,190.588840,198.063537,120.367177,197.288937,-0.066687,-1.923797,32.025740,-235.848458,179.627420,5.067422,36.317050,13.259047,63.904841,3308.011347,1.112826,339853.525809,0.929254,45.512382,3.953126,4.897645,0.073630,0.051350,134.748454,111.166805,32.000000,32.000000,32.000000,32.000000,623.343544,32.000000,70.055619,75.987175,109.264893,100.000000,19.598073,30.886076,10.171957,24.496456,24.506329,14.888707,18.941516,1655.273437,36.365335,0.656110,75.332208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
