OSU 80 Ton Compressor Load Stand
40.667143,75.491867,198.987864,157.491650,79.779426,83.920665,54.438006,14.202257,197.178170,5.256961,75.733955,40.792096,193.484523,200.858173,190.615480,198.033347,120.443850,197.184584,-0.066509,-1.919204,32.025740,-235.851115,179.506804,5.065872,36.317230,13.251150,61.988973,3208.058097,0.756661,339816.361101,0.925769,45.560658,3.943215,4.897573,0.072837,0.050953,134.570733,111.243077,32.000000,32.000000,32.000000,32.000000,709.835652,32.000000,70.033163,75.975588,109.314349,100.000000,19.564617,30.886076,10.171957,24.633627,24.506329,14.888707,18.981623,1655.273437,36.328914,0.656928,75.338276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.650811,75.487447,199.092387,134.790651,79.833542,83.893218,54.442348,14.202400,197.070935,5.249811,75.660941,40.839671,193.444978,200.751331,190.577274,197.921523,120.392751,197.131347,-0.066016,-1.914766,32.025740,-235.848358,179.439073,5.063970,36.317915,13.263464,60.270130,3118.855632,0.373553,339715.116025,0.926003,45.610382,3.907035,4.900529,0.075025,0.052488,134.482156,111.187099,32.000000,32.000000,32.000000,32.000000,780.664786,32.000000,70.020915,76.063544,109.226117,100.000000,19.532084,30.886076,10.171957,24.620069,24.506329,14.888707,19.013322,1655.273437,36.375126,0.656445,75.341967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.534766,75.488276,199.044083,43.037987,79.789733,83.856634,54.578702,14.198975,197.037764,5.262683,75.673445,40.853951,193.461637,200.696050,190.612261,198.007573,120.477999,197.096906,-0.065386,-1.916812,32.025740,-235.853090,179.383274,5.081412,36.319268,13.292223,62.270208,3214.305175,0.384638,339534.566526,0.924973,45.633252,3.792175,4.893087,0.072703,0.051063,134.549555,111.214238,32.000000,32.000000,32.000000,32.000000,391.806655,32.000000,70.034489,76.086909,109.235857,100.000000,19.499474,30.886076,10.171957,24.671569,24.506329,14.888707,19.044159,1662.597656,36.301309,0.656318,75.410001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.599970,75.496841,198.770825,202.801481,79.683251,83.818209,54.451355,14.202828,196.985722,5.255292,75.773665,40.815408,193.440216,200.620728,190.601741,197.891311,120.447781,196.998570,-0.065470,-1.918196,32.025740,-235.853157,179.448638,5.072302,36.292078,13.267413,40.301638,2085.182123,0.395726,339509.560340,0.924983,45.648588,3.823787,4.897624,0.072693,0.052349,134.430579,111.183708,32.000000,32.000000,32.000000,32.000000,748.077306,32.000000,70.055326,76.026025,109.110035,100.000000,19.451056,30.886076,10.171957,24.728549,24.506329,14.888707,19.078087,1658.935547,36.336595,0.655680,75.404154,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.474438,75.536350,198.949389,166.072087,79.637808,83.789203,54.485536,14.207252,197.004691,5.228260,75.759364,40.801314,193.434065,200.562335,190.579853,197.893454,120.372956,197.028786,-0.065072,-1.917062,32.025740,-235.843016,179.172102,5.072484,36.271289,13.238456,27.371417,1415.291954,0.383612,339303.868766,0.925088,45.789972,3.725930,4.910453,0.073372,0.052361,134.602040,111.205107,32.000000,32.000000,32.000000,32.000000,-25210.864596,32.000000,70.051227,75.960564,109.081090,100.000000,19.424533,30.886076,10.171957,24.770988,24.506329,14.888707,19.116389,1666.259766,36.301183,0.658036,75.407700,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.436522,75.532482,198.905682,38.166308,79.555442,83.755398,54.443235,14.200687,196.870319,5.264693,75.674486,40.892700,193.459061,200.588978,190.645866,197.858857,120.410814,197.024017,-0.065517,-1.914986,32.025740,-235.851868,179.241570,5.079767,36.247633,13.239304,31.216117,1615.343735,0.591225,339160.267812,0.925258,45.719522,3.720138,4.895837,0.073332,0.052193,134.699178,111.244539,32.000000,32.000000,32.000000,32.000000,795.651236,32.000000,70.038610,75.948446,109.080140,100.000000,19.374028,30.886076,10.171957,24.763794,24.506329,14.888707,19.152558,1666.259766,36.258163,0.655739,75.333895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.421345,75.502919,198.720947,158.760295,79.586539,83.718878,54.382440,14.199403,196.856450,5.287196,75.715252,40.730764,193.454000,200.627936,190.639692,197.814220,120.374607,196.952376,-0.065418,-1.911263,32.025740,-235.855439,179.269817,5.086717,36.251077,13.229261,10.695248,554.066857,0.872829,339286.505872,0.927501,45.911238,3.806028,4.915433,0.074521,0.051862,135.129763,111.264177,32.000000,32.000000,32.000000,32.000000,613.644606,32.000000,70.039486,76.060972,109.066095,100.000000,19.332968,30.886076,10.171957,24.841238,24.506329,14.888707,19.186370,1677.246094,36.282810,0.658121,75.408220,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.535181,75.477500,198.749152,114.384022,79.600510,83.685314,54.213630,14.201972,196.983394,5.285622,75.611474,40.820887,193.448169,200.530227,190.656871,197.825916,120.446491,196.961148,-0.065748,-1.908633,32.025740,-235.846989,179.340260,5.073169,36.267737,13.210581,15.990609,830.972227,0.765440,339110.706031,0.928766,45.953416,3.766425,4.918961,0.071740,0.051868,135.184340,111.223973,32.000000,32.000000,32.000000,32.000000,559.035463,32.000000,70.043635,76.049024,109.097221,100.000000,19.283732,30.886076,10.171957,24.854848,24.506329,14.888707,19.217494,1677.246094,36.259894,0.658998,75.370120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.419588,75.436057,198.823267,99.584399,79.645623,83.662621,54.235086,14.198261,196.957947,5.270553,75.654654,40.777867,193.448429,200.611254,190.638125,197.869306,120.417297,196.999880,-0.066152,-1.908061,32.025740,-235.852660,179.533482,5.089840,36.262778,13.219182,10.369810,538.667083,2.232248,338997.712495,0.929707,45.942292,3.776391,4.916238,0.073161,0.051014,134.870780,111.285924,32.000000,32.000000,32.000000,32.000000,551.016639,32.000000,70.040612,75.868433,109.141462,100.000000,19.251027,30.886076,10.171957,24.949705,24.506329,14.888707,19.244630,1669.921875,36.295269,0.658010,75.339470,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.485132,75.452911,198.876880,26.811367,79.602911,83.629072,54.468663,14.203684,197.001451,5.298844,75.576018,40.862234,193.436787,200.667224,190.620600,197.883530,120.429006,197.004650,-0.066168,-1.905740,32.025740,-235.846257,179.477557,5.080861,36.266006,13.228016,13.703608,708.791001,1.489332,338646.428012,0.929382,45.778692,3.707720,4.903127,0.072592,0.052315,134.780796,111.364252,32.000000,32.000000,32.000000,32.000000,651.406717,32.000000,70.066359,75.746471,109.136257,100.000000,19.208843,30.886076,10.171957,24.969691,24.506329,14.888707,19.280472,1669.921875,36.258505,0.656795,75.333938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.426017,75.426663,198.838341,134.713988,79.524444,83.606937,54.553116,14.199403,197.001909,5.363868,75.608515,40.713221,193.459966,200.732630,190.627034,197.903858,120.397419,197.060768,-0.066677,-1.904009,32.025740,-235.850375,179.488776,5.080138,36.244730,13.197906,17.384807,897.801435,2.301198,338633.142141,0.931505,45.877564,3.751102,4.918983,0.073856,0.051604,135.248688,111.371928,32.000000,32.000000,32.000000,32.000000,578.860322,32.000000,70.092334,75.778866,109.127684,100.000000,19.155539,30.886076,10.171957,25.071198,24.506329,14.888707,19.310842,1669.921875,36.287192,0.657468,75.329923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.422581,75.429426,199.019685,79.137550,79.521894,83.591232,54.361469,14.202114,197.168712,5.342435,75.552367,40.816481,193.422935,200.777383,190.596470,198.044938,120.304474,197.096291,-0.067172,-1.897016,32.025740,-235.846520,179.460651,5.071031,36.261841,13.230018,14.545662,753.828076,1.738929,338453.832351,0.925574,45.814818,3.741139,4.912344,0.073738,0.051277,135.297621,111.329111,32.000000,32.000000,32.000000,32.000000,455.504219,32.000000,70.079631,75.733277,109.141503,100.000000,19.127512,30.886076,10.171957,25.105711,24.506329,14.888707,19.342273,1662.597656,36.294169,0.657214,75.335515,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.012000,0.180000,0.000000
40.383788,75.407599,198.933534,167.559518,79.516893,83.582907,54.495864,14.202542,197.026949,5.334292,75.566349,40.891468,193.422486,200.716958,190.602965,198.035914,120.327266,197.230250,-0.067080,-1.893498,32.025740,-235.845602,179.515737,5.076564,36.268242,13.184870,16.987180,878.188515,1.371602,338425.738480,0.925281,45.860359,3.793278,4.918574,0.073255,0.051313,135.176143,111.271380,32.000000,32.000000,32.000000,32.000000,303.023713,32.000000,70.079120,75.769038,109.239566,100.000000,19.093437,30.886076,10.171957,25.116125,24.506329,14.888707,19.371065,1662.597656,36.282287,0.657120,75.331901,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.475422,75.425006,199.284959,137.583822,79.579648,83.585259,54.320162,14.199260,197.165694,5.292474,75.562139,40.817039,193.415846,200.868427,190.598864,198.038988,120.344007,197.125432,-0.066939,-1.891790,32.025740,-235.851661,179.782809,5.073361,36.315373,13.262004,12.338492,639.927861,1.640073,338514.365427,0.928459,45.867298,3.899230,4.923478,0.072964,0.051414,135.307603,111.257413,32.000000,32.000000,32.000000,32.000000,252.681753,32.000000,70.096040,75.786256,109.265241,100.000000,19.067585,30.886076,10.171957,25.134291,24.506329,14.888707,19.402446,1677.246094,36.295071,0.657294,75.338328,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.478513,75.435504,199.001433,181.890900,79.593182,83.596402,54.407086,14.203827,197.168136,5.283952,75.597886,40.876184,193.424788,200.808214,190.612585,198.020085,120.423295,197.166565,-0.066813,-1.892399,32.025740,-235.843011,179.590606,5.075702,36.316455,13.254774,35.039135,1814.378550,1.404760,338449.102696,0.926978,45.892625,3.925471,4.926074,0.072894,0.051438,135.542272,111.296338,32.000000,32.000000,32.000000,32.000000,571.890529,32.000000,70.125305,75.886618,109.270530,100.000000,19.049665,30.886076,10.171957,25.195406,24.506329,14.888707,19.433788,1673.583984,36.324136,0.657701,75.334287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.499967,75.441307,199.077590,26.780149,79.510024,83.611694,54.229850,14.199831,197.249781,5.276118,75.594563,40.931153,193.396362,200.913820,190.601253,198.000118,120.381319,197.253657,-0.066739,-1.892937,32.025740,-235.850927,179.488389,5.080343,36.341157,13.231623,61.533816,3196.726188,1.933056,338389.134932,0.927795,45.798700,3.870366,4.923604,0.071719,0.051330,135.672974,111.205242,32.000000,32.000000,32.000000,32.000000,721.393433,32.000000,70.138996,75.742792,109.159393,100.000000,19.020489,30.886076,10.171957,25.240000,24.506329,14.888707,19.462409,1655.273437,36.342148,0.657142,75.330733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.434427,75.425558,199.315271,142.124217,79.484433,83.636018,54.377856,14.201543,197.196579,5.293271,75.528386,40.953170,193.386787,200.992417,190.604443,198.196427,120.369692,197.253411,-0.066362,-1.891626,32.025740,-235.850358,179.608065,5.068484,36.339245,13.245596,58.042346,3007.134630,0.680147,338319.193561,0.926384,45.805446,3.806135,4.916224,0.072554,0.051661,135.006451,111.131340,32.000000,32.000000,32.000000,32.000000,409.614282,32.000000,70.133903,75.729078,109.064293,100.000000,19.007336,30.886076,10.171957,25.226012,24.506329,14.888707,19.494831,1662.597656,36.283730,0.656086,75.332992,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.437251,75.393509,199.077405,125.565186,79.575965,83.666530,54.467873,14.202400,197.263301,5.295106,75.537911,40.843244,193.400122,200.933565,190.642309,198.210484,120.408985,197.448197,-0.066598,-1.890463,32.025740,-235.849175,179.756906,5.073773,36.329184,13.260093,18.689007,966.664575,0.387313,338440.470533,0.929069,45.785211,3.879983,4.915500,0.072660,0.050788,135.158212,111.195582,32.000000,32.000000,32.000000,32.000000,544.698486,32.000000,70.177295,75.744571,109.108842,100.000000,19.000932,30.886076,10.171957,25.279542,24.506329,14.888707,19.521498,1669.921875,36.345664,0.655791,75.415286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.467298,75.426387,199.265461,190.805480,79.639317,83.706211,54.354148,14.200973,197.302242,5.264846,75.596949,41.006529,193.381356,201.012949,190.600823,198.098558,120.410250,197.236026,-0.066320,-1.890448,32.025740,-235.851582,179.811279,5.080577,36.319268,13.259227,22.016297,1141.146920,0.411527,338583.599736,0.928378,45.849035,3.891520,4.929346,0.073129,0.051916,135.314563,111.327098,32.000000,32.000000,32.000000,32.000000,462.625856,32.000000,70.151369,75.835858,109.145040,100.000000,18.980946,30.886076,10.171957,25.287818,24.506329,14.888707,19.552404,1673.583984,36.340706,0.658311,75.408331,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.543353,75.422519,199.343408,120.698554,79.825653,83.751937,54.344696,14.198832,197.281960,5.253934,75.581165,41.055556,193.373498,201.055140,190.567719,198.260536,120.345763,197.351419,-0.066165,-1.890356,32.025740,-235.854539,179.738491,5.090209,36.307945,13.233534,19.644409,1018.384571,1.277398,338612.552318,0.927043,45.813557,3.923475,4.923119,0.072818,0.051247,135.795710,111.291647,32.000000,32.000000,32.000000,32.000000,457.718398,32.000000,70.132052,75.972433,109.224568,100.000000,18.968389,30.886076,10.171957,25.293274,24.506329,14.888707,19.581279,1666.259766,36.305511,0.656840,75.408050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.663101,75.354829,199.400088,153.850377,79.944237,83.809889,54.329804,14.203256,197.511764,5.252761,75.394034,40.995167,193.364198,201.169984,190.594946,198.365518,120.345717,197.470438,-0.065801,-1.890410,32.025740,-235.850279,180.072659,5.094416,36.335621,13.243847,15.540187,805.838634,1.084995,338783.003334,0.928759,45.809943,3.844601,4.924111,0.073407,0.051730,135.998859,111.340288,32.000000,32.000000,32.000000,32.000000,601.930630,32.000000,70.151751,75.955738,109.176513,100.000000,18.985219,30.886076,10.171957,25.407252,24.506329,14.888707,19.612179,1655.273437,36.343356,0.657323,75.335208,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.542608,75.361736,199.408189,143.853057,79.984359,83.858641,54.570833,14.204112,197.485653,5.278060,75.545524,41.040856,193.309834,201.139759,190.580995,198.421135,120.274408,197.451705,-0.065197,-1.890444,32.025740,-235.846482,180.084610,5.106225,36.311551,13.224915,18.006740,929.617949,1.215246,339017.001537,0.927560,45.713804,3.951305,4.916796,0.072109,0.051358,135.490231,111.354161,32.000000,32.000000,32.000000,32.000000,642.401745,32.000000,70.103142,76.064854,109.140426,100.000000,18.970655,30.886076,10.171957,25.370118,24.506329,14.888707,19.629356,1673.583984,36.342455,0.657553,75.329489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.500134,75.407876,199.482867,253.294001,80.025376,83.902741,54.197297,14.199260,197.495021,5.292846,75.610653,41.098380,193.341153,201.131472,190.554651,198.430462,120.358319,197.339767,-0.065255,-1.890568,32.025740,-235.854438,180.144369,5.104036,36.358556,13.273165,20.608448,1071.266814,1.533893,339102.762748,0.925394,45.501102,3.994876,4.903711,0.073843,0.051503,135.462886,111.397743,32.000000,32.000000,32.000000,32.000000,612.250531,32.000000,70.149580,76.195416,109.266638,100.000000,18.974774,30.886076,10.171957,25.383307,24.506329,14.888707,19.662977,1677.246094,36.344871,0.655883,75.336930,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.582432,75.426940,199.334179,137.892024,80.142184,83.948321,54.557219,14.202257,197.459936,5.290451,75.500334,41.221743,193.302011,201.095535,190.500402,198.402982,120.344013,197.438097,-0.064689,-1.889395,32.025740,-235.848174,179.970501,5.105914,36.409853,13.248427,20.103854,1038.142772,1.327552,339498.607750,0.924780,45.653923,4.059335,4.918484,0.072464,0.051502,135.582650,111.411397,32.000000,32.000000,32.000000,32.000000,748.462597,32.000000,70.120375,76.251273,109.308887,100.000000,18.982295,30.886076,10.171957,25.437267,24.506329,14.888707,19.696254,1673.583984,36.424277,0.657768,75.418286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.693489,75.365051,199.451969,150.041950,80.214419,84.008532,54.652351,14.195407,197.487899,5.253480,75.446384,41.114832,193.300433,201.114859,190.532818,198.442581,120.353502,197.437450,-0.064143,-1.892929,32.025740,-235.854861,180.002973,5.118310,36.411854,13.286128,14.313481,737.847179,1.161890,339620.411266,0.932786,45.751578,3.934487,4.925487,0.073011,0.051312,135.268725,111.409898,32.000000,32.000000,32.000000,32.000000,560.808506,32.000000,70.112770,76.354518,109.424407,100.000000,18.975448,30.886076,10.171957,25.466211,24.506329,14.888707,19.721160,1666.259766,36.409582,0.658821,75.334765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.603050,75.404837,199.372022,169.717191,80.247170,84.052057,54.224186,14.197548,197.603301,5.241615,75.568100,41.063856,193.273782,201.243451,190.509742,198.360462,120.318361,197.491174,-0.063718,-1.892915,32.025740,-235.858438,180.073803,5.128113,36.438791,13.277672,19.888859,1033.348502,1.189387,339794.931255,0.925172,45.670865,3.984755,4.911834,0.072869,0.051470,135.793427,111.422298,32.000000,32.000000,32.000000,32.000000,434.286289,32.000000,70.099028,76.372177,109.496727,100.000000,18.973673,30.886076,10.171957,25.474727,24.506329,14.888707,19.751642,1658.935547,36.366309,0.656465,75.415022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.643452,75.433847,199.522052,251.781437,80.224101,84.088664,54.686259,14.198975,197.484275,5.237248,75.632859,41.152512,193.225037,201.123825,190.506914,198.417790,120.200083,197.490969,-0.063600,-1.896987,32.025740,-235.847536,180.090078,5.129969,36.441460,13.296622,17.252393,888.794020,1.668677,339884.381125,0.921400,45.474578,3.975028,4.901324,0.072833,0.051686,135.218005,111.353117,32.000000,32.000000,32.000000,32.000000,670.611081,32.000000,70.078807,76.312566,109.631258,100.000000,18.968602,30.886076,10.171957,25.428730,24.506329,14.888707,19.783899,1655.273437,36.445625,0.655997,75.339563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.786644,75.416717,199.522650,94.962226,80.180435,84.117800,54.324450,14.203113,197.556730,5.221424,75.523794,41.337118,193.239497,201.180801,190.515933,198.387703,120.179133,197.535591,-0.062939,-1.897637,32.025740,-235.851892,180.104169,5.119142,36.470038,13.300012,14.098740,731.164258,1.203343,340219.375933,0.931451,45.623788,4.029812,4.910272,0.072442,0.051722,134.929178,111.399249,32.000000,32.000000,32.000000,32.000000,618.526482,32.000000,70.060829,76.296367,109.732596,100.000000,18.974291,30.886076,10.171957,25.424909,24.506329,14.888707,19.813668,1673.583984,36.461131,0.658112,75.338106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.775162,75.363670,199.310736,127.226882,80.148164,84.141647,54.257047,14.196549,197.605408,5.201829,75.554037,41.303589,193.258221,201.169820,190.491210,198.431988,120.202213,197.445774,-0.062664,-1.899900,32.025740,-235.854699,180.097441,5.113282,36.450223,13.254233,15.771188,818.913913,1.387572,340558.683513,0.923066,45.603893,4.148015,4.909082,0.072703,0.052032,135.695340,111.414243,32.000000,32.000000,32.000000,32.000000,888.454954,32.000000,70.113261,76.320409,109.830089,100.000000,18.982550,30.886076,10.171957,25.457704,24.506329,14.888707,19.839654,1669.921875,36.464358,0.656840,75.346416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.693689,75.382181,199.375564,129.540495,80.220916,84.176718,54.478051,14.200402,197.470503,5.210129,75.580621,41.236132,193.244346,201.204754,190.442563,198.479682,120.188865,197.517862,-0.062874,-1.901039,32.025740,-235.854113,180.352559,5.102778,36.492955,13.293377,16.557422,856.251101,1.693994,340597.392092,0.926017,45.413727,4.185276,4.891862,0.072564,0.051604,135.772446,111.442322,32.000000,32.000000,32.000000,32.000000,862.427515,32.000000,70.070914,76.427871,109.841962,100.000000,18.984907,30.886076,10.171957,25.426588,24.506329,14.888707,19.872784,1666.259766,36.455199,0.655031,75.333026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.752502,75.417546,199.433314,239.145895,80.228549,84.195100,54.260730,14.199831,197.573388,5.192120,75.568132,41.252292,193.254167,201.147092,190.477273,198.346447,120.135356,197.473869,-0.062921,-1.903242,32.025740,-235.851417,180.299614,5.102044,36.517855,13.302158,17.148926,890.392110,1.513874,340606.987520,0.927594,45.374538,4.129362,4.888043,0.072923,0.051194,135.487233,111.413623,32.000000,32.000000,32.000000,32.000000,654.650866,32.000000,70.074211,76.518443,109.844931,100.000000,18.994712,30.886076,10.171957,25.416062,24.506329,14.888707,19.905922,1669.921875,36.552581,0.654765,75.348556,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.855962,75.382734,199.398593,136.155704,80.251264,84.213471,54.232377,14.203827,197.557771,5.191835,75.555578,41.402644,193.221903,201.131621,190.475987,198.379779,120.274628,197.462030,-0.063419,-1.903765,32.025740,-235.851342,180.348152,5.095945,36.571513,13.323289,15.680118,814.555487,1.445121,340845.048664,0.926231,45.491466,4.169065,4.899422,0.073171,0.051374,135.536734,111.460456,32.000000,32.000000,32.000000,32.000000,719.081555,32.000000,70.037068,76.552406,109.762195,100.000000,18.996743,30.886076,10.171957,25.425268,24.506329,14.888707,19.933858,1669.921875,36.536805,0.656353,75.337637,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.893321,75.447661,199.511093,129.559157,80.265099,84.217539,54.515416,14.199260,197.471159,5.218706,75.667411,41.280473,193.205605,201.066201,190.465125,198.358263,120.380527,197.443425,-0.063731,-1.904434,32.025740,-235.853621,180.080084,5.078040,36.570233,13.350353,54.208461,2801.416895,1.394458,341002.299143,0.928788,45.455770,4.206490,4.893769,0.073388,0.052265,136.094785,111.424527,32.000000,32.000000,32.000000,32.000000,682.453960,32.000000,70.057933,76.376275,109.677821,100.000000,19.002977,30.886076,10.171957,25.431718,24.506329,14.888707,19.970906,1651.611328,36.536678,0.654221,75.350832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.875079,75.396824,199.449048,188.679804,80.267164,84.224080,54.449922,14.204255,197.618671,5.222864,75.495126,41.324615,193.220177,201.268970,190.441718,198.469030,120.354703,197.498045,-0.064001,-1.910859,32.025740,-235.845196,180.392796,5.079035,36.563291,13.330519,62.328254,3224.910680,1.522202,340750.219923,0.926889,45.296146,4.062890,4.880526,0.072668,0.051317,135.497129,111.364406,32.000000,32.000000,32.000000,32.000000,671.192767,32.000000,70.077424,76.180208,109.551354,100.000000,19.000970,30.886076,10.171957,25.400383,24.506329,14.888707,20.006181,1651.611328,36.537832,0.653267,75.350107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.877911,75.371130,199.408885,74.520791,80.290764,84.239730,54.452039,14.203399,197.525963,5.221258,75.574585,41.281850,193.232425,201.155568,190.444132,198.396464,120.348476,197.517594,-0.064316,-1.906880,32.025740,-235.847849,180.170207,5.076134,36.547388,13.302789,63.512833,3286.073933,0.440254,340643.256315,0.921362,45.316065,3.950188,4.878819,0.072637,0.050917,135.364085,111.387407,32.000000,32.000000,32.000000,32.000000,783.753933,32.000000,70.045311,76.185812,109.416543,100.000000,19.008457,30.886076,10.171957,25.378220,24.506329,14.888707,20.033095,1655.273437,36.523859,0.653193,75.338779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.957267,75.368919,199.527465,215.498879,80.254921,84.246182,54.434204,14.204683,197.602265,5.246259,75.487413,41.340150,193.223977,201.305224,190.497077,198.470762,120.297940,197.575359,-0.064919,-1.908073,32.025740,-235.841011,180.426019,5.078602,36.595692,13.297704,63.407818,3281.715506,0.382936,340669.216895,0.922872,45.287202,3.995982,4.879478,0.072868,0.051782,135.564305,111.435712,32.000000,32.000000,32.000000,32.000000,1024.155345,32.000000,70.046068,76.130951,109.380861,100.000000,19.008661,30.886076,10.171957,25.382673,24.506329,14.888707,20.064966,1658.935547,36.533325,0.653233,75.342086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.822161,75.350132,199.501457,12.885263,80.196140,84.245735,54.183490,14.202114,197.554424,5.224782,75.548378,41.166859,193.195806,201.211702,190.441038,198.531429,120.299480,197.561527,-0.065507,-1.908112,32.025740,-235.850277,180.275302,5.102130,36.583593,13.315356,61.305182,3187.573492,0.375769,340713.150221,0.922884,45.258097,4.009355,4.878157,0.075257,0.052290,135.433901,111.486739,32.000000,32.000000,32.000000,32.000000,838.089719,32.000000,70.016074,76.052558,109.299511,100.000000,19.021746,30.886076,10.171957,25.356877,24.506329,14.888707,20.093485,1662.597656,36.534984,0.653439,75.338472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.947288,75.378866,199.401077,366.230582,80.102745,84.250215,54.364466,14.204540,197.570415,5.210528,75.500552,41.304596,193.195233,201.152783,190.449238,198.509082,120.308559,197.543548,-0.065565,-1.914708,32.025740,-235.848668,180.327166,5.108567,36.629679,13.338597,31.627917,1639.024519,0.376014,340766.040362,0.921343,45.160357,4.081005,4.871601,0.075094,0.051744,135.530399,111.432584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033264,75.979808,109.254747,100.000000,19.032387,30.886076,10.171957,25.384633,24.506329,14.888707,20.127464,1666.259766,36.580564,0.652615,75.339734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.794579,75.339081,199.452430,158.719430,80.084274,84.260840,54.356382,14.198261,197.565444,5.212123,75.422150,41.336490,193.215621,201.151739,190.417772,198.552675,120.273870,197.597668,-0.065641,-1.918439,32.025740,-235.853803,180.241428,5.119513,36.607105,13.333729,11.881415,615.811234,0.389824,340830.349166,0.928830,45.304297,4.074410,4.887087,0.072848,0.051470,135.547944,111.274449,32.000000,32.000000,32.000000,32.000000,610.319188,32.000000,69.997552,75.907260,109.129167,100.000000,19.031282,30.886076,10.171957,25.352246,24.506329,14.888707,20.152996,1673.583984,36.611739,0.654119,75.349007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.844159,75.319465,199.425606,385.864544,80.040372,84.271443,54.271135,14.203827,197.587516,5.211920,75.468547,41.188227,193.200152,201.090071,190.416880,198.477729,120.311623,197.570259,-0.065675,-1.917719,32.025740,-235.846278,180.440337,5.129062,36.626289,13.345809,19.715771,1023.469402,0.753722,340781.872293,0.922830,45.182307,4.058760,4.869702,0.074718,0.052321,135.627911,111.313769,32.000000,32.000000,32.000000,32.000000,17.671734,32.000000,69.998614,75.876586,109.063826,100.000000,19.047519,30.886076,10.171957,25.303420,24.506329,14.888707,20.176760,1677.246094,36.602922,0.651675,75.386732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.942566,75.343778,199.438571,168.223054,80.013731,84.276742,54.344320,14.202400,197.650320,5.176789,75.499520,41.302293,193.210794,201.233089,190.461554,198.467501,120.279354,197.543856,-0.065793,-1.913659,32.025740,-235.847868,180.361246,5.129048,36.615597,13.354085,18.598972,964.194800,2.012417,340939.210792,0.926686,45.326516,4.113227,4.889190,0.073213,0.051468,135.082663,111.277613,32.000000,32.000000,32.000000,32.000000,976.780281,32.000000,69.967574,76.026650,108.949005,100.000000,19.041463,30.886076,10.171957,25.358559,24.506329,14.888707,20.203965,1666.259766,36.582710,0.653079,75.355724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.923059,75.301783,199.532576,228.987177,80.004545,84.276081,54.508178,14.206253,197.757956,5.174065,75.273656,41.320115,193.216566,201.338038,190.473558,198.486185,120.319066,197.741802,-0.066000,-1.914768,32.025740,-235.846629,180.321699,5.113762,36.630184,13.364687,46.505113,2403.637827,1.211634,340868.016991,0.927014,45.247104,4.065459,4.882598,0.073736,0.052017,134.917612,111.263097,32.000000,32.000000,32.000000,32.000000,849.327635,32.000000,69.973315,76.199195,108.872934,100.000000,19.051379,30.886076,10.171957,25.284158,24.506329,14.888707,20.229058,1651.611328,36.578166,0.652633,75.343075,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.950683,75.214478,199.731870,54.363874,80.054619,84.291401,54.435573,14.205967,197.646533,5.197306,75.208814,41.260378,193.216681,201.260704,190.455395,198.572767,120.250345,197.634268,-0.065864,-1.914946,32.025740,-235.842830,180.126765,5.102797,36.631699,13.315680,60.153151,3113.189678,1.282266,340901.360968,0.923501,45.152902,4.088076,4.871179,0.073822,0.051038,135.403669,111.233271,32.000000,32.000000,32.000000,32.000000,661.209407,32.000000,69.966393,76.251227,108.779521,100.000000,19.061919,30.886076,10.171957,25.298161,24.506329,14.888707,20.240768,1658.935547,36.623296,0.651915,75.349809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.903686,75.211163,199.534226,279.139480,80.044428,84.299824,54.449019,14.203969,197.629172,5.214421,75.289799,41.301264,193.178568,201.331829,190.429233,198.609232,120.289448,197.563219,-0.066136,-1.915493,32.025740,-235.845972,180.168983,5.092091,36.604797,13.317195,61.361332,3174.934055,0.513103,340806.820953,0.921096,45.134382,4.120688,4.875798,0.073021,0.051304,135.506190,111.203094,32.000000,32.000000,32.000000,32.000000,1027.364874,32.000000,69.972384,76.403384,108.695275,100.000000,19.077998,30.886076,10.171957,25.256558,24.506329,14.888707,20.255257,1662.597656,36.610008,0.652354,75.347942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.958600,75.225253,199.578398,157.442118,80.040759,84.310528,54.410719,14.204540,197.646087,5.248999,75.351237,41.312718,193.179129,201.228850,190.395063,198.496533,120.344725,197.562157,-0.065892,-1.915855,32.025740,-235.849811,180.251786,5.078105,36.588894,13.299327,54.109965,2801.707456,0.396726,340863.914389,0.921639,45.013835,4.150126,4.877376,0.072909,0.051562,134.932462,111.194403,32.000000,32.000000,32.000000,32.000000,811.409553,32.000000,69.935675,76.545673,108.671872,100.000000,19.084663,30.886076,10.171957,25.244415,24.506329,14.888707,20.275189,1669.921875,36.582908,0.651616,75.350618,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.907038,75.211163,199.750198,157.027135,80.080629,84.315168,54.314071,14.201543,197.573302,5.263554,75.263384,41.428138,193.190384,201.258734,190.437062,198.464526,120.352344,197.549529,-0.065832,-1.913715,32.025740,-235.846927,180.345869,5.076852,36.569494,13.317772,11.860963,615.230110,0.389038,340862.188860,0.922627,45.067085,4.085059,4.878148,0.073082,0.052450,135.043395,111.189827,32.000000,32.000000,32.000000,32.000000,543.192658,32.000000,69.974216,76.559623,108.647433,100.000000,19.103377,30.886076,10.171957,25.200864,24.506329,14.888707,20.294179,1669.921875,36.616012,0.652059,75.351002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.073510,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.928238,75.161157,199.444709,247.886225,80.119693,84.318026,54.609846,14.199260,197.586382,5.333556,75.262081,41.347722,193.157694,201.143741,190.422920,198.476096,120.358935,197.624132,-0.066199,-1.909480,32.025740,-235.853295,180.428591,5.055285,36.616192,13.297560,14.803617,763.707176,0.440863,340796.776801,0.922103,45.015086,4.029396,4.872686,0.073391,0.052410,134.946457,111.255471,32.000000,32.000000,32.000000,32.000000,357.016708,32.000000,69.955260,76.573341,108.490930,100.000000,19.106312,30.886076,10.171957,25.258590,24.506329,14.888707,20.303843,1673.583984,36.621313,0.652082,75.343305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.898480,75.158394,199.501557,125.053880,80.106821,84.315961,54.494687,14.200116,197.585441,5.331114,75.177769,41.396985,193.121397,201.217392,190.390903,198.474671,120.358979,197.732564,-0.066236,-1.906585,32.025740,-235.852602,180.536480,5.062256,36.602417,13.354860,49.905150,2580.008823,2.014278,340822.072002,0.925007,45.063048,4.017160,4.883028,0.073056,0.051454,135.104726,111.236513,32.000000,32.000000,32.000000,32.000000,337.673294,32.000000,69.923070,76.724201,108.323396,100.000000,19.113723,30.886076,10.171957,25.205286,24.506329,14.888707,20.316131,1658.935547,36.615597,0.652482,75.428685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.980469,75.171103,199.580513,192.666459,80.189888,84.325703,54.501707,14.203541,197.590663,5.368021,75.280550,41.358663,193.113337,201.140988,190.385745,198.514929,120.221806,197.573238,-0.066556,-1.910091,32.025740,-235.847707,180.432546,5.065251,36.602399,13.317808,64.085093,3312.660335,1.611532,340756.499307,0.919412,44.987521,4.037833,4.873034,0.073706,0.052349,135.581948,111.192567,32.000000,32.000000,32.000000,32.000000,647.278106,32.000000,69.941698,76.910622,108.302742,100.000000,19.119129,30.886076,10.171957,25.200663,24.506329,14.888707,20.326685,1655.273437,36.586983,0.651438,75.425207,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.876795,75.161709,199.363882,3.904978,80.078696,84.314189,54.382087,14.205111,197.538789,5.340214,75.194576,41.340416,193.136074,201.236619,190.370890,198.380085,120.271208,197.540527,-0.066656,-1.908953,32.025740,-235.848751,180.370647,5.074665,36.572613,13.344835,32.529956,1685.223841,0.478371,340766.636693,0.922042,45.020584,4.077402,4.877970,0.075308,0.051714,135.243651,111.261864,32.000000,32.000000,32.000000,32.000000,633.065760,32.000000,69.931478,77.060989,108.310307,100.000000,19.126512,30.886076,10.171957,25.141384,24.506329,14.888707,20.339638,1666.259766,36.541258,0.651994,75.344805,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.986897,75.137397,199.547831,36.764536,80.084877,84.311710,54.436634,14.196691,197.548511,5.332097,75.256565,41.269782,193.131255,201.197118,190.397134,198.481839,120.304277,197.524109,-0.066488,-1.905842,32.025740,-235.853413,180.401222,5.087137,36.551427,13.285533,17.861400,924.387837,0.372110,340980.780361,0.920088,44.934636,4.156363,4.870137,0.073249,0.051486,135.478740,111.192736,32.000000,32.000000,32.000000,32.000000,571.058049,32.000000,69.949646,77.202445,108.280273,100.000000,19.127755,30.886076,10.171957,25.143835,24.506329,14.888707,20.349784,1673.583984,36.530115,0.651781,75.339427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.955425,75.160880,199.674104,253.921436,80.047995,84.294305,54.183643,14.200259,197.513180,5.315264,75.345074,41.365939,193.164722,201.100899,190.353192,198.331881,120.291406,197.464992,-0.066750,-1.909096,32.025740,-235.846251,180.043067,5.088422,36.516809,13.298029,21.888556,1138.096022,0.733839,340913.386811,0.924462,45.050019,4.095007,4.877190,0.074127,0.052518,135.878728,111.297703,32.000000,32.000000,32.000000,32.000000,640.479495,32.000000,69.938778,77.368985,108.316874,100.000000,19.136691,30.886076,10.171957,25.134396,24.506329,14.888707,20.363646,1677.246094,36.478404,0.653282,75.343177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.852026,75.176628,199.367390,166.953794,79.996523,84.297209,54.195106,14.200259,197.570220,5.277225,75.349146,41.322893,193.165187,201.167641,190.331354,198.401962,120.295695,197.441649,-0.066829,-1.910966,32.025740,-235.852132,180.090709,5.081067,36.498833,13.284434,18.760304,975.236148,1.334466,340751.893845,0.920808,44.893202,4.055935,4.868576,0.072542,0.051531,136.198297,111.285806,32.000000,32.000000,32.000000,32.000000,504.985631,32.000000,69.945532,77.380616,108.303349,100.000000,19.144067,30.886076,10.171957,25.114089,24.506329,14.888707,20.379588,1669.921875,36.539744,0.652487,75.347686,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.991679,75.107836,199.376717,-92.039257,80.013553,84.289753,54.525296,14.199260,197.536861,5.205976,75.120145,41.247985,193.163624,201.295711,190.355381,198.478378,120.292079,197.505456,-0.066844,-1.911319,32.025740,-235.855092,179.927857,5.116627,36.524400,13.295991,21.233660,1097.126812,1.089850,340747.035518,0.925726,44.954534,4.047195,4.875401,0.072961,0.051547,136.035921,111.235441,32.000000,32.000000,32.000000,32.000000,625.106199,32.000000,69.939603,77.297400,108.234549,100.000000,19.155091,30.886076,10.171957,25.100027,24.506329,14.888707,20.392915,1658.935547,36.538626,0.653955,75.345044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.977959,75.128832,199.631448,41.130569,80.003787,84.292646,54.600140,14.201401,197.582475,5.183659,75.254509,41.359609,193.132431,201.184814,190.339084,198.424943,120.200407,197.541225,-0.066719,-1.910297,32.025740,-235.852297,180.364000,5.123143,36.585180,13.328085,14.646127,755.716728,1.272848,340836.905276,0.928097,45.094785,4.034370,4.880233,0.072778,0.051791,135.577090,111.237857,32.000000,32.000000,32.000000,32.000000,175.891372,32.000000,69.947250,77.228048,108.204801,100.000000,19.155715,30.886076,10.171957,25.029252,24.506329,14.888707,20.396159,1662.597656,36.624577,0.653508,75.349919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.903367,75.139055,199.482866,281.739035,79.901300,84.285010,54.142819,14.206110,197.535375,5.189123,75.238694,41.349211,193.147577,201.109531,190.360491,198.450187,120.274631,197.599314,-0.065869,-1.909332,32.025740,-235.845628,180.435767,5.119772,36.541078,13.311623,15.241004,793.053916,1.121430,340647.209798,0.918893,44.857891,4.061315,4.863834,0.074391,0.051410,135.145928,111.211484,32.000000,32.000000,32.000000,32.000000,596.484899,32.000000,69.976940,77.282580,108.066320,100.000000,19.165137,30.886076,10.171957,25.026450,24.506329,14.888707,20.410569,1666.259766,36.542881,0.651696,75.346289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.995668,75.089878,199.494445,67.444977,79.944233,84.289838,54.602874,14.200545,197.543865,5.144478,75.109581,41.355017,193.158684,201.247593,190.389181,198.379756,120.288632,197.536777,-0.065208,-1.909338,32.025740,-235.852500,179.866652,5.117466,36.537868,13.300895,15.452165,797.267061,1.627713,340836.543800,0.918038,44.895383,4.166062,4.871679,0.072261,0.051816,135.688590,111.177328,32.000000,32.000000,32.000000,32.000000,916.659302,32.000000,69.977550,77.318565,107.944643,100.000000,19.168603,30.886076,10.171957,25.061418,24.506329,14.888707,20.417594,1666.259766,36.556313,0.650921,75.349715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.925795,75.045122,199.545170,9.258308,79.946378,84.299804,54.509190,14.200259,197.554203,5.151012,75.176968,41.264741,193.134057,201.209192,190.386782,198.466827,120.301778,197.488825,-0.065100,-1.909535,32.025740,-235.848865,180.073251,5.121078,36.529232,13.325543,15.411598,796.540657,1.565485,340749.408294,0.927533,44.995360,4.113067,4.876930,0.073790,0.051563,135.851917,111.224654,32.000000,32.000000,32.000000,32.000000,562.643847,32.000000,69.991011,77.412536,107.814931,100.000000,19.184807,30.886076,10.171957,25.003980,24.506329,14.888707,20.418211,1673.583984,36.497282,0.652920,75.339376,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
