OSU 80 Ton Compressor Load Stand
40.887870,75.048437,199.515363,-38.011839,79.935298,84.312883,54.346294,14.203399,197.626640,5.154908,75.133100,41.301992,193.117713,201.310319,190.368196,198.526683,120.257445,197.572606,-0.064746,-1.911910,32.025740,-235.851116,180.052080,5.127543,36.510913,13.269739,12.111819,627.869547,1.541424,340632.166994,0.917455,44.835138,4.076211,4.866232,0.073265,0.052631,135.740045,111.149388,32.000000,32.000000,32.000000,32.000000,1027.435772,32.000000,69.986515,77.462785,107.738587,100.000000,19.202226,30.886076,10.171957,25.033035,24.506329,14.888707,20.425923,1677.246094,36.464899,0.651552,75.348164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.898177,75.030203,199.868157,100.606055,80.018619,84.317443,54.306510,14.203256,197.619306,5.167187,75.191408,41.148346,193.105919,201.315084,190.352711,198.560603,120.305800,197.716278,-0.064096,-1.908405,32.025740,-235.847339,180.188502,5.138876,36.498815,13.314292,14.421738,748.162122,1.547728,340648.707917,0.920719,44.874428,4.045537,4.875780,0.073410,0.052215,135.352937,111.220798,32.000000,32.000000,32.000000,32.000000,-27248.069455,32.000000,70.001306,77.482794,107.816226,100.000000,19.220658,30.886076,10.171957,25.008483,24.506329,14.888707,20.426427,1673.583984,36.502727,0.653554,75.338302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.855181,75.097614,199.695395,32.057384,80.001250,84.313465,54.484386,14.196406,197.587777,5.208166,75.253172,41.331711,193.131941,201.343241,190.343711,198.555709,120.281433,197.644948,-0.063430,-1.905945,32.025740,-235.853698,179.921740,5.124456,36.521803,13.328969,14.842658,767.484480,1.970915,340801.749511,0.924544,44.923407,4.120493,4.879573,0.073319,0.051286,135.784085,111.228647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027607,77.420843,107.822913,100.000000,19.243941,30.886076,10.171957,24.981888,24.506329,14.888707,20.435746,1673.583984,36.540158,0.654640,75.344976,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.908951,75.106731,199.612079,-111.984862,80.088817,84.309866,54.302961,14.200259,197.779747,5.253579,75.266546,41.188720,193.105202,201.347585,190.330054,198.662401,120.247595,197.648475,-0.063094,-1.905875,32.025740,-235.850989,180.078962,5.119272,36.480928,13.289284,21.676331,1124.584899,1.656801,340719.289023,0.924983,44.892759,4.124632,4.886970,0.074201,0.051536,135.030167,111.217033,32.000000,32.000000,32.000000,32.000000,303.161132,32.000000,69.942396,77.086218,107.682499,100.000000,19.273091,30.886076,10.171957,25.011341,24.506329,14.888707,20.446785,1677.246094,36.503250,0.654580,75.348769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.880741,75.130490,199.788534,244.683648,80.152026,84.316984,54.486157,14.206966,197.828948,5.262301,75.185778,41.270311,193.094441,201.428560,190.315970,198.744568,120.336075,197.756881,-0.063089,-1.904400,32.025740,-235.841505,180.258128,5.109018,36.492125,13.268873,34.452249,1781.399788,1.610398,340841.808440,0.923101,45.011968,4.122940,4.887884,0.074738,0.051240,135.499238,111.265631,32.000000,32.000000,32.000000,32.000000,959.615954,32.000000,69.955875,77.026336,107.617226,100.000000,19.288726,30.886076,10.171957,24.997429,24.506329,14.888707,20.459934,1655.273437,36.493279,0.654146,75.409575,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.844783,75.043188,199.819645,136.494785,80.244766,84.329015,54.301540,14.202114,197.918726,5.313340,75.114200,41.306880,193.103979,201.488160,190.375262,198.817619,120.319702,197.810143,-0.062952,-1.905466,32.025740,-235.849460,180.229455,5.109869,36.477034,13.314526,63.793725,3309.754718,1.101297,340855.294428,0.924866,44.956313,4.158067,4.879423,0.073321,0.051974,135.058719,111.262156,32.000000,32.000000,32.000000,32.000000,857.530972,32.000000,69.977106,76.970023,107.579953,100.000000,19.339637,30.886076,10.171957,25.015236,24.506329,14.888707,20.459705,1662.597656,36.499680,0.653971,75.425250,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.816035,75.000090,199.972679,260.399083,80.344413,84.341191,54.399176,14.205825,198.022460,5.335373,75.092171,41.112255,193.040164,201.568429,190.352208,198.913413,120.221021,197.961912,-0.062622,-1.908751,32.025740,-235.849507,180.272486,5.119936,36.528078,13.322802,14.019950,726.079427,0.693758,340789.237070,0.922564,45.014048,4.109187,4.887107,0.073075,0.052426,134.983546,111.248781,32.000000,32.000000,32.000000,32.000000,506.683892,32.000000,69.987457,76.993458,107.535918,100.000000,19.375983,30.886076,10.171957,24.959652,24.506329,14.888707,20.456970,1673.583984,36.534551,0.654957,75.410044,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.896320,75.047056,200.048538,-32.619301,80.467761,84.354982,54.529925,14.205825,197.905766,5.314303,75.209837,41.163585,193.078268,201.656601,190.296092,198.868919,120.277191,197.935794,-0.062622,-1.901714,32.025740,-235.842810,180.395834,5.127654,36.504963,13.288472,17.129961,885.016717,0.374924,340795.211984,0.926514,44.970076,4.145009,4.892171,0.072737,0.051564,135.352167,111.246531,32.000000,32.000000,32.000000,32.000000,641.642276,32.000000,70.006347,77.140993,107.491126,100.000000,19.424889,30.886076,10.171957,25.011017,24.506329,14.888707,20.462046,1673.583984,36.502258,0.655289,75.352979,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.797549,75.064461,199.900153,252.548050,80.501927,84.374834,54.217575,14.198404,197.985621,5.335809,75.159421,41.238033,193.069010,201.726392,190.307648,198.953582,120.262647,198.057823,-0.062606,-1.898221,32.025740,-235.853334,180.185444,5.132923,36.513203,13.322947,17.708443,920.174692,1.707787,340976.317446,0.925586,44.961642,4.299090,4.899366,0.073605,0.050893,135.028007,111.207692,32.000000,32.000000,32.000000,32.000000,1021.181788,32.000000,69.975062,77.228880,107.398061,100.000000,19.461314,30.886076,10.171957,24.967458,24.506329,14.888707,20.469321,1666.259766,36.504278,0.655355,75.349758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.893786,75.042359,199.953714,187.515577,80.490255,84.404957,54.585048,14.204398,198.033291,5.391392,75.140125,41.228595,193.047882,201.673005,190.309492,198.959575,120.261033,197.976156,-0.063272,-1.898571,32.025740,-235.847830,180.215096,5.124910,36.502096,13.320278,24.921838,1286.282526,1.396406,340939.405123,0.921684,44.911849,4.233389,4.891602,0.072805,0.051631,134.992071,111.167660,32.000000,32.000000,32.000000,32.000000,931.886765,32.000000,70.020309,77.124800,107.343549,100.000000,19.511365,30.886076,10.171957,24.995629,24.506329,14.888707,20.471618,1651.611328,36.487041,0.655312,75.339197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.838565,75.000643,200.188616,-131.916502,80.493126,84.440854,54.496942,14.207822,198.138047,5.368365,75.097551,41.236730,193.045162,201.893016,190.319926,198.994455,120.348839,198.189509,-0.063026,-1.900919,32.025740,-235.847183,180.353453,5.143886,36.457507,13.282504,60.715577,3138.759114,1.352972,341129.173331,0.929646,45.048313,4.292459,4.899808,0.073117,0.051024,135.372544,111.264669,32.000000,32.000000,32.000000,32.000000,-92324.436704,32.000000,70.021776,76.789602,107.401214,100.000000,19.589495,30.886076,10.171957,24.935836,24.506329,14.888707,20.470380,1655.273437,36.489024,0.656335,75.344277,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.900300,74.971082,200.250861,253.804249,80.553699,84.469659,54.461229,14.200830,198.118633,5.373037,75.077957,41.336297,193.028087,201.825988,190.282326,199.052165,120.346550,198.113302,-0.062674,-1.904453,32.025740,-235.850745,180.318234,5.152886,36.499770,13.301292,61.591341,3186.120683,0.960125,341164.662565,0.921350,44.910203,4.264277,4.889587,0.074461,0.051668,134.806112,111.235042,32.000000,32.000000,32.000000,32.000000,-2616.488436,32.000000,70.041346,76.515063,107.467267,100.000000,19.653527,30.886076,10.171957,24.966707,24.506329,14.888707,20.470601,1662.597656,36.498201,0.655797,75.348138,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.805912,74.950086,200.127723,-7.501142,80.515572,84.501776,54.493079,14.201972,198.250525,5.341595,75.064509,41.269377,193.001105,201.834327,190.266964,199.079872,120.326628,198.159662,-0.062785,-1.900244,32.025740,-235.850747,180.497545,5.163257,36.501645,13.279962,22.252416,1150.444897,0.394924,341165.336136,0.924474,44.935025,4.254294,4.901950,0.073420,0.052796,134.662956,111.307549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.045076,76.534411,107.512648,100.000000,19.715319,30.886076,10.171957,24.933868,24.506329,14.888707,20.463596,1669.921875,36.502348,0.657130,75.343399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.833610,74.948428,200.110310,110.044754,80.516066,84.532240,54.555117,14.203113,198.120590,5.325657,75.029191,41.309829,193.001750,201.938200,190.297228,199.098126,120.275590,198.224630,-0.063204,-1.899732,32.025740,-235.847318,180.540619,5.159796,36.491224,13.308162,21.051157,1087.102430,0.389048,341211.377066,0.923841,44.831081,4.228793,4.896073,0.073220,0.051742,134.508429,111.280145,32.000000,32.000000,32.000000,32.000000,-18389.945944,32.000000,69.991038,76.784630,107.551511,100.000000,19.801121,30.886076,10.171957,24.927322,24.506329,14.888707,20.459713,1673.583984,36.496759,0.656524,75.339180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.860103,74.950915,200.146242,18.056693,80.527476,84.560383,54.193559,14.203541,198.139323,5.330136,75.058588,41.268998,192.999803,201.887754,190.256882,199.082257,120.313908,198.130052,-0.063215,-1.901989,32.025740,-235.845420,180.644163,5.157567,36.466216,13.298407,14.293931,743.077291,1.078628,341413.774700,0.925888,44.923849,4.265621,4.904381,0.073273,0.050810,134.463549,111.374659,32.000000,32.000000,32.000000,32.000000,173.118892,32.000000,69.999611,76.886159,107.537906,100.000000,19.854667,30.886076,10.171957,24.882713,24.506329,14.888707,20.454391,1662.597656,36.465801,0.657549,75.339240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.945383,75.008378,200.225791,255.601277,80.504622,84.576250,54.210386,14.200545,198.136816,5.299693,75.121432,41.257879,192.980336,201.807708,190.239551,199.111041,120.315649,198.145828,-0.063356,-1.904980,32.025740,-235.852010,180.530055,5.148076,36.463204,13.314058,36.480737,1895.881127,1.139939,341599.079730,0.924495,44.888785,4.340346,4.900627,0.073450,0.051378,134.917720,111.258458,32.000000,32.000000,32.000000,32.000000,893.827056,32.000000,69.946332,76.699524,107.530927,100.000000,19.919472,30.886076,10.171957,24.900356,24.506329,14.888707,20.457404,1655.273437,36.462736,0.657511,75.339180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.940179,74.960584,200.011797,86.502782,80.526780,84.598047,54.478277,14.200259,198.113650,5.242545,75.036696,41.311198,192.984891,201.825417,190.256552,199.089731,120.388191,198.112242,-0.063427,-1.906642,32.025740,-235.853602,180.418495,5.148050,36.443587,13.297812,64.664357,3344.041007,1.678771,341635.029578,0.930333,44.859338,4.267544,4.898329,0.072837,0.051544,134.246723,111.172991,32.000000,32.000000,32.000000,32.000000,727.740948,32.000000,69.951932,76.513216,107.563167,100.000000,19.976017,30.886076,10.171957,24.897095,24.506329,14.888707,20.453209,1655.273437,36.446094,0.658048,75.339921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.847123,74.982133,200.023647,85.768315,80.490164,84.601809,54.398463,14.201258,198.122167,5.246773,75.078354,41.343710,192.949358,201.847846,190.209944,199.006796,120.361430,198.174129,-0.063451,-1.907462,32.025740,-235.851297,180.506132,5.132190,36.471012,13.286705,44.745212,2317.340980,0.657136,341702.005047,0.928276,44.814113,4.271556,4.890070,0.073388,0.052318,134.451679,111.229092,32.000000,32.000000,32.000000,32.000000,972.432768,32.000000,69.942195,76.288580,107.638568,100.000000,20.024113,30.886076,10.171957,24.869850,24.506329,14.888707,20.450756,1666.259766,36.460861,0.657461,75.346953,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.911383,74.928813,199.865675,294.162467,80.429534,84.620809,54.353967,14.205396,198.013370,5.219442,75.032297,41.253634,192.959727,201.735021,190.204254,198.947210,120.334214,198.112319,-0.064028,-1.913297,32.025740,-235.844218,180.385617,5.129230,36.478909,13.285804,22.478704,1165.118267,0.370557,341625.763363,0.923971,44.772579,4.186765,4.885465,0.072649,0.051532,134.889688,111.165969,32.000000,32.000000,32.000000,32.000000,824.937428,32.000000,69.956901,76.345187,107.753243,100.000000,20.082277,30.886076,10.171957,24.880792,24.506329,14.888707,20.443168,1673.583984,36.494740,0.657459,75.350064,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.941813,74.901187,200.012643,109.023992,80.382090,84.622366,54.309603,14.201401,198.011499,5.191953,75.057734,41.177516,192.935720,201.656757,190.185660,198.940281,120.404792,198.091019,-0.064099,-1.913674,32.025740,-235.847233,180.194315,5.112949,36.482389,13.273020,17.267996,895.767503,0.536507,341769.859018,0.927665,44.906200,4.236095,4.896885,0.073981,0.050824,134.744976,111.213912,32.000000,32.000000,32.000000,32.000000,660.241033,32.000000,69.968999,76.610030,107.902293,100.000000,20.121098,30.886076,10.171957,24.857515,24.506329,14.888707,20.432974,1662.597656,36.500924,0.658408,75.339828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.824890,74.919973,199.950553,184.897955,80.371359,84.629988,54.211143,14.201401,197.869308,5.199662,75.014066,41.312502,192.901548,201.466999,190.138587,198.733624,120.368107,197.824611,-0.064028,-1.916462,32.025740,-235.850337,180.175062,5.109895,36.438809,13.247093,63.824508,3316.873481,1.066248,341788.662810,0.926961,44.775468,4.240771,4.885332,0.072515,0.051911,134.929245,111.181206,32.000000,32.000000,32.000000,32.000000,162.724763,32.000000,69.944215,76.850968,107.828541,100.000000,20.181177,30.886076,10.171957,24.845446,24.506329,14.888707,20.429301,1651.611328,36.416614,0.656749,75.331739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.828484,74.940969,199.660227,160.225463,80.368401,84.629958,54.442796,14.207822,197.562257,5.183765,75.086765,41.245664,192.883942,201.219700,190.160424,198.564518,120.255042,197.599067,-0.063747,-1.913844,32.025740,-235.841302,180.246421,5.099881,36.385602,13.269216,44.500930,2302.812891,1.387803,341632.224007,0.926939,44.711217,4.162423,4.885290,0.073741,0.052617,134.642240,111.215845,32.000000,32.000000,32.000000,32.000000,272.681114,32.000000,69.938701,77.055807,107.709126,100.000000,20.178110,30.886076,10.171957,24.834503,24.506329,14.888707,20.419162,1662.597656,36.345502,0.656547,75.333981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.951245,74.918592,199.359752,77.655032,80.289399,84.631520,54.589541,14.200259,197.380469,5.185884,75.033059,41.021572,192.848446,201.038246,190.149324,198.301730,120.288306,197.506782,-0.063776,-1.916155,32.025740,-235.854256,179.808282,5.089690,36.342689,13.252015,21.326241,1100.613553,0.376260,341814.943144,0.931587,44.870845,4.101887,4.897761,0.072980,0.051652,135.428303,111.234006,32.000000,32.000000,32.000000,32.000000,721.464984,32.000000,69.949344,77.058131,107.625219,100.000000,20.176719,30.886076,10.171957,24.828546,24.506329,14.888707,20.413999,1677.246094,36.364055,0.659441,75.332685,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.794677,74.935444,199.472321,-152.616696,80.276045,84.606259,54.688085,14.198975,197.178647,5.220729,75.063662,41.161771,192.829156,200.741036,190.091214,198.244055,120.268991,197.218684,-0.063333,-1.917403,32.025740,-235.854070,179.636007,5.087073,36.315283,13.272371,21.088364,1086.376026,0.539137,342011.298394,0.927581,44.887507,4.132567,4.890219,0.073098,0.051193,134.875243,111.244582,32.000000,32.000000,32.000000,32.000000,1011.526891,32.000000,69.969718,77.061463,107.643389,100.000000,20.170027,30.886076,10.171957,24.848299,24.506329,14.888707,20.409086,1662.597656,36.300606,0.660111,75.331313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.799121,74.883506,199.006458,199.340613,80.262482,84.578091,54.486917,14.203541,197.110321,5.204864,74.989364,40.923006,192.841814,200.671335,190.072823,197.890069,120.298230,197.035687,-0.063608,-1.914446,32.025740,-235.848197,179.652158,5.074292,36.269396,13.246209,57.268060,2961.080589,1.121337,341857.978157,0.922096,44.717274,4.065574,4.868222,0.073365,0.051683,134.875091,111.263428,32.000000,32.000000,32.000000,32.000000,656.407970,32.000000,70.007774,77.201246,107.647207,100.000000,20.129248,30.886076,10.171957,24.856517,24.506329,14.888707,20.400637,1651.611328,36.258487,0.657625,75.328449,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.789566,74.893452,198.645484,271.667273,80.158402,84.524884,54.425550,14.204683,196.896052,5.237696,75.004607,40.969955,192.844967,200.552405,190.032099,197.783482,120.474657,196.862324,-0.063655,-1.913957,32.025740,-235.851629,179.450656,5.067157,36.251942,13.218280,55.050894,2849.650149,1.137379,341903.572299,0.923967,44.922761,3.979513,4.889665,0.074885,0.051716,135.175034,111.245698,32.000000,32.000000,32.000000,32.000000,776.962384,32.000000,70.040822,77.388286,107.645304,100.000000,20.089419,30.886076,10.171957,24.888195,24.506329,14.888707,20.389030,1658.935547,36.285641,0.660745,75.406933,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.712781,74.972740,198.367462,143.120479,80.085614,84.451235,54.463062,14.201543,196.624875,5.183510,75.195733,40.877637,192.821486,200.194776,190.027200,197.397343,120.367547,196.655133,-0.063847,-1.918616,32.025740,-235.850195,179.213547,5.076725,36.206037,13.216603,20.580312,1064.583893,0.417972,341681.689200,0.926849,44.865461,3.883281,4.877714,0.073142,0.051361,135.372829,111.327505,32.000000,32.000000,32.000000,32.000000,943.058610,32.000000,69.980492,77.474091,107.701207,100.000000,19.998490,30.886076,10.171957,24.897912,24.506329,14.888707,20.385313,1666.259766,36.265609,0.660160,75.328560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.613551,75.031032,198.536699,146.185954,79.933154,84.342993,54.269958,14.199688,196.377700,5.199301,75.210153,40.963011,192.809060,199.999727,190.038143,197.232184,120.494983,196.475672,-0.064214,-1.922126,32.025740,-235.849109,179.227355,5.068480,36.157950,13.158437,36.867851,1913.895957,0.434113,341199.884365,0.927563,44.886935,3.643345,4.870007,0.074382,0.050942,135.392586,111.287214,32.000000,32.000000,32.000000,32.000000,656.211162,32.000000,69.970501,77.344898,107.611472,100.000000,19.898584,30.886076,10.171957,24.940903,24.506329,14.888707,20.391751,1651.611328,36.220443,0.658617,75.329617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.680883,75.009483,198.089854,72.376375,79.841891,84.247743,54.441830,14.200259,196.310771,5.203056,75.220068,40.792535,192.842162,199.879245,190.063663,197.137086,120.449222,196.336019,-0.064641,-1.919873,32.025740,-235.849029,178.985472,5.072045,36.208200,13.192280,35.263647,1824.838774,1.161043,341205.761811,0.928153,45.058949,3.674501,4.872363,0.071662,0.051621,135.041165,111.193873,32.000000,32.000000,32.000000,32.000000,738.417312,32.000000,70.004020,77.381007,107.646134,100.000000,19.791409,30.886076,10.171957,24.935698,24.506329,14.888707,20.391756,1669.921875,36.213646,0.658878,75.331364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.652592,74.942903,198.286561,218.612112,79.866572,84.157763,54.580696,14.202828,196.181119,5.222463,75.010946,40.963714,192.799511,199.782027,189.988334,197.149107,120.447414,196.267252,-0.064626,-1.917594,32.025740,-235.843356,179.006804,5.063314,36.184833,13.225979,20.796454,1073.446027,0.648926,340691.751240,0.932815,45.237269,3.481224,4.888435,0.074366,0.052294,134.933638,111.192443,32.000000,32.000000,32.000000,32.000000,955.289783,32.000000,69.980382,77.145694,107.625223,100.000000,19.680424,30.886076,10.171957,25.001588,24.506329,14.888707,20.386228,1666.259766,36.185518,0.660525,75.333137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.573132,74.974674,198.185695,81.929029,79.729525,84.058599,54.474835,14.201686,196.147780,5.207754,75.198584,40.843343,192.793148,199.648708,189.999507,196.955488,120.344803,196.111685,-0.064856,-1.920028,32.025740,-235.850869,178.860451,5.068181,36.219902,13.241269,56.491273,2921.564188,0.675819,340309.469124,0.927133,45.134252,3.475720,4.869360,0.073779,0.051253,134.682791,111.202399,32.000000,32.000000,32.000000,32.000000,1025.367064,32.000000,70.045754,76.989548,107.696026,100.000000,19.577840,30.886076,10.171957,25.068791,24.506329,14.888707,20.379567,1651.611328,36.260795,0.658090,75.399202,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.514747,75.038768,197.926039,-35.122473,79.633910,83.942500,54.251999,14.202685,196.095172,5.187757,75.201496,40.961947,192.815447,199.660177,189.993711,197.022493,120.358563,196.150229,-0.065203,-1.920028,32.025740,-235.847419,179.126257,5.083247,36.233497,13.196355,56.204236,2918.658570,1.145882,339895.288635,0.924328,45.101889,3.452274,4.877587,0.072882,0.051303,135.340451,111.296659,32.000000,32.000000,32.000000,32.000000,921.743824,32.000000,70.044158,76.936520,107.835155,100.000000,19.425941,30.886076,10.171957,25.072181,24.506329,14.888707,20.388468,1662.597656,36.262706,0.658559,75.330477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.512444,75.047332,198.105130,221.511433,79.625482,83.849662,54.494857,14.200259,195.980628,5.239339,75.291967,40.828271,192.821096,199.614237,190.029368,196.932385,120.335025,196.010844,-0.065032,-1.919743,32.025740,-235.849682,178.942235,5.075241,36.225762,13.219759,18.633632,963.323115,0.421859,339741.079365,0.927035,45.229865,3.497729,4.884654,0.073001,0.051990,135.221210,111.265362,32.000000,32.000000,32.000000,32.000000,919.108798,32.000000,70.070503,77.055658,107.935655,100.000000,19.301073,30.886076,10.171957,25.140464,24.506329,14.888707,20.390494,1669.921875,36.260236,0.657221,75.330102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.489888,75.073854,198.056474,106.265999,79.564590,83.761135,54.402866,14.203399,196.140504,5.270821,75.273516,40.860324,192.855811,199.757569,190.008597,197.046024,120.362824,196.031777,-0.064891,-1.915111,32.025740,-235.845726,179.090749,5.068222,36.268440,13.201007,19.457835,1007.633785,0.423597,339357.740416,0.931126,45.364742,3.498134,4.885284,0.074963,0.052791,134.799754,111.274442,32.000000,32.000000,32.000000,32.000000,1010.220458,32.000000,70.058142,77.112119,107.865303,100.000000,19.193021,30.886076,10.171957,25.190887,24.506329,14.888707,20.400756,1673.583984,36.307296,0.656541,75.338174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.592742,74.980751,198.100955,47.602518,79.634030,83.700635,54.434921,14.197690,196.242010,5.273456,75.115576,40.936972,192.853175,199.902523,190.102869,197.211443,120.340613,196.203838,-0.064746,-1.912117,32.025740,-235.853394,179.268268,5.065677,36.314273,13.262527,62.204413,3219.390006,1.277100,339028.325952,0.926026,45.376100,3.470440,4.889982,0.073469,0.050903,134.708390,111.332759,32.000000,32.000000,32.000000,32.000000,527.834283,32.000000,70.032736,77.020670,107.687803,100.000000,19.067260,30.886076,10.171957,25.217805,24.506329,14.888707,20.399927,1655.273437,36.370240,0.656284,75.407146,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.670900,74.999814,198.126497,149.066331,79.568262,83.663333,54.419833,14.200973,196.383888,5.256618,75.185078,40.994184,192.862610,199.930670,190.052722,197.240476,120.239386,196.382440,-0.064841,-1.909998,32.025740,-235.850929,179.153097,5.070340,36.340994,13.277618,21.411482,1108.458721,1.222109,338670.116136,0.927220,45.429989,3.450337,4.891505,0.073176,0.051585,135.103509,111.278414,32.000000,32.000000,32.000000,32.000000,490.786021,32.000000,70.008204,76.884805,107.553350,100.000000,18.970100,30.886076,10.171957,25.259036,24.506329,14.888707,20.398774,1673.583984,36.341788,0.654954,75.336120,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.673954,74.979646,198.595899,279.791118,79.509101,83.630068,54.285757,14.200830,196.470040,5.245620,75.116525,40.939462,192.862811,200.146460,190.082546,197.336328,120.296844,196.434045,-0.064484,-1.905850,32.025740,-235.851561,179.115591,5.072842,36.406535,13.288689,57.512933,2984.761374,0.381242,338296.023331,0.923301,45.212186,3.535780,4.880206,0.075177,0.051859,135.500741,111.282612,32.000000,32.000000,32.000000,32.000000,593.182400,32.000000,70.019220,76.771012,107.588568,100.000000,18.869042,30.886076,10.171957,25.264514,24.506329,14.888707,20.399101,1655.273437,36.420238,0.652042,75.415090,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.638929,75.014456,198.593259,56.108427,79.575588,83.652723,54.325767,14.201829,196.592636,5.201355,75.141891,41.024766,192.846419,200.142224,190.083659,197.505031,120.234112,196.553393,-0.064219,-1.908196,32.025740,-235.848602,179.206327,5.077602,36.391678,13.265520,14.813454,768.210884,1.105634,338276.464435,0.921294,45.136653,3.702600,4.871456,0.073422,0.051246,134.900335,111.219645,32.000000,32.000000,32.000000,32.000000,1027.478023,32.000000,70.012184,76.861588,107.629879,100.000000,18.793070,30.886076,10.171957,25.278087,24.506329,14.888707,20.399979,1677.246094,36.402712,0.651406,75.331355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.639735,75.007273,198.329222,179.692854,79.687324,83.675464,54.232005,14.200545,196.641854,5.194326,75.176723,40.986933,192.841799,200.251359,190.061836,197.493316,120.239229,196.645809,-0.063813,-1.903447,32.025740,-235.854134,179.501829,5.080383,36.418002,13.308126,22.087077,1147.393998,0.412033,338028.810898,0.923085,45.112794,3.664085,4.882631,0.072772,0.051468,135.171655,111.166222,32.000000,32.000000,32.000000,32.000000,425.717767,32.000000,70.015226,77.075730,107.662888,100.000000,18.714358,30.886076,10.171957,25.309826,24.506329,14.888707,20.400155,1669.921875,36.465530,0.650660,75.345649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.646965,75.003129,198.786564,43.058031,79.684177,83.707483,54.585997,14.201258,196.826762,5.155911,75.074469,41.183871,192.912529,200.544236,190.095843,197.715192,120.239748,196.812049,-0.063005,-1.898704,32.025740,-235.848356,179.606148,5.090423,36.451863,13.279421,16.137034,832.860879,1.601315,338281.336213,0.923579,45.189974,3.770615,4.886774,0.073696,0.051836,135.262453,111.175852,32.000000,32.000000,32.000000,32.000000,895.546323,32.000000,70.050490,77.183120,107.664209,100.000000,18.654018,30.886076,10.171957,25.311812,24.506329,14.888707,20.401355,1662.597656,36.499103,0.651627,75.339009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.701887,74.910304,199.093119,215.348827,79.705237,83.754779,54.190630,14.200116,197.192864,5.132274,74.864237,41.173146,192.873532,200.724020,190.111219,197.986550,120.172632,197.028017,-0.062837,-1.898451,32.025740,-235.850151,179.640901,5.083577,36.476240,13.289356,62.288538,3238.276521,1.073316,338358.086263,0.925392,45.181815,3.799399,4.880180,0.072847,0.050591,135.510415,111.243058,32.000000,32.000000,32.000000,32.000000,547.422376,32.000000,70.017313,77.076155,107.744393,100.000000,18.616740,30.886076,10.171957,25.313109,24.506329,14.888707,20.388727,1655.273437,36.496651,0.650105,75.336290,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.643215,74.874389,199.305148,196.649317,79.789368,83.811170,54.402861,14.205254,197.275471,5.121442,74.994568,41.115907,192.846526,200.886362,190.147033,198.040744,120.266761,197.110204,-0.062473,-1.898502,32.025740,-235.845341,179.722560,5.084667,36.508731,13.308288,15.171128,785.644590,1.471588,338480.733092,0.919559,45.168923,3.859830,4.890564,0.073411,0.052286,135.436028,111.199970,32.000000,32.000000,32.000000,32.000000,863.051103,32.000000,70.036787,76.924682,107.835057,100.000000,18.610990,30.886076,10.171957,25.334992,24.506329,14.888707,20.369302,1673.583984,36.540555,0.650621,75.349093,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.675242,74.899806,199.241193,228.606806,79.898713,83.870388,54.240789,14.201258,197.299096,5.137538,75.064605,41.114998,192.892078,200.945510,190.112267,198.193045,120.148389,197.214111,-0.062370,-1.897740,32.025740,-235.847703,179.864428,5.094181,36.557323,13.320296,14.854615,771.552344,0.381357,338646.119580,0.925256,45.009678,4.006072,4.891496,0.072842,0.051475,135.970147,111.243118,32.000000,32.000000,32.000000,32.000000,807.997504,32.000000,70.025142,76.920539,107.867636,100.000000,18.597293,30.886076,10.171957,25.370291,24.506329,14.888707,20.360893,1669.921875,36.544449,0.650859,75.351283,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.701588,74.910027,199.479483,241.165497,79.894036,83.917343,54.418317,14.202400,197.424777,5.210022,75.050060,41.129134,192.912896,201.103857,190.121080,198.227760,120.169355,197.372616,-0.062425,-1.894211,32.025740,-235.846561,180.015676,5.091205,36.582115,13.360107,64.682986,3348.689995,1.569435,338727.089763,0.923610,45.044721,3.942037,4.903774,0.072883,0.050938,136.019684,111.263501,32.000000,32.000000,32.000000,32.000000,957.682545,32.000000,70.027257,76.960501,107.793525,100.000000,18.600152,30.886076,10.171957,25.389682,24.506329,14.888707,20.355349,1651.611328,36.586641,0.651608,75.430236,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.787415,74.892623,199.634963,191.131363,79.998031,83.969003,54.421411,14.200687,197.500370,5.210083,74.973462,41.282225,192.896725,201.227615,190.108883,198.476871,120.127411,197.547367,-0.063144,-1.891068,32.025740,-235.846477,180.151017,5.090560,36.586785,13.325218,14.780600,765.159985,1.602837,339161.099884,0.926301,45.031394,4.098443,4.898341,0.072587,0.051613,135.744380,111.142357,32.000000,32.000000,32.000000,32.000000,-43517.596405,32.000000,70.029186,77.153765,107.691392,100.000000,18.606324,30.886076,10.171957,25.328428,24.506329,14.888707,20.345779,1673.583984,36.570990,0.651522,75.355289,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.917034,74.897319,199.957733,174.827120,80.074713,84.036150,54.205866,14.206253,197.615275,5.205566,74.994075,41.434147,192.893119,201.322988,190.153538,198.525463,120.119306,197.543791,-0.063592,-1.889832,32.025740,-235.848589,180.258067,5.088711,36.542214,13.314833,21.936667,1140.129954,0.368414,339313.906872,0.923180,45.009763,4.135465,4.901025,0.073524,0.051948,135.803119,111.162281,32.000000,32.000000,32.000000,32.000000,-3317.792277,32.000000,70.035455,77.303159,107.633893,100.000000,18.618069,30.886076,10.171957,25.335457,24.506329,14.888707,20.333579,1666.259766,36.536859,0.651334,75.347243,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.817506,74.793169,199.779700,248.825399,80.199964,84.107766,54.460769,14.198689,197.862021,5.228879,74.755010,41.464756,192.897266,201.532666,190.145263,198.736780,120.153974,197.803290,-0.063543,-1.889108,32.025740,-235.854846,180.541089,5.100968,36.629986,13.337028,48.172185,2491.968606,1.611427,339516.443272,0.921584,44.888702,4.241302,4.894524,0.073246,0.051409,136.036553,111.295865,32.000000,32.000000,32.000000,32.000000,-29064.152690,32.000000,69.996191,77.285622,107.574450,100.000000,18.658642,30.886076,10.171957,25.301858,24.506329,14.888707,20.312967,1651.611328,36.622918,0.651277,75.353602,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.867794,74.739575,200.091063,252.499992,80.279159,84.176214,54.450852,14.202257,198.013009,5.252155,74.833622,41.379145,192.867973,201.672500,190.151355,198.733339,120.159412,197.899088,-0.063325,-1.890291,32.025740,-235.850134,180.690684,5.117845,36.639848,13.306954,26.778371,1385.509372,1.085163,339720.469662,0.922867,44.737171,4.248100,4.886907,0.073152,0.052155,136.051925,111.271668,32.000000,32.000000,32.000000,32.000000,-3142.411467,32.000000,70.032979,77.316336,107.669788,100.000000,18.718427,30.886076,10.171957,25.274470,24.506329,14.888707,20.281524,1669.921875,36.645907,0.651530,75.349630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.924363,74.764714,200.384324,171.323898,80.388266,84.240158,54.484779,14.199688,198.095754,5.199327,74.750223,41.515461,192.860572,201.761048,190.123819,199.006204,120.163897,198.163581,-0.063251,-1.891045,32.025740,-235.850089,180.684852,5.117899,36.651550,13.325453,18.144115,938.189522,0.495080,339913.499618,0.921499,44.752946,4.308236,4.894461,0.073762,0.052334,135.805725,111.231465,32.000000,32.000000,32.000000,32.000000,826.099547,32.000000,70.011279,77.406302,107.746663,100.000000,18.795105,30.886076,10.171957,25.218355,24.506329,14.888707,20.263777,1673.583984,36.619456,0.651206,75.353857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.950424,74.715541,200.199041,-243.220279,80.513008,84.319792,54.469432,14.200545,198.232591,5.182553,74.789372,41.478144,192.835429,201.892118,190.123470,199.078119,120.162153,198.213736,-0.063550,-1.892346,32.025740,-235.852174,180.578187,5.126854,36.680795,13.406139,34.792783,1799.559899,0.891279,340092.425884,0.921090,44.638730,4.337771,4.896057,0.073660,0.051562,135.951300,111.194866,32.000000,32.000000,32.000000,32.000000,906.173569,32.000000,70.077684,77.556446,107.785429,100.000000,18.874187,30.886076,10.171957,25.177577,24.506329,14.888707,20.229735,1658.935547,36.662368,0.651287,75.346536,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.969195,74.744824,200.204460,108.098322,80.626482,84.394392,54.425324,14.200259,198.409635,5.178321,74.805280,41.440336,192.861662,201.984585,190.146123,199.237390,120.174236,198.241855,-0.063173,-1.893242,32.025740,-235.848048,180.865714,5.123912,36.700953,13.404354,20.136643,1042.355917,1.316358,340337.963813,0.919910,44.595744,4.429781,4.896456,0.073786,0.051601,135.896098,111.249429,32.000000,32.000000,32.000000,32.000000,298.938473,32.000000,70.150266,77.610709,107.833044,100.000000,18.953239,30.886076,10.171957,25.119310,24.506329,14.888707,20.205674,1666.259766,36.662657,0.652226,75.422906,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
41.065525,74.701175,200.474060,51.136630,80.648104,84.464472,54.485038,14.204255,198.417390,5.221882,74.842081,41.511743,192.873325,202.086732,190.169157,199.350581,120.131052,198.423783,-0.063367,-1.893228,32.025740,-235.847973,180.804120,5.131005,36.667291,13.365282,28.194400,1457.859254,0.686296,340593.266385,0.920307,44.515209,4.449812,4.888815,0.072229,0.052156,136.025960,111.263216,32.000000,32.000000,32.000000,32.000000,1025.103197,32.000000,70.102550,77.424391,107.893372,100.000000,19.050917,30.886076,10.171957,25.090073,24.506329,14.888707,20.175044,1655.273437,36.699403,0.651298,75.417101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
41.040990,74.759465,200.401157,168.025976,80.592347,84.526282,54.392667,14.205539,198.565604,5.211118,74.840804,41.551688,192.846928,202.279084,190.117084,199.358058,120.188233,198.352262,-0.063422,-1.893663,32.025740,-235.845545,180.964321,5.126133,36.707264,13.397935,62.966746,3261.376182,1.186556,340894.676184,0.921480,44.521913,4.447980,4.886707,0.073006,0.051151,135.623350,111.324921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050938,77.428342,107.800345,100.000000,19.158374,30.886076,10.171957,25.062290,24.506329,14.888707,20.150419,1662.597656,36.669707,0.651706,75.353908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
40.987903,74.702280,200.642381,400.612858,80.528698,84.583242,54.244851,14.200402,198.694976,5.175255,74.679554,41.589109,192.847329,202.319914,190.119679,199.618250,120.205260,198.594271,-0.064012,-1.893821,32.025740,-235.851009,180.960325,5.120061,36.665073,13.340436,12.539574,651.259770,0.847289,341138.831758,0.918833,44.362521,4.557462,4.881809,0.073420,0.051632,135.266314,111.325096,32.000000,32.000000,32.000000,32.000000,893.254473,32.000000,70.058862,77.451005,107.834694,100.000000,19.270044,30.886076,10.171957,24.975936,24.506329,14.888707,20.124598,1673.583984,36.658888,0.650932,75.350013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
41.031582,74.663605,200.647782,203.673148,80.527452,84.651242,54.297336,14.205967,198.676516,5.186160,74.787721,41.507608,192.828408,202.437699,190.099606,199.573455,120.191539,198.648319,-0.064526,-1.894081,32.025740,-235.845607,180.702389,5.121746,36.707156,13.348946,20.206889,1048.457715,0.379802,341375.469021,0.921781,44.450270,4.474222,4.882951,0.072603,0.051706,135.420242,111.193667,32.000000,32.000000,32.000000,32.000000,-10301.640413,32.000000,70.063056,77.531665,107.841048,100.000000,19.390269,30.886076,10.171957,24.959706,24.506329,14.888707,20.082457,1673.583984,36.704722,0.652171,75.350857,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.180000,0.000000
41.053629,74.661947,200.559628,164.648067,80.495551,84.703500,54.448731,14.198261,198.684010,5.190003,74.794409,41.445648,192.830936,202.363087,190.136152,199.570475,120.248890,198.651224,-0.064120,-1.896830,32.025740,-235.854620,181.127870,5.111446,36.694949,13.364795,59.892527,3098.952151,1.911495,341555.997429,0.926071,44.456875,4.545340,4.895161,0.073102,0.051890,135.654110,111.219528,32.000000,32.000000,32.000000,32.000000,466.568796,32.000000,70.085849,77.333789,107.738654,100.000000,19.501352,30.886076,10.171957,24.888681,24.506329,14.888707,20.044841,1651.611328,36.665055,0.653848,75.355911,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
41.077892,74.691506,200.563907,161.536134,80.448810,84.749160,54.419381,14.202114,198.719079,5.194692,74.736181,41.528933,192.803521,202.432047,190.132426,199.656144,120.299401,198.697356,-0.064481,-1.898391,32.025740,-235.849297,181.275629,5.110651,36.677334,13.363082,33.483951,1733.457096,1.186109,341782.530547,0.924783,44.365710,4.578737,4.890082,0.073165,0.051720,135.247871,111.168808,32.000000,32.000000,32.000000,32.000000,751.211907,32.000000,70.079132,77.182311,107.659920,100.000000,19.630004,30.886076,10.171957,24.828145,24.506329,14.888707,20.013677,1669.921875,36.667958,0.652983,75.347720,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
41.115184,74.601448,200.715910,203.299762,80.493302,84.799208,54.587998,14.202400,198.794873,5.152205,74.609037,41.609625,192.764015,202.429878,190.066108,199.593845,120.245989,198.725882,-0.064290,-1.901901,32.025740,-235.846071,181.012250,5.113493,36.638947,13.315536,21.215854,1094.947598,0.400145,341885.592348,0.922248,44.337575,4.522443,4.885308,0.073617,0.051466,134.661892,111.184136,32.000000,32.000000,32.000000,32.000000,-77023.418745,32.000000,70.083140,77.222081,107.730945,100.000000,19.734739,30.886076,10.171957,24.831187,24.506329,14.888707,19.969420,1669.921875,36.615597,0.653638,75.348675,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
