OSU 80 Ton Compressor Load Stand
41.148310,74.641228,200.527619,195.597587,80.561284,84.853827,54.450895,14.200116,198.556095,5.209038,74.705696,41.498833,192.769885,202.363306,190.041641,199.453682,120.266323,198.626797,-0.064306,-1.907626,32.025740,-235.849498,180.965261,5.117501,36.613091,13.323794,23.650378,1223.666464,0.715870,342005.973487,0.922724,44.338008,4.488721,4.882527,0.074441,0.051226,135.050537,111.182110,32.000000,32.000000,32.000000,32.000000,-2540.360191,32.000000,70.146243,77.284245,107.814745,100.000000,19.837274,30.886076,10.171957,24.775889,24.506329,14.888707,19.933825,1655.273437,36.580330,0.653709,75.338882,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
41.146742,74.654488,200.409599,217.702055,80.573400,84.881010,54.447197,14.202114,198.426526,5.218546,74.808714,41.524872,192.748771,202.231818,190.036191,199.367183,120.344875,198.538033,-0.064117,-1.910616,32.025740,-235.850767,181.002338,5.117430,36.560821,13.282757,57.172965,2958.320252,1.130009,342171.695453,0.919331,44.203207,4.552512,4.881795,0.074392,0.051845,135.248270,111.124083,32.000000,32.000000,32.000000,32.000000,966.263565,32.000000,70.194822,77.293336,107.783128,100.000000,19.947950,30.886076,10.171957,24.770476,24.506329,14.888707,19.894500,1651.611328,36.536823,0.654751,75.340927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
41.094889,74.620510,200.533162,211.930883,80.556761,84.901603,54.413073,14.196121,198.316586,5.242303,74.783810,41.142835,192.728390,202.075326,190.010630,199.257861,120.370431,198.391816,-0.063330,-1.915286,32.025740,-235.855127,180.812301,5.122747,36.547623,13.345845,46.769105,2421.507376,1.013219,342379.108817,0.921533,44.203270,4.496119,4.873289,0.073485,0.051078,135.489466,111.163363,32.000000,32.000000,32.000000,32.000000,-7347.510236,32.000000,70.194453,77.138682,107.756986,100.000000,20.033656,30.886076,10.171957,24.668103,24.506329,14.888707,19.856307,1669.921875,36.506568,0.655079,75.345010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
41.033330,74.708910,200.092586,239.916537,80.505239,84.897040,54.286591,14.200830,198.191690,5.259183,74.871300,41.189778,192.716897,201.888641,189.954847,199.124038,120.338121,198.213042,-0.063425,-1.916973,32.025740,-235.852705,180.414661,5.139675,36.529719,13.302266,19.872556,1031.314570,0.419131,342376.669348,0.921957,44.218409,4.385250,4.870607,0.073762,0.052306,135.473864,111.232861,32.000000,32.000000,32.000000,32.000000,-101201.801655,32.000000,70.158146,77.171798,107.703953,100.000000,20.095148,30.886076,10.171957,24.690538,24.506329,14.888707,19.829975,1673.583984,36.510336,0.655858,75.348104,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
40.900377,74.736260,199.962615,212.375705,80.440731,84.880480,54.239857,14.205825,197.982745,5.277391,74.906850,41.143767,192.758728,201.676886,189.986928,198.738374,120.355277,198.015129,-0.062819,-1.922926,32.025740,-235.846893,180.325839,5.140145,36.464629,13.315212,39.303193,2041.452576,0.513140,342414.596021,0.923929,44.246613,4.306437,4.879759,0.072496,0.051929,135.337217,111.139739,32.000000,32.000000,32.000000,32.000000,-4019.528264,32.000000,70.132720,77.120247,107.711814,100.000000,20.137359,30.886076,10.171957,24.683787,24.506329,14.888707,19.804387,1651.611328,36.489240,0.657391,75.340399,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
40.883775,74.763609,199.657782,28.691294,80.350383,84.835802,54.326203,14.198689,197.653801,5.267662,74.888845,41.116815,192.724026,201.356648,189.961997,198.517411,120.345107,197.635805,-0.062842,-1.924709,32.025740,-235.856479,179.900365,5.140487,36.353327,13.243144,15.211383,788.840770,1.207517,342581.487277,0.927708,44.408917,4.273591,4.876343,0.073096,0.051928,135.631166,111.171827,32.000000,32.000000,32.000000,32.000000,-730.643714,32.000000,70.117716,76.795460,107.761508,100.000000,20.154992,30.886076,10.171957,24.682084,24.506329,14.888707,19.780425,1669.921875,36.425323,0.657251,75.334194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
40.822578,74.766095,199.185940,222.345973,80.224972,84.776364,54.264316,14.200687,197.323204,5.253195,75.014166,41.100457,192.690917,200.991888,189.939396,198.255872,120.390541,197.395880,-0.062790,-1.923604,32.025740,-235.853664,179.377644,5.142382,36.313570,13.258993,35.568409,1846.630907,0.611710,342601.777093,0.931609,44.596166,4.184253,4.889016,0.073380,0.052765,135.122300,111.183679,32.000000,32.000000,32.000000,32.000000,-5380.427074,32.000000,70.123196,77.034673,107.675643,100.000000,20.140204,30.886076,10.171957,24.688520,24.506329,14.888707,19.754563,1658.935547,36.342581,0.658884,75.330895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
40.764430,74.839580,198.982482,203.278893,80.056897,84.685660,54.265642,14.203399,196.937751,5.274994,75.087885,41.013503,192.731006,200.611974,189.904258,197.862220,120.337631,197.114716,-0.062344,-1.921837,32.025740,-235.848013,179.279850,5.149282,36.265663,13.229549,19.313611,1002.694235,1.578748,342472.137867,0.930101,44.643511,4.055926,4.883546,0.073361,0.051494,134.601985,111.196738,32.000000,32.000000,32.000000,32.000000,-41004.356010,32.000000,70.089562,77.113242,107.601316,100.000000,20.102544,30.886076,10.171957,24.747173,24.506329,14.888707,19.735762,1673.583984,36.257784,0.659292,75.328969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
40.732822,74.891518,198.551995,134.663530,79.911770,84.570470,54.197092,14.201543,196.610983,5.266818,75.208292,40.896317,192.717530,200.204428,189.945240,197.441021,120.385444,196.613017,-0.062113,-1.918363,32.025740,-235.848234,179.079267,5.140131,36.180578,13.195688,62.309940,3239.002926,0.674446,342198.952966,0.932004,44.719756,3.922789,4.879308,0.072776,0.051629,134.334004,111.212972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.092070,77.260147,107.559187,100.000000,20.019969,30.886076,10.171957,24.745734,24.506329,14.888707,19.728424,1658.935547,36.229026,0.660079,75.324306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
40.615977,74.987382,198.234084,203.348831,79.879091,84.443919,54.334920,14.202114,196.312463,5.255457,75.222709,40.843121,192.686264,199.895987,189.899615,197.167299,120.356525,196.228830,-0.061402,-1.920159,32.025740,-235.848480,178.738836,5.132722,36.150287,13.189323,21.633049,1121.679282,1.241498,342030.284838,0.932562,44.863403,3.872818,4.881277,0.072854,0.051688,135.134725,111.170693,32.000000,32.000000,32.000000,32.000000,-12660.778628,32.000000,70.087615,77.479921,107.522701,100.000000,19.896889,30.886076,10.171957,24.832276,24.506329,14.888707,19.728335,1673.583984,36.167253,0.661315,75.326361,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
40.565902,74.980751,198.086109,190.223552,79.755484,84.309568,54.232130,14.200973,196.077279,5.285176,75.245164,40.676781,192.695457,199.570619,189.920906,196.970910,120.359204,196.057591,-0.061279,-1.920797,32.025740,-235.846845,178.472562,5.113939,36.084674,13.190207,63.645063,3306.267976,0.384030,341557.754793,0.933357,44.953513,3.641157,4.874496,0.073010,0.052059,134.735196,111.121931,32.000000,32.000000,32.000000,32.000000,-5347.877799,32.000000,70.083967,77.623540,107.583052,100.000000,19.782493,30.886076,10.171957,24.872293,24.506329,14.888707,19.726533,1655.273437,36.088154,0.660490,75.320275,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
40.452545,75.023297,197.721010,124.488627,79.646373,84.144822,54.263759,14.200973,195.725889,5.301298,75.223019,40.747116,192.750817,199.405889,189.894502,196.777454,120.310971,195.779592,-0.061022,-1.926634,32.025740,-235.847988,178.276282,5.097390,36.017908,13.096449,15.098758,783.901220,1.105997,341266.977112,0.932660,45.190681,3.529048,4.880692,0.073390,0.052030,134.285714,111.060531,32.000000,32.000000,32.000000,32.000000,-7486.955784,32.000000,70.093432,77.813022,107.593753,100.000000,19.604887,30.886076,10.171957,24.954890,24.506329,14.888707,19.730823,1655.273437,36.055735,0.661540,75.323105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
40.441574,75.029375,197.569026,187.660706,79.466765,83.959631,54.502770,14.202542,195.572683,5.284862,75.350042,40.642939,192.752131,199.191036,189.935323,196.522822,120.423132,195.700358,-0.061051,-1.931190,32.025740,-235.847889,178.311952,5.076820,36.029591,13.118915,14.397972,744.239538,0.375494,340743.115030,0.934155,45.244703,3.463446,4.883069,0.074635,0.051387,134.813997,111.083184,32.000000,32.000000,32.000000,32.000000,935.398388,32.000000,70.073767,77.928794,107.635173,100.000000,19.424248,30.886076,10.171957,25.062038,24.506329,14.888707,19.732398,1673.583984,36.066986,0.662221,75.324417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.010000,0.200000,0.000000
40.376409,75.065842,197.627188,206.838285,79.467536,83.800303,54.178691,14.198975,195.557511,5.257002,75.250337,40.582681,192.763066,199.070177,189.947389,196.341771,120.473091,195.556566,-0.061481,-1.931322,32.025740,-235.854397,178.114714,5.044100,36.027428,13.138712,59.422268,3089.944736,1.581324,340270.032120,0.934665,45.424769,3.409437,4.887727,0.073518,0.051057,134.817663,111.140790,32.000000,32.000000,32.000000,32.000000,85.725320,32.000000,70.065464,77.957154,107.474789,100.000000,19.262111,30.886076,10.171957,25.118255,24.506329,14.888707,19.742552,1651.611328,36.022361,0.662198,75.326258,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.376348,75.083247,197.426588,180.090038,79.441807,83.659126,54.338248,14.202971,195.433699,5.209342,75.335319,40.583590,192.763363,199.070247,189.969631,196.376080,120.369854,195.533301,-0.062341,-1.926597,32.025740,-235.850564,178.018204,5.029051,35.988320,13.140533,21.037526,1090.734453,1.654188,339356.092986,0.928800,45.444170,3.268115,4.885295,0.074534,0.052750,135.138588,111.200390,32.000000,32.000000,32.000000,32.000000,966.171802,32.000000,70.068291,77.970232,107.426110,100.000000,19.101648,30.886076,10.171957,25.249289,24.506329,14.888707,19.750779,1677.246094,36.059666,0.660353,75.395486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.278460,75.123583,197.370097,-34.825627,79.343292,83.523417,54.364169,14.199260,195.499613,5.146201,75.335017,40.552753,192.777620,199.006010,189.966376,196.312720,120.277468,195.567463,-0.063335,-1.923431,32.025740,-235.851498,178.115653,5.023958,35.973499,13.166443,49.216525,2550.516803,0.400645,338713.135983,0.934267,45.559843,3.165213,4.894620,0.072891,0.052123,134.948820,111.131607,32.000000,32.000000,32.000000,32.000000,-34909.618441,32.000000,70.016467,77.966983,107.638870,100.000000,18.948176,30.886076,10.171957,25.351503,24.506329,14.888707,19.767550,1669.921875,36.004926,0.660902,75.324315,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.253036,75.108388,197.421470,-20.950614,79.274052,83.407602,54.529952,14.202114,195.477298,5.145552,75.316089,40.551546,192.800808,199.063502,190.004264,196.362186,120.270716,195.437602,-0.063836,-1.919282,32.025740,-235.847663,178.198618,5.026951,35.971858,13.108439,35.832508,1851.279895,1.129066,338323.388466,0.929994,45.577322,3.259882,4.889659,0.073432,0.051317,135.216545,111.192486,32.000000,32.000000,32.000000,32.000000,932.333886,32.000000,70.051566,77.756732,107.905026,100.000000,18.800996,30.886076,10.171957,25.387811,24.506329,14.888707,19.777067,1655.273437,35.977321,0.658707,75.315186,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.317010,75.125793,197.305051,108.469128,79.212214,83.329763,54.237795,14.197976,195.457633,5.132882,75.408163,40.513295,192.795234,199.063126,189.979655,196.332460,120.134271,195.410120,-0.064400,-1.913683,32.025740,-235.852945,177.976825,5.036413,35.969442,13.090697,15.997737,830.972227,0.482673,338027.759247,0.930536,45.736823,3.364848,4.900140,0.073115,0.051620,134.854510,111.085939,32.000000,32.000000,32.000000,32.000000,-2907.248836,32.000000,70.034021,77.588840,108.181474,100.000000,18.624280,30.886076,10.171957,25.573320,24.506329,14.888707,19.789698,1677.246094,36.025264,0.659784,75.394199,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.278014,75.139883,197.539236,243.048945,79.316277,83.294652,54.435433,14.202257,195.431351,5.097134,75.358549,40.627709,192.807059,199.106340,189.991149,196.286706,120.218865,195.395139,-0.064537,-1.913641,32.025740,-235.848338,178.095154,5.051412,35.998236,13.122160,22.195191,1148.701526,0.662437,337567.912160,0.927011,45.752613,3.323763,4.904511,0.074485,0.052143,134.452928,111.099725,32.000000,32.000000,32.000000,32.000000,-1291.144187,32.000000,70.043327,77.444654,108.392293,100.000000,18.461259,30.886076,10.171957,25.654320,24.506329,14.888707,19.810806,1669.921875,36.019945,0.659771,75.318843,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.268288,75.198178,197.309770,154.203888,79.367457,83.281778,54.291104,14.204826,195.517927,5.087383,75.470066,40.723842,192.799377,199.057216,190.015995,196.292372,120.196675,195.431335,-0.064830,-1.917041,32.025740,-235.848382,178.197250,5.061782,36.016285,13.119762,49.035592,2544.560287,1.480115,337442.714237,0.929597,45.692077,3.450083,4.893841,0.073148,0.051530,134.980800,111.215482,32.000000,32.000000,32.000000,32.000000,1006.792665,32.000000,69.995582,77.268150,108.515145,100.000000,18.300417,30.886076,10.171957,25.717191,24.506329,14.888707,19.831631,1655.273437,36.009289,0.657274,75.325943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.372609,75.189613,197.531121,70.226927,79.346217,83.306815,54.240076,14.200830,195.544821,5.153843,75.442634,40.713836,192.812640,199.161023,189.987970,196.394312,120.195104,195.566584,-0.064513,-1.914645,32.025740,-235.851071,178.084754,5.062206,36.049533,13.105031,15.433407,801.625488,1.068003,337208.141720,0.926818,45.753665,3.359969,4.904394,0.072592,0.052360,135.260947,111.230918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012749,76.977801,108.689434,100.000000,18.152304,30.886076,10.171957,25.806246,24.506329,14.888707,19.851316,1673.583984,36.066409,0.658095,75.353516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.364479,75.241001,197.464820,0.632349,79.428885,83.342548,54.597652,14.199831,195.695001,5.123420,75.398003,40.871864,192.821876,199.237236,189.988822,196.544231,120.167662,195.627453,-0.064101,-1.907435,32.025740,-235.850110,178.690869,5.080237,36.138783,13.185194,19.223430,991.943450,0.483140,337259.704032,0.929504,45.823812,3.395497,4.899880,0.073638,0.052010,135.538310,111.208348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001683,76.721504,108.862892,100.000000,18.005795,30.886076,10.171957,25.862288,24.506329,14.888707,19.881339,1677.246094,36.155353,0.657915,75.404222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.369829,75.245974,197.679412,176.787534,79.535430,83.411880,54.353137,14.199403,195.835783,5.108954,75.552362,40.977020,192.800859,199.397776,190.009435,196.665059,120.104967,195.810344,-0.064169,-1.902491,32.025740,-235.851028,178.817704,5.081639,36.158977,13.187430,18.641230,966.228733,1.533610,337287.975199,0.928076,45.688236,3.446890,4.892701,0.073362,0.052079,135.451542,111.146214,32.000000,32.000000,32.000000,32.000000,-101208.005596,32.000000,70.030878,76.670192,109.052218,100.000000,17.862322,30.886076,10.171957,25.921772,24.506329,14.888707,19.908217,1673.583984,36.177981,0.656257,75.322559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.485391,75.278575,197.936927,-24.648574,79.539942,83.475924,54.474624,14.201115,196.083142,5.142491,75.584448,41.002611,192.790000,199.678237,190.036946,196.858923,120.108646,196.107359,-0.063857,-1.899072,32.025740,-235.850133,178.831001,5.083135,36.271163,13.277095,61.907069,3201.665738,1.231850,337536.222947,0.922702,45.749513,3.496746,4.892044,0.072725,0.051038,135.737873,111.229900,32.000000,32.000000,32.000000,32.000000,-101208.327961,32.000000,70.042587,76.636934,109.161887,100.000000,17.746484,30.886076,10.171957,25.988999,24.506329,14.888707,19.938367,1651.611328,36.257964,0.654962,75.331389,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.592005,75.326095,198.130656,157.396225,79.630957,83.548475,54.276744,14.197690,196.347754,5.132595,75.617870,41.228060,192.815456,199.995766,190.059918,197.203131,120.077543,196.279581,-0.063529,-1.890246,32.025740,-235.852414,179.303837,5.103464,36.370708,13.250068,47.284486,2454.340856,1.272159,337920.425925,0.927503,45.747977,3.626756,4.896712,0.074307,0.052702,135.348171,111.281225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025497,76.546276,109.155005,100.000000,17.666456,30.886076,10.171957,25.990747,24.506329,14.888707,19.978724,1662.597656,36.372944,0.655498,75.415525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.640863,75.328858,198.635195,121.259834,79.692045,83.644565,54.542664,14.196263,196.731549,5.158106,75.504120,41.166044,192.805871,200.322327,190.091265,197.582911,120.010159,196.649853,-0.064196,-1.891592,32.025740,-235.854821,179.526916,5.099672,36.436736,13.263753,47.803038,2469.159507,0.382888,338137.216379,0.923396,45.640168,3.732297,4.889095,0.072596,0.051897,135.460472,111.264643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.029943,76.497569,109.241939,100.000000,17.596796,30.886076,10.171957,25.954884,24.506329,14.888707,20.016757,1655.273437,36.459256,0.653746,75.408177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.751490,75.317531,198.827783,44.720516,79.829464,83.779912,54.311070,14.201401,197.041824,5.169118,75.499888,41.321274,192.829263,200.646456,190.096806,197.890373,119.988073,197.030771,-0.064306,-1.891691,32.025740,-235.853278,179.799307,5.102737,36.487564,13.300282,46.404162,2407.124568,0.501118,338462.981513,0.925072,45.558425,3.826673,4.881027,0.073569,0.052690,135.273623,111.264905,32.000000,32.000000,32.000000,32.000000,887.181666,32.000000,70.042039,76.417744,109.164834,100.000000,17.544973,30.886076,10.171957,26.002001,24.506329,14.888707,20.055477,1655.273437,36.464701,0.651449,75.415175,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.767633,75.348198,199.044144,249.965112,80.004175,83.908740,54.531351,14.198119,197.239407,5.199827,75.578161,41.383129,192.839793,200.960692,190.089448,198.190557,120.003446,197.348910,-0.064001,-1.891932,32.025740,-235.854600,180.044353,5.113762,36.572739,13.334107,59.336634,3065.537547,0.496614,338935.044563,0.920445,45.502036,4.029952,4.887573,0.074656,0.052000,135.272548,111.273303,32.000000,32.000000,32.000000,32.000000,-25.252290,32.000000,70.085139,76.266132,109.003418,100.000000,17.547030,30.886076,10.171957,25.968520,24.506329,14.888707,20.091842,1658.935547,36.566374,0.651129,75.417016,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.890456,75.307584,199.621844,255.925922,80.235414,84.068310,54.527181,14.194551,197.639857,5.193451,75.472818,41.521207,192.826727,201.355782,190.077074,198.668754,120.037028,197.639175,-0.064308,-1.891888,32.025740,-235.855717,180.251097,5.120253,36.637540,13.339625,62.158002,3211.544838,0.511670,339439.785213,0.923160,45.356977,4.191639,4.879031,0.075121,0.052032,135.533197,111.281086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.068197,76.538416,108.911211,100.000000,17.549428,30.886076,10.171957,25.975219,24.506329,14.888707,20.130738,1658.935547,36.659826,0.651140,75.428310,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.943247,75.288245,199.795474,-20.363418,80.342685,84.240537,54.328972,14.197548,198.040987,5.222869,75.416729,41.566925,192.837417,201.656176,190.136434,198.889001,120.035457,197.860425,-0.064458,-1.891947,32.025740,-235.851250,180.873281,5.112728,36.728450,13.353039,37.868898,1963.727301,0.400957,339965.023228,0.920521,45.368154,4.292704,4.882406,0.074532,0.051374,135.283990,111.267624,32.000000,32.000000,32.000000,32.000000,-101208.257152,32.000000,70.045508,76.620483,108.845720,100.000000,17.600581,30.886076,10.171957,25.868267,24.506329,14.888707,20.161953,1658.935547,36.728792,0.650638,75.427551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
40.995201,75.211715,200.106700,-118.544343,80.653992,84.409914,54.698032,14.199831,198.451373,5.222130,75.346124,41.659686,192.815110,201.993318,190.144415,199.236961,119.877675,198.245345,-0.063723,-1.889755,32.025740,-235.856808,181.308425,5.122582,36.740873,13.376966,15.464990,796.540657,0.383290,340438.881367,0.919299,45.179439,4.365236,4.881869,0.073471,0.052310,134.878624,111.254383,32.000000,32.000000,32.000000,32.000000,-1921.131636,32.000000,69.998133,76.357281,108.747103,100.000000,17.674663,30.886076,10.171957,25.800631,24.506329,14.888707,20.184582,1658.935547,36.739034,0.649882,75.431259,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
41.183355,75.171931,200.502634,463.729366,80.757233,84.575001,54.339971,14.199260,198.671770,5.222835,75.211360,41.761775,192.853272,202.346418,190.125274,199.569682,119.998384,198.505306,-0.064353,-1.889286,32.025740,-235.846270,181.206369,5.123336,36.802771,13.408122,27.093730,1404.686449,0.630135,341086.707812,0.923229,45.096550,4.447613,4.879815,0.073190,0.051668,134.832260,111.310548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.941973,76.448565,108.538631,100.000000,17.749123,30.886076,10.171957,25.757579,24.506329,14.888707,20.206794,1673.583984,36.776915,0.649695,75.345786,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
41.168651,75.109493,200.796802,12.300609,80.856958,84.747536,54.470494,14.201401,198.955023,5.245998,75.110364,41.879409,192.851120,202.582976,190.129333,199.774730,120.075372,198.900857,-0.064243,-1.889095,32.025740,-235.847233,181.447701,5.123851,36.869069,13.365210,62.163604,3215.176860,1.545869,341913.027775,0.917436,44.957537,4.745814,4.881223,0.073782,0.052007,134.720849,111.299221,32.000000,32.000000,32.000000,32.000000,-15489.542984,32.000000,69.930394,76.614546,108.489152,100.000000,17.876377,30.886076,10.171957,25.617663,24.506329,14.888707,20.217752,1651.611328,36.830123,0.650721,75.353525,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
41.296117,75.061975,201.181835,58.885451,80.983773,84.899218,54.322009,14.199403,199.172522,5.248339,75.121032,41.834040,192.831146,202.839770,190.118808,200.128840,120.038933,199.154984,-0.064516,-1.889926,32.025740,-235.854459,181.717688,5.130881,36.879274,13.472635,21.574685,1118.918945,0.882080,342226.638981,0.920688,44.691983,4.719823,4.868536,0.073744,0.051773,134.533233,111.186814,32.000000,32.000000,32.000000,32.000000,-5543.021560,32.000000,69.935050,76.798245,108.353364,100.000000,18.010709,30.886076,10.171957,25.515143,24.506329,14.888707,20.221856,1669.921875,36.804268,0.649833,75.352204,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
41.286321,75.052581,201.222902,87.336631,81.141484,85.040997,54.453174,14.199688,199.393938,5.270603,75.068857,41.938448,192.825243,203.061223,190.132636,200.384350,120.018786,199.341037,-0.064384,-1.890576,32.025740,-235.846332,181.863185,5.145165,36.890453,13.409258,65.125966,3369.465162,0.385643,342751.154126,0.920572,44.647160,4.786778,4.877420,0.073651,0.052693,133.981159,111.204473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.919203,76.629381,108.462808,100.000000,18.171931,30.886076,10.171957,25.398362,24.506329,14.888707,20.230863,1658.935547,36.875127,0.650905,75.351420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.009000,0.220000,0.000000
41.447060,74.981028,201.523794,71.589553,81.200085,85.183566,54.533385,14.202685,199.672817,5.294035,75.045940,42.086827,192.781972,203.326610,190.089969,200.607368,120.121119,199.498786,-0.064392,-1.890609,32.025740,-235.847419,182.327921,5.143385,36.989927,13.441839,17.114175,884.145032,1.111787,343290.915335,0.921589,44.447100,4.915581,4.871689,0.073458,0.051334,134.347359,111.152234,32.000000,32.000000,32.000000,32.000000,-183.662136,32.000000,69.894441,76.404279,108.540255,100.000000,18.273805,30.886076,10.171957,25.260244,24.506329,14.888707,20.221783,1669.921875,36.972888,0.651730,75.354002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.606778,74.926327,201.546701,-74.827790,81.319791,85.342891,54.432623,14.200973,199.652636,5.308288,74.993802,42.035408,192.764020,203.449222,190.093542,200.556762,120.203710,199.661457,-0.063962,-1.890670,32.025740,-235.848805,182.231903,5.139398,36.989151,13.433184,15.752050,815.281891,0.369029,343896.338419,0.921118,44.449417,5.003295,4.873839,0.072438,0.052110,135.075716,111.234464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.913849,76.332112,108.672346,100.000000,18.331797,30.886076,10.171957,25.063718,24.506329,14.888707,20.215241,1673.583984,36.944490,0.651750,75.433748,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.483867,74.920525,201.605305,189.596382,81.395166,85.471630,54.259760,14.205682,199.773059,5.320843,75.056515,42.010392,192.772363,203.385716,190.057657,200.566360,120.229622,199.627968,-0.064146,-1.891890,32.025740,-235.846709,182.196149,5.142530,36.967082,13.433311,63.962890,3321.086627,1.403625,344126.655906,0.917334,44.185985,4.958213,4.862198,0.073408,0.051417,135.668703,111.217881,32.000000,32.000000,32.000000,32.000000,-76253.414001,32.000000,69.940772,76.502142,108.670008,100.000000,18.385466,30.886076,10.171957,24.934348,24.506329,14.888707,20.208113,1655.273437,36.899017,0.649716,75.355997,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.634711,74.914171,201.674528,354.812088,81.397898,85.577277,54.225318,14.200259,199.725306,5.319742,74.981646,42.032096,192.761010,203.378331,190.033471,200.704848,120.228922,199.766034,-0.063904,-1.894676,32.025740,-235.848702,182.001299,5.143414,36.935601,13.426910,22.053594,1145.795909,1.523312,344474.894851,0.916856,43.941190,4.934622,4.844083,0.073754,0.052325,135.740516,111.185107,32.000000,32.000000,32.000000,32.000000,973.436607,32.000000,69.936983,76.548617,108.613322,100.000000,18.449710,30.886076,10.171957,24.765298,24.506329,14.888707,20.200577,1669.921875,36.864633,0.649496,75.358605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.508984,74.839857,201.728470,375.362541,81.431498,85.646376,54.348991,14.198832,199.878981,5.316797,74.933053,41.896658,192.736839,203.444955,190.048727,200.828425,120.191441,199.782073,-0.063705,-1.894572,32.025740,-235.851109,182.105435,5.151426,36.920005,13.444814,40.517350,2100.291335,0.376617,345027.777974,0.924069,44.081624,4.896568,4.859848,0.072884,0.051350,135.686284,111.053413,32.000000,32.000000,32.000000,32.000000,-2166.425334,32.000000,69.916945,76.707422,108.541210,100.000000,18.514531,30.886076,10.171957,24.659871,24.506329,14.888707,20.177300,1666.259766,36.897701,0.652850,75.356960,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.512747,74.835160,201.896458,232.933377,81.448346,85.660066,54.236158,14.208251,199.865028,5.289223,74.817798,42.023681,192.797551,203.529296,190.048542,200.739894,120.229327,199.884702,-0.064091,-1.898199,32.025740,-235.845611,182.257781,5.143752,36.956985,13.441821,21.017579,1091.751419,1.090887,345350.685957,0.922200,43.895848,4.947322,4.843904,0.073660,0.052610,135.702737,111.156616,32.000000,32.000000,32.000000,32.000000,1025.705940,32.000000,69.934994,76.852112,108.486679,100.000000,18.567710,30.886076,10.171957,24.480203,24.506329,14.888707,20.160807,1673.583984,36.952351,0.652603,75.365500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.570150,74.797865,201.931817,325.193552,81.389951,85.611441,54.437849,14.202828,199.877583,5.279707,74.855257,41.822846,192.773756,203.497045,189.978959,200.807648,120.240863,199.766970,-0.064348,-1.902582,32.025740,-235.849890,182.098826,5.155939,36.922908,13.458066,60.863092,3149.800461,0.595606,345692.834944,0.923665,43.971047,4.990617,4.859875,0.073325,0.051488,135.061358,111.157580,32.000000,32.000000,32.000000,32.000000,-12580.943176,32.000000,69.939868,77.052026,108.478513,100.000000,18.636558,30.886076,10.171957,24.383060,24.506329,14.888707,20.130997,1666.259766,36.862127,0.654034,75.368629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.412773,74.708358,201.833113,210.380620,81.336644,85.541140,54.223930,14.203684,199.823852,5.233653,74.762959,41.780006,192.831994,203.538143,190.073945,200.831321,120.308163,199.889930,-0.064251,-1.905612,32.025740,-235.846747,181.808280,5.155964,36.896926,13.392706,32.399000,1683.335190,1.148899,345680.895449,0.925635,43.961870,4.989919,4.863481,0.072892,0.052165,134.987538,111.105603,32.000000,32.000000,32.000000,32.000000,952.314522,32.000000,69.988300,77.197571,108.578060,100.000000,18.692233,30.886076,10.171957,24.237598,24.506329,14.888707,20.096148,1658.935547,36.849470,0.653465,75.401299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.459515,74.690401,201.716748,169.087695,81.318623,85.446240,54.232766,14.199403,199.813850,5.222929,74.702702,41.672090,192.844242,203.527809,190.104516,200.714259,120.353990,199.797173,-0.063970,-1.905014,32.025740,-235.853805,181.874158,5.162982,36.874208,13.440144,19.908786,1034.220188,0.396112,345385.368322,0.920241,43.856272,4.935719,4.857616,0.073562,0.052184,134.535091,111.079446,32.000000,32.000000,32.000000,32.000000,-520.201074,32.000000,70.011368,77.375539,108.453360,100.000000,18.755400,30.886076,10.171957,24.149783,24.506329,14.888707,20.059766,1662.597656,36.828951,0.654021,75.352621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.386530,74.608907,201.674800,206.573612,81.306903,85.365300,54.409296,14.202400,199.809329,5.253852,74.666705,41.681747,192.859232,203.282975,190.113333,200.718234,120.428505,199.705000,-0.064877,-1.913811,32.025740,-235.853422,181.689685,5.146040,36.805890,13.383655,37.997836,1967.504604,0.745237,345002.015388,0.926668,43.954196,4.912977,4.873692,0.072623,0.052355,134.449814,111.016946,32.000000,32.000000,32.000000,32.000000,947.402978,32.000000,70.036724,77.424123,108.368043,100.000000,18.814049,30.886076,10.171957,24.020339,24.506329,14.888707,20.010714,1669.921875,36.830015,0.655231,75.357130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.323107,74.568022,201.615218,125.396787,81.224036,85.278456,54.477995,14.198975,199.748210,5.250660,74.519789,41.449123,192.876176,203.214770,190.082786,200.590945,120.411066,199.647379,-0.064990,-1.918372,32.025740,-235.853907,181.802919,5.147358,36.757641,13.324173,20.420206,1056.012321,1.209890,344493.605018,0.924335,43.880515,4.833540,4.865391,0.073031,0.051464,133.947876,110.870623,32.000000,32.000000,32.000000,32.000000,656.446531,32.000000,70.039824,77.467917,108.411128,100.000000,18.867222,30.886076,10.171957,23.987180,24.506329,14.888707,19.960190,1669.921875,36.787301,0.654036,75.351633,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.267440,74.469678,201.591021,418.219241,81.162011,85.200618,54.215655,14.205396,199.590214,5.252417,74.505100,41.355645,192.835399,203.116824,190.105520,200.480348,120.481269,199.531860,-0.065633,-1.921336,32.025740,-235.849772,181.679466,5.145787,36.722662,13.335622,48.911531,2541.654669,0.633945,344005.564097,0.922021,43.886052,4.725615,4.872957,0.073530,0.052156,133.994299,110.892468,32.000000,32.000000,32.000000,32.000000,994.289892,32.000000,70.092171,77.507470,108.556122,100.000000,18.924869,30.886076,10.171957,23.890946,24.506329,14.888707,19.894064,1651.611328,36.703928,0.654046,75.350874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.073136,74.479347,201.257740,223.086691,80.943287,85.102236,54.400549,14.202400,199.482781,5.274915,74.526725,41.407715,192.869420,203.050847,190.066501,200.352673,120.476083,199.414105,-0.065740,-1.924051,32.025740,-235.854566,181.631274,5.139611,36.669869,13.337353,51.768634,2680.979040,1.179468,343680.975935,0.921342,43.920895,4.722161,4.878995,0.072799,0.051336,134.223278,111.070170,32.000000,32.000000,32.000000,32.000000,811.816410,32.000000,70.090639,77.323729,108.695379,100.000000,18.977977,30.886076,10.171957,23.870937,24.506329,14.888707,19.832561,1666.259766,36.668156,0.654709,75.359739,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.207380,74.417469,201.144625,219.126431,80.754360,85.002264,54.519635,14.201401,199.390584,5.343444,74.460804,41.155425,192.844923,202.940246,190.100444,200.213305,120.570181,199.370990,-0.066333,-1.923371,32.025740,-235.852788,181.522917,5.130487,36.623296,13.318691,15.282413,789.712455,0.492310,343182.842877,0.926075,43.889090,4.610062,4.884990,0.074619,0.051934,134.697915,111.021135,32.000000,32.000000,32.000000,32.000000,790.123023,32.000000,70.118359,76.849609,108.734742,100.000000,19.017610,30.886076,10.171957,23.860480,24.506329,14.888707,19.761470,1655.273437,36.625154,0.656051,75.361384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.944952,74.477413,201.068660,219.971946,80.531276,84.875611,54.195107,14.204540,198.972218,5.323251,74.645083,41.140859,192.856687,202.737759,190.036540,199.856588,120.629989,199.112455,-0.066459,-1.914601,32.025740,-235.845728,181.025159,5.118283,36.607556,13.313048,54.007334,2807.518692,0.465772,342933.137394,0.926542,44.131556,4.572519,4.899985,0.072863,0.050734,134.979558,111.093457,32.000000,32.000000,32.000000,32.000000,1026.826862,32.000000,70.159126,76.508425,108.695305,100.000000,19.054236,30.886076,10.171957,23.856208,24.506329,14.888707,19.699204,1662.597656,36.581790,0.657584,75.342078,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.965788,74.586807,200.814013,57.658340,80.331224,84.746035,54.241358,14.201401,198.895695,5.362800,74.718041,41.132196,192.898188,202.495949,190.038304,199.794451,120.505416,198.795077,-0.066606,-1.907324,32.025740,-235.845763,180.957898,5.117202,36.525554,13.335243,33.296096,1729.389231,1.571261,342222.370785,0.920085,43.908749,4.462772,4.881277,0.073614,0.051757,135.200308,111.127525,32.000000,32.000000,32.000000,32.000000,1027.450835,32.000000,70.187678,76.582057,108.519843,100.000000,19.084470,30.886076,10.171957,23.872217,24.506329,14.888707,19.653062,1658.935547,36.508317,0.655633,75.344200,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.821724,74.573271,200.738513,-109.285689,80.140691,84.620480,54.269596,14.203399,198.833135,5.375838,74.619442,41.107717,192.922808,202.555202,190.064829,199.726694,120.556501,198.763610,-0.066016,-1.905331,32.025740,-235.847686,180.818274,5.114267,36.527898,13.320873,19.169493,995.139629,0.446054,341852.006304,0.930676,44.283665,4.309074,4.910707,0.072495,0.051319,135.279550,111.147075,32.000000,32.000000,32.000000,32.000000,555.708605,32.000000,70.181674,76.565392,108.486640,100.000000,19.116280,30.886076,10.171957,23.835950,24.506329,14.888707,19.601565,1677.246094,36.495407,0.658530,75.352340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.835268,74.591780,200.291567,52.298350,80.081330,84.501927,54.465552,14.203541,198.574230,5.389475,74.710524,41.045484,192.893376,202.221304,190.101135,199.458411,120.627130,198.673481,-0.066042,-1.904928,32.025740,-235.845583,180.653137,5.103366,36.477052,13.281062,35.467193,1834.572593,0.721748,341627.969854,0.928196,44.367995,4.318260,4.901993,0.072147,0.050968,135.816950,111.167376,32.000000,32.000000,32.000000,32.000000,664.078946,32.000000,70.183032,76.398320,108.487544,100.000000,19.146488,30.886076,10.171957,23.891392,24.506329,14.888707,19.547141,1662.597656,36.456605,0.658244,75.344643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.729074,74.577138,200.356509,172.319999,80.026179,84.393304,54.232917,14.201115,198.458051,5.314775,74.642769,41.052154,192.925152,202.143465,190.148366,199.332610,120.598393,198.526750,-0.065785,-1.906073,32.025740,-235.848009,180.582837,5.098346,36.446851,13.301599,29.574138,1536.310932,1.254736,341121.253317,0.929800,44.527961,4.255729,4.917443,0.073598,0.051402,135.275277,111.168820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.210061,76.188326,108.357950,100.000000,19.163202,30.886076,10.171957,23.885979,24.506329,14.888707,19.495346,1655.273437,36.450673,0.659059,75.334390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.782429,74.576586,200.231939,85.064351,80.020948,84.311323,54.260505,14.201972,198.405790,5.261549,74.802407,40.933456,192.939391,201.900252,190.124616,199.281965,120.639375,198.447292,-0.065428,-1.907292,32.025740,-235.849603,180.386271,5.101898,36.434789,13.282955,20.996235,1090.153329,0.676116,340540.444660,0.924870,44.530138,4.152302,4.904867,0.073110,0.051362,135.595688,111.220130,32.000000,32.000000,32.000000,32.000000,-59144.258967,32.000000,70.217550,76.260433,108.307755,100.000000,19.185479,30.886076,10.171957,23.962637,24.506329,14.888707,19.442362,1673.583984,36.448347,0.657767,75.395298,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.709997,74.690401,199.885707,55.996713,79.971538,84.231979,54.398496,14.200973,198.158164,5.253517,74.975598,40.921574,192.968249,201.665981,190.140397,198.989724,120.716458,198.161928,-0.065675,-1.912987,32.025740,-235.851255,180.344482,5.081469,36.375018,13.242441,49.146615,2545.286691,0.811527,340200.837231,0.930193,44.643661,4.127623,4.919250,0.074352,0.052143,135.512284,111.307126,32.000000,32.000000,32.000000,32.000000,-101211.804685,32.000000,70.242089,75.910727,108.422430,100.000000,19.194462,30.886076,10.171957,23.984288,24.506329,14.888707,19.408877,1662.597656,36.373467,0.658429,75.335055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.636406,74.745376,199.651547,286.114430,79.872263,84.141829,54.313509,14.202257,197.811981,5.176268,74.956071,40.801680,192.983798,201.487322,190.116132,198.773269,120.678197,197.896477,-0.065995,-1.913833,32.025740,-235.848174,180.040170,5.065722,36.375667,13.226808,49.072633,2545.431972,1.140380,339767.484064,0.927519,44.578683,4.057702,4.909760,0.073090,0.051478,135.033995,111.278756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.202949,75.749862,108.457506,100.000000,19.201035,30.886076,10.171957,24.002178,24.506329,14.888707,19.378995,1655.273437,36.344150,0.656921,75.333145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.563992,74.775765,199.511371,-40.688870,79.881643,84.060078,54.626696,14.197833,197.553575,5.190515,75.002310,40.811875,193.029421,201.256332,190.160799,198.557625,120.704790,197.605565,-0.066760,-1.918519,32.025740,-235.853088,179.993978,5.066378,36.299038,13.199006,18.675895,963.177834,0.486983,339491.405496,0.926298,44.779975,3.876617,4.909991,0.073435,0.051921,135.169011,111.198744,32.000000,32.000000,32.000000,32.000000,-7689.491379,32.000000,70.156544,75.711179,108.576576,100.000000,19.196672,30.886076,10.171957,24.080303,24.506329,14.888707,19.353349,1673.583984,36.310974,0.657995,75.338046,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
