OSU 80 Ton Compressor Load Stand
40.506782,74.833779,199.200897,149.967327,79.786810,83.964998,54.391866,14.197548,197.432182,5.186809,75.058741,40.801356,193.030210,201.063834,190.117341,198.378715,120.607544,197.331035,-0.066957,-1.918637,32.025740,-235.856804,179.936750,5.056624,36.252501,13.228089,38.339077,1985.809996,0.487561,339291.811866,0.928665,44.923947,3.818032,4.913120,0.074367,0.052528,135.893684,111.123036,32.000000,32.000000,32.000000,32.000000,925.747241,32.000000,70.158272,75.672091,108.458957,100.000000,19.192070,30.886076,10.171957,24.169990,24.506329,14.888707,19.333041,1666.259766,36.279583,0.658315,75.341055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.475685,74.879086,199.188006,256.035184,79.544806,83.852910,54.352642,14.195835,197.243171,5.221647,75.023558,40.766019,193.090681,200.978530,190.168860,198.122593,120.613070,197.236602,-0.067175,-1.917534,32.025740,-235.857373,179.621773,5.065259,36.255422,13.195814,63.663166,3299.875617,1.281098,338995.626535,0.924267,45.042031,3.685195,4.918435,0.073858,0.051953,135.713260,111.157918,32.000000,32.000000,32.000000,32.000000,-101213.778975,32.000000,70.170668,75.763540,108.370842,100.000000,19.177705,30.886076,10.171957,24.211128,24.506329,14.888707,19.317330,1651.611328,36.260831,0.658909,75.331679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.431189,74.877705,198.838399,17.636693,79.552540,83.759888,54.261943,14.197690,197.089597,5.156985,75.164171,40.719631,193.059506,200.629004,190.171962,197.881774,120.686064,197.160428,-0.067059,-1.914017,32.025740,-235.857315,179.431427,5.078025,36.175259,13.181696,22.255967,1155.529728,0.623475,338861.565092,0.928731,45.169416,3.682068,4.917717,0.073270,0.051960,136.079676,111.247120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.143902,76.074431,108.332846,100.000000,19.166519,30.886076,10.171957,24.300794,24.506329,14.888707,19.300118,1655.273437,36.222408,0.658868,75.325824,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.362501,74.881296,199.001712,150.239553,79.412489,83.643033,54.323377,14.197976,196.993618,5.185977,75.073203,40.612058,193.075562,200.526558,190.185142,197.903083,120.648802,197.024734,-0.066656,-1.908996,32.025740,-235.855232,179.288132,5.086691,36.205081,13.166515,25.631563,1329.285669,0.375210,338467.557589,0.929019,45.252460,3.641992,4.921177,0.073493,0.052342,135.478840,111.176211,32.000000,32.000000,32.000000,32.000000,-5898.432099,32.000000,70.197022,76.443506,108.191011,100.000000,19.148827,30.886076,10.171957,24.389950,24.506329,14.888707,19.288853,1666.259766,36.215196,0.658757,75.410496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.313047,74.996222,198.645460,101.822512,79.324006,83.534075,54.597968,14.199546,196.919026,5.205748,75.239973,40.668694,193.085950,200.447481,190.176547,197.737926,120.599133,196.879387,-0.066878,-1.899243,32.025740,-235.853173,179.048717,5.075510,36.166893,13.127966,21.439337,1106.279508,1.071776,338003.928004,0.930628,45.305116,3.541119,4.917946,0.074631,0.051436,135.334649,111.284768,32.000000,32.000000,32.000000,32.000000,752.979950,32.000000,70.141636,76.735629,108.342418,100.000000,19.127067,30.886076,10.171957,24.500791,24.506329,14.888707,19.287618,1655.273437,36.181894,0.658526,75.332830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.364185,74.988763,198.691724,69.982845,79.192444,83.431221,54.226888,14.201258,196.785085,5.176126,75.168102,40.649127,193.115437,200.404534,190.212343,197.594751,120.591100,196.711493,-0.066677,-1.898343,32.025740,-235.849173,179.459468,5.065060,36.237951,13.205929,20.602922,1070.395128,0.931010,337637.982957,0.929972,45.392215,3.528700,4.930361,0.073227,0.051537,135.165075,111.240628,32.000000,32.000000,32.000000,32.000000,503.895531,32.000000,70.084336,77.091188,108.253256,100.000000,19.105871,30.886076,10.171957,24.648322,24.506329,14.888707,19.286241,1677.246094,36.262057,0.658929,75.326915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.332254,74.996499,198.439489,-152.183085,79.175381,83.328190,54.214355,14.202400,196.557251,5.204706,75.227298,40.579283,193.161787,200.155391,190.255547,197.601433,120.543909,196.617138,-0.066157,-1.897204,32.025740,-235.846888,179.061360,5.049919,36.216963,13.170824,18.501374,961.434463,1.111678,337428.982524,0.925546,45.567332,3.525123,4.927572,0.073312,0.051769,135.194613,111.233721,32.000000,32.000000,32.000000,32.000000,903.942068,32.000000,70.099336,77.322479,108.038580,100.000000,19.080870,30.886076,10.171957,24.705092,24.506329,14.888707,19.279733,1677.246094,36.222805,0.658717,75.334910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.359285,74.957269,198.382897,-9.995785,79.115633,83.246052,54.500599,14.197833,196.497442,5.229942,75.076748,40.661133,193.169831,200.104530,190.269832,197.443504,120.594602,196.593636,-0.066244,-1.895788,32.025740,-235.852598,179.263026,5.033903,36.235589,13.200610,20.799661,1075.189398,1.154435,336981.712235,0.929459,45.497632,3.471614,4.922476,0.073057,0.051751,135.417759,111.314628,32.000000,32.000000,32.000000,32.000000,902.844208,32.000000,70.097289,77.237346,108.072501,100.000000,19.046249,30.886076,10.171957,24.818140,24.506329,14.888707,19.277648,1677.246094,36.264942,0.655912,75.405578,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.381239,74.954230,198.289881,85.719096,79.151964,83.201705,54.549224,14.200116,196.461481,5.235813,75.131716,40.660005,193.140621,200.059373,190.262836,197.279060,120.536308,196.560659,-0.065641,-1.891484,32.025740,-235.848518,179.391105,5.028347,36.310487,13.227061,22.607275,1167.588042,1.283728,336667.223549,0.929327,45.544224,3.484203,4.920119,0.072505,0.051808,135.218767,111.345587,32.000000,32.000000,32.000000,32.000000,347.148752,32.000000,70.093500,76.890803,108.108735,100.000000,19.014701,30.886076,10.171957,24.916069,24.506329,14.888707,19.271776,1658.935547,36.302752,0.655685,75.409132,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.310375,75.060593,197.967845,-13.936466,79.127636,83.184349,54.456103,14.197120,196.264648,5.209181,75.316400,40.679425,193.172054,199.854512,190.301313,197.101351,120.486938,196.259585,-0.065003,-1.894459,32.025740,-235.852658,179.018717,5.033845,36.303527,13.228882,59.414821,3073.818557,1.139866,336196.140127,0.922790,45.472099,3.424888,4.915422,0.072472,0.051887,135.026213,111.288587,32.000000,32.000000,32.000000,32.000000,552.861999,32.000000,70.036338,76.359783,108.245770,100.000000,18.977884,30.886076,10.171957,24.981395,24.506329,14.888707,19.279974,1655.273437,36.298713,0.653767,75.402509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.423797,75.060593,198.204919,273.945265,79.137230,83.195089,54.229250,14.204683,196.353603,5.226070,75.401449,40.707943,193.179520,199.901336,190.334397,197.156341,120.546778,196.312366,-0.064825,-1.901808,32.025740,-235.847218,179.074249,5.043915,36.264960,13.214458,38.395040,1994.672130,1.047409,336090.273234,0.920936,45.442355,3.471085,4.910446,0.074312,0.051851,135.973843,111.289665,32.000000,32.000000,32.000000,32.000000,-101212.548816,32.000000,69.996290,75.969051,108.403326,100.000000,18.941549,30.886076,10.171957,25.110430,24.506329,14.888707,19.288657,1655.273437,36.306430,0.652266,75.334057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.362229,75.162538,198.184433,144.752709,79.212090,83.230317,54.230327,14.203113,196.253644,5.168314,75.482436,40.769561,193.166214,199.801452,190.310446,197.166180,120.428767,196.112948,-0.066089,-1.907026,32.025740,-235.848461,178.918657,5.041359,36.336505,13.262040,16.521283,858.285034,0.398673,336251.559737,0.924277,45.634955,3.409932,4.911089,0.072407,0.051353,135.733553,111.258322,32.000000,32.000000,32.000000,32.000000,-30882.730005,32.000000,69.967864,75.831624,108.309135,100.000000,18.905896,30.886076,10.171957,25.153365,24.506329,14.888707,19.311428,1677.246094,36.337785,0.652560,75.330469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.464139,75.216965,197.852857,179.917847,79.213664,83.265289,54.263368,14.197690,196.045068,5.157793,75.500335,40.819530,193.153960,199.834799,190.339106,197.084646,120.467844,196.302108,-0.066776,-1.906896,32.025740,-235.850944,178.882234,5.041504,36.310361,13.233768,40.845272,2120.630659,0.616183,336127.590961,0.925486,45.496987,3.369478,4.903174,0.073267,0.051264,135.610807,111.139842,32.000000,32.000000,32.000000,32.000000,1010.024754,32.000000,69.997485,75.884118,108.284402,100.000000,18.863563,30.886076,10.171957,25.273015,24.506329,14.888707,19.342280,1655.273437,36.303239,0.651630,75.332455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.358433,75.219727,197.885538,15.254230,79.274447,83.307076,54.486201,14.204112,196.121278,5.137308,75.496442,40.904084,193.148312,199.655388,190.308578,197.016912,120.361841,196.144310,-0.066742,-1.908029,32.025740,-235.850240,179.174347,5.023354,36.318510,13.224068,16.824014,869.907505,1.434508,336599.643474,0.927586,45.673788,3.414229,4.910146,0.073127,0.051618,135.480240,111.212881,32.000000,32.000000,32.000000,32.000000,-5364.252680,32.000000,70.014292,76.170258,108.354097,100.000000,18.826463,30.886076,10.171957,25.299357,24.506329,14.888707,19.368371,1673.583984,36.334251,0.652211,75.336239,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.514534,75.288521,197.912500,186.990498,79.282765,83.354895,54.412745,14.200259,196.103860,5.181807,75.625496,40.832332,193.150800,199.729238,190.297910,196.970033,120.318449,196.117440,-0.067225,-1.907289,32.025740,-235.853112,178.856413,5.042373,36.328626,13.218352,16.961271,878.188515,0.578841,336673.254920,0.925037,45.604357,3.444645,4.889585,0.072565,0.051188,134.915461,111.257724,32.000000,32.000000,32.000000,32.000000,-2307.539429,32.000000,70.012559,76.530555,108.173496,100.000000,18.783964,30.886076,10.171957,25.385159,24.506329,14.888707,19.407506,1673.583984,36.300408,0.651262,75.328304,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.415469,75.380523,198.058676,90.431317,79.324810,83.372328,54.356538,14.202257,196.192479,5.140941,75.701533,40.812888,193.203005,199.706698,190.334919,196.978387,120.277212,196.033900,-0.066441,-1.902151,32.025740,-235.849644,179.022875,5.045418,36.327814,13.249292,18.322849,949.666712,1.408937,337078.167458,0.924297,45.735595,3.492681,4.903202,0.073363,0.052031,135.124545,111.278617,32.000000,32.000000,32.000000,32.000000,979.345676,32.000000,69.982774,76.587055,107.892142,100.000000,18.741323,30.886076,10.171957,25.460083,24.506329,14.888707,19.460202,1673.583984,36.341625,0.652387,75.326753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.634771,75.392956,198.086250,107.124510,79.369712,83.419545,54.383583,14.205539,196.160622,5.103133,75.620514,40.893328,193.226833,199.753821,190.343100,197.017525,120.355220,196.136922,-0.065344,-1.907017,32.025740,-235.843095,179.093542,5.041323,36.397015,13.179947,20.998989,1087.828835,1.394655,337309.519737,0.922419,45.614753,3.526198,4.884975,0.073383,0.050973,135.656159,111.249738,32.000000,32.000000,32.000000,32.000000,881.300204,32.000000,69.958032,76.494563,107.912425,100.000000,18.705329,30.886076,10.171957,25.518955,24.506329,14.888707,19.515233,1669.921875,36.367661,0.651649,75.339555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.547963,75.434399,198.085571,62.896353,79.356023,83.460820,54.460319,14.202828,196.146797,5.148701,75.744999,40.915957,193.202508,199.759779,190.374274,197.084731,120.407793,196.108419,-0.064636,-1.909211,32.025740,-235.845480,179.029157,5.051054,36.308089,13.184473,63.289394,3274.015619,1.294575,337605.844315,0.926180,45.827037,3.536729,4.900566,0.073603,0.051615,135.482655,111.238717,32.000000,32.000000,32.000000,32.000000,1025.707749,32.000000,70.001296,76.619020,107.852888,100.000000,18.663809,30.886076,10.171957,25.539348,24.506329,14.888707,19.570787,1666.259766,36.331330,0.652703,75.339325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.509946,75.511760,197.972207,135.079472,79.406147,83.487796,54.533074,14.199974,196.098017,5.078572,75.900544,40.902382,193.219515,199.703760,190.331737,197.051237,120.376095,196.025413,-0.064306,-1.912820,32.025740,-235.851928,179.254235,5.044967,36.320890,13.265394,62.341884,3220.697534,1.125784,337545.603394,0.920939,45.573507,3.496586,4.874797,0.073182,0.051205,134.929393,111.256575,32.000000,32.000000,32.000000,32.000000,-99.551566,32.000000,70.024806,76.579765,107.753987,100.000000,18.626214,30.886076,10.171957,25.606376,24.506329,14.888707,19.640790,1651.611328,36.333746,0.650037,75.337373,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.615764,75.553204,198.021456,-18.946962,79.431407,83.538154,54.381643,14.199688,196.094136,5.055619,75.869537,41.033021,193.165664,199.687116,190.344630,197.046225,120.266841,196.135805,-0.064012,-1.911056,32.025740,-235.854337,178.914090,5.042902,36.331997,13.213232,62.508095,3238.276521,0.374350,337730.610707,0.922287,45.720095,3.433538,4.885216,0.073772,0.052109,135.082691,111.209553,32.000000,32.000000,32.000000,32.000000,875.706936,32.000000,69.969728,76.521816,107.566089,100.000000,18.588674,30.886076,10.171957,25.667506,24.506329,14.888707,19.715818,1662.597656,36.293196,0.652120,75.336248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.551906,75.534140,198.036848,120.772257,79.433780,83.594630,54.460158,14.201115,196.162409,5.056071,75.771730,40.992864,193.191464,199.818757,190.378552,197.056290,120.239009,196.115521,-0.064369,-1.905212,32.025740,-235.848499,178.968707,5.049968,36.332033,13.243829,31.599336,1634.666093,0.380364,337995.484402,0.922443,45.843560,3.434727,4.887002,0.074086,0.051876,135.232788,111.186982,32.000000,32.000000,32.000000,32.000000,-77413.850630,32.000000,70.029803,76.914873,107.703599,100.000000,18.545940,30.886076,10.171957,25.735422,24.506329,14.888707,19.795329,1662.597656,36.385566,0.652634,75.420928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.610348,75.500709,198.001599,-10.092142,79.537086,83.640811,54.272939,14.196977,196.277090,5.023561,75.797283,41.100808,193.170599,199.734135,190.351408,197.050848,120.214882,196.146806,-0.064531,-1.903249,32.025740,-235.853291,179.024774,5.050504,36.306250,13.256901,21.933025,1138.531864,0.378941,338347.063745,0.923087,45.756761,3.584554,4.875483,0.073137,0.051313,136.158134,111.224766,32.000000,32.000000,32.000000,32.000000,-7911.997473,32.000000,70.031363,77.216407,107.761398,100.000000,18.507666,30.886076,10.171957,25.721345,24.506329,14.888707,19.863203,1677.246094,36.300480,0.652653,75.404410,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.658370,75.573374,197.983814,60.066553,79.692434,83.682089,54.299329,14.202828,196.211518,5.067251,75.894305,41.092202,193.225395,199.790370,190.379681,197.163775,120.107523,196.220565,-0.064332,-1.901561,32.025740,-235.845970,178.755539,5.063300,36.350010,13.258163,40.869541,2120.485378,0.750990,338640.891679,0.923888,45.815055,3.604933,4.883540,0.074717,0.052316,136.374010,111.299624,32.000000,32.000000,32.000000,32.000000,645.970646,32.000000,70.046437,77.396731,107.905281,100.000000,18.471298,30.886076,10.171957,25.754486,24.506329,14.888707,19.942450,1651.611328,36.341625,0.652203,75.418550,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.634953,75.555138,198.270981,-360.994831,79.892428,83.738125,54.525181,14.205967,196.340832,5.075677,75.773632,41.106387,193.191412,200.016476,190.380328,197.118673,120.213003,196.250313,-0.064335,-1.901279,32.025740,-235.845771,178.895406,5.060542,36.319664,13.288995,64.197046,3317.018762,1.081181,338792.636457,0.926091,45.710823,3.640557,4.875644,0.074455,0.051291,136.426074,111.367748,32.000000,32.000000,32.000000,32.000000,521.386243,32.000000,70.052980,77.399927,108.070197,100.000000,18.437247,30.886076,10.171957,25.806560,24.506329,14.888707,20.019508,1658.935547,36.300264,0.653258,75.334040,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.709453,75.497393,198.280276,-36.767472,80.011974,83.812883,54.433625,14.195264,196.322774,5.125613,75.727385,41.141004,193.158398,199.943774,190.365129,197.203802,120.272966,196.405462,-0.063571,-1.903546,32.025740,-235.856964,179.109373,5.061057,36.326570,13.209860,19.814099,1025.503334,0.580071,339175.696878,0.925088,45.725369,3.775016,4.869448,0.072897,0.051283,135.672788,111.288975,32.000000,32.000000,32.000000,32.000000,767.402529,32.000000,70.058551,77.297672,108.233847,100.000000,18.403955,30.886076,10.171957,25.868635,24.506329,14.888707,20.087335,1677.246094,36.339480,0.652344,75.405433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.662203,75.458989,198.429801,-400.247160,80.071603,83.866852,54.202859,14.198547,196.438174,5.176588,75.610804,41.073301,193.145006,200.086104,190.390818,197.306338,120.168380,196.398624,-0.063375,-1.901185,32.025740,-235.851884,179.006112,5.048687,36.278898,13.259498,23.743894,1234.126688,0.370024,339233.280245,0.922400,45.735468,3.680462,4.879321,0.073356,0.051952,136.043397,111.331788,32.000000,32.000000,32.000000,32.000000,881.157134,32.000000,70.123384,77.220435,108.521820,100.000000,18.370973,30.886076,10.171957,25.747412,24.506329,14.888707,20.150150,1666.259766,36.299885,0.654388,75.372353,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.579545,75.446280,198.311099,149.759113,80.003978,83.928837,54.443427,14.201829,196.586426,5.191306,75.638131,40.948420,193.146929,200.218127,190.368982,197.399584,120.080091,196.514705,-0.063697,-1.903567,32.025740,-235.849582,179.187074,5.040498,36.324028,13.243054,61.374683,3175.951021,1.198137,339333.265931,0.922847,45.587623,3.677471,4.870620,0.073963,0.051600,135.747960,111.201062,32.000000,32.000000,32.000000,32.000000,-33519.261383,32.000000,70.142168,77.108632,108.784538,100.000000,18.343021,30.886076,10.171957,25.798630,24.506329,14.888707,20.213522,1655.273437,36.299164,0.653284,75.363710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.902619,75.381076,198.628107,300.842586,80.015879,83.999316,54.202454,14.204255,196.774353,5.209313,75.495793,41.155193,193.131731,200.418328,190.356297,197.688689,120.174273,196.692289,-0.063742,-1.900811,32.025740,-235.845523,179.316112,5.042438,36.293268,13.238438,64.163665,3335.033592,1.001748,339707.138477,0.928439,45.606348,3.779548,4.879957,0.073602,0.051629,134.998879,111.276384,32.000000,32.000000,32.000000,32.000000,-143.529751,32.000000,70.181707,76.824787,108.960472,100.000000,18.329128,30.886076,10.171957,25.892985,24.506329,14.888707,20.267165,1662.597656,36.338777,0.655247,75.353977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.825151,75.349303,198.798557,-69.165105,80.095098,84.069427,54.451784,14.202400,196.898508,5.247565,75.422304,41.091774,193.089686,200.614901,190.310835,197.816728,120.163098,196.844369,-0.063807,-1.894009,32.025740,-235.853749,179.542515,5.057117,36.289409,13.266313,60.948870,3153.432483,0.388260,340140.361344,0.927002,45.693702,3.910440,4.886972,0.076218,0.051408,135.355602,111.316162,32.000000,32.000000,32.000000,32.000000,1017.703185,32.000000,70.180736,76.186807,109.103525,100.000000,18.317130,30.886076,10.171957,25.915309,24.506329,14.888707,20.313996,1651.611328,36.317230,0.656471,75.331432,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.788706,75.278022,198.885747,62.474622,80.116507,84.149458,54.181857,14.204683,197.038569,5.262204,75.466061,41.161956,193.026875,200.653010,190.281841,197.848510,120.245361,197.018708,-0.064070,-1.894666,32.025740,-235.845585,179.513309,5.091014,36.311893,13.238582,54.351767,2826.114645,0.369804,339997.320955,0.923913,45.238284,3.881399,4.856122,0.072714,0.051503,135.393749,111.299491,32.000000,32.000000,32.000000,32.000000,956.897516,32.000000,70.158625,76.109650,109.108637,100.000000,18.299970,30.886076,10.171957,25.881580,24.506329,14.888707,20.350338,1651.611328,36.348008,0.652966,75.343723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.791762,75.324438,199.072630,-229.101693,80.235467,84.221167,54.480275,14.200116,197.153639,5.244460,75.350083,41.186953,193.047122,200.820535,190.268508,198.018820,120.202137,197.176403,-0.064038,-1.894086,32.025740,-235.851948,179.659338,5.088444,36.332827,13.276140,33.990594,1757.719004,0.390377,340318.189680,0.922246,45.299861,3.948326,4.869512,0.073483,0.051668,136.059636,111.380919,32.000000,32.000000,32.000000,32.000000,739.700644,32.000000,70.102840,75.929412,109.103764,100.000000,18.290129,30.886076,10.171957,25.904129,24.506329,14.888707,20.399872,1662.597656,36.328842,0.655144,75.328969,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.756190,75.287140,199.273433,240.066364,80.275574,84.305222,54.459705,14.199831,197.243081,5.254345,75.462964,41.237673,192.990005,200.864744,190.285449,198.153806,120.167142,197.309649,-0.063986,-1.893433,32.025740,-235.854031,179.520857,5.099921,36.321684,13.212510,61.847988,3199.486524,0.438515,340462.451108,0.928453,45.272545,3.929933,4.876000,0.074497,0.051793,136.185579,111.332913,32.000000,32.000000,32.000000,32.000000,730.540673,32.000000,70.069370,76.267776,109.035003,100.000000,18.283374,30.886076,10.171957,25.881085,24.506329,14.888707,20.432748,1655.273437,36.341896,0.655719,75.408092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.810566,75.297362,199.118306,79.063250,80.308229,84.371426,54.473807,14.197405,197.375817,5.281189,75.424069,41.253277,192.956905,201.164787,190.208737,198.271659,120.197320,197.360439,-0.064285,-1.894582,32.025740,-235.851229,179.715038,5.112584,36.358592,13.250176,13.589729,702.834485,0.702260,340871.748137,0.924180,45.315272,4.030895,4.880217,0.073669,0.051953,135.700553,111.371305,32.000000,32.000000,32.000000,32.000000,593.754262,32.000000,70.059914,76.618308,108.818702,100.000000,18.287770,30.886076,10.171957,25.870387,24.506329,14.888707,20.476726,1673.583984,36.418201,0.657060,75.414928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.727210,75.240725,199.432390,-44.427235,80.401700,84.419338,54.580442,14.200973,197.626012,5.258331,75.372887,41.249698,192.968792,201.249984,190.237114,198.453199,120.206721,197.536879,-0.065142,-1.894253,32.025740,-235.850765,179.817316,5.122757,36.407436,13.229585,14.131402,729.420887,0.386800,341252.823880,0.926233,45.320911,4.114646,4.889403,0.073408,0.051127,134.985675,111.228400,32.000000,32.000000,32.000000,32.000000,942.555033,32.000000,70.036514,76.662610,108.487205,100.000000,18.289311,30.886076,10.171957,25.953709,24.506329,14.888707,20.508785,1673.583984,36.412737,0.658270,75.338362,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.995809,75.220004,199.454206,37.299146,80.369649,84.480232,54.371762,14.197120,197.641608,5.245320,75.258011,41.238210,192.985983,201.297169,190.214865,198.615095,120.154372,197.628032,-0.064972,-1.894197,32.025740,-235.858049,179.784910,5.122159,36.386143,13.260958,20.571046,1065.891421,1.759155,341449.040157,0.925425,45.265509,4.103048,4.879087,0.073608,0.051630,135.915886,111.284391,32.000000,32.000000,32.000000,32.000000,-493.342975,32.000000,70.080974,76.377318,108.226071,100.000000,18.295836,30.886076,10.171957,25.914344,24.506329,14.888707,20.540357,1677.246094,36.407851,0.656442,75.343527,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.923715,75.169169,199.641275,64.821372,80.421292,84.539540,54.219369,14.202114,197.714102,5.201218,75.276434,41.317439,192.937890,201.509917,190.213434,198.668168,120.194741,197.665022,-0.065082,-1.892575,32.025740,-235.850114,180.246587,5.138035,36.383799,13.241107,20.689536,1075.044117,1.696763,341624.926973,0.926037,45.309499,4.158160,4.896785,0.073097,0.052875,135.951354,111.392845,32.000000,32.000000,32.000000,32.000000,-101211.317749,32.000000,70.109223,76.605893,108.109289,100.000000,18.312159,30.886076,10.171957,25.751252,24.506329,14.888707,20.560921,1673.583984,36.387080,0.658496,75.340689,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.632874,75.154250,199.671381,284.046687,80.518574,84.603665,54.400138,14.199831,197.867738,5.193015,75.281187,41.347318,192.933635,201.531354,190.230375,198.854940,120.186356,197.829244,-0.065229,-1.891093,32.025740,-235.853377,180.217708,5.129064,36.442938,13.289572,17.501569,906.373007,1.160701,341755.935869,0.923714,44.965095,4.243820,4.865234,0.072995,0.052158,135.951588,111.402189,32.000000,32.000000,32.000000,32.000000,-2182.259077,32.000000,70.128444,76.311593,108.148458,100.000000,18.317941,30.886076,10.171957,25.778813,24.506329,14.888707,20.584485,1669.921875,36.424385,0.655815,75.334083,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.058159,75.108941,199.948353,152.032530,80.518722,84.655727,54.290774,14.198119,197.969318,5.167170,75.084138,41.344469,192.867169,201.705005,190.172856,198.903099,120.106326,197.905724,-0.065690,-1.890934,32.025740,-235.855253,180.483903,5.105203,36.456173,13.306088,11.987459,622.058312,1.156941,341925.423620,0.928593,45.000978,4.216967,4.878376,0.073469,0.051875,135.438992,111.324937,32.000000,32.000000,32.000000,32.000000,180.726979,32.000000,70.156117,76.390134,108.280653,100.000000,18.335379,30.886076,10.171957,25.853753,24.506329,14.888707,20.600193,1673.583984,36.463078,0.657832,75.348198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.031402,75.116124,200.078185,197.782375,80.574415,84.709142,54.374970,14.201115,198.168767,5.161062,75.243077,41.377354,192.883841,201.770654,190.185189,198.956945,120.147133,197.997687,-0.066545,-1.891780,32.025740,-235.851603,180.493099,5.114875,36.464845,13.285894,27.803768,1440.570828,1.376158,342377.920576,0.933254,45.337095,4.285330,4.914035,0.073652,0.052138,134.758707,111.270747,32.000000,32.000000,32.000000,32.000000,772.790727,32.000000,70.182554,76.593853,108.149623,100.000000,18.353679,30.886076,10.171957,25.806385,24.506329,14.888707,20.613423,1673.583984,36.463132,0.661231,75.338004,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.029560,75.074683,200.006615,26.426634,80.728834,84.745895,54.220111,14.204683,198.259120,5.173955,75.227582,41.341612,192.867429,201.790908,190.163975,199.110616,120.096237,198.137397,-0.067096,-1.892886,32.025740,-235.847218,180.636168,5.118025,36.504368,13.294981,17.063393,886.614807,1.996287,342386.334028,0.925270,44.779130,4.393280,4.869881,0.074375,0.052591,134.720937,111.241120,32.000000,32.000000,32.000000,32.000000,896.850345,32.000000,70.188358,76.637491,108.165971,100.000000,18.380976,30.886076,10.171957,25.699231,24.506329,14.888707,20.624505,1677.246094,36.523426,0.656291,75.400651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
40.988313,75.087944,200.196169,6.972457,80.742447,84.785558,54.238162,14.196263,198.323920,5.194855,75.172888,41.473701,192.841393,201.990405,190.129451,199.173907,120.152464,198.242103,-0.067054,-1.895367,32.025740,-235.857598,180.825497,5.105236,36.505955,13.306900,10.868253,564.527081,0.862026,342564.229770,0.925079,44.818445,4.386034,4.876221,0.074578,0.052077,134.956565,111.296319,32.000000,32.000000,32.000000,32.000000,1026.721834,32.000000,70.174914,76.290592,108.322634,100.000000,18.408662,30.886076,10.171957,25.687808,24.506329,14.888707,20.638884,1677.246094,36.503502,0.657310,75.345351,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.135084,75.049266,200.161711,-58.662473,80.769944,84.832723,54.454966,14.197833,198.375829,5.223412,75.162531,41.383493,192.828447,202.013731,190.151939,199.223066,120.206833,198.315499,-0.065913,-1.900703,32.025740,-235.848677,180.871772,5.115091,36.548110,13.329510,20.922652,1082.453442,1.404815,342752.630489,0.928078,44.779218,4.487893,4.874696,0.073938,0.052455,134.507491,111.367850,32.000000,32.000000,32.000000,32.000000,1026.492355,32.000000,70.102516,75.952164,108.440065,100.000000,18.440855,30.886076,10.171957,25.590950,24.506329,14.888707,20.641988,1677.246094,36.573496,0.656316,75.347158,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.162313,75.031861,200.301037,-36.610553,80.849280,84.870444,54.630294,14.202685,198.508816,5.235754,75.118366,41.531453,192.821719,202.045411,190.102040,199.374273,120.315067,198.392830,-0.065163,-1.910730,32.025740,-235.846766,180.962935,5.117100,36.606817,13.355113,15.564159,802.642454,2.209699,342867.267725,0.929230,44.842046,4.469843,4.884226,0.072263,0.051161,134.550025,111.414617,32.000000,32.000000,32.000000,32.000000,995.645168,32.000000,70.094861,75.814758,108.365075,100.000000,18.466904,30.886076,10.171957,25.435074,24.506329,14.888707,20.647781,1658.935547,36.629643,0.657898,75.424679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.125951,75.031032,200.421388,7.138687,80.908554,84.904080,54.603758,14.196691,198.697149,5.227250,75.116657,41.680424,192.835751,202.203330,190.117576,199.426462,120.221721,198.564279,-0.064631,-1.915436,32.025740,-235.849819,181.076373,5.105067,36.620934,13.334576,14.162781,730.728415,1.145140,342833.178999,0.922433,44.627162,4.442225,4.865961,0.073245,0.052209,135.444547,111.414945,32.000000,32.000000,32.000000,32.000000,838.239085,32.000000,70.093817,76.020574,108.321322,100.000000,18.501463,30.886076,10.171957,25.454805,24.506329,14.888707,20.656189,1666.259766,36.630292,0.655102,75.347166,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.041725,74.990697,200.463089,197.994249,80.872934,84.945592,54.649734,14.201972,198.632151,5.207100,75.112011,41.611146,192.799977,202.279115,190.090839,199.522196,120.220019,198.554214,-0.063983,-1.915390,32.025740,-235.851073,181.501624,5.107414,36.650090,13.348964,21.727390,1120.081192,1.539936,342776.629310,0.919195,44.577121,4.362171,4.866127,0.073172,0.052185,135.728671,111.377207,32.000000,32.000000,32.000000,32.000000,994.488297,32.000000,70.077175,76.258225,108.240959,100.000000,18.533358,30.886076,10.171957,25.350187,24.506329,14.888707,20.649126,1673.583984,36.640029,0.654328,75.351761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.434374,74.995670,200.585059,105.823472,80.899913,84.977064,54.463983,14.198975,198.685213,5.197856,75.113127,41.661753,192.811922,202.360365,190.114522,199.554565,120.312796,198.594313,-0.064054,-1.920799,32.025740,-235.852600,181.210815,5.090927,36.753404,13.357313,15.721804,813.247959,1.694751,343088.245966,0.920873,44.619880,4.517960,4.873356,0.073668,0.051809,135.664933,111.358495,32.000000,32.000000,32.000000,32.000000,994.196046,32.000000,70.037243,76.618457,108.267063,100.000000,18.571444,30.886076,10.171957,25.281944,24.506329,14.888707,20.649743,1673.583984,36.708472,0.655261,75.355255,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.304555,74.986829,200.704172,168.312764,81.012040,85.024163,54.351242,14.204398,198.734601,5.188773,75.133212,41.798101,192.794171,202.317203,190.040032,199.657775,120.303407,198.792197,-0.063797,-1.912402,32.025740,-235.848484,181.270570,5.097059,36.780125,13.401217,33.669050,1745.224848,1.106994,343270.710278,0.922478,44.680620,4.515998,4.884373,0.072423,0.051709,136.511876,111.236591,32.000000,32.000000,32.000000,32.000000,-13200.899555,32.000000,70.066004,76.817014,108.230142,100.000000,18.615093,30.886076,10.171957,25.116615,24.506329,14.888707,20.648803,1673.583984,36.731605,0.656443,75.351028,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.005000,0.400000,0.000000
41.435250,74.961965,200.747185,137.815600,80.884816,85.085008,54.369960,14.199974,198.973535,5.197061,75.053960,41.803261,192.811710,202.499102,190.092000,199.757657,120.337305,198.873311,-0.063459,-1.911220,32.025740,-235.849641,181.354741,5.105231,36.823200,13.372476,63.596536,3295.371910,1.520073,342994.971032,0.916608,44.215749,4.437820,4.841030,0.073758,0.052562,135.228085,111.310813,32.000000,32.000000,32.000000,32.000000,986.553632,32.000000,70.061067,77.049180,108.310567,100.000000,18.671577,30.886076,10.171957,24.999010,24.506329,14.888707,20.643808,1655.273437,36.778610,0.651029,75.347414,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.348730,75.011141,200.849755,105.033387,80.902464,85.146715,54.193119,14.201115,198.998702,5.222115,75.099668,41.629295,192.844153,202.516603,190.079924,199.828717,120.333621,198.794302,-0.064198,-1.913637,32.025740,-235.846212,181.573537,5.122031,36.820206,13.396853,61.740859,3209.656187,0.712131,343279.994830,0.922085,44.361869,4.519222,4.859129,0.072708,0.051611,135.280403,111.203376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037407,76.962749,108.264735,100.000000,18.785188,30.886076,10.171957,24.809745,24.506329,14.888707,20.645951,1651.611328,36.850966,0.652756,75.347183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.368865,74.998433,200.658006,99.732121,80.961886,85.182581,54.404067,14.202685,198.938166,5.226739,75.061279,41.766013,192.819924,202.496088,190.086708,199.776015,120.430128,198.798320,-0.064437,-1.905545,32.025740,-235.847583,181.307200,5.134132,36.813121,13.413676,62.699394,3246.848094,0.376415,343358.904343,0.919266,44.181001,4.514827,4.844841,0.073624,0.052149,135.548227,111.178542,32.000000,32.000000,32.000000,32.000000,-101149.827419,32.000000,70.033071,76.853494,108.222344,100.000000,18.868897,30.886076,10.171957,24.701840,24.506329,14.888707,20.645920,1651.611328,36.772841,0.650886,75.355460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.237970,74.983790,200.648355,358.201525,80.922745,85.190017,54.367503,14.202114,198.762063,5.191228,75.106100,41.621684,192.813092,202.437936,190.065593,199.685643,120.324492,198.798565,-0.064327,-1.912267,32.025740,-235.851094,181.300592,5.137197,36.847505,13.398584,12.422139,643.705164,0.388797,343723.403998,0.925105,44.333408,4.489774,4.857459,0.074795,0.052768,136.105969,111.262244,32.000000,32.000000,32.000000,32.000000,1017.049017,32.000000,69.987537,77.128512,108.176839,100.000000,18.963213,30.886076,10.171957,24.597418,24.506329,14.888707,20.639426,1677.246094,36.827184,0.651399,75.445450,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.181190,74.957269,200.493339,309.593553,80.913435,85.130639,54.697270,14.197833,198.790960,5.225622,75.073081,41.537322,192.853862,202.419750,190.087101,199.648277,120.473159,198.774695,-0.064363,-1.911585,32.025740,-235.852271,181.353417,5.117731,36.796929,13.412468,24.595113,1266.814887,0.382626,343686.119593,0.921399,44.296661,4.394729,4.850460,0.073120,0.052682,135.388458,111.229933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.989119,77.214841,108.232200,100.000000,19.054023,30.886076,10.171957,24.493292,24.506329,14.888707,20.632404,1655.273437,36.774932,0.652395,75.356355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.186130,74.910856,200.447876,-57.943009,80.841243,85.031121,54.480237,14.201543,198.746620,5.227317,74.990476,41.585540,192.852075,202.392379,190.121148,199.617762,120.404712,198.675890,-0.063603,-1.914487,32.025740,-235.853625,181.052183,5.108629,36.764114,13.339913,61.548221,3182.779223,1.935929,343956.488777,0.925194,44.438457,4.500453,4.865622,0.072728,0.052479,135.936997,111.098622,32.000000,32.000000,32.000000,32.000000,-38867.167897,32.000000,69.973807,77.370389,108.205320,100.000000,19.142332,30.886076,10.171957,24.440303,24.506329,14.888707,20.617424,1658.935547,36.727368,0.653006,75.370793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.262755,74.804219,200.660737,404.437536,80.740057,84.923621,54.447797,14.199974,198.637671,5.210402,74.887129,41.580884,192.871371,202.288732,190.137942,199.496077,120.563682,198.598740,-0.063432,-1.917736,32.025740,-235.853398,181.164988,5.092748,36.690189,13.375271,52.667153,2725.144429,0.977563,343487.349616,0.920272,44.479914,4.343103,4.868566,0.073721,0.051101,135.585196,111.080691,32.000000,32.000000,32.000000,32.000000,981.403288,32.000000,69.956347,76.987297,108.338255,100.000000,19.221480,30.886076,10.171957,24.355139,24.506329,14.888707,20.586166,1651.611328,36.701729,0.653795,75.352613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.204971,74.843172,200.330250,132.091851,80.641583,84.810107,54.458221,14.203541,198.604139,5.249855,74.997866,41.528410,192.887310,202.164867,190.136741,199.476502,120.642168,198.529502,-0.063474,-1.923672,32.025740,-235.845910,181.131355,5.092482,36.689829,13.366039,34.706989,1795.492034,0.390045,343140.318460,0.922639,44.427583,4.375599,4.866878,0.073056,0.052206,134.979978,111.060629,32.000000,32.000000,32.000000,32.000000,-101216.377541,32.000000,70.014736,76.933265,108.616338,100.000000,19.300433,30.886076,10.171957,24.243815,24.506329,14.888707,20.563133,1655.273437,36.665001,0.653643,75.355272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.066745,74.769687,200.341830,19.812477,80.635506,84.729291,54.516245,14.197976,198.377606,5.189895,74.900029,41.484347,192.864896,202.074073,190.122306,199.256456,120.626952,198.398405,-0.064243,-1.926977,32.025740,-235.852619,180.978131,5.092738,36.701116,13.332539,22.562683,1165.989952,0.454790,342284.614277,0.919962,44.229234,4.188545,4.862999,0.073342,0.051530,135.243213,111.003278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975950,76.588518,108.739466,100.000000,19.360270,30.886076,10.171957,24.152197,24.506329,14.888707,20.529700,1655.273437,36.705677,0.652625,75.349510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.139890,74.828530,200.320628,-41.561728,80.438146,84.627883,54.252507,14.199688,198.363628,5.185614,74.909513,41.353998,192.900544,201.982215,190.145991,199.269088,120.643465,198.377753,-0.064662,-1.923728,32.025740,-235.850089,180.372566,5.094486,36.610747,13.330952,17.171507,891.699638,0.689277,341780.683685,0.920017,44.337336,4.084850,4.861798,0.074369,0.051106,135.470886,111.128852,32.000000,32.000000,32.000000,32.000000,498.744192,32.000000,69.957181,76.362762,109.111004,100.000000,19.428106,30.886076,10.171957,24.094881,24.506329,14.888707,20.502788,1655.273437,36.577121,0.652467,75.352579,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.083400,74.750349,200.061802,-6.323301,80.292585,84.543203,54.244114,14.202828,198.368239,5.175926,74.826164,41.311330,192.975421,201.934480,190.159293,199.191065,120.655040,198.333880,-0.064930,-1.921891,32.025740,-235.846950,180.441296,5.103842,36.613091,13.304249,19.728333,1024.631649,1.061804,341489.538485,0.921305,44.429568,4.052316,4.878444,0.074350,0.051881,135.180204,111.253378,32.000000,32.000000,32.000000,32.000000,-13271.852036,32.000000,70.001736,76.367858,109.429395,100.000000,19.478154,30.886076,10.171957,24.045144,24.506329,14.888707,20.462149,1662.597656,36.589868,0.652683,75.342282,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
