OSU 80 Ton Compressor Load Stand
41.031916,74.753388,200.113702,243.748828,80.271813,84.459316,54.205306,14.196834,198.372051,5.166039,74.745196,41.356992,192.970133,202.018131,190.185437,199.131777,120.599949,198.291483,-0.064746,-1.911427,32.025740,-235.853597,180.785441,5.111504,36.577625,13.311119,59.971375,3116.966981,1.391743,341069.534929,0.923047,44.400664,4.028278,4.869255,0.073730,0.052410,135.309218,111.135157,32.000000,32.000000,32.000000,32.000000,-6328.990572,32.000000,70.011485,76.039761,109.472383,100.000000,19.531866,30.886076,10.171957,24.060388,24.506329,14.888707,20.421837,1655.273437,36.577211,0.653368,75.427048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.855387,74.751730,200.013133,321.538807,80.150737,84.366397,54.449571,14.196121,198.235358,5.211957,74.890339,41.150632,192.977392,201.959017,190.179554,199.101727,120.643542,198.249143,-0.065056,-1.911209,32.025740,-235.857904,180.397388,5.111168,36.559036,13.308612,17.553974,908.261659,1.210171,340662.009173,0.923451,44.390239,4.000718,4.869651,0.073349,0.052070,136.153865,111.195045,32.000000,32.000000,32.000000,32.000000,522.040030,32.000000,70.091113,75.937955,109.426876,100.000000,19.583833,30.886076,10.171957,24.055719,24.506329,14.888707,20.375407,1673.583984,36.537364,0.652494,75.413164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.887119,74.738470,200.223715,238.827567,80.270325,84.317202,54.253915,14.197976,198.192922,5.214803,74.867669,41.252386,192.986258,201.981975,190.222820,199.215712,120.647719,198.198925,-0.065814,-1.910376,32.025740,-235.848045,180.520144,5.117704,36.559289,13.287679,63.027146,3272.853372,0.398150,340448.491501,0.924439,44.455091,4.040357,4.877026,0.072875,0.051764,136.047725,111.323962,32.000000,32.000000,32.000000,32.000000,669.280229,32.000000,70.117798,75.931081,109.396595,100.000000,19.637838,30.886076,10.171957,23.968879,24.506329,14.888707,20.334433,1651.611328,36.576760,0.652800,75.344942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.779111,74.704490,200.141428,176.224382,80.128771,84.277921,54.158274,14.197548,198.238092,5.191475,74.741684,41.105602,192.999888,201.898773,190.197730,199.010420,120.753683,198.189845,-0.065879,-1.906667,32.025740,-235.857947,180.486269,5.090302,36.479396,13.249202,64.195152,3339.392018,1.362716,340119.403674,0.923518,44.665836,3.981332,4.895637,0.075773,0.051397,135.752572,111.170166,32.000000,32.000000,32.000000,32.000000,666.509246,32.000000,70.108000,75.995106,109.298809,100.000000,19.696640,30.886076,10.171957,23.998313,24.506329,14.888707,20.287896,1655.273437,36.496579,0.654702,75.338609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.879476,74.635980,199.786974,143.985400,79.996697,84.265913,54.395124,14.197833,198.028034,5.171226,74.752925,41.090781,192.992833,201.707827,190.221370,198.902650,120.618309,197.978407,-0.066136,-1.904907,32.025740,-235.855048,180.342811,5.090959,36.442253,13.228125,35.230588,1824.693493,0.379334,339878.107145,0.925512,44.614343,3.958847,4.896988,0.072862,0.051479,135.653242,111.161629,32.000000,32.000000,32.000000,32.000000,895.900733,32.000000,70.131503,75.909256,109.176786,100.000000,19.733361,30.886076,10.171957,24.029232,24.506329,14.888707,20.225244,1669.921875,36.406228,0.653649,75.345828,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.728944,74.636808,199.704506,168.437520,80.070735,84.247613,54.369521,14.198404,197.888212,5.134106,74.761094,40.980569,192.955417,201.468092,190.209439,198.799893,120.711131,197.824552,-0.065848,-1.898716,32.025740,-235.853334,180.069928,5.078839,36.378137,13.253908,19.947774,1033.639064,0.372872,339586.613676,0.929261,44.710590,3.849572,4.907940,0.073854,0.051842,134.637218,111.068958,32.000000,32.000000,32.000000,32.000000,1025.533295,32.000000,70.149082,75.794025,109.314826,100.000000,19.751172,30.886076,10.171957,24.074586,24.506329,14.888707,20.171085,1673.583984,36.379129,0.655859,75.337927,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.597843,74.686810,199.478316,116.070416,79.969225,84.184261,54.563422,14.198119,197.669411,5.167704,74.859349,40.818009,192.984075,201.278538,190.222093,198.482940,120.701268,197.493051,-0.066632,-1.905126,32.025740,-235.853946,179.884620,5.074133,36.317519,13.245254,16.648084,859.592562,0.677188,339609.720856,0.922510,44.521060,3.907822,4.887220,0.073922,0.052087,134.574989,111.095811,32.000000,32.000000,32.000000,32.000000,-5911.856250,32.000000,70.143940,75.803752,109.538073,100.000000,19.752127,30.886076,10.171957,24.106788,24.506329,14.888707,20.120860,1666.259766,36.343627,0.655320,75.331296,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.593304,74.658080,199.402575,207.073340,79.984104,84.103350,54.478651,14.199974,197.421370,5.181056,74.800145,40.827011,192.976555,201.052029,190.156773,198.289221,120.627418,197.409368,-0.066661,-1.913387,32.025740,-235.851111,179.615632,5.092988,36.309423,13.204451,36.832635,1904.743261,1.198755,339486.761072,0.926387,44.703487,3.758842,4.903258,0.073633,0.051658,134.785966,111.160936,32.000000,32.000000,32.000000,32.000000,-56319.655090,32.000000,70.137872,75.819566,109.400634,100.000000,19.750843,30.886076,10.171957,24.202780,24.506329,14.888707,20.069646,1651.611328,36.290599,0.657314,75.351266,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.586204,74.696755,199.065470,245.649862,79.828371,83.986480,54.357666,14.201972,197.279706,5.230583,74.787738,40.848664,192.969199,200.815029,190.147567,198.100860,120.650421,197.276693,-0.067038,-1.913347,32.025740,-235.848786,179.439787,5.094805,36.274300,13.215395,63.559730,3294.209663,1.437887,339382.819928,0.925689,44.912069,3.647592,4.913520,0.073313,0.052106,135.110442,111.080848,32.000000,32.000000,32.000000,32.000000,369.533216,32.000000,70.125352,76.170124,109.583765,100.000000,19.727557,30.886076,10.171957,24.288731,24.506329,14.888707,20.021321,1651.611328,36.302427,0.658659,75.336077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.519358,74.698689,199.116542,124.162470,79.647736,83.884379,54.183669,14.198689,197.187514,5.204707,74.777879,40.811270,192.967653,200.790480,190.144553,198.064493,120.643737,197.174486,-0.066551,-1.916204,32.025740,-235.850925,179.500137,5.102157,36.231063,13.180723,58.413458,3037.207774,0.649140,339144.462389,0.926286,44.888834,3.690844,4.912204,0.072912,0.051926,135.815944,111.126751,32.000000,32.000000,32.000000,32.000000,772.329012,32.000000,70.013642,76.089693,109.693192,100.000000,19.716722,30.886076,10.171957,24.317440,24.506329,14.888707,19.974546,1647.949219,36.262418,0.658835,75.335643,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.462861,74.695926,198.903096,238.326845,79.443516,83.800878,54.512053,14.199117,197.085957,5.193346,74.816912,40.780347,192.972877,200.620616,190.163323,197.886623,120.639533,196.971517,-0.065360,-1.909745,32.025740,-235.849680,179.412785,5.099653,36.171076,13.177225,14.349825,741.624482,0.375331,338680.351235,0.927315,44.936110,3.619310,4.904757,0.073911,0.052568,135.631326,111.194953,32.000000,32.000000,32.000000,32.000000,958.360702,32.000000,69.966060,75.826948,109.779345,100.000000,19.667780,30.886076,10.171957,24.444780,24.506329,14.888707,19.922522,1662.597656,36.181912,0.657145,75.327903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.507243,74.626587,198.763514,88.590803,79.366575,83.728898,54.310709,14.195550,196.939872,5.186721,74.718508,40.784739,192.979315,200.631281,190.144183,197.899679,120.618310,197.078300,-0.065507,-1.907981,32.025740,-235.856188,179.368265,5.104052,36.221489,13.154525,59.771513,3100.550241,0.408475,338323.860164,0.930802,45.019071,3.588592,4.914109,0.073122,0.052054,135.566464,111.185780,32.000000,32.000000,32.000000,32.000000,1005.539371,32.000000,69.927326,76.074034,109.852230,100.000000,19.626234,30.886076,10.171957,24.574569,24.506329,14.888707,19.862727,1655.273437,36.203026,0.657994,75.405757,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.381250,74.734878,198.539802,216.540303,79.263416,83.646606,54.437273,14.201972,196.829927,5.176846,74.957350,40.690937,192.937140,200.441564,190.093467,197.661144,120.609294,196.831698,-0.065213,-1.911986,32.025740,-235.848296,179.039069,5.089547,36.149457,13.181264,13.889408,718.815382,1.661701,338025.151356,0.925644,45.084870,3.518476,4.915695,0.074761,0.052389,135.403679,111.269304,32.000000,32.000000,32.000000,32.000000,756.965135,32.000000,69.898825,75.942732,109.986223,100.000000,19.574183,30.886076,10.171957,24.701306,24.506329,14.888707,19.819918,1677.246094,36.165775,0.659034,75.326352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.395534,74.734050,198.708318,262.942464,79.250335,83.548966,54.352498,14.197690,196.703231,5.168620,74.869227,40.647833,192.988706,200.211699,190.138244,197.499426,120.505029,196.669400,-0.065470,-1.912733,32.025740,-235.852904,179.009172,5.074851,36.128632,13.165199,15.445776,800.608522,0.398020,337666.787655,0.927043,44.961664,3.578806,4.906864,0.073641,0.051630,134.924390,111.102191,32.000000,32.000000,32.000000,32.000000,604.571420,32.000000,69.898177,75.817642,110.057528,100.000000,19.494004,30.886076,10.171957,24.783862,24.506329,14.888707,19.783039,1658.935547,36.088334,0.657135,75.323591,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.352261,74.729353,198.466732,229.189126,79.243149,83.431499,54.434244,14.204826,196.568176,5.189089,74.893350,40.601202,193.032530,200.146529,190.188053,197.552847,120.510077,196.494522,-0.065864,-1.907483,32.025740,-235.846749,179.087281,5.070369,36.086044,13.115976,60.912395,3152.560798,1.714385,337543.502595,0.927289,45.222991,3.497485,4.916633,0.074541,0.052161,135.236151,111.133422,32.000000,32.000000,32.000000,32.000000,961.191069,32.000000,70.002420,75.879954,109.986923,100.000000,19.416076,30.886076,10.171957,24.924361,24.506329,14.888707,19.742042,1658.935547,36.089524,0.658407,75.327818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.269849,74.781013,198.264540,153.911345,79.213989,83.355355,54.438064,14.200116,196.266010,5.183321,75.043679,40.717508,193.037754,199.875994,190.222547,197.156664,120.524964,196.331632,-0.064980,-1.904544,32.025740,-235.854399,178.902445,5.062405,36.055212,13.124089,16.719318,865.258516,1.540264,337300.687392,0.927299,45.204795,3.542249,4.919066,0.076426,0.051913,135.444091,111.186471,32.000000,32.000000,32.000000,32.000000,768.552928,32.000000,70.008366,75.777064,109.388932,100.000000,19.327903,30.886076,10.171957,25.099749,24.506329,14.888707,19.706393,1673.583984,36.122592,0.659232,75.320036,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.348584,74.901463,197.984265,200.600183,79.275095,83.331302,54.295547,14.198689,196.174693,5.134824,75.142358,40.687330,193.020292,199.763329,190.206494,196.952654,120.445789,196.176759,-0.065329,-1.901042,32.025740,-235.852559,178.711753,5.072593,36.097115,13.176576,46.292902,2402.039737,0.390028,336838.983949,0.925653,45.252730,3.473048,4.918355,0.073334,0.052232,134.887266,111.216930,32.000000,32.000000,32.000000,32.000000,-3696.510137,32.000000,70.069401,75.596987,108.960001,100.000000,19.227027,30.886076,10.171957,25.243859,24.506329,14.888707,19.685397,1662.597656,36.143850,0.658294,75.324826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.354318,75.035176,197.854689,113.291411,79.257111,83.345477,54.337494,14.199260,196.032746,5.115355,75.318600,40.596936,193.026689,199.630251,190.137581,196.847452,120.466708,196.007233,-0.064919,-1.898730,32.025740,-235.854111,178.747566,5.051763,36.165378,13.185212,27.605273,1431.272851,1.421094,336615.097487,0.926873,45.404746,3.398367,4.923399,0.073636,0.052486,134.787056,111.272504,32.000000,32.000000,32.000000,32.000000,570.865277,32.000000,70.053448,75.957412,108.666428,100.000000,19.115250,30.886076,10.171957,25.322000,24.506329,14.888707,19.688079,1662.597656,36.137161,0.657752,75.327452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.289180,75.091812,197.791754,209.074649,79.291849,83.376851,54.481225,14.198547,195.884285,5.112498,75.385445,40.841990,192.981379,199.442723,190.187575,196.824085,120.317509,195.905800,-0.065009,-1.906070,32.025740,-235.852865,178.811137,5.024835,36.162385,13.197635,23.006134,1189.670737,0.512041,336714.870988,0.927365,45.429315,3.420656,4.906845,0.073473,0.051114,135.283831,111.245294,32.000000,32.000000,32.000000,32.000000,903.633964,32.000000,70.057478,76.462305,108.500576,100.000000,18.978056,30.886076,10.171957,25.432279,24.506329,14.888707,19.702675,1662.597656,36.141181,0.655820,75.323352,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.397750,75.177733,197.634520,215.136331,79.338028,83.396312,54.430324,14.201258,195.840580,5.087883,75.446899,40.864357,192.955874,199.388180,190.137492,196.704399,120.378684,195.846643,-0.065546,-1.915001,32.025740,-235.848030,178.783828,5.007684,36.234831,13.168029,15.504381,802.497173,0.858659,336874.379094,0.926956,45.556049,3.337430,4.902937,0.073946,0.051611,134.374458,111.086578,32.000000,32.000000,32.000000,32.000000,-1304.845279,32.000000,70.025547,76.744769,108.427554,100.000000,18.861218,30.886076,10.171957,25.567128,24.506329,14.888707,19.732108,1673.583984,36.215521,0.655932,75.319576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.440285,75.202046,197.721594,218.840567,79.195783,83.434030,54.272652,14.202114,195.857126,5.110828,75.451967,40.911832,192.955610,199.412429,190.167945,196.736547,120.316523,195.768654,-0.065790,-1.923992,32.025740,-235.849787,178.697068,5.000432,36.231496,13.197635,18.191020,944.291319,1.031881,337336.630381,0.926575,45.691989,3.449330,4.909302,0.074214,0.051626,134.722491,111.106921,32.000000,32.000000,32.000000,32.000000,911.707480,32.000000,70.043918,77.186479,108.188225,100.000000,18.728905,30.886076,10.171957,25.626302,24.506329,14.888707,19.764609,1662.597656,36.260939,0.656857,75.334688,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.489368,75.204808,197.912103,205.258608,79.169615,83.470528,54.449111,14.196977,195.945148,5.138478,75.471844,40.949741,192.994612,199.513785,190.142339,196.867497,120.245018,195.907495,-0.065934,-1.926359,32.025740,-235.853781,178.874994,5.019591,36.304825,13.194354,42.832630,2216.225483,1.527972,337337.826920,0.925185,45.645785,3.366394,4.892216,0.073709,0.051093,135.420029,111.300727,32.000000,32.000000,32.000000,32.000000,706.231606,32.000000,70.023163,77.240368,108.030742,100.000000,18.618962,30.886076,10.171957,25.746469,24.506329,14.888707,19.795379,1666.259766,36.268350,0.654146,75.336367,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.503724,75.319741,197.926753,269.666523,79.032297,83.516160,54.462878,14.198547,195.979242,5.106445,75.624661,40.900468,193.020007,199.527297,190.143677,196.870533,120.189881,196.012396,-0.066037,-1.920725,32.025740,-235.852375,178.918822,5.039021,36.315734,13.212312,19.760152,1022.161874,1.302315,337584.581272,0.927304,45.618407,3.399860,4.889224,0.073534,0.051642,135.253490,111.231977,32.000000,32.000000,32.000000,32.000000,-3038.773998,32.000000,70.000615,76.646752,108.043187,100.000000,18.510635,30.886076,10.171957,25.786870,24.506329,14.888707,19.847873,1673.583984,36.303076,0.653332,75.335779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.465309,75.366985,197.903825,65.941068,79.171752,83.566738,54.381345,14.205254,195.948032,5.145308,75.649696,40.998952,192.993654,199.590277,190.175022,197.025388,120.244426,196.026612,-0.065607,-1.907819,32.025740,-235.845667,178.750950,5.058139,36.327724,13.215738,13.849899,717.507854,0.553179,337816.895735,0.923514,45.561575,3.522443,4.888002,0.073194,0.050907,135.336504,111.151281,32.000000,32.000000,32.000000,32.000000,-101218.024919,32.000000,69.992198,76.322971,108.115154,100.000000,18.392384,30.886076,10.171957,25.821050,24.506329,14.888707,19.905469,1673.583984,36.311100,0.653300,75.404180,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.467237,75.397653,198.183772,97.310270,79.306272,83.646019,54.511959,14.196977,196.246200,5.056600,75.637960,40.995223,193.037278,199.877926,190.189159,197.108379,120.184194,196.140766,-0.065329,-1.904243,32.025740,-235.855578,178.954779,5.056334,36.341012,13.222084,27.106395,1400.909146,1.199814,338202.519937,0.923683,45.659087,3.616154,4.886631,0.073251,0.051704,135.323126,111.107067,32.000000,32.000000,32.000000,32.000000,-19369.273505,32.000000,70.009069,76.508973,107.935319,100.000000,18.284113,30.886076,10.171957,25.860655,24.506329,14.888707,19.972274,1669.921875,36.337911,0.653072,75.411996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.594918,75.421414,198.438095,177.462489,79.441525,83.721130,54.319150,14.200973,196.543403,5.067333,75.618084,41.172215,193.049813,200.292193,190.238665,197.515910,120.212979,196.556292,-0.065150,-1.898107,32.025740,-235.851909,179.306303,5.069352,36.440017,13.264636,62.806011,3257.453598,1.714165,338397.357877,0.926668,45.752956,3.566836,4.890703,0.074153,0.051960,135.291660,111.111992,32.000000,32.000000,32.000000,32.000000,611.594412,32.000000,69.973128,76.922452,108.049516,100.000000,18.214400,30.886076,10.171957,25.947271,24.506329,14.888707,20.041058,1658.935547,36.430443,0.653822,75.426017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.810867,75.455121,198.691811,64.922778,79.581501,83.807619,54.282079,14.198689,196.867340,5.063933,75.699440,41.292735,193.071057,200.402456,190.232549,197.783193,120.168991,196.823519,-0.064951,-1.899044,32.025740,-235.853375,179.740143,5.061016,36.474095,13.293467,22.171852,1150.735459,0.877504,338846.438780,0.925344,45.781283,3.669025,4.897388,0.073407,0.051971,135.408853,111.173269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976562,76.997880,108.034727,100.000000,18.170653,30.886076,10.171957,25.919733,24.506329,14.888707,20.109301,1669.921875,36.459238,0.654577,75.340535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.854786,75.429426,199.282030,149.609874,79.794617,83.946474,54.432913,14.201543,197.316379,5.082128,75.546362,41.534047,193.082678,200.980639,190.263220,198.291932,120.212109,197.286549,-0.064405,-1.895445,32.025740,-235.850358,180.175042,5.079689,36.553573,13.313192,49.601563,2567.224105,0.378499,339053.098366,0.926396,45.650213,3.792811,4.888250,0.073597,0.051355,135.673068,111.289658,32.000000,32.000000,32.000000,32.000000,-9315.547751,32.000000,69.996014,76.852545,107.962026,100.000000,18.169250,30.886076,10.171957,25.940718,24.506329,14.888707,20.184320,1669.921875,36.544359,0.652531,75.420349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.998555,75.337699,199.779295,175.838123,80.005891,84.120740,54.340909,14.200973,197.769510,5.137698,75.451225,41.686655,193.010168,201.532332,190.270569,198.756828,120.208425,197.692447,-0.064135,-1.891419,32.025740,-235.852562,180.548104,5.090284,36.628561,13.306737,14.963299,775.765490,1.069971,339371.183434,0.922821,45.422906,3.934791,4.868601,0.073874,0.052209,135.816369,111.242393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952070,76.934903,107.915383,100.000000,18.198873,30.886076,10.171957,25.835166,24.506329,14.888707,20.233914,1673.583984,36.571711,0.650678,75.348402,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.109081,75.293218,200.135842,166.246681,80.215220,84.319100,54.448949,14.201829,198.191871,5.190227,75.473352,41.584688,193.015877,201.954420,190.248505,199.176539,120.137499,198.177802,-0.063996,-1.891782,32.025740,-235.844845,180.934831,5.102317,36.663306,13.318349,44.023015,2277.824579,0.479560,339816.490806,0.920675,45.344257,4.061228,4.877814,0.072826,0.051487,135.789781,111.093949,32.000000,32.000000,32.000000,32.000000,-101216.668476,32.000000,69.973507,77.305917,107.694863,100.000000,18.252765,30.886076,10.171957,25.736436,24.506329,14.888707,20.285328,1651.611328,36.658041,0.650906,75.352477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.282196,75.200388,200.661736,99.840212,80.434896,84.525828,54.360521,14.200973,198.703065,5.186556,75.303053,41.740909,193.032944,202.308380,190.268548,199.613931,120.157900,198.674993,-0.062874,-1.890826,32.025740,-235.855503,181.036928,5.113405,36.715468,13.367626,20.146306,1044.099288,1.590954,340341.443996,0.920493,45.079489,4.213302,4.872837,0.073380,0.051988,135.618187,111.140292,32.000000,32.000000,32.000000,32.000000,871.777041,32.000000,70.024052,77.464622,107.704420,100.000000,18.354784,30.886076,10.171957,25.526754,24.506329,14.888707,20.323513,1673.583984,36.743127,0.650938,75.428105,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.403569,75.217241,200.927807,233.304957,80.768237,84.715088,54.454431,14.200259,199.142488,5.190811,75.308577,41.830348,193.056700,202.826558,190.315776,199.986113,120.235307,198.972684,-0.062313,-1.891535,32.025740,-235.850825,181.267900,5.140060,36.829312,13.381401,64.874741,3356.389882,0.541496,341144.123349,0.918094,44.902297,4.461365,4.868410,0.074199,0.052405,134.511603,111.260439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028270,77.681836,107.734023,100.000000,18.476587,30.886076,10.171957,25.307800,24.506329,14.888707,20.355020,1655.273437,36.756685,0.650288,75.345794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.585165,75.158946,201.422661,234.837724,80.993570,84.921561,54.366889,14.195835,199.506943,5.200097,75.254617,41.969519,193.057950,203.146851,190.318127,200.475514,120.132309,199.416682,-0.062145,-1.890840,32.025740,-235.855576,181.604804,5.137357,36.840689,13.406265,20.838346,1079.838386,1.184129,341742.218279,0.917514,44.602156,4.622083,4.860733,0.072852,0.051775,135.180998,111.191248,32.000000,32.000000,32.000000,32.000000,-13757.043084,32.000000,70.029693,77.799198,107.716625,100.000000,18.631973,30.886076,10.171957,25.105937,24.506329,14.888707,20.377667,1666.259766,36.823849,0.649259,75.357829,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.545589,75.075236,202.030365,157.504522,81.250143,85.156504,54.577068,14.201258,199.870130,5.239883,75.208296,41.860586,193.050430,203.624053,190.315338,200.884145,120.251809,199.832655,-0.062659,-1.892017,32.025740,-235.852277,182.364510,5.144889,36.909601,13.423773,15.672830,809.034813,0.368057,342327.195051,0.915145,44.474057,4.652958,4.852910,0.073912,0.051463,135.420155,111.249792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.981715,77.395505,107.768240,100.000000,18.840404,30.886076,10.171957,24.904550,24.506329,14.888707,20.395416,1666.259766,36.890904,0.649612,75.350601,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.609439,75.068605,202.165092,82.981971,81.384236,85.339886,54.211471,14.201543,200.182417,5.287199,75.166091,41.969217,193.047714,203.850904,190.293967,201.218699,120.318411,200.049561,-0.063445,-1.895367,32.025740,-235.850358,182.326943,5.148308,36.934700,13.413621,61.479415,3194.982817,1.146483,343150.529408,0.914440,44.199499,4.917230,4.843618,0.073146,0.051528,135.139642,111.227203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.970739,77.272730,107.701850,100.000000,19.048794,30.886076,10.171957,24.670739,24.506329,14.888707,20.403701,1651.611328,36.911404,0.648787,75.431634,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.541971,74.953677,202.551276,184.713536,81.439808,85.485584,54.233251,14.195550,200.540889,5.279703,74.998507,41.887040,193.027539,204.174698,190.327481,201.491236,120.308546,200.422613,-0.063312,-1.895628,32.025740,-235.854718,182.638619,5.151228,36.946131,13.454947,65.153794,3384.574374,1.532301,343850.363206,0.914189,44.162859,4.948578,4.862860,0.073575,0.051636,135.191667,111.223968,32.000000,32.000000,32.000000,32.000000,-1130.843047,32.000000,69.934496,76.969330,107.906823,100.000000,19.289267,30.886076,10.171957,24.457060,24.506329,14.888707,20.400083,1655.273437,36.866436,0.650987,75.351812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.437237,74.858919,202.522863,210.771959,81.405849,85.579262,54.432337,14.200116,200.617695,5.321697,74.873977,41.798693,193.020040,204.242899,190.326175,201.613473,120.348519,200.583074,-0.062771,-1.895719,32.025740,-235.849498,182.681691,5.139919,36.915299,13.436754,20.964482,1085.068498,0.391177,344437.605608,0.920809,44.080308,4.960543,4.858635,0.072145,0.051764,134.904549,111.262763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.976170,76.610146,108.041109,100.000000,19.553196,30.886076,10.171957,24.307000,24.506329,14.888707,20.379633,1666.259766,36.865968,0.651542,75.361034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.378855,74.814717,202.579102,214.939948,81.278324,85.589069,54.220863,14.196691,200.633392,5.275880,74.804534,41.735491,193.037499,204.300982,190.294690,201.523506,120.448640,200.590096,-0.062570,-1.900130,32.025740,-235.856353,182.573029,5.149229,36.899955,13.434284,22.736815,1181.389726,0.370546,344967.502077,0.923362,44.045606,5.105381,4.875822,0.073589,0.051783,135.040978,111.241979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015544,76.335436,108.349531,100.000000,19.791803,30.886076,10.171957,24.163552,24.506329,14.888707,20.347693,1673.583984,36.870746,0.654864,75.360923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.428176,74.757808,202.385894,199.020761,81.302968,85.552515,54.217473,14.196834,200.500987,5.315306,74.785979,41.728649,193.046184,204.213443,190.301207,201.421136,120.452837,200.406104,-0.062648,-1.906589,32.025740,-235.855394,182.288623,5.157847,36.814274,13.395014,14.487562,752.811110,1.154668,345250.050414,0.923275,44.075586,5.123407,4.887461,0.073241,0.051057,135.101453,111.219696,32.000000,32.000000,32.000000,32.000000,443.605399,32.000000,69.996384,76.312712,108.341076,100.000000,20.026472,30.886076,10.171957,24.006830,24.506329,14.888707,20.304171,1662.597656,36.791196,0.656622,75.351965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.392164,74.627416,202.467705,220.310751,81.193168,85.474884,54.438438,14.198689,200.446620,5.263144,74.560673,41.505041,193.071294,204.196649,190.318348,201.375401,120.574756,200.425099,-0.063414,-1.915525,32.025740,-235.850762,182.325720,5.138233,36.819720,13.428100,61.071488,3160.551247,1.065986,345119.289774,0.928284,44.101022,5.025824,4.895716,0.073173,0.051422,135.454153,111.169085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.017496,76.322547,108.660775,100.000000,20.268596,30.886076,10.171957,23.871744,24.506329,14.888707,20.240719,1647.949219,36.768603,0.657354,75.354718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.279609,74.595371,201.942816,150.044745,81.085336,85.380499,54.437281,14.201829,200.008315,5.248871,74.667421,41.406494,192.995238,203.612518,190.221588,200.869559,120.611384,199.957616,-0.063807,-1.918024,32.025740,-235.847949,181.906442,5.137056,36.704001,13.354392,44.690119,2312.837272,1.669473,344867.387138,0.926641,43.985276,4.955121,4.885223,0.072916,0.051242,135.168846,111.082177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015161,76.258859,108.664940,100.000000,20.463120,30.886076,10.171957,23.739791,24.506329,14.888707,20.165891,1662.597656,36.708454,0.657402,75.357897,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.101838,74.521336,201.505131,-71.482112,80.907928,85.235730,54.310696,14.195693,199.598652,5.228365,74.433249,41.280966,193.044750,203.258600,190.246019,200.553437,120.721705,199.649647,-0.063362,-1.913023,32.025740,-235.857189,181.603683,5.135146,36.611126,13.341698,13.221358,685.836621,0.395911,344240.266551,0.922617,43.897840,4.840071,4.891450,0.072695,0.051785,135.233903,111.130720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005126,76.439997,108.579030,100.000000,20.620595,30.886076,10.171957,23.669272,24.506329,14.888707,20.085410,1669.921875,36.631140,0.657595,75.354769,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
41.010123,74.524927,201.085142,184.698356,80.702318,85.060374,54.444425,14.202828,199.192454,5.252828,74.620723,41.303371,192.994292,202.855955,190.263787,200.076853,120.700330,199.065361,-0.063162,-1.917747,32.025740,-235.850544,181.277648,5.131032,36.579194,13.320711,61.959784,3206.169445,0.540601,343833.871795,0.924233,44.000231,4.634273,4.892072,0.074872,0.051165,134.518078,111.187903,32.000000,32.000000,32.000000,32.000000,-18202.269354,32.000000,70.006617,76.831780,108.647886,100.000000,20.752975,30.886076,10.171957,23.643509,24.506329,14.888707,19.998618,1655.273437,36.574434,0.658147,75.419292,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.930170,74.476585,200.629148,212.272052,80.456236,84.824595,54.247556,14.198119,198.780949,5.265142,74.501986,41.003187,193.037267,202.372595,190.205969,199.603580,120.725898,198.793100,-0.062292,-1.923357,32.025740,-235.852476,180.881684,5.124442,36.494235,13.306070,17.967206,933.104690,1.827279,343106.842988,0.928929,44.139104,4.412345,4.902582,0.073015,0.052720,134.951702,111.103681,32.000000,32.000000,32.000000,32.000000,981.951224,32.000000,69.984990,76.783981,108.596381,100.000000,20.846513,30.886076,10.171957,23.655498,24.506329,14.888707,19.913805,1677.246094,36.492630,0.659524,75.346212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.865618,74.492330,200.086109,196.809882,80.289189,84.587526,54.477550,14.198975,198.328920,5.261124,74.603230,40.926723,193.016543,201.986409,190.240763,199.177596,120.926067,198.257384,-0.061389,-1.929305,32.025740,-235.851293,180.675655,5.119896,36.418525,13.275779,27.774751,1436.357682,0.389251,342490.615736,0.926958,44.252814,4.221621,4.903305,0.073801,0.052377,134.541366,111.243054,32.000000,32.000000,32.000000,32.000000,335.875147,32.000000,69.959326,76.887360,108.526917,100.000000,20.906580,30.886076,10.171957,23.706570,24.506329,14.888707,19.822846,1658.935547,36.428406,0.659419,75.336384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.300000,0.000000
40.724011,74.536530,199.658588,175.670546,80.084332,84.353370,54.499923,14.205396,197.851403,5.318465,74.704989,40.754789,193.042243,201.500440,190.222661,198.730286,120.886640,197.902228,-0.060985,-1.925618,32.025740,-235.845035,180.298490,5.090219,36.309405,13.245380,36.790809,1901.837644,1.338467,341497.230107,0.929574,44.300625,4.097060,4.901742,0.073631,0.051553,134.555780,111.291479,32.000000,32.000000,32.000000,32.000000,-101220.401827,32.000000,69.973640,77.048892,108.374171,100.000000,20.924765,30.886076,10.171957,23.754996,24.506329,14.888707,19.739848,1651.611328,36.301273,0.658996,75.328773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.585218,74.580730,199.372911,80.771282,79.808319,84.117959,54.449655,14.198404,197.503807,5.254406,74.738676,40.733014,193.066620,201.172003,190.241993,198.560315,120.917273,197.524352,-0.060395,-1.920227,32.025740,-235.854641,180.025549,5.094774,36.247020,13.204379,62.327948,3224.910680,0.862986,340274.702835,0.924653,44.394108,3.701810,4.896197,0.073262,0.051173,134.975857,111.278105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982714,76.700215,108.352414,100.000000,20.930449,30.886076,10.171957,23.853933,24.506329,14.888707,19.670324,1655.273437,36.305799,0.657982,75.331228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.578847,74.720237,198.982772,210.077392,79.411090,83.857716,54.430712,14.202114,197.121478,5.205135,74.968161,40.641699,193.112508,200.819261,190.225860,198.025381,120.897361,197.055481,-0.061395,-1.923743,32.025740,-235.851257,179.594930,5.094983,36.227763,13.197058,15.644835,809.761218,0.650574,339531.285641,0.925233,44.609169,3.611690,4.902724,0.073530,0.051826,135.551954,111.231852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.066480,76.679169,108.152700,100.000000,20.890855,30.886076,10.171957,23.880117,24.506329,14.888707,19.622852,1677.246094,36.235985,0.659347,75.324520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070300,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.695276,74.804772,198.482352,116.219099,79.259358,83.633703,54.408813,14.198547,196.786296,5.152163,75.018699,40.652750,193.123476,200.405422,190.264286,197.626917,120.810950,196.774077,-0.062029,-1.922323,32.025740,-235.851884,179.455451,5.073702,36.214096,13.179461,63.007884,3262.538429,0.383623,338668.554599,0.926970,44.821280,3.443029,4.912451,0.073367,0.052371,135.629625,111.223689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028344,76.483630,108.067446,100.000000,20.829707,30.886076,10.171957,23.863992,24.506329,14.888707,19.587583,1655.273437,36.250608,0.658584,75.331586,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.558813,74.844277,198.415828,111.551922,79.071641,83.424916,54.245761,14.196834,196.543513,5.085343,75.151255,40.621312,193.169458,200.109093,190.296881,197.360527,120.902073,196.497468,-0.062627,-1.927140,32.025740,-235.856211,179.309833,5.065149,36.214114,13.234958,14.928707,775.329647,1.522409,337797.837365,0.924880,44.968505,3.291399,4.903608,0.074103,0.052664,134.786029,111.136454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969482,76.514984,107.828526,100.000000,20.768569,30.886076,10.171957,23.946257,24.506329,14.888707,19.558422,1673.583984,36.209571,0.657298,75.328372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.499010,74.889584,198.205675,259.913602,78.902854,83.254878,54.434023,14.202685,196.331175,5.063041,75.176530,40.564299,193.164979,199.936309,190.303358,197.158580,120.871412,196.250132,-0.062866,-1.918723,32.025740,-235.851013,179.002582,5.052350,36.232596,13.221850,62.074263,3212.707085,0.375667,337039.654902,0.920146,44.912138,3.274710,4.877282,0.075028,0.051978,134.790938,111.197707,32.000000,32.000000,32.000000,32.000000,559.441198,32.000000,69.930357,76.707965,107.661906,100.000000,20.673073,30.886076,10.171957,24.032182,24.506329,14.888707,19.535334,1658.935547,36.222066,0.652954,75.327383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.438076,74.937930,198.014378,192.044942,78.825209,83.100762,54.563253,14.193267,196.109778,4.956289,75.251947,40.531652,193.172450,199.662373,190.270631,196.947558,120.646632,196.106693,-0.062276,-1.909963,32.025740,-235.861902,178.829679,5.057177,36.185356,13.192857,15.356541,792.908635,1.585386,336182.252370,0.923999,45.116820,3.082134,4.892052,0.073473,0.052672,134.947711,111.112652,32.000000,32.000000,32.000000,32.000000,619.068061,32.000000,69.914793,77.134149,107.501793,100.000000,20.561742,30.886076,10.171957,24.103217,24.506329,14.888707,19.521155,1669.921875,36.204829,0.653633,75.324801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.357440,74.940140,197.878078,83.506852,78.790688,82.981717,54.469200,14.197833,196.007947,5.011027,75.181962,40.491224,193.203994,199.576477,190.349074,196.856293,120.749307,196.015600,-0.061830,-1.908158,32.025740,-235.857662,178.608597,5.042584,36.213177,13.192298,59.468435,3075.852490,0.380709,335628.773888,0.920471,45.234651,3.021988,4.894087,0.073759,0.051769,133.981611,111.191081,32.000000,32.000000,32.000000,32.000000,994.128746,32.000000,69.918751,77.405899,107.435049,100.000000,20.468124,30.886076,10.171957,24.181644,24.506329,14.888707,19.514607,1651.611328,36.251365,0.652427,75.333060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.482698,74.966109,197.734022,31.607094,78.746937,82.857371,54.458524,14.202971,195.912080,5.072495,75.215152,40.420665,193.297563,199.512909,190.404178,196.651188,120.626710,195.848845,-0.061458,-1.903162,32.025740,-235.850074,178.509639,5.034650,36.214764,13.227403,20.853811,1078.821420,1.537038,335448.005849,0.918168,45.356975,3.194066,4.896731,0.073661,0.051602,135.346758,111.169722,32.000000,32.000000,32.000000,32.000000,558.444098,32.000000,69.960130,77.800167,107.564654,100.000000,20.351487,30.886076,10.171957,24.269067,24.506329,14.888707,19.512952,1673.583984,36.222156,0.651946,75.328773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.323867,75.046503,197.688996,81.550457,78.699518,82.752885,54.436037,14.199546,195.718905,5.171216,75.223636,40.348692,193.306551,199.312854,190.397107,196.672699,120.494562,195.683975,-0.061720,-1.910322,32.025740,-235.853499,178.802184,4.997786,36.205983,13.213718,36.444510,1886.147308,0.396760,334860.650798,0.920398,45.457215,3.057907,4.903137,0.075261,0.051898,135.733905,111.181091,32.000000,32.000000,32.000000,32.000000,241.727779,32.000000,69.984471,77.977627,107.719543,100.000000,20.215475,30.886076,10.171957,24.441317,24.506329,14.888707,19.524624,1662.597656,36.175818,0.650863,75.331773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.329678,75.011141,197.822913,106.107851,78.565011,82.647932,54.220880,14.197120,195.815358,5.153862,75.167942,40.468419,193.373146,199.339219,190.467566,196.682333,120.554510,195.656410,-0.061159,-1.917217,32.025740,-235.854292,178.494161,5.003243,36.186564,13.178775,21.766592,1130.977258,1.126664,334492.640380,0.916222,45.330971,3.119179,4.884408,0.072368,0.051477,135.438077,111.174361,32.000000,32.000000,32.000000,32.000000,-101220.655593,32.000000,70.015477,78.060545,107.772396,100.000000,20.102233,30.886076,10.171957,24.529565,24.506329,14.888707,19.530888,1666.259766,36.220371,0.648643,75.328006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.353275,75.023849,197.747095,300.644172,78.531642,82.578196,54.518000,14.198832,195.838971,5.167052,75.194034,40.535593,193.398653,199.411110,190.491691,196.753148,120.522269,195.760311,-0.060744,-1.921693,32.025740,-235.854049,178.400752,5.018178,36.173654,13.173366,60.930212,3148.638214,0.645814,334462.367060,0.919463,45.604438,3.190653,4.902531,0.073336,0.052367,135.294840,111.251047,32.000000,32.000000,32.000000,32.000000,-39410.939870,32.000000,70.002195,77.421155,107.850563,100.000000,19.979262,30.886076,10.171957,24.640036,24.506329,14.888707,19.533452,1658.935547,36.227313,0.650610,75.328773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.369658,75.022744,197.648417,144.642968,78.537040,82.580497,54.280398,14.200830,195.933802,5.062799,75.188366,40.453449,193.384616,199.505697,190.537563,196.657359,120.522331,195.875925,-0.060744,-1.921130,32.025740,-235.848458,178.648957,5.053274,36.182994,13.166875,19.993450,1037.706929,1.080185,333903.454687,0.921723,45.562002,3.120559,4.905145,0.073716,0.052950,134.710991,111.181436,32.000000,32.000000,32.000000,32.000000,329.075306,32.000000,70.055092,77.092223,107.827182,100.000000,19.860725,30.886076,10.171957,24.770133,24.506329,14.888707,19.535622,1669.921875,36.216476,0.649136,75.407751,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
