OSU 80 Ton Compressor Load Stand
40.265702,75.068605,197.812862,172.616814,78.539193,82.648297,54.259178,14.197690,195.959917,5.101003,75.259822,40.740910,193.393760,199.533311,190.504329,196.952307,120.393217,196.011377,-0.060991,-1.912344,32.025740,-235.852577,178.939014,5.054958,36.243270,13.189359,13.541781,703.125047,0.385306,333671.665560,0.915382,45.545991,3.191043,4.900398,0.073143,0.050948,134.819656,111.239827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.057203,76.450502,107.807511,100.000000,19.753945,30.886076,10.171957,24.887891,24.506329,14.888707,19.547998,1673.583984,36.218388,0.648041,75.329293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.008000,0.350000,0.000000
40.344375,75.136016,198.111097,313.435028,78.639793,82.751131,54.480616,14.200259,196.231014,5.121919,75.344485,40.768332,193.413840,199.790418,190.534342,197.174734,120.312789,196.179472,-0.061599,-1.910855,32.025740,-235.851969,178.875992,5.061802,36.262454,13.212727,22.241708,1150.154335,1.173527,333670.823976,0.919015,45.524957,3.233519,4.895965,0.072914,0.052892,135.165362,111.227858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.038158,76.246677,107.654419,100.000000,19.668418,30.886076,10.171957,24.985606,24.506329,14.888707,19.569373,1655.273437,36.281999,0.647850,75.328977,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.383766,75.207571,198.555185,133.212696,78.730935,82.866689,54.451638,14.198832,196.552539,5.125657,75.424498,40.822296,193.421425,200.221838,190.582161,197.437821,120.305119,196.536521,-0.062234,-1.905367,32.025740,-235.851109,178.978824,5.055429,36.275490,13.237014,22.364660,1157.127818,1.738517,334263.617649,0.922761,45.697392,3.412444,4.912689,0.073915,0.051985,134.541769,111.186856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002811,76.457467,107.463404,100.000000,19.621508,30.886076,10.171957,25.070939,24.506329,14.888707,19.598549,1673.583984,36.286687,0.650018,75.338421,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.404545,75.183535,198.792432,193.381228,78.875249,83.012251,54.509105,14.198832,196.921091,5.189155,75.347705,40.861281,193.440712,200.544591,190.606990,197.809412,120.323317,197.049097,-0.061935,-1.895899,32.025740,-235.851109,179.575822,5.064172,36.379670,13.234021,43.278975,2236.855369,1.059464,334826.941866,0.918385,45.668988,3.554652,4.910501,0.072957,0.053332,134.948816,111.213949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016473,76.472672,107.474707,100.000000,19.584919,30.886076,10.171957,25.117531,24.506329,14.888707,19.633244,1651.611328,36.419859,0.649476,75.336981,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.422627,75.220280,198.997545,-87.890911,79.060797,83.203824,54.415211,14.197120,197.190521,5.163215,75.471432,41.005762,193.427561,200.866941,190.591240,198.181572,120.357102,197.112191,-0.062116,-1.893189,32.025740,-235.851025,179.583246,5.068966,36.397844,13.224699,43.061315,2229.446043,1.056035,335362.059732,0.919353,45.692624,3.693417,4.916708,0.072905,0.051313,134.699539,111.320913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024735,76.340852,107.675512,100.000000,19.577522,30.886076,10.171957,25.178464,24.506329,14.888707,19.664813,1669.921875,36.418994,0.650868,75.335413,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.523123,75.175247,199.436609,186.100473,79.257923,83.439555,54.360588,14.203684,197.568578,5.161862,75.292642,41.014438,193.393620,201.193478,190.623725,198.411743,120.287074,197.588073,-0.062155,-1.890585,32.025740,-235.848381,179.980739,5.093413,36.448257,13.259317,35.937067,1862.466523,0.546844,335891.803124,0.919441,45.643327,3.863105,4.920051,0.073645,0.051052,134.417415,111.206237,32.000000,32.000000,32.000000,32.000000,-101219.710576,32.000000,70.022191,76.662808,107.747170,100.000000,19.580829,30.886076,10.171957,25.215550,24.506329,14.888707,19.698076,1662.597656,36.446887,0.649834,75.342836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.592795,75.245698,199.537557,132.776539,79.408506,83.643992,54.333843,14.203399,197.744642,5.171143,75.509174,41.092285,193.413332,201.380497,190.642034,198.631316,120.317597,197.681161,-0.061888,-1.891175,32.025740,-235.848013,179.852211,5.112824,36.464557,13.262725,44.720079,2318.793789,0.551105,336642.059934,0.922792,45.658095,3.852424,4.922925,0.072973,0.052533,134.582248,111.135325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.050858,76.543443,107.801962,100.000000,19.593841,30.886076,10.171957,25.223645,24.506329,14.888707,19.733978,1662.597656,36.466143,0.651618,75.346127,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.583194,75.233265,199.930993,-29.727131,79.417064,83.811738,54.445775,14.201543,197.816334,5.159328,75.399156,41.016196,193.375423,201.536992,190.589389,198.835954,120.205609,197.877643,-0.061974,-1.891896,32.025740,-235.854115,180.312584,5.106003,36.469227,13.282144,55.060121,2849.069026,0.661856,337599.377185,0.923789,45.491062,4.096517,4.921551,0.073118,0.051821,134.983808,111.187689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000227,76.360183,108.001524,100.000000,19.622635,30.886076,10.171957,25.263260,24.506329,14.888707,19.777419,1662.597656,36.423483,0.652597,75.347576,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.663488,75.264485,200.045823,68.717363,79.600107,83.964255,54.458638,14.199831,198.076611,5.180260,75.458399,41.063702,193.353989,201.599242,190.579223,198.967558,120.210981,198.012890,-0.061683,-1.893310,32.025740,-235.851744,180.303856,5.109798,36.467279,13.292980,57.954457,2998.127215,0.532748,338409.223404,0.924964,45.477069,4.100006,4.915590,0.073313,0.051514,135.050073,111.282977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006944,76.459921,108.012133,100.000000,19.664636,30.886076,10.171957,25.263487,24.506329,14.888707,19.821023,1658.935547,36.466522,0.653333,75.343194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.768959,75.238791,200.109083,-38.211262,79.811205,84.104320,54.473866,14.195264,198.310663,5.187568,75.475271,41.109816,193.377610,201.895181,190.643123,199.246737,120.246732,198.218740,-0.062029,-1.893296,32.025740,-235.855493,180.336000,5.126708,36.502475,13.307837,17.834289,922.353905,0.434177,339260.729139,0.925120,45.476267,4.283746,4.926448,0.072612,0.051761,134.339046,111.232788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977406,76.465198,107.996327,100.000000,19.705870,30.886076,10.171957,25.270133,24.506329,14.888707,19.865895,1669.921875,36.501862,0.656330,75.339291,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.748605,75.171655,200.335486,200.284209,80.060121,84.256360,54.387995,14.196549,198.480615,5.238973,75.312225,41.265416,193.333812,202.239340,190.577628,199.566155,120.270545,198.481047,-0.062147,-1.891581,32.025740,-235.849962,180.582349,5.145539,36.511490,13.284488,65.931482,3415.228641,0.412818,339851.916486,0.924700,45.410290,4.327732,4.919544,0.074364,0.051483,135.691617,111.196272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982313,76.650413,107.842868,100.000000,19.782978,30.886076,10.171957,25.310847,24.506329,14.888707,19.900233,1655.273437,36.545603,0.656071,75.422267,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.712197,75.163091,200.675877,16.816190,79.998631,84.391777,54.467838,14.203541,198.799773,5.243198,75.288243,41.341445,193.313739,202.477478,190.600630,199.747861,120.388675,198.826764,-0.062926,-1.888943,32.025740,-235.844930,180.885475,5.157614,36.545459,13.342113,53.616247,2773.232403,1.341309,340268.582537,0.923373,45.257145,4.367059,4.908369,0.073789,0.052045,135.108500,111.271657,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.000953,76.679201,107.887540,100.000000,19.854035,30.886076,10.171957,25.286196,24.506329,14.888707,19.930682,1658.935547,36.571603,0.655344,75.341592,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.843723,75.120268,200.862708,-147.253504,80.121510,84.518081,54.201137,14.197120,198.839277,5.214953,75.256620,41.349805,193.282347,202.619428,190.572069,199.813475,120.445405,198.928897,-0.063519,-1.889559,32.025740,-235.852658,181.040417,5.165118,36.561957,13.327454,17.233509,895.767503,0.363813,340791.555168,0.926851,45.214587,4.438827,4.916377,0.073851,0.051494,135.584092,111.314715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997165,76.533807,107.947843,100.000000,19.943981,30.886076,10.171957,25.240008,24.506329,14.888707,19.951922,1673.583984,36.566969,0.656350,75.348130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.838554,75.111427,200.817898,259.552294,80.210767,84.610055,54.473447,14.197976,199.131379,5.142462,75.268239,41.366742,193.282740,202.788777,190.550165,200.023107,120.400880,199.076507,-0.064455,-1.892362,32.025740,-235.857683,181.321254,5.140400,36.572000,13.296947,63.762529,3297.696404,0.448875,341172.593292,0.927846,45.250005,4.446529,4.929134,0.073453,0.051903,135.747372,111.352466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004666,76.826140,108.270546,100.000000,20.037770,30.886076,10.171957,25.210424,24.506329,14.888707,19.973657,1669.921875,36.578383,0.658079,75.351155,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.915954,75.037386,201.168959,-47.325772,80.438598,84.685866,54.269581,14.201115,199.272460,5.132815,75.184151,41.332521,193.257687,202.970061,190.554648,200.220843,120.456389,199.303776,-0.065100,-1.893989,32.025740,-235.850623,181.401894,5.130659,36.655535,13.320440,12.808355,664.916173,1.395918,341461.483818,0.930505,45.048433,4.426941,4.917835,0.073007,0.051802,135.899165,111.354705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014734,77.183049,108.391933,100.000000,20.150649,30.886076,10.171957,25.214501,24.506329,14.888707,19.982619,1666.259766,36.608025,0.657877,75.350755,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
41.056156,75.024678,201.229927,180.124870,80.660360,84.776184,54.449049,14.196977,199.348242,5.170608,75.087652,41.571714,193.197514,203.006164,190.501609,200.373816,120.372285,199.288700,-0.065643,-1.893887,32.025740,-235.855251,181.427940,5.123739,36.648809,13.337948,29.385946,1520.475316,0.377666,341899.966149,0.926967,45.045824,4.525121,4.917361,0.073225,0.051580,136.468240,111.394830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033370,77.279699,108.421865,100.000000,20.254634,30.886076,10.171957,25.121152,24.506329,14.888707,19.992003,1651.611328,36.663144,0.658339,75.353312,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
41.021162,75.055344,201.013543,150.607944,80.740640,84.845191,54.448448,14.199974,199.143837,5.190576,75.210236,41.457594,193.208986,202.912482,190.457182,200.031135,120.440597,199.205343,-0.066089,-1.893898,32.025740,-235.852908,181.242488,5.126079,36.642427,13.333837,33.426026,1729.534512,1.880867,341990.141335,0.929241,44.878538,4.552163,4.916639,0.074862,0.050930,135.283870,111.342711,32.000000,32.000000,32.000000,32.000000,-31492.707433,32.000000,70.009500,76.845754,108.418023,100.000000,20.348721,30.886076,10.171957,25.088503,24.506329,14.888707,19.996390,1669.921875,36.658780,0.658075,75.347098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
41.017175,75.055897,201.027923,-151.656592,80.658282,84.867505,54.234580,14.202257,199.103463,5.229160,75.152260,41.405460,193.223434,202.862745,190.466921,200.107574,120.561839,199.172203,-0.066173,-1.900052,32.025740,-235.848011,181.433220,5.133365,36.607935,13.335676,63.564036,3301.909550,0.818703,342382.410239,0.923758,44.697270,4.630793,4.901334,0.073856,0.051619,135.285579,111.310423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957067,76.841489,108.436857,100.000000,20.458525,30.886076,10.171957,25.039026,24.506329,14.888707,20.007094,1658.935547,36.583503,0.656200,75.341856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
40.975536,74.970530,201.141676,36.149065,80.722128,84.863600,54.590707,14.194551,199.277009,5.126345,75.065404,41.519745,193.158428,203.016334,190.474108,200.213301,120.494027,199.148499,-0.066021,-1.906573,32.025740,-235.861761,181.293845,5.131995,36.652217,13.334414,14.269186,736.394370,0.720358,342606.745084,0.925429,44.769966,4.532211,4.900240,0.073381,0.052399,135.654319,111.320686,32.000000,32.000000,32.000000,32.000000,1015.131013,32.000000,69.999251,76.812535,108.484874,100.000000,20.562384,30.886076,10.171957,25.002121,24.506329,14.888707,19.997505,1666.259766,36.665524,0.656834,75.423912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.350000,0.000000
41.025420,75.010312,201.209962,213.926491,80.555940,84.822755,54.354820,14.196977,199.226808,5.098994,75.162237,41.417886,193.210585,202.773873,190.474871,200.083062,120.578045,199.067346,-0.065659,-1.914686,32.025740,-235.851004,181.466282,5.134439,36.667146,13.280593,34.086104,1766.726419,0.378955,342505.988637,0.929421,44.775311,4.398930,4.901067,0.073773,0.052076,135.297293,111.330358,32.000000,32.000000,32.000000,32.000000,-62016.337389,32.000000,70.018790,77.094902,108.452884,100.000000,20.670850,30.886076,10.171957,24.936086,24.506329,14.888707,20.001727,1669.921875,36.666984,0.658436,75.348428,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.120124,75.053963,200.969267,151.858632,80.466015,84.791518,54.267671,14.198119,199.065493,5.086293,75.208440,41.518927,193.223291,202.652326,190.439358,199.902483,120.516853,198.977562,-0.065738,-1.928672,32.025740,-235.854436,181.671698,5.136155,36.688386,13.321829,20.789123,1079.257263,1.689571,342533.524312,0.924132,44.739994,4.458132,4.908824,0.072837,0.051267,135.286036,111.381348,32.000000,32.000000,32.000000,32.000000,-29351.230779,32.000000,69.971012,76.847090,108.361479,100.000000,20.722133,30.886076,10.171957,24.896549,24.506329,14.888707,20.008783,1669.921875,36.657266,0.657533,75.350226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.042872,75.046227,200.833956,70.193279,80.306292,84.762477,54.454270,14.194265,198.996919,5.107463,75.165139,41.433692,193.184141,202.530364,190.418005,199.917535,120.507553,198.892579,-0.065077,-1.935249,32.025740,-235.858289,181.462429,5.122874,36.714458,13.342329,59.982862,3103.310577,0.706526,342242.733649,0.926578,44.719821,4.344626,4.904519,0.074911,0.052448,135.562341,111.263099,32.000000,32.000000,32.000000,32.000000,-5553.411597,32.000000,69.947606,76.849392,108.314722,100.000000,20.783358,30.886076,10.171957,24.813498,24.506329,14.888707,20.015775,1651.611328,36.697365,0.656796,75.349723,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.153380,75.060593,200.910359,123.867774,80.267818,84.739620,54.449762,14.198547,198.919808,5.118980,75.242348,41.545832,193.173947,202.695450,190.437394,199.801864,120.643325,198.791570,-0.064022,-1.939259,32.025740,-235.856132,181.529526,5.099417,36.772083,13.369213,15.102779,781.431445,1.155246,342197.274082,0.925537,44.649798,4.373185,4.887370,0.074482,0.052072,135.400540,111.377708,32.000000,32.000000,32.000000,32.000000,-101222.102667,32.000000,69.949695,77.371991,108.173542,100.000000,20.842177,30.886076,10.171957,24.763871,24.506329,14.888707,20.024314,1666.259766,36.780359,0.655165,75.356662,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.079681,75.058107,200.810360,47.697592,80.241528,84.716139,54.465269,14.200830,199.029470,5.111233,75.267711,41.487689,193.217379,202.646858,190.429773,199.853204,120.614310,198.956767,-0.062790,-1.931353,32.025740,-235.848621,181.611920,5.089414,36.815753,13.380698,16.747334,866.275483,0.400637,342136.687962,0.923886,44.734773,4.351587,4.893273,0.073472,0.052874,135.768084,111.300102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.019056,77.200501,108.086525,100.000000,20.893569,30.886076,10.171957,24.659191,24.506329,14.888707,20.035941,1669.921875,36.785696,0.654853,75.354667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.082452,75.119163,200.984526,126.626625,80.313812,84.703239,54.567422,14.203969,199.057125,5.186415,75.284678,41.513894,193.232520,202.719848,190.429970,199.941907,120.698709,198.969211,-0.062800,-1.920830,32.025740,-235.845808,181.596296,5.091355,36.847667,13.383565,15.731966,812.230993,1.587989,341767.745646,0.921096,44.616560,4.179077,4.881989,0.073089,0.051685,135.534152,111.251980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039611,77.441793,108.123641,100.000000,20.956633,30.886076,10.171957,24.594193,24.506329,14.888707,20.055986,1658.935547,36.824299,0.652061,75.370299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.087879,75.108112,201.006147,205.507988,80.270155,84.711743,54.164325,14.200545,199.111394,5.251434,75.325435,41.504946,193.218277,202.722967,190.417146,200.017853,120.821919,199.053773,-0.062512,-1.907318,32.025740,-235.853971,181.325944,5.099788,36.800355,13.369898,61.291878,3188.009334,1.433124,341768.610119,0.922337,44.702461,4.268169,4.888314,0.073274,0.052213,134.545648,111.367779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037920,77.511684,108.033283,100.000000,21.032617,30.886076,10.171957,24.544179,24.506329,14.888707,20.075949,1655.273437,36.785354,0.652455,75.351726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.160023,75.075512,201.137735,87.500096,80.280571,84.738663,54.404337,14.197690,199.238963,5.296895,75.307826,41.629931,193.265229,202.914943,190.486175,200.077257,120.727515,199.139232,-0.062554,-1.907931,32.025740,-235.852251,181.611881,5.110444,36.849091,13.408663,11.238213,581.960787,1.526392,341646.221892,0.920536,44.760192,4.188293,4.892223,0.073528,0.051573,134.555298,111.250608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975602,77.229827,108.050761,100.000000,21.102143,30.886076,10.171957,24.449505,24.506329,14.888707,20.091512,1677.246094,36.826932,0.652101,75.365168,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.150095,75.148724,201.007356,196.314963,80.293677,84.784370,54.217776,14.199688,199.069678,5.207908,75.363121,41.565167,193.282007,202.708042,190.490574,199.967777,120.817236,199.059610,-0.062292,-1.906766,32.025740,-235.853193,181.568520,5.101148,36.841609,13.415244,16.948027,880.658290,0.391800,341469.430380,0.927325,44.742627,4.095820,4.892103,0.074178,0.052576,134.758003,111.376900,32.000000,32.000000,32.000000,32.000000,-101227.071948,32.000000,70.006737,77.466789,107.983243,100.000000,21.161863,30.886076,10.171957,24.369511,24.506329,14.888707,20.121223,1666.259766,36.792313,0.652819,75.353107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.103039,75.200940,200.881537,165.901983,80.345839,84.804788,54.416624,14.197262,198.982755,5.258106,75.396029,41.546659,193.271530,202.720012,190.434732,199.962743,120.856551,199.045920,-0.062535,-1.917340,32.025740,-235.853005,181.348767,5.109288,36.758254,13.354878,13.415513,694.553474,2.135420,341647.109112,0.921728,44.623517,4.221278,4.886726,0.073917,0.052196,135.076568,111.285216,32.000000,32.000000,32.000000,32.000000,-85611.763805,32.000000,70.053314,77.329504,108.012394,100.000000,21.221596,30.886076,10.171957,24.249769,24.506329,14.888707,20.159298,1669.921875,36.752647,0.651651,75.357386,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.263490,75.124412,200.935420,150.574123,80.375538,84.789972,54.466568,14.204398,199.028625,5.251177,75.300785,41.498241,193.228376,202.646663,190.484673,199.917237,120.799905,198.873001,-0.063377,-1.926526,32.025740,-235.844237,181.609288,5.105774,36.760796,13.369140,63.187116,3268.349665,1.416677,341772.400866,0.925796,44.708628,4.102625,4.884736,0.072812,0.051811,135.351435,111.274282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.112066,76.948321,108.027641,100.000000,21.285725,30.886076,10.171957,24.180590,24.506329,14.888707,20.184178,1651.611328,36.748391,0.652579,75.357821,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.172443,75.106178,200.849210,158.990376,80.402746,84.731243,54.640050,14.201258,198.984789,5.323972,75.197341,41.540422,193.263239,202.682621,190.488566,199.905459,120.889357,198.959644,-0.063068,-1.923478,32.025740,-235.850643,181.329757,5.106902,36.786237,13.466703,22.785800,1174.852086,1.791208,341879.265866,0.923876,44.817267,4.058335,4.887267,0.075603,0.051296,135.357369,111.276016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.137643,76.759660,108.206546,100.000000,21.340319,30.886076,10.171957,24.075190,24.506329,14.888707,20.208124,1655.273437,36.793756,0.653830,75.432427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.164247,75.145133,200.913226,25.963070,80.323278,84.658374,54.438190,14.197120,198.958750,5.262554,75.259489,41.427775,193.328713,202.573297,190.525722,199.818039,120.801138,198.979828,-0.063278,-1.914552,32.025740,-235.851841,181.072233,5.105509,36.709896,13.441569,35.000214,1811.327651,0.379110,341717.875889,0.918871,44.548549,4.052116,4.869569,0.072282,0.051440,134.787303,111.207439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.152014,77.188346,108.380010,100.000000,21.397887,30.886076,10.171957,24.063123,24.506329,14.888707,20.229472,1666.259766,36.692948,0.651862,75.343510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.039771,75.056173,200.627121,175.596724,80.113917,84.585298,54.477017,14.199403,198.806749,5.143783,75.232209,41.207681,193.367742,202.533048,190.541474,199.740952,120.907040,198.881882,-0.062145,-1.906724,32.025740,-235.850375,181.232944,5.121477,36.680687,13.394383,20.470405,1058.627377,1.051995,341380.956577,0.917442,44.639301,3.994167,4.878244,0.072030,0.051365,135.846093,111.267366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.136700,77.166576,108.525494,100.000000,21.462731,30.886076,10.171957,23.938531,24.506329,14.888707,20.241075,1673.583984,36.653137,0.651484,75.348973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.970866,75.029927,200.709859,190.089334,80.154873,84.515561,54.273549,14.198119,198.706585,5.195250,75.126819,41.283230,193.345503,202.363107,190.511125,199.713917,120.845411,198.813832,-0.062541,-1.907648,32.025740,-235.855743,180.908931,5.135867,36.612568,13.403254,50.480692,2620.396910,0.684584,341275.603976,0.920331,44.688075,4.089725,4.880770,0.073560,0.051402,135.407056,111.169446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.139596,76.931593,108.237844,100.000000,21.503671,30.886076,10.171957,23.929166,24.506329,14.888707,20.254164,1658.935547,36.670987,0.653002,75.353874,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.062903,75.066395,200.676993,203.824596,80.076911,84.440432,54.378294,14.203969,198.609470,5.166194,75.234862,41.255294,193.338999,202.240380,190.517761,199.622307,120.861403,198.670154,-0.063141,-1.905247,32.025740,-235.843685,180.885740,5.132802,36.591094,13.416254,17.399199,901.433457,1.170829,340797.477039,0.921666,44.748441,3.948210,4.888602,0.073853,0.050808,134.760613,111.131371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.235075,77.504370,108.114642,100.000000,21.549297,30.886076,10.171957,23.910294,24.506329,14.888707,20.262283,1673.583984,36.627588,0.653896,75.345001,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.921698,75.047332,200.467549,243.889950,80.209408,84.368831,54.445756,14.199974,198.530620,5.256795,75.227077,41.167967,193.354138,202.154756,190.557073,199.400897,120.797553,198.450028,-0.063634,-1.905311,32.025740,-235.851111,180.708796,5.137481,36.501735,13.386720,51.334354,2656.281289,0.475086,340630.686073,0.925962,44.805008,3.985089,4.898843,0.073048,0.051945,135.902182,111.158288,32.000000,32.000000,32.000000,32.000000,-3455.006507,32.000000,70.173903,77.698289,107.932687,100.000000,21.592828,30.886076,10.171957,23.907107,24.506329,14.888707,20.271308,1669.921875,36.489042,0.653996,75.336776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.879169,75.024954,200.105518,194.592506,80.054124,84.296238,54.581247,14.201829,198.236653,5.203532,75.106171,41.061639,193.401224,201.888822,190.543986,199.168716,120.777485,198.182046,-0.064075,-1.914744,32.025740,-235.849746,180.500339,5.114979,36.411493,13.358719,22.434781,1157.999503,1.374809,340278.772507,0.921226,44.730887,3.916820,4.887063,0.072413,0.051442,136.100639,111.173636,32.000000,32.000000,32.000000,32.000000,-14354.159843,32.000000,70.190579,77.954100,107.750210,100.000000,21.608455,30.886076,10.171957,23.901552,24.506329,14.888707,20.277158,1655.273437,36.422221,0.653076,75.340041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.700372,75.003405,199.910537,206.352120,79.867967,84.214590,54.250567,14.191839,197.892925,5.217041,75.184229,40.803608,193.371720,201.556570,190.561184,198.849230,120.951231,197.922788,-0.065040,-1.919446,32.025740,-235.857448,179.970037,5.113137,36.385548,13.376551,19.674728,1021.726031,0.466456,340161.032142,0.922650,44.881570,3.900521,4.898808,0.072571,0.051536,135.145156,111.118050,32.000000,32.000000,32.000000,32.000000,-7069.039492,32.000000,70.176908,78.051538,107.676133,100.000000,21.621214,30.886076,10.171957,23.963774,24.506329,14.888707,20.274006,1677.246094,36.419787,0.656230,75.338916,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.617514,75.028270,199.705368,134.691686,79.561456,84.121430,54.442163,14.198119,197.606160,5.255884,75.276728,40.770739,193.325751,201.253673,190.558577,198.668247,120.912021,197.734321,-0.064872,-1.912366,32.025740,-235.851332,179.491734,5.121303,36.318312,13.306557,14.716049,761.527963,1.065942,339899.749777,0.920541,44.910406,3.822927,4.895049,0.073014,0.052000,136.089646,111.259337,32.000000,32.000000,32.000000,32.000000,670.197252,32.000000,70.172705,78.028056,107.936363,100.000000,21.627708,30.886076,10.171957,23.970833,24.506329,14.888707,20.279940,1673.583984,36.330645,0.656582,75.327111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.525734,75.027717,199.157273,38.492246,79.558522,83.980341,54.472108,14.202114,197.451622,5.252332,75.156055,40.699526,193.378958,201.084432,190.566615,198.294133,120.968934,197.459991,-0.065541,-1.907203,32.025740,-235.850931,179.710447,5.114128,36.243234,13.299651,63.527814,3285.638090,1.217485,339386.251725,0.929547,45.104610,3.554603,4.911762,0.072220,0.051374,135.321948,111.261839,32.000000,32.000000,32.000000,32.000000,-16076.675047,32.000000,70.126650,77.548641,108.162134,100.000000,21.618621,30.886076,10.171957,24.061125,24.506329,14.888707,20.295296,1651.611328,36.308936,0.657711,75.336674,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.302788,75.068052,199.034026,104.456423,79.628493,83.838578,54.246569,14.198261,197.187086,5.239019,75.161673,40.693237,193.346658,200.889675,190.498392,198.113122,120.885011,197.241803,-0.063975,-1.905527,32.025740,-235.853313,179.475887,5.123249,36.244063,13.317934,42.815966,2223.634808,1.627438,339151.470250,0.927319,45.229707,3.525001,4.916730,0.072555,0.051571,134.933645,111.296166,32.000000,32.000000,32.000000,32.000000,-101223.675085,32.000000,70.177419,77.309401,108.051987,100.000000,21.601645,30.886076,10.171957,24.133778,24.506329,14.888707,20.306327,1651.611328,36.256179,0.659208,75.332796,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.517812,74.982685,198.889993,189.087155,79.618652,83.715071,54.414934,14.196406,197.070988,5.161800,75.083811,40.740925,193.337443,200.726035,190.508524,197.953667,120.772160,197.012390,-0.063960,-1.905913,32.025740,-235.854515,179.302226,5.097792,36.186275,13.261968,14.958428,774.457962,0.376338,338548.881819,0.927489,45.340366,3.367839,4.914341,0.072742,0.051318,134.940933,111.308787,32.000000,32.000000,32.000000,32.000000,1004.372309,32.000000,70.260268,77.249219,108.060681,100.000000,21.577084,30.886076,10.171957,24.248289,24.506329,14.888707,20.301884,1673.583984,36.272064,0.658458,75.330503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.378502,74.952848,198.868952,197.730535,79.340251,83.635805,54.477400,14.202542,196.913360,5.114010,75.144968,40.648462,193.346126,200.541921,190.472268,197.807744,120.719797,196.846308,-0.063986,-1.903474,32.025740,-235.844132,179.354536,5.073153,36.179911,13.284271,50.071922,2589.452081,0.559582,338297.272743,0.935348,45.651655,3.371955,4.938468,0.074827,0.051533,135.531386,111.278040,32.000000,32.000000,32.000000,32.000000,-5234.452837,32.000000,70.363063,76.982095,108.029029,100.000000,21.546854,30.886076,10.171957,24.307692,24.506329,14.888707,20.295812,1651.611328,36.219830,0.660827,75.332123,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.390531,75.024126,198.572062,155.623457,79.122565,83.541810,54.425031,14.202400,196.714478,5.087310,75.148789,40.727914,193.344865,200.356110,190.511582,197.536731,120.794744,196.722265,-0.064521,-1.903944,32.025740,-235.846725,179.230066,5.068598,36.095114,13.251059,21.402301,1107.877597,1.591930,337739.523432,0.925627,45.304941,3.400820,4.908705,0.072400,0.051237,135.193181,111.340318,32.000000,32.000000,32.000000,32.000000,873.966651,32.000000,70.418448,77.220980,108.084777,100.000000,21.510073,30.886076,10.171957,24.459721,24.506329,14.888707,20.305050,1666.259766,36.132942,0.656505,75.325295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.312755,74.994565,198.424419,179.754930,79.018265,83.440734,54.517741,14.204540,196.634246,5.079922,75.129104,40.684896,193.330162,200.283328,190.492447,197.551421,120.859346,196.623523,-0.065460,-1.905559,32.025740,-235.848178,179.106738,5.072193,36.075515,13.242747,58.295678,3012.510023,0.476280,337560.007923,0.927025,45.444304,3.392338,4.925120,0.072013,0.050686,135.579702,111.361666,32.000000,32.000000,32.000000,32.000000,-64107.112285,32.000000,70.350288,77.491108,107.806238,100.000000,21.478935,30.886076,10.171957,24.567114,24.506329,14.888707,20.306194,1655.273437,36.131734,0.658431,75.329753,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.175190,74.980199,198.446372,215.716475,79.054743,83.327476,54.524052,14.201972,196.623669,5.139555,74.990983,40.541332,193.294525,200.269799,190.499108,197.533206,120.765643,196.694903,-0.064820,-1.909980,32.025740,-235.848950,179.085569,5.093840,36.098738,13.286147,18.733588,967.972103,1.111914,337128.380444,0.926734,45.500954,3.271920,4.916302,0.071881,0.051699,134.927950,111.339806,32.000000,32.000000,32.000000,32.000000,1002.020997,32.000000,70.318856,77.267421,107.682161,100.000000,21.432419,30.886076,10.171957,24.799869,24.506329,14.888707,20.305864,1658.935547,36.131247,0.658610,75.330341,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.410451,74.950086,198.256892,49.966611,79.039265,83.278618,54.236952,14.197976,196.332186,5.125065,75.059998,40.687104,193.269717,200.111870,190.461064,197.321739,120.787381,196.420254,-0.064788,-1.901849,32.025740,-235.855232,178.999668,5.086018,36.126306,13.293990,16.400238,851.892675,0.408095,336637.793422,0.925876,45.566029,3.171108,4.922125,0.073000,0.051525,135.053571,111.387500,32.000000,32.000000,32.000000,32.000000,499.202006,32.000000,70.353255,77.132030,107.565906,100.000000,21.381281,30.886076,10.171957,24.963628,24.506329,14.888707,20.289660,1669.921875,36.137810,0.658428,75.328918,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.154342,74.988487,198.254179,142.329374,79.071698,83.256472,54.334347,14.199688,196.277513,5.116477,75.190209,40.735111,193.281537,199.985823,190.499972,197.172859,120.656519,196.341488,-0.064361,-1.912238,32.025740,-235.853847,179.175634,5.063131,36.166244,13.291592,20.685778,1072.574342,1.271484,336404.407172,0.927857,45.719396,3.290989,4.939525,0.072478,0.051505,134.946645,111.387872,32.000000,32.000000,32.000000,32.000000,986.532267,32.000000,70.349701,77.610617,107.482806,100.000000,21.333015,30.886076,10.171957,24.970498,24.506329,14.888707,20.285534,1666.259766,36.184292,0.659248,75.334091,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.438472,75.055897,197.974812,139.314698,79.050104,83.289193,54.428383,14.196121,196.213637,5.113974,75.236549,40.832904,193.223071,199.854331,190.444256,196.995231,120.540222,196.152316,-0.065218,-1.908912,32.025740,-235.856107,178.854722,5.067335,36.231351,13.300138,56.754651,2937.690366,1.444208,335981.179968,0.926371,45.402699,3.168486,4.906080,0.072743,0.051337,135.581772,111.454428,32.000000,32.000000,32.000000,32.000000,955.281823,32.000000,70.292707,77.295380,107.410918,100.000000,21.273324,30.886076,10.171957,25.127947,24.506329,14.888707,20.284554,1655.273437,36.211320,0.655418,75.323838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.424199,75.104520,197.944068,160.848423,79.062260,83.336730,54.550401,14.202257,196.040973,5.069669,75.267577,40.755873,193.206949,199.664329,190.417117,196.921671,120.525244,195.998966,-0.065667,-1.915632,32.025740,-235.849318,178.983065,5.060442,36.201926,13.290925,45.173998,2333.031316,1.150264,336305.867425,0.930836,45.753143,3.270431,4.937304,0.072306,0.052395,135.161570,111.330848,32.000000,32.000000,32.000000,32.000000,435.955453,32.000000,70.244908,77.043063,107.198914,100.000000,21.213572,30.886076,10.171957,25.246687,24.506329,14.888707,20.307101,1651.611328,36.259497,0.657581,75.331125,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.428708,75.073025,198.087895,31.399638,79.141034,83.401444,54.278214,14.201972,196.106226,5.113402,75.177281,40.977639,193.167746,199.751398,190.396443,196.994562,120.562661,195.974684,-0.065347,-1.907618,32.025740,-235.848296,178.719441,5.072749,36.218892,13.280215,12.124636,629.322356,0.416898,336500.731266,0.922775,45.474461,3.317241,4.895705,0.072103,0.051270,135.743855,111.291065,32.000000,32.000000,32.000000,32.000000,366.383742,32.000000,70.175402,77.386795,107.202690,100.000000,21.142567,30.886076,10.171957,25.362452,24.506329,14.888707,20.324778,1673.583984,36.254034,0.653412,75.331338,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.555858,75.158946,197.913472,202.738881,79.172041,83.485633,54.220285,14.197690,196.217822,5.123137,75.344234,40.941358,193.161285,199.807807,190.377531,196.958501,120.451664,196.016111,-0.064744,-1.907831,32.025740,-235.857478,178.800165,5.075443,36.312236,13.300499,26.785210,1391.756450,0.524220,336774.728914,0.921688,45.540426,3.275854,4.896673,0.073557,0.051114,136.100774,111.336079,32.000000,32.000000,32.000000,32.000000,456.916634,32.000000,70.152284,77.805149,107.341341,100.000000,21.082174,30.886076,10.171957,25.593817,24.506329,14.888707,20.352658,1658.935547,36.343969,0.653101,75.339137,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.002651,75.202598,198.004772,240.402354,79.296395,83.567887,54.486719,14.202542,196.097971,5.196202,75.461667,40.997540,193.141986,199.682772,190.368777,196.880559,120.431223,196.009373,-0.063603,-1.910896,32.025740,-235.848869,178.560769,5.066935,36.322549,13.292313,19.119747,988.601989,1.955247,336940.283310,0.926851,45.503452,3.229509,4.899684,0.073030,0.051064,135.836615,111.403301,32.000000,32.000000,32.000000,32.000000,392.151043,32.000000,70.100447,78.052237,107.227562,100.000000,21.017826,30.886076,10.171957,25.703846,24.506329,14.888707,20.390980,1669.921875,36.302698,0.653904,75.327017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.143415,75.198454,197.917747,154.644408,79.424111,83.658559,54.433954,14.200687,195.992170,5.216751,75.404939,40.845593,193.096380,199.640348,190.348262,196.718170,120.534054,195.884597,-0.063152,-1.911284,32.025740,-235.850397,178.754704,5.071709,36.283279,13.302121,30.991847,1604.011826,0.883562,337463.206553,0.925858,45.435072,3.355737,4.880022,0.072684,0.051816,135.291399,111.292644,32.000000,32.000000,32.000000,32.000000,1017.367696,32.000000,70.031526,77.397992,107.326738,100.000000,20.951326,30.886076,10.171957,25.841848,24.506329,14.888707,20.431208,1669.921875,36.314147,0.651178,75.336845,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.125785,75.288521,197.754409,201.922048,79.536613,83.738310,54.322193,14.202114,195.791261,5.165025,75.576968,41.042107,193.070677,199.518923,190.297985,196.698247,120.467925,195.790039,-0.062656,-1.916880,32.025740,-235.849134,178.858268,5.072326,36.303617,13.330898,62.540607,3243.506633,1.252335,338239.985327,0.935938,46.152796,3.373702,4.949791,0.072055,0.051914,135.313477,111.388523,32.000000,32.000000,32.000000,32.000000,828.321801,32.000000,70.074468,77.451669,107.317684,100.000000,20.878262,30.886076,10.171957,26.001769,24.506329,14.888707,20.483445,1655.273437,36.296730,0.659574,75.340416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.056041,75.380247,197.514474,194.597293,79.527787,83.787066,54.459143,14.204540,195.626164,5.053487,75.694073,40.985731,193.077924,199.324392,190.289166,196.572572,120.398218,195.553970,-0.062806,-1.911659,32.025740,-235.846544,178.799836,5.072239,36.230180,13.285461,17.385751,899.399525,0.771186,338345.563716,0.934348,45.976457,3.224985,4.930267,0.072424,0.050858,135.685749,111.336715,32.000000,32.000000,32.000000,32.000000,808.494650,32.000000,70.119641,77.144720,107.100224,100.000000,20.798643,30.886076,10.171957,26.099720,24.506329,14.888707,20.556515,1662.597656,36.266871,0.658159,75.406149,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.133860,75.427216,197.386599,85.949711,79.344320,83.821759,54.336988,14.201829,195.576219,5.003673,75.706007,41.097051,193.012181,199.115727,190.251380,196.439641,120.350471,195.390956,-0.062889,-1.915513,32.025740,-235.850726,178.533297,5.059060,36.233623,13.302807,19.636019,1018.094009,0.382536,338878.243916,0.937798,46.088065,3.256328,4.928362,0.072157,0.051352,135.291205,111.274235,32.000000,32.000000,32.000000,32.000000,641.426523,32.000000,70.076766,77.165564,106.918133,100.000000,20.721336,30.886076,10.171957,26.230549,24.506329,14.888707,20.639287,1673.583984,36.222408,0.659124,75.328321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.661795,75.488828,197.566646,180.098746,79.345333,83.845764,54.393289,14.198261,195.591120,4.965400,75.738133,41.154235,193.008799,199.233213,190.239944,196.523104,120.249945,195.441584,-0.064421,-1.922775,32.025740,-235.850863,178.517819,5.055122,36.216531,13.289356,61.632314,3192.222480,1.377909,339325.182876,0.937922,46.265080,3.239130,4.930954,0.072409,0.052673,135.825984,111.279578,32.000000,32.000000,32.000000,32.000000,529.057556,32.000000,70.123120,77.472343,106.902818,100.000000,20.631290,30.886076,10.171957,26.326575,24.506329,14.888707,20.737197,1658.935547,36.248553,0.660547,75.339248,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
