OSU 80 Ton Compressor Load Stand
40.042663,75.495736,197.445310,199.396413,79.341959,83.908404,54.162816,14.203827,195.589821,4.964234,75.735928,41.103597,192.994156,199.280820,190.236227,196.498029,120.260376,195.506080,-0.065347,-1.933790,32.025740,-235.842847,178.232635,5.067491,36.206452,13.273381,14.693608,764.288300,1.218383,339536.678599,0.938579,46.216892,3.226820,4.918206,0.073147,0.051069,136.641414,111.318218,32.000000,32.000000,32.000000,32.000000,626.471978,32.000000,70.192749,77.155920,107.233146,100.000000,20.552631,30.886076,10.171957,26.442895,24.506329,14.888707,20.829166,1669.921875,36.247543,0.660480,75.331875,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.211354,75.476672,197.598468,199.066413,79.571313,83.997192,54.260805,14.198547,195.663808,5.012800,75.757003,41.093606,192.962478,199.321834,190.222737,196.538220,120.315831,195.601846,-0.065439,-1.922339,32.025740,-235.854498,178.418088,5.067699,36.180001,13.295811,21.301345,1105.988946,0.384778,339509.226487,0.925030,45.636680,3.346003,4.858778,0.073538,0.051724,135.142890,111.291893,32.000000,32.000000,32.000000,32.000000,628.628660,32.000000,70.225567,77.273635,107.247260,100.000000,20.473898,30.886076,10.171957,26.333258,24.506329,14.888707,20.925258,1677.246094,36.216224,0.654226,75.317087,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.144442,75.552928,197.589744,232.098471,79.785660,84.105766,54.487935,14.200116,195.709996,5.035013,75.816750,41.192313,192.916275,199.312280,190.154090,196.683863,120.288005,195.657285,-0.064683,-1.911951,32.025740,-235.849498,178.279831,5.073637,36.199275,13.265321,62.472921,3230.140792,1.633236,340165.315585,0.945009,46.396940,3.359332,4.930874,0.072477,0.051063,135.064554,111.145814,32.000000,32.000000,32.000000,32.000000,984.646058,32.000000,70.192079,76.862244,107.172506,100.000000,20.392558,30.886076,10.171957,26.690644,24.506329,14.888707,21.040815,1655.273437,36.267142,0.662062,75.348240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.136172,75.550994,197.762836,135.051035,80.085485,84.217091,54.306331,14.202542,195.799698,5.072906,75.708598,41.244445,192.898775,199.481072,190.138731,196.749362,120.214606,195.670811,-0.064988,-1.898623,32.025740,-235.850339,178.549021,5.086559,36.200411,13.300931,63.603322,3299.585055,1.124759,340306.720883,0.940038,46.171731,3.339149,4.913997,0.072236,0.051099,136.017543,111.206277,32.000000,32.000000,32.000000,32.000000,719.606203,32.000000,70.157646,77.051149,107.094057,100.000000,20.326089,30.886076,10.171957,26.694535,24.506329,14.888707,21.152545,1655.273437,36.249724,0.661551,75.330563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.841727,75.549060,197.754951,138.912968,80.218905,84.332889,54.199319,14.198689,195.885408,5.047828,75.802676,41.201607,192.837860,199.533656,190.102137,196.734752,120.204762,195.752823,-0.064741,-1.905828,32.025740,-235.846351,178.659869,5.115085,36.151152,13.283640,53.991967,2806.501726,0.384547,340917.433474,0.939161,46.329675,3.387386,4.921970,0.073565,0.051344,135.596803,111.238693,32.000000,32.000000,32.000000,32.000000,991.332325,32.000000,70.174213,77.360112,107.169567,100.000000,20.265160,30.886076,10.171957,26.753277,24.506329,14.888707,21.261128,1655.273437,36.202323,0.662411,75.330384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.110223,75.579729,198.024352,203.603488,80.354568,84.454693,54.349220,14.199831,196.054237,5.060214,75.789875,41.284780,192.777471,199.705417,190.094964,196.890071,120.265793,195.899412,-0.063595,-1.905816,32.025740,-235.852234,178.780769,5.125067,36.197923,13.280269,17.033958,882.982785,0.378478,341488.280749,0.943752,46.337846,3.465764,4.927297,0.073644,0.051633,135.589752,111.185137,32.000000,32.000000,32.000000,32.000000,810.853805,32.000000,70.131642,77.450765,107.123326,100.000000,20.200791,30.886076,10.171957,26.832469,24.506329,14.888707,21.379465,1666.259766,36.228016,0.664074,75.322406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.899365,75.521983,198.207211,225.921969,80.486474,84.559017,54.378661,14.199403,196.357966,5.061153,75.708706,41.338281,192.736038,200.114115,190.093273,197.228964,120.122990,196.247340,-0.062470,-1.905731,32.025740,-235.851028,179.072885,5.103452,36.272172,13.300048,37.011802,1917.527979,0.440650,341504.101468,0.929476,45.479632,3.505794,4.841983,0.072788,0.051169,135.842988,111.184608,32.000000,32.000000,32.000000,32.000000,1023.684333,32.000000,70.129308,77.434055,106.956156,100.000000,20.160745,30.886076,10.171957,26.729059,24.506329,14.888707,21.487058,1669.921875,36.268837,0.657184,75.337228,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.366446,75.532206,198.548545,168.012239,80.649577,84.677388,54.276575,14.199831,196.557297,5.037846,75.727369,41.405471,192.707811,200.186521,190.025466,197.364176,120.111466,196.432230,-0.062103,-1.898520,32.025740,-235.849293,179.047044,5.092089,36.271649,13.323596,36.270577,1882.660567,1.419182,342422.477677,0.946383,46.398293,3.498694,4.937004,0.072482,0.050803,135.166655,111.178908,32.000000,32.000000,32.000000,32.000000,909.421239,32.000000,70.091385,77.089126,106.943668,100.000000,20.123354,30.886076,10.171957,26.932549,24.506329,14.888707,21.591455,1658.935547,36.300624,0.667282,75.334006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.064857,75.509274,198.681866,73.501333,80.862682,84.841417,54.248785,14.198547,196.843009,5.089140,75.648148,41.504735,192.613879,200.578658,189.981003,197.651852,120.120653,196.640057,-0.061513,-1.896230,32.025740,-235.853681,179.321661,5.121465,36.311515,13.302049,58.357771,3030.670134,0.644747,342490.682708,0.927439,45.383108,3.769384,4.846217,0.072768,0.051522,134.957663,111.133551,32.000000,32.000000,32.000000,32.000000,985.284259,32.000000,70.098616,76.679356,107.162575,100.000000,20.110836,30.886076,10.171957,26.772234,24.506329,14.888707,21.692272,1655.273437,36.344240,0.657955,75.345794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.072069,75.507063,199.061070,223.705536,80.936094,85.007606,54.257275,14.202685,197.099168,5.069530,75.697807,41.634438,192.590150,200.800038,189.957205,197.847327,120.098047,197.060296,-0.061080,-1.896249,32.025740,-235.850033,179.609696,5.143054,36.377506,13.325146,14.016954,727.822797,0.666128,343357.051714,0.943617,46.038324,3.848797,4.918653,0.072366,0.051670,135.384553,111.235031,32.000000,32.000000,32.000000,32.000000,-8340.587143,32.000000,70.097759,76.529049,107.498261,100.000000,20.091564,30.886076,10.171957,26.967626,24.506329,14.888707,21.793579,1666.259766,36.376929,0.665577,75.337313,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.598220,75.457055,199.160114,253.052545,81.025105,85.159508,54.305489,14.204398,197.473354,5.160181,75.589000,41.592455,192.556569,201.047619,189.894997,198.289082,120.179641,197.313562,-0.061088,-1.903172,32.025740,-235.847340,180.125522,5.149973,36.434933,13.333134,17.191077,891.844919,0.409647,343521.157993,0.928725,45.171421,3.915866,4.838246,0.073130,0.052477,135.454438,111.239449,32.000000,32.000000,32.000000,32.000000,1023.210021,32.000000,70.141291,76.421953,107.720104,100.000000,20.087438,30.886076,10.171957,26.726906,24.506329,14.888707,21.888119,1666.259766,36.465765,0.657768,75.350516,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.514387,75.466449,199.531426,212.139027,81.004029,85.297472,54.315048,14.200973,197.572405,5.140494,75.580012,41.811894,192.554761,201.313128,189.874164,198.444887,120.130270,197.484152,-0.062045,-1.906617,32.025740,-235.847825,180.096481,5.142023,36.466071,13.351254,12.855498,666.804825,1.710725,344230.423184,0.930219,45.160552,4.092477,4.846629,0.073484,0.051617,135.644995,111.398987,32.000000,32.000000,32.000000,32.000000,-5645.704966,32.000000,70.162467,76.253522,107.898141,100.000000,20.097181,30.886076,10.171957,26.853989,24.506329,14.888707,21.977144,1677.246094,36.453630,0.659186,75.337433,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.300862,75.387154,199.727256,210.711535,81.280614,85.441552,54.560809,14.205254,197.874469,5.080602,75.487929,41.855810,192.494982,201.513220,189.886271,198.722157,120.151848,197.784225,-0.062918,-1.903484,32.025740,-235.846484,180.658928,5.135618,36.479432,13.355636,34.400977,1776.314957,1.409877,344980.865676,0.942545,45.681857,4.103580,4.905637,0.073012,0.052100,135.321381,111.357843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.148403,76.077665,108.317244,100.000000,20.123615,30.886076,10.171957,26.602903,24.506329,14.888707,22.048680,1651.611328,36.509218,0.664659,75.354531,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
40.863743,75.306203,200.038536,106.690522,81.510457,85.579647,54.441833,14.204968,198.153334,5.043051,75.352049,41.837494,192.474617,201.841577,189.852679,199.070971,120.177759,197.886618,-0.064154,-1.896638,32.025740,-235.845626,180.617690,5.156322,36.539040,13.363172,16.756973,867.147168,1.893651,345688.110683,0.946010,45.792859,4.215337,4.924952,0.073302,0.052546,135.764605,111.365800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.161748,76.279580,108.416169,100.000000,20.158406,30.886076,10.171957,26.521223,24.506329,14.888707,22.108921,1677.246094,36.521875,0.667803,75.341464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
41.031134,75.265037,200.223603,160.861023,81.627024,85.700750,54.235060,14.197405,198.164730,5.021398,75.368517,41.995455,192.440996,201.868203,189.780918,199.024293,120.200187,197.949249,-0.065121,-1.899656,32.025740,-235.855313,180.794985,5.156382,36.573695,13.373901,57.297009,2976.335082,0.698964,345629.917291,0.924008,44.766608,4.303399,4.835910,0.073538,0.051709,136.032660,111.239614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.128900,76.412124,108.107657,100.000000,20.198363,30.886076,10.171957,26.628593,24.506329,14.888707,22.162212,1658.935547,36.584639,0.658602,75.347925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.750900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.026000,0.250000,0.000000,0.050000,0.800000,0.000000,-0.007000,0.550000,0.000000
