OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, September 2, 2020
3:24:53 PM
Better
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
33.395549,79.849434,201.216849,124.455788,67.754209,68.638936,54.604185,14.209535,187.863141,8.392635,79.925007,33.395308,210.799448,203.100842,206.785019,200.923062,121.449977,199.935122,-0.063388,-1.688766,32.025740,-235.844000,171.829630,8.003390,35.563668,13.268405,19.453812,1003.711201,1.320210,284529.111989,0.937268,59.420433,3.944773,6.018652,0.075725,0.054618,152.134777,125.157055,32.000000,32.000000,32.000000,32.000000,673.638131,32.000000,69.864815,74.159197,114.151249,114.800000,14.445457,25.886076,26.354430,16.795503,20.506329,10.385612,27.809041,1677.246094,35.570952,0.638604,75.324485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.376079,79.859940,201.225943,205.278073,67.762756,68.637411,54.418703,14.210106,186.311056,8.392001,79.984704,33.370051,210.788188,202.996064,206.756781,200.795695,121.461952,199.926715,-0.063325,-1.690260,32.025740,-235.846533,171.864954,8.000587,35.582888,13.279601,59.764085,3094.012601,0.381009,284503.887031,0.943923,59.554754,3.864317,6.041719,0.076455,0.053984,152.083049,125.108151,32.000000,32.000000,32.000000,32.000000,505.388079,32.000000,69.853035,74.130135,114.134515,114.800000,14.446818,25.886076,26.354430,16.800412,20.506329,10.385612,27.807045,1655.273437,35.587558,0.640981,75.320002,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.435847,79.859940,201.059325,205.278073,67.760863,68.637381,54.381159,14.211105,188.312693,8.391701,80.034614,33.288369,210.773349,203.001316,206.771784,200.699721,121.476266,199.914165,-0.063052,-1.690612,32.025740,-235.839490,171.327203,7.999311,35.544105,13.242351,9.149818,474.017088,1.171881,284410.209865,0.938349,59.465750,3.787534,6.025259,0.076070,0.053972,151.873904,125.067814,32.000000,32.000000,32.000000,32.000000,506.153073,32.000000,69.867414,74.115949,114.137502,114.800000,14.453336,25.886076,26.354430,16.801642,20.506329,10.385612,27.805946,1669.921875,35.586602,0.640904,75.297287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.467219,79.883719,201.093201,268.773908,67.758758,68.635353,54.576643,14.211247,186.171315,8.387788,80.017788,33.560595,210.744768,203.046608,206.738405,200.735230,121.423297,199.859459,-0.063207,-1.692184,32.025740,-235.836243,171.933806,7.994783,35.537163,13.230360,24.656262,1272.771404,0.381617,284409.814820,0.942125,59.503681,3.772513,6.029047,0.075951,0.055128,151.865816,124.959654,32.000000,32.000000,32.000000,32.000000,576.831771,32.000000,69.828131,74.109072,114.101464,114.800000,14.449017,25.886076,26.354430,16.775375,20.506329,10.385612,27.805644,1658.935547,35.591777,0.640870,75.314581,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.380947,79.902797,200.985499,99.703019,67.761189,68.633030,54.394837,14.215957,188.311988,8.385065,80.011284,33.455984,210.760680,202.844055,206.760146,200.680127,121.471845,199.903672,-0.063398,-1.693927,32.025740,-235.838395,171.727388,7.991620,35.569329,13.274012,57.448977,2975.463397,2.488471,284354.635751,0.941004,59.419533,3.753652,6.013286,0.077108,0.054262,151.771751,124.944063,32.000000,32.000000,32.000000,32.000000,843.770379,32.000000,69.832426,74.096002,114.129888,114.800000,14.457286,25.886076,26.354430,16.759205,20.506329,10.385612,27.804327,1662.597656,35.618678,0.639821,75.312305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.462766,79.900585,200.969936,172.419871,67.753139,68.630741,54.289938,14.208393,188.344793,8.384739,79.990583,33.381658,210.764092,202.846634,206.739434,200.650072,121.485216,200.009887,-0.063522,-1.693940,32.025740,-235.843508,171.525992,7.991413,35.522901,13.248319,22.880564,1187.346242,0.922997,284414.102884,0.936731,59.399192,3.786803,6.008662,0.076598,0.053606,151.625371,124.901610,32.000000,32.000000,32.000000,32.000000,767.573159,32.000000,69.831807,74.107774,114.135476,114.800000,14.457802,25.886076,26.354430,16.780798,20.506329,10.385612,27.804184,1677.246094,35.593652,0.639408,75.309390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.383415,79.900585,200.870792,172.419871,67.735956,68.628414,54.438888,14.206253,188.059906,8.384775,80.011010,33.399010,210.779627,202.831243,206.770161,200.671075,121.458273,199.762233,-0.063598,-1.695104,32.025740,-235.847119,172.459893,7.991231,35.576595,13.242549,48.116335,2490.079954,0.396700,284412.483273,0.942423,59.539680,3.754274,6.020965,0.075650,0.053575,151.684998,124.921957,32.000000,32.000000,32.000000,32.000000,793.037893,32.000000,69.835663,74.141755,114.152509,114.800000,14.461273,25.886076,26.354430,16.748041,20.506329,10.385612,27.802956,1662.597656,35.576595,0.639833,75.308734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.423928,79.896437,201.038105,215.365216,67.732297,68.626889,54.525922,14.213816,187.814959,8.383112,80.010140,33.291081,210.798070,202.778116,206.729236,200.550211,121.457046,199.727354,-0.063847,-1.695097,32.025740,-235.840862,171.891833,7.990909,35.554652,13.257622,33.411728,1726.338332,0.994342,284335.369086,0.941781,59.422316,3.779372,6.005778,0.075388,0.053503,151.531663,124.935166,32.000000,32.000000,32.000000,32.000000,638.274806,32.000000,69.819644,74.157198,114.127201,114.800000,14.463552,25.886076,26.354430,16.767321,20.506329,10.385612,27.801607,1658.935547,35.592462,0.639190,75.314112,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.335900,79.896990,200.820595,170.367225,67.691435,68.620628,54.478197,14.209392,188.699961,8.383282,80.033340,33.359266,210.810085,202.716111,206.740939,200.480270,121.505962,199.679508,-0.064041,-1.696856,32.025740,-235.849043,171.035557,7.987607,35.520160,13.247724,23.254885,1202.600735,0.473433,284405.500660,0.941519,59.533992,3.716594,6.017083,0.074998,0.054304,151.492949,125.037343,32.000000,32.000000,32.000000,32.000000,798.662275,32.000000,69.831466,74.170198,114.169414,114.800000,14.471217,25.886076,26.354430,16.745936,20.506329,10.385612,27.800073,1662.597656,35.553769,0.640305,75.308197,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.476714,79.901138,200.756233,184.359615,67.698675,68.617407,54.375811,14.209678,187.255787,8.381953,80.066443,33.418679,210.790853,202.692349,206.729195,200.397273,121.500990,199.694974,-0.064164,-1.698625,32.025740,-235.841244,172.315497,7.985790,35.519673,13.263572,58.312155,3021.226876,0.681546,284371.701085,0.938789,59.472802,3.705178,6.014796,0.076142,0.054448,151.540114,125.029660,32.000000,32.000000,32.000000,32.000000,824.059855,32.000000,69.785148,74.136505,114.159667,114.800000,14.469453,25.886076,26.354430,16.768982,20.506329,10.385612,27.798907,1662.597656,35.506547,0.639788,75.311325,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.342883,79.917727,200.691325,229.685673,67.681325,68.615118,54.382048,14.210106,188.186828,8.382902,80.049463,33.441036,210.765462,202.574178,206.791966,200.430134,121.537507,199.604804,-0.064117,-1.700384,32.025740,-235.839999,172.262898,7.982845,35.529103,13.239953,23.463431,1215.530734,0.980234,284337.497899,0.942135,59.597365,3.638915,6.024154,0.075581,0.053715,151.719308,124.945920,32.000000,32.000000,32.000000,32.000000,811.212017,32.000000,69.799359,74.105634,114.159390,114.800000,14.468073,25.886076,26.354430,16.715767,20.506329,10.385612,27.797996,1677.246094,35.580129,0.641148,75.295165,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.374773,79.917727,200.732514,229.685673,67.668984,68.611308,54.596447,14.213103,188.073947,8.383400,80.024317,33.317169,210.761320,202.629849,206.761148,200.419604,121.561477,199.617922,-0.064054,-1.700823,32.025740,-235.843209,172.032415,7.982365,35.517420,13.249905,51.938162,2680.107354,0.389742,284248.006515,0.939701,59.403262,3.649494,5.996892,0.076579,0.054039,151.883277,124.913641,32.000000,32.000000,32.000000,32.000000,750.039081,32.000000,69.771324,74.075264,114.183557,114.800000,14.471641,25.886076,26.354430,16.754378,20.506329,10.385612,27.797834,1662.597656,35.536820,0.640070,75.301148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.383006,79.919663,200.821785,214.680563,67.665002,68.606682,54.503594,14.213959,188.189700,8.379670,80.043873,33.373742,210.761201,202.550876,206.700865,200.217389,121.520392,199.605066,-0.064096,-1.701135,32.025740,-235.834839,171.791959,7.978945,35.508116,13.263879,21.955973,1134.899842,0.971003,284287.255489,0.943561,59.608254,3.580282,6.019015,0.075326,0.053753,152.045241,124.921453,32.000000,32.000000,32.000000,32.000000,830.382147,32.000000,69.791525,74.056132,114.190276,114.800000,14.473846,25.886076,26.354430,16.738482,20.506329,10.385612,27.797007,1673.583984,35.564389,0.640331,75.311803,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.442379,79.919110,200.762494,188.564750,67.653180,68.600572,54.375471,14.212104,187.139067,8.375116,80.022843,33.437511,210.768679,202.503217,206.757368,200.253996,121.534620,199.518162,-0.064259,-1.702643,32.025740,-235.838818,172.258696,7.969392,35.525425,13.256901,16.764587,868.599977,0.438404,284221.713417,0.938859,59.563308,3.561070,6.014498,0.075655,0.053796,152.137528,124.915349,32.000000,32.000000,32.000000,32.000000,932.383315,32.000000,69.798513,74.038308,114.209355,114.800000,14.483372,25.886076,26.354430,16.732046,20.506329,10.385612,27.796097,1669.921875,35.566174,0.640741,75.309467,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.354188,79.907773,200.593767,188.885727,67.650927,68.596015,54.455007,14.215386,188.549382,8.374360,80.020136,33.309057,210.776153,202.557538,206.746500,200.288570,121.503055,199.565846,-0.064293,-1.702493,32.025740,-235.837496,171.483221,7.965447,35.510099,13.271957,64.701323,3347.382467,1.037105,284251.048900,0.940156,59.553644,3.597491,6.015689,0.075439,0.055105,151.986723,124.907686,32.000000,32.000000,32.000000,32.000000,1009.160897,32.000000,69.793878,74.058473,114.229223,114.800000,14.479546,25.886076,26.354430,16.705696,20.506329,10.385612,27.795154,1658.935547,35.552994,0.640265,75.319670,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.347509,79.905285,200.715006,188.684868,67.649372,68.585400,54.332412,14.215100,186.771224,8.371055,80.045944,33.483392,210.776742,202.449940,206.745650,200.220486,121.429226,199.437906,-0.064447,-1.702482,32.025740,-235.841375,171.876312,7.959131,35.503879,13.249617,17.838411,924.968961,1.356308,284170.000217,0.940527,59.469515,3.551741,6.003236,0.076636,0.054936,151.533532,124.976092,32.000000,32.000000,32.000000,32.000000,883.500025,32.000000,69.792483,74.056260,114.276721,114.800000,14.487271,25.886076,26.354430,16.729157,20.506329,10.385612,27.793235,1677.246094,35.484388,0.639314,75.306518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.365670,79.905285,200.521988,188.684868,67.621458,68.576254,54.486804,14.213959,186.065994,8.372178,80.007019,33.418574,210.766568,202.446181,206.720664,200.208751,121.467353,199.375223,-0.064510,-1.703660,32.025740,-235.836146,171.201814,7.955625,35.493656,13.231947,63.401655,3278.228765,0.351842,284235.954965,0.941678,59.582363,3.600604,6.014050,0.077356,0.053789,151.375825,124.939197,32.000000,32.000000,32.000000,32.000000,894.429425,32.000000,69.775320,74.048681,114.262283,114.800000,14.491092,25.886076,26.354430,16.725740,20.506329,10.385612,27.792047,1655.273437,35.547801,0.640302,75.330111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.231570,79.915515,200.488617,160.458961,67.593087,68.565592,54.550931,14.207109,187.930503,8.369596,79.979868,33.464192,210.749469,202.442112,206.715745,200.211680,121.469046,199.481662,-0.064387,-1.705395,32.025740,-235.843322,172.077653,7.950956,35.493331,13.236978,17.085925,882.401661,1.276570,284285.842704,0.943850,59.589290,3.628015,6.018890,0.077411,0.054336,151.475373,124.960386,32.000000,32.000000,32.000000,32.000000,1022.447235,32.000000,69.778784,74.047998,114.269119,114.800000,14.486729,25.886076,26.354430,16.714430,20.506329,10.385612,27.791527,1677.246094,35.489472,0.641746,75.313183,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.362439,79.902244,200.433547,157.154173,67.597003,68.556518,54.337791,14.212817,185.824763,8.365341,80.004851,33.413209,210.792594,202.391874,206.704644,200.101836,121.471924,199.461252,-0.064510,-1.707127,32.025740,-235.840554,171.539063,7.945833,35.443819,13.224050,51.117674,2650.324772,0.358793,284187.774918,0.940512,59.563692,3.567137,6.009829,0.075376,0.053728,151.744514,124.990556,32.000000,32.000000,32.000000,32.000000,934.730841,32.000000,69.786747,74.048900,114.288591,114.800000,14.488760,25.886076,26.354430,16.754106,20.506329,10.385612,27.790570,1655.273437,35.448670,0.639929,75.301677,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.292690,79.893396,200.445556,126.540879,67.608714,68.550870,54.405456,14.208108,188.441263,8.365097,79.985801,33.376825,210.788965,202.431824,206.724057,200.135427,121.430909,199.308973,-0.064523,-1.708298,32.025740,-235.838403,172.821840,7.942210,35.493692,13.248878,29.791671,1542.703291,1.334652,284233.805183,0.943265,59.763193,3.604073,6.033077,0.075612,0.054105,151.846640,125.011312,32.000000,32.000000,32.000000,32.000000,938.214577,32.000000,69.783379,74.044311,114.314717,114.800000,14.497971,25.886076,26.354430,16.706995,20.506329,10.385612,27.788797,1669.921875,35.546196,0.642550,75.312169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.403639,79.893396,200.432748,126.540879,67.609083,68.543986,54.559006,14.210248,187.733431,8.365511,79.966156,33.309442,210.765766,202.333687,206.701485,200.109698,121.430814,199.296911,-0.064495,-1.708302,32.025740,-235.840836,172.710259,7.942779,35.497189,13.225709,19.567136,1010.394122,0.444799,284100.632845,0.942909,59.565205,3.593789,6.007761,0.077341,0.053911,151.772198,125.007317,32.000000,32.000000,32.000000,32.000000,894.899109,32.000000,69.796805,74.054778,114.303574,114.800000,14.493009,25.886076,26.354430,16.725837,20.506329,10.385612,27.787180,1677.246094,35.484929,0.641408,75.315485,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.337533,79.890907,200.520530,119.291136,67.580818,68.538626,54.409559,14.210534,187.980507,8.357985,79.972143,33.242966,210.776462,202.289150,206.715467,200.152684,121.499588,199.277608,-0.064521,-1.708291,32.025740,-235.837447,172.115994,7.936245,35.450960,13.233606,62.029530,3211.835400,0.764210,284162.315143,0.943714,59.654734,3.579531,6.020708,0.076036,0.053423,151.754255,125.014612,32.000000,32.000000,32.000000,32.000000,888.221637,32.000000,69.796310,74.083606,114.310953,114.800000,14.493743,25.886076,26.354430,16.684025,20.506329,10.385612,27.785838,1658.935547,35.510478,0.640493,75.277726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.415339,79.879848,200.332773,111.013763,67.580199,68.534789,54.383248,14.210391,187.373195,8.350114,79.985340,33.240062,210.738678,202.322379,206.722564,200.073496,121.477045,199.172991,-0.064610,-1.708089,32.025740,-235.841347,172.324042,7.929319,35.435111,13.227169,10.400943,538.812364,1.160817,284065.769955,0.937679,59.498320,3.575247,6.000327,0.075147,0.053885,151.942555,124.928963,32.000000,32.000000,32.000000,32.000000,899.875250,32.000000,69.803241,74.097522,114.279944,114.800000,14.501450,25.886076,26.354430,16.702052,20.506329,10.385612,27.784603,1677.246094,35.464428,0.640099,75.301719,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.337272,79.881783,200.408431,168.452379,67.583253,68.529432,54.568743,14.209535,188.346425,8.347401,80.007109,33.298657,210.745435,202.196216,206.715298,199.985773,121.512061,199.236289,-0.064544,-1.708442,32.025740,-235.839753,171.827835,7.925272,35.443369,13.210743,31.648271,1633.939688,0.366721,283994.291424,0.942135,59.588978,3.499464,6.014858,0.075735,0.054081,152.138045,124.953716,32.000000,32.000000,32.000000,32.000000,1016.338931,32.000000,69.823093,74.103647,114.265528,114.800000,14.499614,25.886076,26.354430,16.670481,20.506329,10.385612,27.782688,1662.597656,35.425717,0.640587,75.304148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.189526,79.895055,200.249202,72.419968,67.623748,68.520235,54.461562,14.206253,186.233329,8.343706,80.033115,33.290502,210.739606,202.222379,206.726378,199.924470,121.497526,199.166731,-0.064340,-1.709810,32.025740,-235.844505,171.878232,7.920380,35.409129,13.213610,12.921069,668.402915,2.182341,283948.502924,0.940209,59.468302,3.484010,5.995234,0.075051,0.053571,152.112207,125.002807,32.000000,32.000000,32.000000,32.000000,809.051235,32.000000,69.815106,74.129147,114.275733,114.800000,14.500325,25.886076,26.354430,16.690087,20.506329,10.385612,27.780993,1669.921875,35.457324,0.640033,75.291193,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.375526,79.895055,200.168637,72.419968,67.612523,68.511813,54.585550,14.214102,187.194836,8.342263,79.997557,33.329539,210.713477,202.163976,206.673845,199.875114,121.500923,199.205432,-0.064279,-1.709558,32.025740,-235.838290,171.391547,7.920190,35.374078,13.211014,20.316963,1048.602995,0.718424,283932.000897,0.939250,59.580223,3.471986,6.011543,0.075545,0.054621,152.201577,125.048312,32.000000,32.000000,32.000000,32.000000,1023.156429,32.000000,69.787790,74.113532,114.231809,114.800000,14.499913,25.886076,26.354430,16.735236,20.506329,10.385612,27.780421,1673.583984,35.451789,0.641818,75.333827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.285853,79.900861,200.192753,149.440798,67.618493,68.502658,54.423252,14.206681,186.070810,8.342629,80.056909,33.365814,210.743404,202.096029,206.675070,199.839009,121.520789,199.084069,-0.064230,-1.711067,32.025740,-235.845384,171.061888,7.916260,35.390413,13.229820,60.406153,3126.991362,1.763880,284013.968608,0.945403,59.802193,3.461256,6.033506,0.075567,0.054023,152.280733,125.033788,32.000000,32.000000,32.000000,32.000000,386.835635,32.000000,69.804973,74.107091,114.214746,114.800000,14.500307,25.886076,26.354430,16.670247,20.506329,10.385612,27.779546,1666.259766,35.415115,0.642779,75.295608,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.385797,79.912750,200.263771,143.407469,67.609413,68.493464,54.343584,14.209250,188.054077,8.341816,80.056106,33.387225,210.711816,202.028747,206.701720,199.778505,121.539978,199.032768,-0.064190,-1.711573,32.025740,-235.841998,171.434990,7.907082,35.424311,13.233840,20.616433,1068.797039,1.117231,283861.129713,0.937616,59.539575,3.471918,5.997468,0.075455,0.054207,152.307285,125.103607,32.000000,32.000000,32.000000,32.000000,708.153759,32.000000,69.779228,74.064545,114.201341,114.800000,14.501969,25.886076,26.354430,16.695514,20.506329,10.385612,27.778423,1677.246094,35.427502,0.640271,75.313098,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.223216,79.919386,200.137179,83.242056,67.599116,68.481573,54.453187,14.209820,187.599965,8.336791,80.028935,33.212364,210.725256,202.011323,206.708008,199.821939,121.523646,199.055867,-0.064416,-1.712299,32.025740,-235.849105,172.167002,7.890515,35.449986,13.227079,50.937004,2635.360841,0.376421,283856.346479,0.942961,59.671851,3.407960,6.014349,0.077540,0.054115,152.410132,125.178197,32.000000,32.000000,32.000000,32.000000,923.301429,32.000000,69.792698,74.087858,114.194346,114.800000,14.502295,25.886076,26.354430,16.657634,20.506329,10.385612,27.778032,1662.597656,35.459939,0.642046,75.312144,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.368865,79.919386,200.190988,83.242056,67.582355,68.467891,54.364191,14.210391,187.805160,8.330635,80.036122,33.198315,210.710873,202.080600,206.671950,199.862113,121.549732,199.096105,-0.064652,-1.712892,32.025740,-235.840530,171.524890,7.881520,35.392974,13.214710,23.253878,1205.070511,1.100833,283742.279965,0.941271,59.542802,3.370127,5.998472,0.075394,0.054236,152.380428,125.225632,32.000000,32.000000,32.000000,32.000000,562.203410,32.000000,69.806360,74.082042,114.183948,114.800000,14.504084,25.886076,26.354430,16.706718,20.506329,10.385612,27.777427,1662.597656,35.428367,0.640611,75.300185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.205801,79.909156,200.113496,154.378693,67.573638,68.454161,54.343773,14.209250,187.440370,8.328380,80.046918,33.294636,210.724332,201.995375,206.753915,199.774756,121.562849,198.993427,-0.064686,-1.714084,32.025740,-235.843632,171.017140,7.880713,35.394001,13.206596,16.062624,832.715598,0.446769,283819.161584,0.944058,59.778873,3.394854,6.024016,0.075436,0.053552,152.034803,125.242600,32.000000,32.000000,32.000000,32.000000,320.627775,32.000000,69.792874,74.091750,114.199540,114.800000,14.507234,25.886076,26.354430,16.654732,20.506329,10.385612,27.775963,1662.597656,35.442557,0.641769,75.311726,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.411820,79.911368,200.151532,206.329548,67.552582,68.437429,54.484491,14.213388,187.181701,8.327114,80.045191,33.370897,210.737055,201.999841,206.697157,199.766834,121.599934,198.956592,-0.064589,-1.714107,32.025740,-235.834919,171.904620,7.881730,35.389854,13.197707,58.473657,3023.551371,0.975756,283640.659289,0.941078,59.573292,3.383389,5.999335,0.075553,0.053996,151.680424,125.113432,32.000000,32.000000,32.000000,32.000000,271.268748,32.000000,69.796798,74.096067,114.192342,114.800000,14.507263,25.886076,26.354430,16.706017,20.506329,10.385612,27.774934,1666.259766,35.424671,0.640450,75.309459,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.281089,79.911921,200.134463,199.891308,67.563594,68.422193,54.548361,14.208679,185.824220,8.326055,80.033031,33.336461,210.726453,201.984826,206.697320,199.765385,121.605467,199.046563,-0.064610,-1.714096,32.025740,-235.843876,171.334077,7.881183,35.423986,13.224104,19.222953,992.815135,1.416558,283657.116176,0.946080,59.793271,3.332957,6.026462,0.075372,0.053480,151.494558,125.087747,32.000000,32.000000,32.000000,32.000000,267.323416,32.000000,69.797402,74.106578,114.191606,114.800000,14.508679,25.886076,26.354430,16.633732,20.506329,10.385612,27.774042,1677.246094,35.435471,0.641987,75.312254,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.293623,79.903350,199.997147,223.034062,67.575040,68.408489,54.453421,14.205967,187.302905,8.321121,80.026296,33.263090,210.716395,201.925678,206.690104,199.709053,121.524241,198.954395,-0.064770,-1.714101,32.025740,-235.845444,171.579856,7.878005,35.369787,13.195724,53.464461,2766.113639,0.387485,283415.878693,0.937297,59.504775,3.282481,5.990441,0.076613,0.054364,151.427566,125.140573,32.000000,32.000000,32.000000,32.000000,314.821504,32.000000,69.816896,74.126799,114.170480,114.800000,14.510805,25.886076,26.354430,16.673504,20.506329,10.385612,27.772738,1658.935547,35.405577,0.639601,75.393585,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.221130,79.903350,200.041941,223.034062,67.573510,68.394787,54.604841,14.208964,185.317849,8.315015,80.054304,33.258777,210.723503,201.865040,206.670940,199.674891,121.467403,198.905319,-0.065051,-1.714122,32.025740,-235.844407,171.644364,7.871479,35.365982,13.216387,20.138297,1039.014457,1.181428,283427.690232,0.939858,59.689638,3.309651,6.013459,0.075177,0.054555,151.263533,125.114361,32.000000,32.000000,32.000000,32.000000,312.745762,32.000000,69.771577,74.138695,114.168817,114.800000,14.509171,25.886076,26.354430,16.663811,20.506329,10.385612,27.771245,1677.246094,35.392379,0.640898,75.306782,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.272540,79.906391,199.954422,178.636823,67.547881,68.380055,54.425710,14.213531,187.760739,8.314394,80.112001,33.302816,210.719398,201.859628,206.717979,199.680761,121.479029,198.867769,-0.065014,-1.714149,32.025740,-235.835757,170.935111,7.867911,35.364197,13.226502,61.814994,3199.777086,0.424411,283457.405650,0.940917,59.663371,3.357376,6.007071,0.075349,0.053709,151.226224,125.163381,32.000000,32.000000,32.000000,32.000000,274.765293,32.000000,69.809995,74.200037,114.192770,114.800000,14.513670,25.886076,26.354430,16.685035,20.506329,10.385612,27.770315,1658.935547,35.333509,0.640885,75.315826,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.198993,79.924086,199.989131,153.552258,67.554636,68.366881,54.380834,14.214244,187.330305,8.313286,80.129971,33.220361,210.725847,201.816828,206.703917,199.675608,121.457554,198.866197,-0.064951,-1.714164,32.025740,-235.836514,171.406537,7.864391,35.349178,13.188530,11.410029,591.113483,1.128299,283516.037440,0.940272,59.765785,3.396370,6.021527,0.075433,0.053941,151.129482,125.193460,32.000000,32.000000,32.000000,32.000000,223.876699,32.000000,69.806662,74.185574,114.159678,114.800000,14.510791,25.886076,26.354430,16.665054,20.506329,10.385612,27.769255,1677.246094,35.381290,0.642003,75.297799,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.247742,79.942335,199.944386,206.170136,67.555739,68.353151,54.566781,14.210248,187.435812,8.308600,80.130478,33.384488,210.688574,201.802199,206.670819,199.612777,121.512839,198.667129,-0.064904,-1.714172,32.025740,-235.838876,170.767854,7.858490,35.375773,13.226935,41.180586,2126.151333,0.367036,283411.036182,0.941638,59.696180,3.371087,6.009593,0.075695,0.053302,151.072253,125.305072,32.000000,32.000000,32.000000,32.000000,334.753289,32.000000,69.795926,74.201318,114.168455,114.800000,14.509250,25.886076,26.354430,16.687275,20.506329,10.385612,27.769284,1662.597656,35.380533,0.642118,75.298037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.216759,79.942335,199.814404,206.170136,67.546585,68.340947,54.488849,14.210248,187.305389,8.307694,80.130511,33.189076,210.652397,201.784204,206.678452,199.561438,121.470599,198.749565,-0.065103,-1.714205,32.025740,-235.843450,171.019445,7.856227,35.367262,13.218388,32.658445,1688.565302,1.991281,283443.986377,0.944464,59.817831,3.391991,6.023952,0.075765,0.054224,151.019895,125.278201,32.000000,32.000000,32.000000,32.000000,308.557908,32.000000,69.803058,74.188182,114.155071,114.800000,14.513378,25.886076,26.354430,16.667450,20.506329,10.385612,27.769478,1662.597656,35.367010,0.642164,75.343987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.247272,79.957542,199.821268,166.556646,67.536607,68.328000,54.349259,14.205967,185.880183,8.309725,80.120960,33.232714,210.656071,201.714816,206.664487,199.554224,121.494295,198.704964,-0.064967,-1.714200,32.025740,-235.846097,170.703857,7.857838,35.380461,13.253457,16.330499,846.517282,0.551035,283300.079866,0.939645,59.767156,3.264282,6.013773,0.075565,0.054324,151.022379,125.201987,32.000000,32.000000,32.000000,32.000000,399.886705,32.000000,69.780330,74.220073,114.154101,114.800000,14.515123,25.886076,26.354430,16.675637,20.506329,10.385612,27.769646,1680.908203,35.385311,0.641368,75.311521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.482510,79.957542,199.859836,82.680993,67.545705,68.311233,54.461486,14.214244,186.910924,8.304449,80.147866,33.345113,210.655089,201.732745,206.635759,199.511325,121.524858,198.746705,-0.065051,-1.714164,32.025740,-235.838637,171.694349,7.852995,35.360735,13.228521,35.742583,1848.955401,0.694873,283322.957721,0.941743,59.810952,3.336521,6.015470,0.075376,0.054116,150.999252,124.981289,32.000000,32.000000,32.000000,32.000000,652.985098,32.000000,69.816963,74.320093,114.163210,114.800000,14.515631,25.886076,26.354430,16.658003,20.506329,10.385612,27.769005,1669.921875,35.465817,0.641656,75.309135,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.264219,79.962243,199.789188,202.580976,67.530596,68.299818,54.361330,14.213816,186.515304,8.301678,80.092956,33.401863,210.691701,201.686022,206.642613,199.519046,121.530390,198.744971,-0.065014,-1.714121,32.025740,-235.839229,170.687558,7.848107,35.345265,13.186258,16.334126,846.517282,1.388605,283233.144874,0.943104,59.783027,3.296596,6.010155,0.077217,0.053604,150.581981,124.909964,32.000000,32.000000,32.000000,32.000000,515.089149,32.000000,69.825689,74.356431,114.195621,114.800000,14.514294,25.886076,26.354430,16.578213,20.506329,10.385612,27.768524,1673.583984,35.425609,0.640848,75.309629,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.271684,79.952012,199.758509,210.679346,67.559563,68.288367,54.479223,14.212674,186.818810,8.299502,80.071993,33.290751,210.678644,201.683081,206.675261,199.449454,121.496932,198.716242,-0.065098,-1.714098,32.025740,-235.836123,170.954323,7.848556,35.381092,13.229170,64.081130,3313.822582,0.631394,282981.904983,0.933982,59.451520,3.281222,5.969082,0.075905,0.053484,150.255106,124.875059,32.000000,32.000000,32.000000,32.000000,739.132257,32.000000,69.819719,74.380629,114.152418,114.800000,14.513457,25.886076,26.354430,16.644892,20.506329,10.385612,27.768333,1655.273437,35.413601,0.636322,75.368305,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.185565,79.952012,199.860818,210.679346,67.572733,68.278487,54.562085,14.211390,186.812623,8.297709,80.058369,33.195578,210.684996,201.762935,206.648492,199.480928,121.467396,198.643621,-0.065292,-1.714079,32.025740,-235.839531,171.554768,7.844893,35.357219,13.202720,19.030834,982.645473,1.387136,283064.935201,0.942011,59.763784,3.275057,6.006129,0.074519,0.053044,150.171343,125.032067,32.000000,32.000000,32.000000,32.000000,1021.838261,32.000000,69.807559,74.387110,114.146712,114.800000,14.512645,25.886076,26.354430,16.639881,20.506329,10.385612,27.767314,1673.583984,35.428656,0.639584,75.367035,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.310373,79.938188,199.735506,146.031777,67.560196,68.266348,54.393253,14.212389,187.602697,8.296988,80.067449,33.199338,210.676150,201.742504,206.624477,199.441182,121.445593,198.635315,-0.065176,-1.714075,32.025740,-235.844903,171.438130,7.840481,35.404712,13.241107,59.814673,3098.080466,0.353427,283045.880335,0.939572,59.743011,3.298063,6.003859,0.075050,0.053932,150.293798,125.098092,32.000000,32.000000,32.000000,32.000000,780.557764,32.000000,69.805628,74.405003,114.149198,114.800000,14.514549,25.886076,26.354430,16.666437,20.506329,10.385612,27.766025,1655.273437,35.425392,0.639529,75.299648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.135605,79.928787,199.831852,166.873073,67.542194,68.252653,54.400412,14.211961,187.489661,8.293978,80.105008,33.139133,210.685654,201.668626,206.625733,199.435213,121.397934,198.630969,-0.065129,-1.714066,32.025740,-235.838797,171.381738,7.838451,35.383778,13.212781,9.268075,479.973605,1.192290,283094.249386,0.940567,59.864756,3.301169,6.022523,0.077441,0.054661,150.314786,125.095458,32.000000,32.000000,32.000000,32.000000,713.345579,32.000000,69.803339,74.436575,114.155213,114.800000,14.513917,25.886076,26.354430,16.622338,20.506329,10.385612,27.765325,1673.583984,35.371968,0.640450,75.309893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.262034,79.932658,199.656455,169.696160,67.535844,68.239706,54.700510,14.212246,184.384308,8.289990,80.101377,33.207805,210.687194,201.570270,206.611787,199.423112,121.413232,198.676309,-0.064993,-1.714136,32.025740,-235.842269,171.566719,7.835864,35.370003,13.210635,33.039177,1701.640582,0.378185,282982.891124,0.939576,59.674571,3.319948,5.996195,0.074988,0.053852,150.597432,125.059221,32.000000,32.000000,32.000000,32.000000,728.392023,32.000000,69.831683,74.467654,114.166295,114.800000,14.514717,25.886076,26.354430,16.678385,20.506329,10.385612,27.764047,1666.259766,35.385617,0.638554,75.315408,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.213863,79.932658,199.631352,169.696160,67.530442,68.229764,54.513405,14.211533,187.990332,8.287311,80.117564,33.229995,210.697124,201.621413,206.596535,199.347265,121.404525,198.593649,-0.064883,-1.714387,32.025740,-235.838572,171.315883,7.833018,35.374583,13.224987,43.507280,2248.477840,2.449415,283085.016131,0.944451,59.912272,3.366026,6.030729,0.075548,0.054339,150.970616,125.054836,32.000000,32.000000,32.000000,32.000000,752.580087,32.000000,69.833206,74.496823,114.159885,114.800000,14.512944,25.886076,26.354430,16.634212,20.506329,10.385612,27.763464,1658.935547,35.376350,0.641790,75.312962,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.233631,79.939847,199.781363,145.289717,67.505362,68.217356,54.632547,14.208679,185.822259,8.281894,80.092101,33.205374,210.682061,201.622648,206.613838,199.307578,121.424669,198.473588,-0.064977,-1.714550,32.025740,-235.845510,170.887837,7.831445,35.361402,13.216315,26.833919,1383.766001,0.684900,282938.503142,0.935349,59.737285,3.367230,6.002533,0.076126,0.053412,151.253598,125.030445,32.000000,32.000000,32.000000,32.000000,692.280892,32.000000,69.824500,74.528614,114.143888,114.800000,14.517794,25.886076,26.354430,16.625062,20.506329,10.385612,27.762863,1658.935547,35.386086,0.639484,75.304455,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.278992,79.942335,199.727281,160.825464,67.504331,68.208979,54.389531,14.205967,187.114299,8.278769,80.081526,33.270562,210.686635,201.590492,206.640049,199.249780,121.386319,198.566209,-0.065260,-1.714545,32.025740,-235.848058,171.658988,7.827516,35.398365,13.217739,50.580155,2619.961067,0.520497,282936.583611,0.939853,59.805370,3.345849,6.010483,0.075834,0.054454,151.504082,125.071796,32.000000,32.000000,32.000000,32.000000,601.341412,32.000000,69.813190,74.535527,114.134428,114.800000,14.514414,25.886076,26.354430,16.637839,20.506329,10.385612,27.762316,1666.259766,35.434768,0.640129,75.307379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.190916,79.935699,199.613242,241.016209,67.489605,68.199068,54.344813,14.210962,185.198740,8.277315,80.068145,33.221627,210.683687,201.673516,206.627001,199.293074,121.434128,198.551452,-0.065245,-1.714567,32.025740,-235.844533,171.346639,7.825757,35.366992,13.213177,24.470257,1268.558258,0.843802,282852.496942,0.937062,59.784610,3.281985,6.011421,0.075171,0.053655,151.638453,125.024269,32.000000,32.000000,32.000000,32.000000,744.264504,32.000000,69.830117,74.559376,114.121065,114.800000,14.518440,25.886076,26.354430,16.621455,20.506329,10.385612,27.761663,1680.908203,35.423427,0.639871,75.309280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.232349,79.924916,199.645926,202.475238,67.458797,68.189938,54.610329,14.210962,185.287977,8.275496,80.070687,33.217079,210.675393,201.584363,206.622636,199.318336,121.438921,198.594874,-0.065255,-1.714673,32.025740,-235.840449,171.562824,7.825758,35.358698,13.196301,58.039850,2994.204631,0.447129,282841.860414,0.939790,59.723013,3.354066,6.001602,0.075454,0.053398,151.373306,125.090664,32.000000,32.000000,32.000000,32.000000,643.440468,32.000000,69.821769,74.567170,114.096695,114.800000,14.516581,25.886076,26.354430,16.648426,20.506329,10.385612,27.760602,1655.273437,35.431072,0.638240,75.310967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.158820,79.924916,199.704642,202.475238,67.439009,68.179063,54.445051,14.216242,186.303954,8.275724,80.071866,33.196044,210.643463,201.483312,206.607152,199.286946,121.422439,198.542856,-0.065444,-1.714894,32.025740,-235.837783,170.966864,7.826121,35.367677,13.227476,14.848788,768.356165,0.925394,282788.455385,0.943036,59.840872,3.300882,6.014093,0.076328,0.054706,151.156923,125.134300,32.000000,32.000000,32.000000,32.000000,415.847849,32.000000,69.825099,74.556037,114.085603,114.800000,14.516697,25.886076,26.354430,16.632931,20.506329,10.385612,27.759251,1669.921875,35.414232,0.639256,75.313081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.285818,79.921322,199.655977,181.661337,67.467736,68.163860,54.316037,14.205539,184.935413,8.279933,80.090111,33.266398,210.654315,201.456905,206.648673,199.235988,121.428237,198.567740,-0.065617,-1.714892,32.025740,-235.847669,170.752213,7.828180,35.331003,13.200646,17.354070,900.125929,0.389808,282710.380889,0.937073,59.771492,3.311899,6.007578,0.076712,0.053895,150.936665,125.256278,32.000000,32.000000,32.000000,32.000000,729.922647,32.000000,69.813162,74.592454,114.043696,114.800000,14.516173,25.886076,26.354430,16.656104,20.506329,10.385612,27.758207,1662.597656,35.322349,0.638546,75.304617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.237805,79.926851,199.565524,178.957263,67.491782,68.146334,54.354703,14.213959,186.361816,8.286179,80.079603,33.203994,210.630009,201.565275,206.649490,199.301287,121.416960,198.503028,-0.065607,-1.714914,32.025740,-235.838106,170.909760,7.834860,35.360357,13.217180,37.037539,1919.707193,1.525910,282730.414946,0.941958,59.875521,3.309443,6.022670,0.075734,0.053649,150.827005,125.272729,32.000000,32.000000,32.000000,32.000000,781.619791,32.000000,69.831951,74.571104,113.995621,114.800000,14.520180,25.886076,26.354430,16.608899,20.506329,10.385612,27.757318,1666.259766,35.380515,0.639797,75.315076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.261503,79.928234,199.604734,183.068358,67.454035,68.137670,54.405432,14.211961,186.814337,8.286245,80.077017,33.117691,210.634595,201.460546,206.637160,199.323247,121.436003,198.506906,-0.065570,-1.714920,32.025740,-235.841084,170.915430,7.837685,35.357111,13.191307,19.537308,1011.701650,1.301835,282579.641155,0.940193,59.692360,3.312704,5.998229,0.075250,0.054408,150.808266,125.291308,32.000000,32.000000,32.000000,32.000000,851.816662,32.000000,69.843064,74.606918,113.983248,114.800000,14.515674,25.886076,26.354430,16.624812,20.506329,10.385612,27.756489,1677.246094,35.424978,0.639599,75.308223,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.207470,79.922980,199.601126,186.437907,67.424109,68.127026,54.490703,14.211533,186.456635,8.287615,80.113177,33.140979,210.648580,201.397465,206.653002,199.169456,121.455109,198.531454,-0.065861,-1.714897,32.025740,-235.838082,171.126456,7.830369,35.330084,13.194841,59.340173,3068.007322,0.610255,282554.152774,0.940720,59.765714,3.300417,6.004173,0.076982,0.055289,151.067891,125.199213,32.000000,32.000000,32.000000,32.000000,972.952287,32.000000,69.848447,74.627127,113.976069,114.800000,14.520096,25.886076,26.354430,16.614481,20.506329,10.385612,27.755746,1655.273437,35.353036,0.638836,75.342913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
