OSU 80 Ton Compressor Load Stand
33.199759,79.922980,199.484389,186.437907,67.432421,68.119394,54.557062,14.204683,187.351306,8.287269,80.122433,33.164830,210.657637,201.407137,206.595441,199.193083,121.466747,198.411968,-0.066063,-1.714900,32.025740,-235.846892,172.090727,7.819041,35.342326,13.212546,13.635819,704.142013,1.156326,282481.066629,0.939023,59.733611,3.282787,6.001074,0.076316,0.053774,151.326659,125.195599,32.000000,32.000000,32.000000,32.000000,872.268371,32.000000,69.850206,74.619798,113.952282,114.800000,14.518252,25.886076,26.354430,16.631933,20.506329,10.385612,27.754630,1666.259766,35.399609,0.637728,75.353406,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.259422,79.934040,199.411481,151.028072,67.428930,68.109563,54.368262,14.202257,187.400526,8.280924,80.135044,33.077287,210.672320,201.420742,206.580638,199.194405,121.486698,198.370528,-0.066068,-1.714901,32.025740,-235.847684,171.685951,7.814087,35.365243,13.207913,26.942421,1396.114877,0.381053,282442.034769,0.938999,59.804735,3.272620,6.010730,0.075075,0.053257,151.493626,125.137876,32.000000,32.000000,32.000000,32.000000,998.884857,32.000000,69.839381,74.625541,113.920695,114.800000,14.517169,25.886076,26.354430,16.633080,20.506329,10.385612,27.754355,1658.935547,35.421570,0.639598,75.322474,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.249533,79.951183,199.493680,194.730487,67.442276,68.098198,54.431558,14.212532,184.390968,8.275566,80.158031,33.190709,210.663261,201.422674,206.576946,199.175344,121.496273,198.476298,-0.065953,-1.714893,32.025740,-235.840023,171.986812,7.814545,35.375556,13.217126,49.597521,2567.078824,1.657781,282398.725351,0.937981,59.815642,3.217464,6.008610,0.075570,0.053475,151.440295,125.076439,32.000000,32.000000,32.000000,32.000000,1007.092064,32.000000,69.838449,74.607281,113.887326,114.800000,14.511981,25.886076,26.354430,16.612645,20.506329,10.385612,27.753608,1666.259766,35.424311,0.638572,75.308964,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.290119,79.964731,199.569429,167.047130,67.448667,68.087535,54.565931,14.209963,186.552311,8.277730,80.153542,33.130150,210.698726,201.428285,206.588416,199.152566,121.468081,198.323058,-0.065850,-1.714896,32.025740,-235.842592,170.941822,7.828558,35.328190,13.200628,20.033904,1034.365469,0.837744,282305.268329,0.939351,59.742359,3.182414,5.995639,0.076143,0.054158,151.621661,125.176261,32.000000,32.000000,32.000000,32.000000,1021.504887,32.000000,69.869921,74.634037,113.867185,114.800000,14.515089,25.886076,26.354430,16.613270,20.506329,10.385612,27.753916,1677.246094,35.388394,0.637206,75.293801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.110220,79.967773,199.374797,204.086607,67.445880,68.071553,54.460010,14.207109,186.002431,8.281610,80.171908,33.297044,210.671830,201.336441,206.596360,199.149875,121.397666,198.397091,-0.065806,-1.714280,32.025740,-235.844302,171.724414,7.835573,35.358067,13.224356,55.470498,2869.553631,0.455218,282268.126151,0.938431,59.773471,3.211370,5.999894,0.074761,0.053310,151.928220,125.180204,32.000000,32.000000,32.000000,32.000000,866.576496,32.000000,69.865790,74.637770,113.826175,114.800000,14.513973,25.886076,26.354430,16.597825,20.506329,10.385612,27.754013,1658.935547,35.387997,0.637350,75.300560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.240951,79.967773,199.540108,204.086607,67.430425,68.061466,54.579361,14.211818,185.845174,8.282689,80.156151,33.261956,210.677677,201.360453,206.616643,199.064294,121.405221,198.264351,-0.065753,-1.712520,32.025740,-235.838123,171.157252,7.836603,35.395408,13.199294,19.025602,982.064349,1.126172,282244.463446,0.934802,59.729698,3.183733,5.994855,0.075297,0.053623,152.145267,125.238420,32.000000,32.000000,32.000000,32.000000,733.119451,32.000000,69.907827,74.649034,113.848004,114.800000,14.511359,25.886076,26.354430,16.657808,20.506329,10.385612,27.753789,1673.583984,35.439005,0.637543,75.306569,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.140007,79.984086,199.458188,193.818746,67.434330,68.054619,54.411397,14.212674,187.363547,8.282695,80.161720,33.307320,210.694212,201.317305,206.596494,199.145662,121.336981,198.435141,-0.066052,-1.712607,32.025740,-235.839880,171.436457,7.836219,35.370634,13.187610,59.649437,3088.491927,0.407875,282379.992609,0.941753,59.987233,3.281123,6.021548,0.074859,0.054160,152.329425,125.262470,32.000000,32.000000,32.000000,32.000000,808.669278,32.000000,69.913254,74.686206,113.828534,114.800000,14.511956,25.886076,26.354430,16.613792,20.506329,10.385612,27.754304,1655.273437,35.454872,0.639341,75.363387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.222966,79.978556,199.604007,174.430848,67.412311,68.047793,54.374378,14.210677,185.255658,8.281124,80.137215,33.278032,210.683764,201.412149,206.576996,199.035609,121.351783,198.369479,-0.066105,-1.712860,32.025740,-235.834854,171.082526,7.835401,35.404639,13.233840,13.808869,715.473922,1.186470,282247.085621,0.935672,59.802189,3.225197,6.002840,0.075917,0.053257,152.496920,125.198448,32.000000,32.000000,32.000000,32.000000,1027.237346,32.000000,69.925656,74.670890,113.811880,114.800000,14.514335,25.886076,26.354430,16.647540,20.506329,10.385612,27.754124,1677.246094,35.454584,0.636962,75.309092,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.167876,79.968325,199.438430,236.412294,67.375901,68.036335,54.703322,14.212389,187.386797,8.280142,80.141573,33.277308,210.708795,201.305241,206.616541,199.200626,121.327787,198.383761,-0.065961,-1.713079,32.025740,-235.833795,172.179523,7.832590,35.403467,13.234291,46.513633,2395.502097,0.379083,282382.170359,0.941504,59.961336,3.355670,6.018653,0.075874,0.054473,152.509696,125.185854,32.000000,32.000000,32.000000,32.000000,794.752067,32.000000,69.946718,74.701738,113.810579,114.800000,14.519240,25.886076,26.354430,16.619237,20.506329,10.385612,27.753604,1666.259766,35.400673,0.637770,75.310788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.196620,79.968325,199.514353,236.412294,67.356211,68.027932,54.389824,14.209535,187.246165,8.278417,80.088379,33.255124,210.707863,201.309585,206.583538,199.140892,121.286819,198.324589,-0.066047,-1.713300,32.025740,-235.844490,172.073879,7.830216,35.393929,13.213989,27.169073,1407.301505,1.635302,282279.314377,0.939568,59.838398,3.316946,6.008013,0.075675,0.054384,152.599288,125.084991,32.000000,32.000000,32.000000,32.000000,844.654740,32.000000,69.928211,74.667653,113.780716,114.800000,14.514517,25.886076,26.354430,16.636936,20.506329,10.385612,27.752770,1662.597656,35.423337,0.636918,75.291713,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.200661,79.955054,199.490890,201.878629,67.340873,68.020299,54.489301,14.216528,185.390297,8.269320,80.068913,33.151822,210.698950,201.349949,206.601972,199.073893,121.284545,198.375493,-0.065806,-1.713448,32.025740,-235.831943,171.619295,7.827498,35.457270,13.230901,37.736192,1951.087864,0.485693,282287.013928,0.935369,59.906107,3.346146,6.013000,0.076234,0.054109,152.810841,125.057376,32.000000,32.000000,32.000000,32.000000,783.305095,32.000000,69.941142,74.682988,113.777633,114.800000,14.513683,25.886076,26.354430,16.671906,20.506329,10.385612,27.751526,1658.935547,35.467980,0.638161,75.326241,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.127457,79.935699,199.513107,133.742258,67.315480,68.014457,54.379364,14.214387,187.288607,8.264040,80.038562,33.195651,210.694680,201.394757,206.570662,199.104185,121.276112,198.311648,-0.065588,-1.713427,32.025740,-235.835717,171.657292,7.813928,35.420452,13.219542,37.943282,1965.761234,0.831110,282285.090333,0.939789,59.865429,3.365553,6.010080,0.074785,0.053392,152.944401,125.001004,32.000000,32.000000,32.000000,32.000000,744.821704,32.000000,69.929565,74.671063,113.802686,114.800000,14.514808,25.886076,26.354430,16.625920,20.506329,10.385612,27.749972,1666.259766,35.448760,0.637447,75.295395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.180849,79.927404,199.420365,183.426700,67.320103,68.008377,54.307813,14.211961,186.975977,8.259600,80.082439,33.083092,210.682052,201.283220,206.614190,199.137940,121.305379,198.415655,-0.065470,-1.713397,32.025740,-235.840921,171.447817,7.806658,35.401340,13.249328,17.583887,912.184243,0.598203,282243.330693,0.937820,59.846439,3.386376,6.008642,0.076040,0.053651,152.868524,125.050441,32.000000,32.000000,32.000000,32.000000,904.491487,32.000000,69.941935,74.696156,113.806537,114.800000,14.517761,25.886076,26.354430,16.648278,20.506329,10.385612,27.749244,1680.908203,35.400042,0.636458,75.300910,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.094520,79.934040,199.361443,177.516118,67.317428,68.003824,54.462221,14.211818,186.688348,8.253035,80.097328,33.184635,210.673942,201.269336,206.580826,199.111721,121.333789,198.296510,-0.065402,-1.713374,32.025740,-235.837469,171.131799,7.799912,35.375827,13.199438,63.066924,3262.393148,0.595772,282256.531796,0.941777,59.930730,3.371544,6.022590,0.076146,0.053098,152.559858,125.031553,32.000000,32.000000,32.000000,32.000000,594.071492,32.000000,69.943346,74.706225,113.817815,114.800000,14.517627,25.886076,26.354430,16.630520,20.506329,10.385612,27.748006,1655.273437,35.496594,0.637697,75.333589,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.203391,79.934040,199.468646,177.516118,67.299151,67.997717,54.553345,14.207822,187.080851,8.248460,80.102984,33.156112,210.652119,201.371998,206.620526,199.012546,121.327483,198.335283,-0.065397,-1.713342,32.025740,-235.842282,171.444984,7.796615,35.376242,13.197996,16.034546,828.066609,1.283722,282156.584473,0.941322,59.846823,3.380174,6.010104,0.075198,0.053362,152.283069,124.962476,32.000000,32.000000,32.000000,32.000000,898.101751,32.000000,69.962097,74.720332,113.816194,114.800000,14.512491,25.886076,26.354430,16.658634,20.506329,10.385612,27.747567,1677.246094,35.443261,0.637650,75.288099,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.110490,79.939294,199.333138,44.031466,67.285573,67.991651,54.366094,14.206395,185.247618,8.245934,80.145307,33.147537,210.665027,201.183593,206.622677,198.942668,121.356823,198.316226,-0.065323,-1.713357,32.025740,-235.843872,171.435562,7.793818,35.371896,13.217018,42.854234,2220.729190,0.358460,282158.706149,0.941177,59.975761,3.308350,6.024002,0.076691,0.053666,152.276604,125.018620,32.000000,32.000000,32.000000,32.000000,-10253.954484,32.000000,69.973703,74.731873,113.822489,114.800000,14.516150,25.886076,26.354430,16.622576,20.506329,10.385612,27.747104,1658.935547,35.418865,0.636877,75.314709,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.215343,79.951459,199.453568,140.559676,67.277801,67.987069,54.428919,14.210677,186.766310,8.241489,80.143128,33.061016,210.683376,201.157120,206.616239,199.048484,121.336720,198.279207,-0.065507,-1.713367,32.025740,-235.841225,171.238669,7.788142,35.381254,13.232921,35.502281,1837.623492,1.407123,282075.327535,0.936284,59.821564,3.328786,6.007478,0.075990,0.053655,152.220732,125.110912,32.000000,32.000000,32.000000,32.000000,1001.333955,32.000000,69.970853,74.782267,113.846036,114.800000,14.511768,25.886076,26.354430,16.652496,20.506329,10.385612,27.746416,1666.259766,35.477825,0.636583,75.288022,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.124441,79.955054,199.278621,205.137025,67.263198,67.977926,54.401363,14.211247,187.365716,8.234013,80.193932,32.941708,210.667730,201.290686,206.628274,198.974411,121.364822,198.181344,-0.065690,-1.713379,32.025740,-235.844901,171.736711,7.779299,35.349989,13.220155,19.706974,1020.563784,0.527232,282074.446365,0.942206,59.958371,3.292502,6.020241,0.076066,0.053531,152.236956,125.163474,32.000000,32.000000,32.000000,32.000000,945.268765,32.000000,69.981808,74.765516,113.881082,114.800000,14.509991,25.886076,26.354430,16.611308,20.506329,10.385612,27.746294,1673.583984,35.370310,0.637913,75.273617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.050986,79.975238,199.323298,127.341038,67.239286,67.968926,54.442264,14.209963,187.749980,8.230118,80.208236,33.165237,210.673704,201.199266,206.592837,198.918203,121.359395,198.202750,-0.065546,-1.713417,32.025740,-235.840141,171.032212,7.776821,35.366379,13.204361,63.914129,3307.430223,0.635277,282026.629388,0.937959,59.822080,3.299111,6.004863,0.076637,0.054229,152.237008,125.098012,32.000000,32.000000,32.000000,32.000000,1027.126903,32.000000,69.965894,74.734011,113.872847,114.800000,14.506193,25.886076,26.354430,16.646098,20.506329,10.385612,27.745966,1655.273437,35.352279,0.635714,75.305418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.051050,79.975238,199.275105,127.341038,67.264468,67.961317,54.561086,14.209535,186.282864,8.226287,80.225456,33.278353,210.676553,201.208653,206.576241,198.977262,121.371256,198.244275,-0.065391,-1.713445,32.025740,-235.844653,171.917899,7.775160,35.386176,13.175963,19.188047,990.781203,1.145809,282010.329621,0.941021,59.954360,3.235334,6.016060,0.074810,0.053313,152.241292,125.049770,32.000000,32.000000,32.000000,32.000000,513.991581,32.000000,69.965039,74.700562,113.897438,114.800000,14.510244,25.886076,26.354430,16.670488,20.506329,10.385612,27.746623,1677.246094,35.399879,0.638401,75.299998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.149048,80.002611,199.244078,184.244925,67.279014,67.956721,54.376709,14.215814,185.895423,8.227093,80.217171,33.228591,210.679259,201.146717,206.604179,198.999187,121.404783,198.212682,-0.065418,-1.713466,32.025740,-235.837394,170.664429,7.776008,35.370418,13.198483,52.421732,2715.991733,0.353829,282042.593773,0.942427,60.078728,3.248565,6.030782,0.075229,0.053349,152.286659,125.110861,32.000000,32.000000,32.000000,32.000000,704.882472,32.000000,69.988500,74.718941,113.892958,114.800000,14.508538,25.886076,26.354430,16.672990,20.506329,10.385612,27.747819,1655.273437,35.425266,0.639695,75.296375,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.176759,80.006758,199.292808,159.663316,67.283770,67.950628,54.425878,14.214387,188.077847,8.227778,80.187959,33.104036,210.651577,201.157886,206.601247,198.934850,121.359471,198.114780,-0.065407,-1.713303,32.025740,-235.839311,171.158026,7.777965,35.362142,13.218821,24.088572,1246.911406,1.178287,281996.514789,0.940267,60.078638,3.251843,6.029312,0.075420,0.053367,152.223051,125.117586,32.000000,32.000000,32.000000,32.000000,1027.569529,32.000000,69.982633,74.702791,113.919500,114.800000,14.506652,25.886076,26.354430,16.641175,20.506329,10.385612,27.747849,1666.259766,35.433001,0.638675,75.277913,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.083257,79.999846,199.394430,198.189506,67.284194,67.943876,54.552568,14.218383,185.865141,8.224568,80.188642,33.124438,210.666250,201.135217,206.604809,198.977309,121.407885,198.133140,-0.065436,-1.713064,32.025740,-235.836132,171.760162,7.773870,35.339658,13.214313,17.950076,927.002893,0.430405,281898.522268,0.940518,59.967054,3.206797,6.010552,0.075193,0.053669,152.128887,125.127990,32.000000,32.000000,32.000000,32.000000,-17940.204353,32.000000,69.992130,74.691190,113.928451,114.800000,14.507034,25.886076,26.354430,16.631729,20.506329,10.385612,27.748134,1677.246094,35.450887,0.636906,75.313192,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.135240,79.998464,199.175836,127.245537,67.280399,67.934824,54.395235,14.211105,187.126791,8.219981,80.218527,33.080287,210.672368,201.103074,206.603746,198.915596,121.431922,198.071667,-0.065465,-1.712962,32.025740,-235.839326,171.521035,7.769136,35.309944,13.195075,38.072168,1971.863031,0.936191,281915.441042,0.938768,59.931965,3.216410,6.007000,0.075267,0.053707,151.742922,125.118399,32.000000,32.000000,32.000000,32.000000,961.890616,32.000000,70.027420,74.650356,113.923086,114.800000,14.508007,25.886076,26.354430,16.665914,20.506329,10.385612,27.747811,1669.921875,35.389945,0.636455,75.291619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.086621,79.998464,199.287389,127.245537,67.278574,67.929508,54.593065,14.209820,185.180928,8.216812,80.205907,33.034657,210.658304,201.055823,206.588183,198.875197,121.363419,198.099113,-0.065491,-1.712946,32.025740,-235.839141,171.218560,7.766835,35.338107,13.200917,18.441993,951.700644,1.258916,281877.904638,0.939262,60.057542,3.174692,6.027050,0.074467,0.053807,151.599891,125.076672,32.000000,32.000000,32.000000,32.000000,-100861.914444,32.000000,70.002444,74.618501,113.957031,114.800000,14.503229,25.886076,26.354430,16.646982,20.506329,10.385612,27.747729,1673.583984,35.392253,0.637435,75.296418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.051041,79.997358,199.143524,164.992413,67.284604,67.922664,54.431650,14.211247,186.398329,8.213761,80.255496,33.168958,210.654588,201.074262,206.571121,198.872712,121.353559,198.073278,-0.065580,-1.712914,32.025740,-235.844574,171.994991,7.762778,35.311783,13.200989,59.988823,3104.908667,0.592478,281776.633104,0.940298,59.982466,3.128235,6.010997,0.075269,0.053021,151.457148,125.086738,32.000000,32.000000,32.000000,32.000000,-3523.637361,32.000000,70.013086,74.619180,113.937617,114.800000,14.501932,25.886076,26.354430,16.664061,20.506329,10.385612,27.747652,1658.935547,35.384355,0.637383,75.321383,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.057733,80.009523,199.244309,163.938146,67.304601,67.915790,54.380854,14.208964,185.625766,8.212089,80.273750,33.154817,210.663025,201.083103,206.612020,198.849894,121.350756,198.091074,-0.065365,-1.712774,32.025740,-235.840487,171.426220,7.760237,35.289623,13.179875,16.208191,839.689080,1.224621,281870.575988,0.938264,60.051388,3.206749,6.023202,0.075110,0.054224,151.584203,125.085506,32.000000,32.000000,32.000000,32.000000,-214.400827,32.000000,70.042342,74.636723,113.950579,114.800000,14.500786,25.886076,26.354430,16.676109,20.506329,10.385612,27.747622,1673.583984,35.323430,0.638119,75.343476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.058446,80.020583,199.157297,135.397582,67.307922,67.911395,54.464727,14.209678,187.305472,8.208065,80.220235,33.166414,210.662490,200.979286,206.595269,198.818501,121.352142,198.026165,-0.065350,-1.712629,32.025740,-235.849248,171.220375,7.758337,35.301758,13.206542,45.004747,2327.946485,0.376550,281875.091141,0.942013,60.100770,3.207186,6.025333,0.076219,0.054121,151.886006,125.051008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.033425,74.602268,113.924742,114.800000,14.501120,25.886076,26.354430,16.676278,20.506329,10.385612,27.748340,1669.921875,35.335601,0.638384,75.263151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.103757,80.020583,199.209544,135.397582,67.291642,67.908512,54.560766,14.212817,185.389039,8.202446,80.249942,33.153634,210.657328,200.962631,206.578917,198.768183,121.321989,198.052321,-0.065192,-1.712642,32.025740,-235.837124,171.743991,7.754270,35.328840,13.184491,21.146185,1091.896700,1.393779,281856.602041,0.942622,60.103437,3.216479,6.027162,0.075526,0.053931,152.098768,125.013167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015424,74.612014,113.881313,114.800000,14.500187,25.886076,26.354430,16.677279,20.506329,10.385612,27.749087,1669.921875,35.378261,0.639537,75.270464,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.049991,80.018924,199.167554,192.944305,67.258089,67.901660,54.367808,14.216099,187.945377,8.196639,80.280165,33.132713,210.644738,200.985217,206.565555,198.762665,121.351054,198.000754,-0.065252,-1.712655,32.025740,-235.834822,171.588356,7.746684,35.338450,13.190405,14.923044,773.295715,0.501809,281844.577537,0.941111,60.113484,3.191414,6.024400,0.075713,0.053877,152.108720,125.049923,32.000000,32.000000,32.000000,32.000000,-78320.748750,32.000000,70.034061,74.597535,113.863252,114.800000,14.497600,25.886076,26.354430,16.664043,20.506329,10.385612,27.749230,1673.583984,35.377089,0.639123,75.272535,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.141745,80.031367,199.046194,88.285949,67.261293,67.891289,54.363377,14.209250,185.653672,8.188864,80.299716,33.165823,210.664542,200.963153,206.604175,198.809435,121.346367,198.066873,-0.065190,-1.712676,32.025740,-235.840692,170.773218,7.739276,35.297539,13.172212,41.584956,2155.062229,1.067134,281843.199996,0.938064,60.049207,3.231110,6.017732,0.074794,0.054154,152.037434,125.029264,32.000000,32.000000,32.000000,32.000000,-46780.007918,32.000000,70.045341,74.597612,113.846289,114.800000,14.500418,25.886076,26.354430,16.683290,20.506329,10.385612,27.750188,1662.597656,35.314235,0.637844,75.277811,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.020306,80.041044,199.077928,178.354872,67.262475,67.884432,54.374082,14.206824,186.021105,8.185718,80.257997,33.102808,210.647927,200.984611,206.556146,198.756159,121.367708,197.983643,-0.064993,-1.712673,32.025740,-235.843771,170.929872,7.745246,35.306770,13.178721,22.512258,1166.425795,1.513429,281808.851886,0.942904,60.123827,3.183231,6.026251,0.074836,0.054029,152.160879,125.040385,32.000000,32.000000,32.000000,32.000000,757.864828,32.000000,70.043143,74.569837,113.822413,114.800000,14.493849,25.886076,26.354430,16.654063,20.506329,10.385612,27.750543,1680.908203,35.334808,0.638407,75.256903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.118067,80.043809,199.245620,152.878049,67.286958,67.877559,54.493390,14.211390,186.543931,8.184315,80.245411,33.081872,210.677351,200.943374,206.583528,198.701565,121.352865,197.927484,-0.064919,-1.712694,32.025740,-235.841328,172.126803,7.747561,35.369029,13.221634,57.218662,2958.174972,0.541854,281727.462561,0.940120,60.006153,3.212040,6.005906,0.076490,0.053768,152.377793,124.931989,32.000000,32.000000,32.000000,32.000000,-334.525329,32.000000,70.041895,74.569835,113.809419,114.800000,14.493587,25.886076,26.354430,16.695971,20.506329,10.385612,27.751493,1655.273437,35.385149,0.638071,75.261651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.038206,80.043809,199.069355,152.878049,67.285044,67.872196,54.542617,14.212674,186.115212,8.182068,80.290047,33.087542,210.676071,201.026450,206.596294,198.782546,121.373866,198.005328,-0.064867,-1.712710,32.025740,-235.841350,171.472515,7.746595,35.314632,13.176395,16.067957,829.955261,1.003366,281753.396498,0.943492,60.188103,3.160335,6.028955,0.076589,0.053741,152.365528,125.019610,32.000000,32.000000,32.000000,32.000000,-7501.998627,32.000000,70.057011,74.577854,113.844018,114.800000,14.499717,25.886076,26.354430,16.665371,20.506329,10.385612,27.752118,1673.583984,35.345626,0.639257,75.300211,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.084843,80.034961,199.001256,76.351777,67.267656,67.867606,54.301522,14.212960,185.868053,8.179967,80.259572,33.315402,210.659213,200.851536,206.589097,198.748606,121.312850,198.017204,-0.065037,-1.712710,32.025740,-235.837471,171.017424,7.746295,35.262668,13.155156,14.988856,777.654142,0.394148,281685.287617,0.938418,60.052147,3.154683,6.016221,0.076263,0.054317,152.355722,125.023953,32.000000,32.000000,32.000000,32.000000,-45119.290271,32.000000,70.023828,74.540720,113.832230,114.800000,14.493608,25.886076,26.354430,16.693681,20.506329,10.385612,27.752136,1669.921875,35.348475,0.637348,75.294704,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.020831,80.042150,199.173875,185.069166,67.267534,67.862978,54.447824,14.212389,186.393751,8.178213,80.236171,33.231826,210.663984,201.050539,206.615865,198.598420,121.279384,198.000635,-0.065213,-1.712706,32.025740,-235.837062,170.861363,7.742248,35.324476,13.213123,62.626282,3240.455735,1.404993,281686.580937,0.939878,60.165445,3.162089,6.025429,0.074889,0.053709,152.415440,125.069785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020630,74.544143,113.847828,114.800000,14.488907,25.886076,26.354430,16.679848,20.506329,10.385612,27.752532,1655.273437,35.402313,0.638703,75.313226,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.076583,80.038556,199.221778,122.526104,67.267566,67.860663,54.511897,14.209250,186.130419,8.174567,80.200809,33.094675,210.670714,200.998488,206.640997,198.803730,121.337769,197.996027,-0.065231,-1.713320,32.025740,-235.842652,171.719702,7.736431,35.334339,13.187755,14.678678,758.622345,1.504316,281707.954981,0.942570,60.090409,3.227437,6.014877,0.076003,0.054103,152.266869,125.073738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.059531,74.540327,113.844724,114.800000,14.491499,25.886076,26.354430,16.703503,20.506329,10.385612,27.753370,1669.921875,35.347429,0.637877,75.329966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.006900,80.038556,199.068228,122.526104,67.275264,67.858582,54.305241,14.207680,186.515869,8.168802,80.146540,33.029430,210.646116,200.999535,206.624948,198.747563,121.352528,197.984009,-0.065218,-1.715072,32.025740,-235.848632,171.493789,7.724608,35.299486,13.174610,39.302965,2038.982801,0.360661,281775.884293,0.941903,60.188464,3.254858,6.031765,0.075199,0.053475,151.868932,125.083762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016153,74.520291,113.818949,114.800000,14.495690,25.886076,26.354430,16.687057,20.506329,10.385612,27.753640,1655.273437,35.349088,0.638006,75.269484,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.042799,80.005652,199.001383,167.789378,67.259967,67.855476,54.417265,14.212104,187.072875,8.165616,80.162265,33.084697,210.659402,200.938852,206.609824,198.654526,121.357862,198.051607,-0.065134,-1.714395,32.025740,-235.843555,171.258696,7.712087,35.311188,13.210094,39.218477,2030.411228,1.537189,281656.018096,0.939091,60.105720,3.194792,6.023046,0.075161,0.053407,151.815304,125.112474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012014,74.501728,113.803404,114.800000,14.490306,25.886076,26.354430,16.712874,20.506329,10.385612,27.752301,1666.259766,35.304589,0.638347,75.292778,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.136358,79.996805,199.043749,2.630520,67.262176,67.847829,54.410803,14.204968,187.744659,8.164737,80.194484,33.045886,210.669178,200.985700,206.640536,198.650976,121.353609,197.979992,-0.065074,-1.713504,32.025740,-235.847913,171.178465,7.707984,35.304769,13.201638,17.274920,894.459975,0.574630,281671.274992,0.944726,60.204662,3.175647,6.031109,0.075816,0.053594,151.929530,125.115257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.020827,74.499350,113.777404,114.800000,14.485920,25.886076,26.354430,16.704499,20.506329,10.385612,27.751908,1673.583984,35.325017,0.638904,75.339461,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.066688,80.015330,199.031145,197.070174,67.255602,67.841739,54.484029,14.208821,186.239167,8.163130,80.246780,33.096684,210.647994,200.889930,206.617826,198.607728,121.362402,197.918549,-0.065077,-1.713443,32.025740,-235.843407,171.804280,7.705986,35.328172,13.192875,58.504067,3025.149460,0.575277,281602.318739,0.941594,60.120767,3.194978,6.022534,0.074924,0.053677,151.977116,125.104127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.013760,74.501815,113.776007,114.800000,14.486154,25.886076,26.354430,16.673450,20.506329,10.385612,27.751872,1655.273437,35.342885,0.639052,75.317667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.110003,80.029431,198.975043,196.385100,67.262628,67.834843,54.583256,14.213531,186.474813,8.162889,80.253349,33.111951,210.633872,200.883352,206.606890,198.703868,121.344839,197.871184,-0.065203,-1.713361,32.025740,-235.838697,171.652030,7.705482,35.298765,13.178884,20.223223,1043.808726,1.303559,281510.640789,0.938788,59.979223,3.173101,6.006808,0.074917,0.054100,151.787891,125.144348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.009879,74.523131,113.753164,114.800000,14.485947,25.886076,26.354430,16.697688,20.506329,10.385612,27.752976,1673.583984,35.332049,0.637477,75.320394,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.994948,80.029431,198.898208,196.385100,67.275333,67.827987,54.393776,14.212817,185.851076,8.165601,80.280745,33.158670,210.670570,200.863008,206.651662,198.618243,121.327340,197.978046,-0.065234,-1.713297,32.025740,-235.837451,171.241788,7.704498,35.294275,13.213610,59.590850,3086.457995,0.385418,281532.003278,0.939556,60.096534,3.141884,6.019083,0.075491,0.053793,151.813041,125.129256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.015798,74.545115,113.770652,114.800000,14.481405,25.886076,26.354430,16.684951,20.506329,10.385612,27.753964,1655.273437,35.344887,0.637994,75.341788,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.098119,80.046298,198.981165,162.842612,67.295339,67.821095,54.374420,14.209392,187.071471,8.165446,80.293904,33.010675,210.667078,200.874469,206.656443,198.598031,121.278923,197.832602,-0.065405,-1.713404,32.025740,-235.843979,172.228248,7.712650,35.316777,13.220732,9.067369,469.803942,1.113758,281509.978865,0.936493,60.049199,3.142158,6.009515,0.075293,0.054006,151.866649,125.054895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021719,74.536972,113.754199,114.800000,14.481255,25.886076,26.354430,16.725561,20.506329,10.385612,27.755207,1673.583984,35.367208,0.637489,75.291235,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.971946,80.057911,198.944150,145.995468,67.282991,67.815745,54.526423,14.210962,184.796357,8.161148,80.324126,33.115555,210.678444,200.835797,206.655604,198.590963,121.342439,197.904039,-0.065502,-1.713651,32.025740,-235.837019,172.308297,7.710090,35.328407,13.207516,35.518079,1835.153717,0.378724,281574.996877,0.943103,60.212524,3.198659,6.028141,0.076113,0.054322,151.800359,125.109199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.039839,74.542201,113.732583,114.800000,14.479401,25.886076,26.354430,16.693463,20.506329,10.385612,27.755731,1666.259766,35.385816,0.638522,75.289070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.057610,80.068971,199.032698,157.599948,67.281577,67.808870,54.551186,14.208964,187.546155,8.158341,80.298218,33.215731,210.673923,200.858828,206.627285,198.709569,121.334748,197.852906,-0.065365,-1.713885,32.025740,-235.843264,171.423936,7.705957,35.300442,13.203171,36.918246,1906.631913,2.484266,281556.541996,0.940289,60.082916,3.193989,6.011857,0.075379,0.054965,151.772421,125.110897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.052038,74.530398,113.712588,114.800000,14.476063,25.886076,26.354430,16.738145,20.506329,10.385612,27.756970,1662.597656,35.389836,0.636911,75.410896,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.076094,80.067312,198.931483,230.290196,67.254070,67.800481,54.686735,14.212817,183.731947,8.154249,80.234307,33.087685,210.679303,200.934004,206.595937,198.531539,121.276026,197.925320,-0.065242,-1.714237,32.025740,-235.839574,171.834381,7.700770,35.283619,13.178541,32.286357,1663.286428,0.635714,281542.962402,0.941387,60.273710,3.156551,6.033740,0.075352,0.054477,151.721587,125.068779,32.000000,32.000000,32.000000,32.000000,-7929.821340,32.000000,70.029215,74.474262,113.678240,114.800000,14.474350,25.886076,26.354430,16.710040,20.506329,10.385612,27.758525,1662.597656,35.327451,0.638090,75.313729,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.097333,80.067312,199.088939,230.290196,67.265793,67.795860,54.584143,14.210819,187.212310,8.152254,80.256170,33.064732,210.684201,200.824040,206.593648,198.641507,121.291178,197.867167,-0.065266,-1.714472,32.025740,-235.840102,171.563008,7.699800,35.300279,13.199799,43.574995,2249.058963,0.610661,281480.423631,0.938326,60.163059,3.145577,6.020783,0.076615,0.054629,151.851212,125.125991,32.000000,32.000000,32.000000,32.000000,-9110.804633,32.000000,70.053549,74.481546,113.681282,114.800000,14.473465,25.886076,26.354430,16.708343,20.506329,10.385612,27.759210,1666.259766,35.343408,0.637034,75.314956,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.026719,80.055699,199.038954,178.830040,67.273479,67.790520,54.324532,14.214958,186.484249,8.151043,80.265445,33.145704,210.678719,200.918641,206.603998,198.521130,121.253119,197.871795,-0.065315,-1.714720,32.025740,-235.837270,170.867521,7.700589,35.257692,13.172266,21.130265,1095.819284,0.697719,281507.420811,0.935332,60.135170,3.230732,6.014358,0.076594,0.054125,151.911821,125.149306,32.000000,32.000000,32.000000,32.000000,-10695.784976,32.000000,70.045552,74.450476,113.668563,114.800000,14.474509,25.886076,26.354430,16.702960,20.506329,10.385612,27.759345,1677.246094,35.293933,0.637657,75.337646,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.131492,80.050445,199.015265,171.164582,67.269752,67.786713,54.533957,14.210677,186.488303,8.151477,80.255841,33.234174,210.692704,200.895057,206.624885,198.612517,121.225872,197.793239,-0.065161,-1.714969,32.025740,-235.842532,170.669734,7.700683,35.265571,13.177008,59.502577,3073.963838,0.516946,281455.281151,0.936394,60.105044,3.194352,6.015256,0.076386,0.054405,151.974559,125.184170,32.000000,32.000000,32.000000,32.000000,850.387170,32.000000,70.026453,74.405058,113.668329,114.800000,14.475227,25.886076,26.354430,16.729711,20.506329,10.385612,27.759976,1655.273437,35.303038,0.637344,75.342086,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.081633,80.048786,199.066504,170.975540,67.280557,67.784240,54.582339,14.215529,184.237065,8.153126,80.242441,33.226031,210.701460,200.870136,206.635838,198.588848,121.248221,197.936356,-0.065329,-1.714931,32.025740,-235.836536,171.464764,7.699926,35.312919,13.204703,12.865282,664.044488,1.067291,281514.176600,0.942884,60.193648,3.234101,6.026604,0.075104,0.053049,152.182412,125.221246,32.000000,32.000000,32.000000,32.000000,-32560.974154,32.000000,70.017491,74.374263,113.692051,114.800000,14.471479,25.886076,26.354430,16.696851,20.506329,10.385612,27.760283,1677.246094,35.332500,0.638981,75.325858,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.099469,80.048786,198.924064,170.975540,67.253429,67.781945,54.299690,14.205825,187.800266,8.154687,80.231593,33.223799,210.678649,200.852089,206.643920,198.643520,121.301212,197.848460,-0.065554,-1.714924,32.025740,-235.845423,171.521955,7.699046,35.329020,13.195850,25.863996,1341.925106,0.378165,281463.149791,0.936079,60.039757,3.232667,6.006831,0.075388,0.053425,152.430511,125.267395,32.000000,32.000000,32.000000,32.000000,549.018236,32.000000,70.009786,74.336462,113.687058,114.800000,14.474298,25.886076,26.354430,16.716716,20.506329,10.385612,27.760758,1662.597656,35.379144,0.637389,75.309842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.078427,80.046851,199.020657,218.607023,67.243851,67.778907,54.446922,14.209250,185.724277,8.150651,80.193722,33.172645,210.697646,200.927165,206.625523,198.643523,121.304333,197.962073,-0.065481,-1.714941,32.025740,-235.845756,171.763918,7.694414,35.292418,13.204757,56.987368,2948.731714,1.750960,281455.735026,0.936693,60.108786,3.262565,6.017433,0.075260,0.054304,152.495326,125.245939,32.000000,32.000000,32.000000,32.000000,1019.681545,32.000000,70.008517,74.314145,113.691785,114.800000,14.469511,25.886076,26.354430,16.712337,20.506329,10.385612,27.761206,1666.259766,35.381074,0.637560,75.334194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.997480,80.028049,199.030804,221.599408,67.229577,67.773961,54.367653,14.210677,186.864372,8.146461,80.178967,33.239047,210.724471,200.982248,206.663626,198.689932,121.310111,197.950440,-0.065567,-1.714942,32.025740,-235.841878,171.977941,7.683605,35.319283,13.205965,16.050057,831.698631,0.870272,281367.844142,0.941004,60.083491,3.177489,6.009887,0.075937,0.054042,152.441782,125.143680,32.000000,32.000000,32.000000,32.000000,1021.365570,32.000000,70.026257,74.319823,113.729985,114.800000,14.473256,25.886076,26.354430,16.723376,20.506329,10.385612,27.760899,1677.246094,35.381110,0.636214,75.314564,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.064045,80.008970,199.001178,178.516627,67.222263,67.771654,54.502426,14.212817,185.218083,8.147500,80.150447,33.120984,210.708807,200.864644,206.651501,198.666322,121.329665,197.850392,-0.065554,-1.714937,32.025740,-235.841044,171.819370,7.679911,35.311675,13.175223,63.279305,3270.964721,0.395232,281364.068355,0.939041,60.111397,3.215838,6.016630,0.075722,0.054389,152.333714,125.089454,32.000000,32.000000,32.000000,32.000000,-14314.032029,32.000000,69.998186,74.292307,113.729965,114.800000,14.469600,25.886076,26.354430,16.751707,20.506329,10.385612,27.761217,1655.273437,35.369751,0.636590,75.284758,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.991055,79.995975,199.030143,169.867214,67.214599,67.767979,54.569894,14.216670,186.878865,8.146764,80.144604,33.196310,210.717262,200.928533,206.652785,198.733899,121.333442,197.991857,-0.065559,-1.714959,32.025740,-235.834088,172.115604,7.679242,35.320582,13.184004,15.853683,818.478071,1.405474,281369.397737,0.942726,60.207544,3.205814,6.031697,0.076044,0.053708,152.284291,125.072548,32.000000,32.000000,32.000000,32.000000,-4069.144463,32.000000,70.009623,74.285108,113.753909,114.800000,14.473754,25.886076,26.354430,16.732721,20.506329,10.385612,27.760360,1677.246094,35.358968,0.637570,75.317249,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.066005,79.995975,199.077433,169.867214,67.234236,67.765665,54.354147,14.218097,185.627054,8.144733,80.093899,33.239483,210.708824,200.921453,206.654041,198.682032,121.295649,197.986428,-0.065475,-1.714997,32.025740,-235.832007,171.330279,7.678199,35.319752,13.211537,42.438393,2199.663462,0.355948,281277.378960,0.938334,60.093926,3.149742,6.018658,0.078672,0.053574,151.914717,124.985365,32.000000,32.000000,32.000000,32.000000,-65656.946778,32.000000,69.991152,74.261776,113.750143,114.800000,14.467669,25.886076,26.354430,16.758315,20.506329,10.385612,27.759712,1658.935547,35.380857,0.636820,75.309765,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.113079,79.974408,199.042471,192.112495,67.210269,67.763349,54.426314,14.217098,186.702454,8.145794,80.108249,33.132413,210.700550,200.993577,206.659784,198.748507,121.279302,198.066723,-0.065342,-1.713338,32.025740,-235.829576,171.015852,7.681841,35.291733,13.207372,35.455675,1835.298997,1.422822,281292.294860,0.939275,60.184601,3.197597,6.032852,0.075344,0.054566,151.701241,125.077503,32.000000,32.000000,32.000000,32.000000,-100866.486000,32.000000,69.991542,74.215922,113.767610,114.800000,14.467992,25.886076,26.354430,16.736708,20.506329,10.385612,27.758502,1662.597656,35.332842,0.637942,75.332463,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
