OSU 80 Ton Compressor Load Stand
32.998931,79.956989,199.041549,99.754016,67.201131,67.762571,54.609686,14.211390,185.456419,8.147425,80.111957,33.116796,210.700200,200.879412,206.643940,198.727641,121.215528,197.940217,-0.065481,-1.711655,32.025740,-235.840511,171.163187,7.686923,35.332031,13.191685,19.084046,984.534124,0.530781,281284.459042,0.940726,60.078147,3.233408,6.020607,0.075556,0.054193,151.574940,125.131362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.986158,74.220887,113.765284,114.800000,14.466080,25.886076,26.354430,16.722365,20.506329,10.385612,27.758212,1673.583984,35.380551,0.636657,75.298020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.957008,79.960031,199.040658,193.039739,67.182955,67.761045,54.380494,14.214958,186.483595,8.146858,80.164161,33.230983,210.717957,200.908335,206.641953,198.718986,121.244195,197.937744,-0.065420,-1.710511,32.025740,-235.831716,171.807805,7.681779,35.334447,13.197148,60.978441,3159.098438,0.634600,281249.211736,0.937998,59.989817,3.279050,6.010993,0.076510,0.054282,151.649389,125.236343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.993413,74.232235,113.798531,114.800000,14.468905,25.886076,26.354430,16.762637,20.506329,10.385612,27.756851,1655.273437,35.388863,0.636806,75.275791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.113204,79.960031,199.031982,193.039739,67.184124,67.757844,54.454268,14.212674,184.961997,8.146509,80.160167,33.185817,210.697366,200.927318,206.623801,198.630161,121.198070,197.953744,-0.065470,-1.709342,32.025740,-235.836450,171.748253,7.677638,35.354785,13.214025,9.670383,500.312929,1.181636,281378.838993,0.938200,60.134421,3.296667,6.031758,0.075928,0.053524,151.623661,125.275409,32.000000,32.000000,32.000000,32.000000,-7910.609386,32.000000,69.963793,74.247353,113.799791,114.800000,14.464315,25.886076,26.354430,16.778975,20.506329,10.385612,27.756540,1677.246094,35.381128,0.637367,75.283240,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.998823,79.979662,199.084510,195.664054,67.209411,67.757816,54.305078,14.212389,186.938161,8.145395,80.131282,33.174160,210.711388,200.983960,206.620586,198.719351,121.203181,197.997534,-0.065517,-1.709218,32.025740,-235.840492,172.275460,7.677439,35.290146,13.179569,43.335412,2248.187278,0.370113,281364.847716,0.943398,60.197079,3.267096,6.039403,0.074915,0.053709,151.510611,125.268022,32.000000,32.000000,32.000000,32.000000,519.441731,32.000000,69.983328,74.301882,113.779284,114.800000,14.468581,25.886076,26.354430,16.754781,20.506329,10.385612,27.757070,1658.935547,35.298891,0.637741,75.316303,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.047322,79.973302,199.174932,128.791007,67.214146,67.758553,54.436935,14.209250,186.935838,8.145265,80.071475,33.265560,210.706393,200.917677,206.607643,198.831274,121.214579,197.922895,-0.065478,-1.709205,32.025740,-235.838241,170.759023,7.678219,35.305364,13.204325,36.790396,1904.016857,2.326361,281314.093321,0.937407,59.975261,3.319061,6.010653,0.075239,0.054607,151.568708,125.269235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959293,74.318841,113.751694,114.800000,14.464354,25.886076,26.354430,16.772115,20.506329,10.385612,27.756496,1666.259766,35.364432,0.635842,75.268597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.979415,79.956160,199.088920,123.782902,67.239591,67.759331,54.622490,14.208964,186.504732,8.147705,80.072664,33.332686,210.691291,200.926388,206.618062,198.793340,121.198887,197.941056,-0.065622,-1.709219,32.025740,-235.844897,171.038229,7.682899,35.319987,13.216062,18.688541,963.904238,0.520424,281394.765759,0.943446,60.157247,3.329930,6.033079,0.076509,0.054446,151.350860,125.290259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963823,74.353484,113.714552,114.800000,14.467103,25.886076,26.354430,16.757934,20.506329,10.385612,27.756194,1673.583984,35.332121,0.638909,75.255846,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.066765,79.940953,199.154649,170.111466,67.227080,67.760094,54.378678,14.213816,187.031440,8.150819,80.064819,33.242837,210.719629,200.925515,206.627059,198.773420,121.231670,197.985738,-0.065620,-1.709237,32.025740,-235.837922,171.164308,7.683716,35.302425,13.191938,60.939950,3157.209786,0.612568,281347.499292,0.939707,60.081994,3.291293,6.026961,0.075320,0.054847,151.342788,125.289375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.978749,74.373699,113.684836,114.800000,14.462485,25.886076,26.354430,16.783901,20.506329,10.385612,27.754837,1658.935547,35.362701,0.637268,75.302342,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.020012,79.940953,198.994743,170.111466,67.226781,67.763891,54.369688,14.208251,184.287970,8.153332,80.060308,33.275444,210.691803,200.983584,206.620738,198.706574,121.217152,198.014617,-0.065769,-1.709235,32.025740,-235.841690,171.820025,7.684605,35.379649,13.228035,9.938538,514.986298,1.207217,281397.516020,0.938516,60.161337,3.313614,6.036763,0.076906,0.053547,151.262296,125.304940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967320,74.374300,113.678487,114.800000,14.464638,25.886076,26.354430,16.756895,20.506329,10.385612,27.753463,1677.246094,35.414592,0.638544,75.346033,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.020185,79.935976,199.101263,156.231668,67.221753,67.766164,54.507951,14.210391,186.606673,8.153570,80.039366,33.224955,210.708793,200.928633,206.600686,198.678890,121.245173,197.924853,-0.065680,-1.708073,32.025740,-235.841183,172.078325,7.681591,35.335907,13.204234,28.661616,1481.394757,0.369632,281294.009470,0.940087,60.022049,3.297136,6.022804,0.075972,0.053332,151.271622,125.282158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963314,74.373618,113.613171,114.800000,14.458949,25.886076,26.354430,16.775036,20.506329,10.385612,27.752525,1666.259766,35.348998,0.636980,75.305597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.118677,79.922151,199.170742,117.859028,67.209695,67.768472,54.375462,14.220238,185.551071,8.151752,80.034403,33.161380,210.692635,200.964490,206.637426,198.772018,121.203598,197.928496,-0.065648,-1.708058,32.025740,-235.833297,170.713559,7.680335,35.331075,13.197275,52.557927,2723.110497,2.267681,281356.867448,0.941694,60.088429,3.322190,6.026489,0.074959,0.053931,151.515189,125.277405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950438,74.352552,113.553078,114.800000,14.460924,25.886076,26.354430,16.777058,20.506329,10.385612,27.751801,1658.935547,35.379379,0.636388,75.256025,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.064201,79.914409,198.999670,157.240359,67.202915,67.768469,54.328642,14.210391,186.321148,8.151349,80.034481,33.280833,210.716579,200.965767,206.651739,198.735443,121.222075,197.965826,-0.065683,-1.708059,32.025740,-235.838570,171.192209,7.681408,35.305490,13.203946,23.067775,1196.208376,0.786580,281325.662213,0.939322,60.083205,3.261413,6.029683,0.075397,0.053861,151.654511,125.284108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983936,74.359870,113.488788,114.800000,14.462364,25.886076,26.354430,16.746531,20.506329,10.385612,27.750225,1673.583984,35.330643,0.637774,75.300321,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.089921,79.914409,199.200857,157.240359,67.206844,67.768432,54.516730,14.217669,184.231360,8.153677,80.054742,33.341066,210.714299,200.988259,206.645126,198.748588,121.246646,197.925927,-0.065732,-1.708047,32.025740,-235.834396,171.923912,7.684931,35.315082,13.199799,56.905811,2940.741265,0.428191,281315.608955,0.938672,59.929623,3.304318,6.013850,0.075243,0.053713,151.802753,125.278165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.968851,74.375823,113.461444,114.800000,14.455581,25.886076,26.354430,16.765201,20.506329,10.385612,27.748897,1655.273437,35.329380,0.636100,75.262111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.010110,79.911368,199.068012,157.212097,67.199580,67.766947,54.370075,14.213103,187.204787,8.151951,79.998473,33.082934,210.694473,200.887177,206.664491,198.697736,121.222691,197.956131,-0.065549,-1.709213,32.025740,-235.838635,172.066841,7.691380,35.334844,13.223238,18.747974,971.458845,0.976161,281319.347304,0.941091,59.999143,3.299466,6.018584,0.076923,0.054165,152.299878,125.209467,32.000000,32.000000,32.000000,32.000000,-100865.931750,32.000000,69.938040,74.400901,113.319193,114.800000,14.456578,25.886076,26.354430,16.762564,20.506329,10.385612,27.747429,1680.908203,35.339838,0.637346,75.333998,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.142927,79.896161,199.038508,197.492470,67.205881,67.768507,54.474621,14.210677,185.808730,8.147752,80.023984,33.118681,210.677373,200.988627,206.632911,198.695636,121.202586,197.856577,-0.065853,-1.709197,32.025740,-235.838448,171.427117,7.688095,35.308069,13.198988,43.442617,2246.734469,0.395731,281272.345434,0.937078,59.962653,3.260333,6.019986,0.076016,0.054878,152.225807,125.336051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.931544,74.393614,113.253487,114.800000,14.457023,25.886076,26.354430,16.788276,20.506329,10.385612,27.745605,1658.935547,35.380731,0.637413,75.327222,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.028963,79.891460,199.037189,158.231030,67.212922,67.770080,54.514704,14.208964,187.859628,8.147006,80.024150,33.189253,210.696489,200.936367,206.625442,198.773946,121.219189,197.914447,-0.066016,-1.709020,32.025740,-235.836076,171.333220,7.685886,35.286234,13.186781,37.748162,1950.797302,1.202584,281342.462944,0.941965,60.072913,3.295311,6.030516,0.076206,0.054173,152.025733,125.298000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.934561,74.437893,113.183336,114.800000,14.454045,25.886076,26.354430,16.746560,20.506329,10.385612,27.744429,1662.597656,35.324098,0.637977,75.341379,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.193465,79.893949,199.032663,131.038916,67.219183,67.774685,54.386030,14.213388,186.214315,8.146230,80.055405,33.183119,210.683811,200.892533,206.625324,198.734855,121.222618,197.909077,-0.066052,-1.708880,32.025740,-235.838187,170.959931,7.684815,35.284214,13.186781,19.126483,990.781203,0.517556,281278.848236,0.936190,59.869275,3.279080,6.005460,0.075201,0.053789,151.936133,125.280360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949778,74.444362,113.134256,114.800000,14.451768,25.886076,26.354430,16.785976,20.506329,10.385612,27.742964,1673.583984,35.344833,0.635487,75.334023,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.130786,79.893949,199.049947,131.038916,67.228414,67.777725,54.462467,14.212674,186.401718,8.143444,80.004144,33.254528,210.646101,200.946784,206.596469,198.677587,121.221487,197.915056,-0.066042,-1.708885,32.025740,-235.840534,171.136898,7.681012,35.291012,13.180272,58.837594,3043.600133,0.596996,281330.729726,0.938905,60.026223,3.283599,6.026141,0.075840,0.054658,151.964242,125.288202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.916131,74.405113,113.055286,114.800000,14.451606,25.886076,26.354430,16.731936,20.506329,10.385612,27.741879,1655.273437,35.381867,0.637964,75.343024,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.185693,79.903073,199.000928,198.505088,67.212369,67.780025,54.568341,14.210534,186.597336,8.143799,80.027773,33.112528,210.664324,200.911436,206.623773,198.716517,121.202314,197.869983,-0.065984,-1.708213,32.025740,-235.841367,171.791961,7.679927,35.303309,13.202449,12.476469,644.141007,1.174438,281247.684963,0.936296,59.795515,3.278210,5.996140,0.075202,0.053906,151.700617,125.274176,32.000000,32.000000,32.000000,32.000000,-38293.940343,32.000000,69.918529,74.426900,113.006701,114.800000,14.453521,25.886076,26.354430,16.752480,20.506329,10.385612,27.741170,1673.583984,35.320167,0.635535,75.356627,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.210001,79.895884,198.967954,150.347161,67.224740,67.782351,54.320292,14.209392,185.921689,8.146761,80.013401,33.087508,210.639378,200.903097,206.619624,198.690766,121.154038,197.865087,-0.065979,-1.706251,32.025740,-235.840549,171.772545,7.683935,35.324170,13.222048,27.789815,1441.297232,0.382291,281299.796443,0.936882,59.884264,3.281524,6.008006,0.075236,0.053705,151.382911,125.157861,32.000000,32.000000,32.000000,32.000000,-100862.863432,32.000000,69.873081,74.430402,112.907012,114.800000,14.448901,25.886076,26.354430,16.735306,20.506329,10.385612,27.740073,1669.921875,35.374060,0.635724,75.279797,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.098940,79.889525,199.045232,61.815778,67.217715,67.784688,54.476952,14.209107,186.999109,8.144878,80.097237,33.101355,210.694708,200.834269,206.647434,198.638165,121.177490,197.872311,-0.066094,-1.705998,32.025740,-235.843938,171.942271,7.683977,35.264002,13.203513,43.941713,2272.449186,1.800708,281307.026786,0.933489,59.815637,3.284246,5.996588,0.075669,0.054989,151.229920,125.144561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.895153,74.497760,112.879705,114.800000,14.446786,25.886076,26.354430,16.726011,20.506329,10.385612,27.738533,1658.935547,35.346185,0.636081,75.298659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.060986,79.904179,199.009495,117.770071,67.234862,67.787778,54.375322,14.205825,186.165729,8.143837,80.098988,33.080529,210.697869,200.827061,206.653490,198.609621,121.182305,197.730600,-0.066309,-1.703930,32.025740,-235.845097,170.956284,7.685022,35.262938,13.195526,18.906808,979.594574,0.807989,281356.323719,0.937048,59.774059,3.330734,5.991206,0.075965,0.053596,151.107807,125.173535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.886774,74.516667,112.824500,114.800000,14.443912,25.886076,26.354430,16.762542,20.506329,10.385612,27.736570,1662.597656,35.255907,0.634755,75.352374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.066190,79.904179,198.939258,117.770071,67.235769,67.787069,54.473211,14.214102,187.622388,8.144895,80.106471,33.016847,210.702077,200.826341,206.617001,198.570308,121.175406,197.818375,-0.066330,-1.703110,32.025740,-235.842210,171.718517,7.686525,35.239228,13.164748,57.267700,2961.806994,0.512254,281398.768956,0.937667,59.924978,3.309920,6.013644,0.074906,0.054135,150.746498,125.178362,32.000000,32.000000,32.000000,32.000000,-43189.036764,32.000000,69.880435,74.511188,112.799753,114.800000,14.445635,25.886076,26.354430,16.779487,20.506329,10.385612,27.736166,1666.259766,35.261893,0.636824,75.310703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.016719,79.926575,198.940392,147.463374,67.246614,67.786314,54.593753,14.211105,185.069440,8.143548,80.156308,33.135353,210.703821,200.764290,206.625239,198.619138,121.159512,197.773263,-0.066254,-1.702878,32.025740,-235.841287,171.276950,7.685967,35.258846,13.170265,19.520477,1007.343224,1.191420,281439.285901,0.940626,59.993474,3.253358,6.019466,0.074696,0.053385,150.373291,125.196068,32.000000,32.000000,32.000000,32.000000,-56356.280224,32.000000,69.868343,74.526402,112.749327,114.800000,14.441294,25.886076,26.354430,16.779967,20.506329,10.385612,27.736289,1677.246094,35.314289,0.638927,75.327972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.118565,79.942612,198.997407,179.660833,67.231722,67.785554,54.411290,14.222093,187.474297,8.141329,80.158036,33.196047,210.674880,200.787056,206.621040,198.667775,121.121236,197.820164,-0.066262,-1.702650,32.025740,-235.825724,171.200159,7.685178,35.206702,13.184906,60.524752,3133.819564,0.393219,281442.948255,0.938771,59.986090,3.292311,6.016395,0.076473,0.054598,150.216857,125.166528,32.000000,32.000000,32.000000,32.000000,-8450.798520,32.000000,69.880107,74.515402,112.741125,114.800000,14.440262,25.886076,26.354430,16.798975,20.506329,10.385612,27.735458,1658.935547,35.277002,0.638614,75.332293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.063687,79.956989,198.843652,198.437180,67.214628,67.785568,54.408367,14.206681,185.702096,8.138435,80.134655,33.095843,210.676925,200.847547,206.609403,198.564028,121.116368,197.688524,-0.066328,-1.702086,32.025740,-235.841463,171.479574,7.681167,35.202140,13.183878,9.740791,504.380794,1.154794,281508.604293,0.938208,60.078731,3.291731,6.025444,0.075108,0.054076,150.486801,125.218222,32.000000,32.000000,32.000000,32.000000,-92685.822188,32.000000,69.881228,74.490514,112.735422,114.800000,14.442732,25.886076,26.354430,16.767446,20.506329,10.385612,27.735613,1677.246094,35.283836,0.638329,75.329693,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.079652,79.956989,198.849470,198.437180,67.223139,67.784153,54.515597,14.210106,185.216189,8.134963,80.197980,33.217847,210.700036,200.625225,206.576039,198.553926,121.128719,197.674972,-0.066514,-1.701494,32.025740,-235.840489,171.119808,7.679719,35.267536,13.182850,33.079297,1709.485750,0.371757,281505.534804,0.938336,59.950244,3.347135,6.008636,0.075807,0.053683,150.628300,125.188798,32.000000,32.000000,32.000000,32.000000,-79427.996686,32.000000,69.895505,74.463025,112.722989,114.800000,14.434602,25.886076,26.354430,16.787954,20.506329,10.385612,27.735794,1658.935547,35.346618,0.637823,75.289650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.098011,79.973026,198.871392,152.572150,67.189066,67.783290,54.394077,14.210391,186.966072,8.135701,80.173223,33.271087,210.688484,200.712210,206.579934,198.518193,121.145631,197.734677,-0.066619,-1.701491,32.025740,-235.841837,172.144241,7.679656,35.249416,13.171635,12.299182,637.022243,2.311511,281555.433039,0.940053,60.042452,3.303926,6.013959,0.075749,0.054029,150.812554,125.211099,32.000000,32.000000,32.000000,32.000000,-48349.647917,32.000000,69.909120,74.473265,112.662197,114.800000,14.431443,25.886076,26.354430,16.824396,20.506329,10.385612,27.736070,1669.921875,35.307708,0.638138,75.331398,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.004255,79.982980,198.953950,3.159148,67.190754,67.783669,54.672434,14.208108,187.551673,8.134070,80.150524,33.340276,210.698646,200.793355,206.588335,198.559099,121.141811,197.705949,-0.066569,-1.701479,32.025740,-235.842323,171.865567,7.682260,35.283096,13.198266,20.512823,1057.029287,0.680443,281524.476169,0.937708,60.019799,3.286624,6.011232,0.075610,0.054192,150.956551,125.189358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.898878,74.468856,112.619210,114.800000,14.433382,25.886076,26.354430,16.782671,20.506329,10.385612,27.736302,1673.583984,35.311080,0.636795,75.304302,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.118170,79.973579,198.913784,141.136773,67.226582,67.781407,54.509241,14.211247,186.547384,8.127533,80.120583,33.377365,210.692361,200.776538,206.573017,198.692784,121.151781,197.712680,-0.066519,-1.701486,32.025740,-235.840491,172.441230,7.680767,35.271377,13.186637,61.010372,3153.287202,1.829576,281502.909981,0.939277,60.009797,3.291521,6.008560,0.075910,0.053557,151.116174,125.180180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.906549,74.481439,112.529267,114.800000,14.434046,25.886076,26.354430,16.815673,20.506329,10.385612,27.736110,1655.273437,35.334627,0.637319,75.319030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.072873,79.952012,198.932032,173.332821,67.233177,67.783514,54.382213,14.213531,187.245584,8.127136,80.025856,33.360319,210.704736,200.871246,206.589045,198.641122,121.155051,197.846698,-0.066637,-1.700904,32.025740,-235.837390,171.401418,7.679430,35.289840,13.197491,21.133070,1094.802317,1.099342,281574.255424,0.937309,60.152846,3.284848,6.028130,0.075840,0.054395,151.109095,125.093355,32.000000,32.000000,32.000000,32.000000,-17633.899904,32.000000,69.915465,74.498975,112.501339,114.800000,14.434641,25.886076,26.354430,16.780155,20.506329,10.385612,27.735338,1677.246094,35.324566,0.638627,75.311368,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.179433,79.952012,198.983638,173.332821,67.193410,67.785815,54.478003,14.212389,187.168444,8.127772,79.951876,33.335786,210.707246,200.889081,206.604897,198.684473,121.167708,197.792177,-0.066776,-1.700302,32.025740,-235.841146,171.677483,7.679404,35.292689,13.202594,49.895489,2580.299385,0.368714,281475.384641,0.936668,59.981771,3.277337,6.006183,0.075313,0.054273,150.894337,125.100501,32.000000,32.000000,32.000000,32.000000,-50828.400579,32.000000,69.931647,74.523737,112.445725,114.800000,14.430643,25.886076,26.354430,16.796819,20.506329,10.385612,27.733794,1655.273437,35.343480,0.636639,75.327963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.129782,79.898096,199.038757,232.799603,67.210564,67.786616,54.538173,14.212532,186.381963,8.124000,79.910096,33.329756,210.706382,200.965454,206.612677,198.722264,121.118923,197.914260,-0.066763,-1.701375,32.025740,-235.839696,171.344782,7.673005,35.256087,13.173655,28.666257,1480.813634,1.065464,281490.980434,0.940192,60.024441,3.323007,6.014961,0.075079,0.053771,150.669690,125.135368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933138,74.520267,112.389350,114.800000,14.431441,25.886076,26.354430,16.762152,20.506329,10.385612,27.730341,1666.259766,35.330931,0.637419,75.300807,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.117094,79.856899,199.038126,227.026110,67.213015,67.788928,54.380070,14.213245,183.768494,8.120700,79.866840,33.334530,210.724797,200.869816,206.645219,198.698857,121.128237,197.932114,-0.066766,-1.701272,32.025740,-235.837022,171.316780,7.668050,35.301145,13.221580,18.241045,945.017723,0.450394,281418.973538,0.935403,59.873434,3.290442,5.997198,0.075111,0.053481,150.656697,125.243299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.960243,74.579831,112.354077,114.800000,14.432396,25.886076,26.354430,16.781269,20.506329,10.385612,27.729187,1677.246094,35.330787,0.635835,75.315945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.087383,79.815979,199.073786,246.259721,67.221684,67.789867,54.567599,14.209107,186.863130,8.121757,79.866181,33.226269,210.672269,200.945834,206.684712,198.671575,121.132303,197.799179,-0.066614,-1.700042,32.025740,-235.844428,172.682359,7.671807,35.270998,13.211158,47.445012,2449.546587,0.784758,281469.352388,0.935743,59.889831,3.383798,6.007850,0.074835,0.053527,150.859624,125.380690,32.000000,32.000000,32.000000,32.000000,-2940.087347,32.000000,69.942241,74.586276,112.300454,114.800000,14.428185,25.886076,26.354430,16.813674,20.506329,10.385612,27.724959,1666.259766,35.344562,0.636725,75.305188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.022199,79.801601,199.041023,262.630535,67.195893,67.791392,54.329343,14.213388,186.753822,8.117645,79.862736,33.235424,210.650639,200.956986,206.664437,198.629896,121.094924,197.951683,-0.066884,-1.699520,32.025740,-235.838187,172.808683,7.669424,35.300027,13.221327,23.135311,1199.695118,1.233499,281439.895933,0.938788,59.866616,3.381000,6.010133,0.075388,0.053513,151.081172,125.347373,32.000000,32.000000,32.000000,32.000000,-18247.728583,32.000000,69.942127,74.576258,112.283270,114.800000,14.430291,25.886076,26.354430,16.798795,20.506329,10.385612,27.720821,1677.246094,35.375592,0.636847,75.323838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.078882,79.801601,199.102814,262.630535,67.183375,67.792927,54.472520,14.212532,187.072159,8.114475,79.846159,33.275989,210.661618,200.920305,206.662489,198.710855,121.037478,197.932707,-0.066802,-1.697812,32.025740,-235.840023,172.296161,7.664022,35.312991,13.184275,59.317563,3067.862041,0.474531,281419.989298,0.936373,59.867823,3.328405,6.016607,0.074760,0.053876,151.243749,125.386086,32.000000,32.000000,32.000000,32.000000,971.886181,32.000000,69.955237,74.608693,112.231587,114.800000,14.429333,25.886076,26.354430,16.822887,20.506329,10.385612,27.717907,1655.273437,35.349737,0.636990,75.300194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.073707,79.794966,199.003234,238.657629,67.159308,67.795240,54.597456,14.210677,187.888471,8.113317,79.827095,33.198113,210.657902,200.980775,206.659840,198.722853,121.037553,197.975906,-0.066952,-1.696645,32.025740,-235.841878,171.331832,7.662361,35.280230,13.183409,13.172916,679.734824,0.974322,281502.649927,0.942421,59.945973,3.421454,6.027492,0.076023,0.053561,151.240026,125.432553,32.000000,32.000000,32.000000,32.000000,-394.949519,32.000000,69.962560,74.634547,112.228104,114.800000,14.428046,25.886076,26.354430,16.806638,20.506329,10.385612,27.715303,1673.583984,35.346545,0.637198,75.319286,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.163180,79.788606,199.098795,239.531771,67.104818,67.797529,54.490174,14.213103,185.816223,8.108149,79.845148,33.144498,210.656805,200.991708,206.628113,198.751030,121.049428,198.042322,-0.066970,-1.696652,32.025740,-235.836022,172.088215,7.656182,35.306752,13.221003,39.186724,2026.052802,0.379655,281546.196892,0.938273,59.865504,3.471976,6.019031,0.076788,0.054932,151.114887,125.383558,32.000000,32.000000,32.000000,32.000000,-1840.641374,32.000000,69.982868,74.628745,112.180383,114.800000,14.425957,25.886076,26.354430,16.810112,20.506329,10.385612,27.712981,1673.583984,35.377792,0.637069,75.302938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.048206,79.775059,199.000430,207.873952,67.097204,67.799081,54.508889,14.216528,187.139405,8.103188,79.877049,33.177324,210.665533,200.953418,206.597965,198.754455,121.061696,197.952047,-0.067041,-1.694883,32.025740,-235.834884,172.218251,7.652145,35.259675,13.187430,25.516709,1318.825445,1.709296,281553.758634,0.936298,59.866210,3.487665,6.016962,0.075218,0.053889,151.083124,125.444893,32.000000,32.000000,32.000000,32.000000,-1778.894889,32.000000,70.007069,74.708110,112.130287,114.800000,14.427745,25.886076,26.354430,16.781277,20.506329,10.385612,27.710269,1673.583984,35.292959,0.637019,75.307311,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.092632,79.775059,199.076649,207.873952,67.083997,67.797588,54.596568,14.204398,186.301262,8.100707,79.862607,33.213113,210.670953,200.888778,206.582148,198.782255,121.051726,197.968974,-0.067101,-1.693123,32.025740,-235.848811,171.615160,7.649859,35.294131,13.188169,17.418362,898.818401,0.573737,281489.464088,0.935501,59.733037,3.500024,6.003610,0.075320,0.055033,151.175573,125.407679,32.000000,32.000000,32.000000,32.000000,833.788814,32.000000,69.993419,74.727134,112.075132,114.800000,14.423989,25.886076,26.354430,16.821131,20.506329,10.385612,27.707093,1673.583984,35.326027,0.635508,75.360148,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.019009,79.775888,198.998961,199.569452,67.080912,67.795338,54.421630,14.208108,186.863111,8.099264,79.885602,33.269616,210.650372,200.884309,206.628500,198.667969,120.996299,197.914570,-0.067091,-1.692741,32.025740,-235.842813,171.407417,7.650411,35.272693,13.206272,59.935683,3102.729454,0.882873,281537.529037,0.938592,59.882496,3.454816,6.021520,0.075977,0.054086,151.174609,125.400062,32.000000,32.000000,32.000000,32.000000,-4970.173842,32.000000,70.011945,74.753396,112.012823,114.800000,14.424650,25.886076,26.354430,16.808412,20.506329,10.385612,27.704591,1655.273437,35.289119,0.638315,75.290076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.994522,79.785565,198.921648,240.074309,67.071414,67.791565,54.568471,14.207965,186.593787,8.096681,79.952645,33.195727,210.673143,200.843597,206.621819,198.615021,120.989886,197.934670,-0.066910,-1.692358,32.025740,-235.845406,171.206099,7.646969,35.261893,13.182904,17.234931,889.810986,1.292452,281517.321563,0.935743,59.819458,3.470963,6.015739,0.075573,0.053679,151.172189,125.456053,32.000000,32.000000,32.000000,32.000000,-100871.407293,32.000000,70.037860,74.814650,112.005554,114.800000,14.425781,25.886076,26.354430,16.835478,20.506329,10.385612,27.701730,1677.246094,35.275127,0.637275,75.287417,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.083517,79.803537,198.952485,199.454468,67.029465,67.791598,54.364861,14.207822,187.359185,8.094050,79.940395,33.239280,210.639555,200.827423,206.582330,198.636065,120.925236,197.864007,-0.066850,-1.692595,32.025740,-235.844406,171.414310,7.644908,35.261262,13.197203,59.217150,3068.733726,0.376068,281621.950910,0.940920,59.924790,3.506534,6.026800,0.077166,0.054178,151.055620,125.468496,32.000000,32.000000,32.000000,32.000000,1027.298597,32.000000,70.017280,74.813166,111.932346,114.800000,14.417814,25.886076,26.354430,16.846503,20.506329,10.385612,27.699302,1662.597656,35.306229,0.638722,75.327332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.982884,79.817914,199.026307,187.283265,67.008578,67.790823,54.380149,14.211818,184.822383,8.091080,79.990177,33.145163,210.672045,200.888837,206.594054,198.659781,120.897525,197.856576,-0.066797,-1.692743,32.025740,-235.835346,171.966683,7.648544,35.287298,13.202900,13.266308,687.289430,1.308111,281637.823898,0.939088,59.969265,3.520284,6.028929,0.075310,0.053768,151.053056,125.396471,32.000000,32.000000,32.000000,32.000000,1026.546158,32.000000,70.040325,74.874037,111.905939,114.800000,14.418649,25.886076,26.354430,16.819772,20.506329,10.385612,27.697979,1677.246094,35.342308,0.639124,75.301012,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.132415,79.817914,198.935837,187.283265,67.013855,67.791619,54.576418,14.206681,186.576649,8.088681,79.961023,33.157894,210.654159,200.842967,206.588706,198.624656,120.913742,197.891432,-0.066997,-1.692757,32.025740,-235.846201,171.614343,7.649061,35.233206,13.182526,38.446647,1984.647749,0.380093,281679.185084,0.939979,59.860865,3.559142,6.013644,0.075876,0.054246,151.172027,125.391172,32.000000,32.000000,32.000000,32.000000,168.955027,32.000000,70.003876,74.872452,111.857047,114.800000,14.419531,25.886076,26.354430,16.854860,20.506329,10.385612,27.696585,1658.935547,35.290038,0.637509,75.302427,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.031567,79.827038,199.000839,163.059686,66.987049,67.789413,54.393352,14.212674,186.391258,8.088752,79.981869,33.198649,210.642375,200.899836,206.610022,198.617285,120.949848,197.856126,-0.066771,-1.692753,32.025740,-235.841024,171.434499,7.650458,35.253436,13.182922,40.640179,2104.940323,1.700447,281783.917101,0.942746,60.018159,3.584139,6.034230,0.076208,0.054315,151.270407,125.383059,32.000000,32.000000,32.000000,32.000000,898.916812,32.000000,70.020126,74.921612,111.802528,114.800000,14.417429,25.886076,26.354430,16.807631,20.506329,10.385612,27.695016,1662.597656,35.283691,0.638290,75.316073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.079960,79.830633,199.091107,194.346964,66.974642,67.787062,54.388919,14.214102,186.613162,8.088910,79.977412,33.272848,210.658861,200.868218,206.589464,198.647397,120.969451,197.886284,-0.066603,-1.692744,32.025740,-235.838127,170.592395,7.651817,35.239823,13.183301,19.424799,1006.180977,0.584854,281676.251460,0.934913,59.805919,3.580646,6.004266,0.076092,0.054065,151.140235,125.310953,32.000000,32.000000,32.000000,32.000000,-72358.770639,32.000000,70.026325,74.936439,111.786329,114.800000,14.416110,25.886076,26.354430,16.843756,20.506329,10.385612,27.693057,1680.908203,35.307239,0.637167,75.296273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.047895,79.825932,198.961099,210.662969,66.953413,67.782528,54.449952,14.213388,185.096239,8.090464,79.935942,33.222591,210.637620,200.841658,206.613175,198.684168,120.967166,197.922952,-0.066467,-1.692148,32.025740,-235.837860,171.271401,7.654095,35.291985,13.218082,58.169842,3009.749686,0.554502,281690.558974,0.941057,59.958102,3.531652,6.024566,0.074932,0.054608,151.097023,125.331682,32.000000,32.000000,32.000000,32.000000,-28623.941552,32.000000,70.000935,74.968950,111.732587,114.800000,14.413664,25.886076,26.354430,16.830200,20.506329,10.385612,27.691320,1658.935547,35.282898,0.638682,75.305725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.110616,79.825932,198.970689,210.662969,66.949901,67.779514,54.535903,14.209963,187.430460,8.092430,79.929141,33.221440,210.637570,200.841342,206.573131,198.664120,120.968458,197.864515,-0.066456,-1.691444,32.025740,-235.839815,171.174976,7.657677,35.245900,13.202395,12.440930,642.688198,1.159266,281630.201425,0.939662,59.893007,3.523058,6.018481,0.074798,0.053575,150.928194,125.419129,32.000000,32.000000,32.000000,32.000000,-4713.646513,32.000000,69.997558,74.992819,111.672564,114.800000,14.412540,25.886076,26.354430,16.841842,20.506329,10.385612,27.689131,1673.583984,35.309222,0.637787,75.299836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.987345,79.821785,199.057248,215.436992,66.936429,67.781027,54.472906,14.212960,186.559557,8.093877,79.944110,33.282103,210.655376,200.871494,206.620194,198.681784,120.981287,197.832252,-0.066577,-1.692584,32.025740,-235.838451,170.697796,7.661339,35.234180,13.175728,53.225160,2752.747798,0.387191,281630.588923,0.939493,59.933812,3.538727,6.020387,0.074690,0.052906,150.950883,125.502848,32.000000,32.000000,32.000000,32.000000,-3022.406921,32.000000,70.027690,75.018649,111.613905,114.800000,14.418510,25.886076,26.354430,16.808889,20.506329,10.385612,27.686264,1655.273437,35.268690,0.638350,75.311939,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.127374,79.809619,199.030768,221.377635,66.926292,67.783268,54.416333,14.214672,184.753324,8.097264,79.897124,33.293236,210.663106,201.009636,206.598049,198.735813,120.925920,197.920319,-0.066713,-1.693727,32.025740,-235.838863,170.756778,7.662891,35.255871,13.187124,17.380503,899.835367,1.808078,281577.133193,0.936104,59.844833,3.516105,6.009272,0.075425,0.053705,151.132585,125.467618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.010901,75.011859,111.576559,114.800000,14.409914,25.886076,26.354430,16.865909,20.506329,10.385612,27.683589,1666.259766,35.291408,0.637062,75.292020,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.041365,79.797177,199.033174,207.718167,66.930849,67.785551,54.359627,14.207965,187.058603,8.104305,79.851907,33.247869,210.664821,200.932096,206.640125,198.668967,120.884394,197.841786,-0.066850,-1.693730,32.025740,-235.843446,171.195657,7.666685,35.233387,13.184635,17.146544,888.648739,0.423777,281638.605717,0.940879,60.015687,3.491497,6.034352,0.075712,0.053797,151.156869,125.476963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.021598,75.003930,111.600688,114.800000,14.411898,25.886076,26.354430,16.821835,20.506329,10.385612,27.681434,1662.597656,35.277904,0.639537,75.275851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.194301,79.770635,198.956895,112.941973,66.944264,67.787822,54.461927,14.214102,186.354604,8.108203,79.858886,33.261315,210.671162,200.920075,206.624874,198.679340,120.854289,197.972964,-0.066695,-1.695490,32.025740,-235.836166,170.629759,7.669563,35.261189,13.196013,60.550184,3132.221474,1.294023,281622.644597,0.937681,59.804767,3.579013,6.008045,0.075496,0.053875,151.150848,125.438423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014408,74.988945,111.572646,114.800000,14.409961,25.886076,26.354430,16.851971,20.506329,10.385612,27.678513,1666.259766,35.305923,0.637287,75.304651,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.084840,79.770635,199.020603,112.941973,66.949606,67.791617,54.546140,14.209392,186.384216,8.108927,79.854550,33.271388,210.663326,200.992414,206.607998,198.728414,120.891636,197.848110,-0.066614,-1.696077,32.025740,-235.841366,171.415227,7.667819,35.239625,13.200718,20.355738,1051.363332,1.313960,281725.011587,0.941232,59.914327,3.591871,6.023758,0.075949,0.053875,151.154398,125.431544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004102,74.977874,111.582679,114.800000,14.406869,25.886076,26.354430,16.804000,20.506329,10.385612,27.674684,1677.246094,35.286775,0.638640,75.318323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.088329,79.760128,199.005118,189.278462,66.933137,67.795452,54.402406,14.204398,187.308200,8.112787,79.830786,33.245926,210.671666,200.906445,206.620696,198.726516,120.915782,197.947589,-0.066493,-1.696089,32.025740,-235.846850,171.717950,7.668830,35.274766,13.215197,60.265188,3120.889565,0.370858,281658.039984,0.934893,59.671018,3.669856,5.993706,0.076379,0.053708,151.279902,125.466493,32.000000,32.000000,32.000000,32.000000,-10005.354902,32.000000,69.999637,74.961060,111.594017,114.800000,14.408083,25.886076,26.354430,16.840567,20.506329,10.385612,27.671520,1655.273437,35.345986,0.636027,75.312544,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.077376,79.747963,199.008664,167.676970,66.935254,67.799269,54.441916,14.210534,187.537592,8.114548,79.842103,33.231595,210.669386,200.962638,206.588141,198.661431,120.925489,197.958949,-0.066488,-1.696240,32.025740,-235.838264,172.036862,7.669493,35.299143,13.207047,10.207219,528.206859,1.105839,281691.838481,0.936748,59.826084,3.586937,6.015462,0.076301,0.053921,151.300696,125.492918,32.000000,32.000000,32.000000,32.000000,53.577061,32.000000,69.989532,75.004640,111.606199,114.800000,14.406862,25.886076,26.354430,16.841182,20.506329,10.385612,27.668804,1666.259766,35.317859,0.637921,75.305734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.070052,79.739668,198.981827,176.541886,66.960442,67.803090,54.571185,14.208251,187.101709,8.112106,79.827243,33.243769,210.653517,200.899011,206.576532,198.650021,120.940966,197.867210,-0.066401,-1.697085,32.025740,-235.834503,171.811867,7.668354,35.274694,13.174124,28.275562,1459.747905,0.373487,281667.825557,0.939150,59.810630,3.599103,6.014360,0.075852,0.053810,151.199930,125.438153,32.000000,32.000000,32.000000,32.000000,771.947587,32.000000,69.988611,74.971961,111.606799,114.800000,14.404652,25.886076,26.354430,16.846555,20.506329,10.385612,27.665339,1662.597656,35.292797,0.636799,75.330085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.997960,79.739668,199.055896,176.541886,66.966958,67.806779,54.556162,14.208821,184.732437,8.111722,79.822488,33.196908,210.684639,200.917903,206.607419,198.672757,120.988872,197.914305,-0.066100,-1.697771,32.025740,-235.844713,171.593479,7.666976,35.268293,13.222679,49.516940,2557.054443,2.205687,281668.327367,0.938823,59.814002,3.593542,6.016459,0.075288,0.054093,151.047453,125.401244,32.000000,32.000000,32.000000,32.000000,-77837.549761,32.000000,69.970654,74.964423,111.608511,114.800000,14.403941,25.886076,26.354430,16.849323,20.506329,10.385612,27.662007,1666.259766,35.300315,0.637466,75.300347,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
