OSU 80 Ton Compressor Load Stand
33.020969,79.726121,199.011977,188.212567,66.952971,67.808730,54.296319,14.213388,186.475978,8.115131,79.829787,33.199363,210.669333,200.858344,206.633126,198.650595,120.934404,197.876265,-0.066068,-1.697752,32.025740,-235.836063,171.324428,7.671031,35.268492,13.201710,22.337265,1159.016469,0.796318,281660.630396,0.936853,59.816099,3.544581,6.016980,0.075006,0.053763,150.800632,125.378601,32.000000,32.000000,32.000000,32.000000,-7561.505886,32.000000,69.968309,74.917950,111.595421,114.800000,14.407780,25.886076,26.354430,16.876068,20.506329,10.385612,27.658328,1680.908203,35.300171,0.637987,75.295327,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.102284,79.728333,198.956530,240.711402,66.961354,67.809910,54.388651,14.208393,186.132504,8.120709,79.861161,33.286470,210.648178,200.973257,206.607202,198.683574,120.874885,197.884983,-0.066215,-1.697737,32.025740,-235.838444,171.150727,7.677813,35.261640,13.188133,51.633905,2674.586680,0.455502,281660.730621,0.939313,59.918481,3.513866,6.032370,0.076937,0.053970,150.608104,125.500244,32.000000,32.000000,32.000000,32.000000,-22435.496474,32.000000,69.966254,74.905594,111.611262,114.800000,14.403354,25.886076,26.354430,16.872409,20.506329,10.385612,27.654313,1658.935547,35.286306,0.638947,75.291355,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.007950,79.742157,198.978396,222.934465,66.909822,67.813732,54.377920,14.210819,185.710810,8.127543,79.859884,33.276063,210.653172,200.906323,206.625908,198.645092,120.913215,197.783914,-0.066204,-1.697731,32.025740,-235.841082,171.077121,7.683228,35.285278,13.217234,21.829635,1130.977258,1.009149,281710.770464,0.943116,59.872238,3.554449,6.026836,0.075427,0.053863,150.663503,125.467447,32.000000,32.000000,32.000000,32.000000,-318.074119,32.000000,69.962070,74.946401,111.616353,114.800000,14.399789,25.886076,26.354430,16.847047,20.506329,10.385612,27.651237,1677.246094,35.300712,0.638570,75.325721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.151223,79.739945,199.005465,217.993801,66.907607,67.814554,54.517379,14.211105,187.008952,8.130813,79.842648,33.244998,210.632047,200.873074,206.600734,198.628102,120.962436,197.872839,-0.065926,-1.698320,32.025740,-235.844390,172.079691,7.683687,35.294149,13.199601,59.568828,3078.322265,0.435797,281742.584567,0.939106,59.759045,3.617150,6.010357,0.075305,0.053936,150.806927,125.358163,32.000000,32.000000,32.000000,32.000000,1001.350357,32.000000,69.950506,74.963782,111.581799,114.800000,14.400135,25.886076,26.354430,16.880664,20.506329,10.385612,27.649011,1658.935547,35.332319,0.637695,75.316925,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.031396,79.739945,198.995520,217.993801,66.924587,67.812271,54.573003,14.206110,184.904767,8.130174,79.845015,33.249588,210.654209,200.883620,206.613977,198.646739,120.987426,197.909145,-0.065848,-1.698907,32.025740,-235.843994,171.679526,7.682256,35.291553,13.193759,15.561908,803.368859,1.032905,281778.767682,0.942194,59.906771,3.541918,6.028196,0.075863,0.054315,150.908236,125.343275,32.000000,32.000000,32.000000,32.000000,-86684.125539,32.000000,69.975717,75.022257,111.603489,114.800000,14.399207,25.886076,26.354430,16.835525,20.506329,10.385612,27.645964,1677.246094,35.345031,0.638739,75.320181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.046854,79.735521,199.032892,185.572988,66.921485,67.811500,54.386446,14.208536,184.572964,8.130627,79.793411,33.280115,210.657931,200.910093,206.588170,198.666767,120.987152,197.860476,-0.065832,-1.699498,32.025740,-235.843529,171.579977,7.683319,35.273991,13.181011,57.636436,2985.633059,0.377467,281632.580333,0.935523,59.701307,3.525166,6.002960,0.076141,0.055255,150.991877,125.378090,32.000000,32.000000,32.000000,32.000000,-27127.898288,32.000000,69.961763,75.014986,111.589362,114.800000,14.397424,25.886076,26.354430,16.876654,20.506329,10.385612,27.642781,1662.597656,35.386591,0.636394,75.373794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.012971,79.715891,199.085092,201.468425,66.928465,67.808415,54.382152,14.210677,186.968319,8.131987,79.798938,33.292002,210.673536,200.921394,206.621132,198.683413,120.988159,197.790138,-0.065885,-1.701280,32.025740,-235.840571,170.443433,7.683187,35.267987,13.160817,10.355863,536.487870,1.448271,281665.263181,0.938101,59.871252,3.513427,6.024436,0.075086,0.053873,151.060429,125.439519,32.000000,32.000000,32.000000,32.000000,-92906.470558,32.000000,69.970679,75.034985,111.603833,114.800000,14.398277,25.886076,26.354430,16.874303,20.506329,10.385612,27.639786,1669.921875,35.319878,0.637653,75.357616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.112361,79.705384,198.956305,128.253807,66.930515,67.808711,54.489238,14.209250,184.987011,8.132719,79.782140,33.202696,210.647387,200.863039,206.601363,198.607993,120.926969,197.936444,-0.066076,-1.703030,32.025740,-235.842978,171.236589,7.683959,35.310503,13.192082,28.325829,1464.542174,0.390945,281648.402380,0.940836,59.844877,3.495935,6.022749,0.076138,0.054149,150.930876,125.433187,32.000000,32.000000,32.000000,32.000000,-23428.039508,32.000000,69.952890,75.069276,111.633811,114.800000,14.394747,25.886076,26.354430,16.888541,20.506329,10.385612,27.635584,1658.935547,35.305959,0.636758,75.309416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.043506,79.705384,199.047477,128.253807,66.940936,67.808998,54.382085,14.210106,187.024297,8.134468,79.791883,33.134192,210.650267,200.845247,206.611461,198.729943,120.891298,197.877554,-0.066068,-1.704961,32.025740,-235.840325,171.615484,7.684293,35.304967,13.212835,43.666083,2262.134243,2.177451,281637.165215,0.941841,59.873372,3.469248,6.030511,0.075583,0.054686,150.974128,125.490462,32.000000,32.000000,32.000000,32.000000,-42499.813352,32.000000,69.934227,75.046187,111.625470,114.800000,14.393326,25.886076,26.354430,16.857461,20.506329,10.385612,27.631761,1666.259766,35.331797,0.638433,75.323173,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.122658,79.695984,198.995941,76.724501,66.950508,67.808254,54.357199,14.207252,184.577400,8.139474,79.816289,33.126302,210.636018,200.882144,206.586345,198.647881,120.860717,197.755044,-0.066231,-1.706953,32.025740,-235.844813,171.415534,7.690839,35.310593,13.201710,20.851451,1080.710071,0.794181,281647.631871,0.937009,59.721810,3.583849,6.008521,0.074905,0.053863,150.876141,125.542665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.933104,75.053733,111.621481,114.800000,14.394693,25.886076,26.354430,16.882069,20.506329,10.385612,27.627918,1677.246094,35.286414,0.637168,75.319363,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.149645,79.696260,198.952861,227.777044,66.973097,67.803653,54.437364,14.211247,186.304026,8.142596,79.826318,33.115029,210.630779,200.903807,206.595858,198.639001,120.859003,197.954113,-0.066249,-1.709045,32.025740,-235.841307,171.723658,7.696116,35.293230,13.187646,53.560985,2771.924875,0.516027,281734.488268,0.940915,59.819494,3.598025,6.023800,0.078102,0.053806,150.821320,125.488725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.954020,75.031213,111.593237,114.800000,14.396355,25.886076,26.354430,16.854921,20.506329,10.385612,27.623343,1658.935547,35.345608,0.637750,75.291943,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.098622,79.710638,198.995806,206.838285,67.020109,67.802810,54.403004,14.211247,185.132507,8.145783,79.847938,33.073607,210.622650,200.837882,206.590219,198.706311,120.936192,197.945134,-0.066346,-1.709278,32.025740,-235.840327,171.317556,7.698628,35.275181,13.168210,23.607134,1222.504217,1.078732,281712.031268,0.938952,59.697815,3.583874,6.007849,0.075573,0.054065,150.852868,125.484859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952089,75.058167,111.620179,114.800000,14.389813,25.886076,26.354430,16.850554,20.506329,10.385612,27.619904,1677.246094,35.307690,0.637444,75.317650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.119066,79.713955,198.971180,164.530955,67.018442,67.803553,54.462832,14.212389,186.699215,8.148224,79.831108,33.111135,210.623959,200.891044,206.570995,198.724240,120.908259,197.864819,-0.066330,-1.711276,32.025740,-235.840329,171.269423,7.703890,35.265228,13.166136,57.304533,2964.276769,0.419646,281681.421235,0.936704,59.659858,3.658263,6.001659,0.075384,0.053892,151.127235,125.420411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953603,75.011411,111.620447,114.800000,14.395648,25.886076,26.354430,16.868086,20.506329,10.385612,27.617349,1655.273437,35.352099,0.635910,75.294057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.039106,79.713955,198.962408,164.530955,67.016541,67.804249,54.585980,14.212960,184.763379,8.150821,79.848754,33.153127,210.594521,200.951650,206.564139,198.719269,120.886062,197.866369,-0.066441,-1.713279,32.025740,-235.843025,171.209462,7.708646,35.250011,13.193001,12.190570,629.177075,0.953218,281624.315866,0.938832,59.746543,3.577798,6.012208,0.076962,0.054902,151.333081,125.516825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965209,74.992836,111.638382,114.800000,14.388355,25.886076,26.354430,16.864240,20.506329,10.385612,27.614264,1673.583984,35.298567,0.637333,75.308649,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.096207,79.716997,199.087223,137.383012,67.015863,67.804215,54.325699,14.210677,186.705184,8.153836,79.849526,33.005950,210.581144,200.909289,206.587100,198.609909,120.869179,197.864902,-0.066556,-1.714461,32.025740,-235.837304,170.977451,7.709942,35.243231,13.204252,24.562502,1273.788370,0.392508,281651.795711,0.937210,59.720877,3.576414,6.007753,0.075798,0.054350,151.518990,125.417768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.953892,74.944871,111.658521,114.800000,14.388308,25.886076,26.354430,16.892527,20.506329,10.385612,27.611190,1666.259766,35.290777,0.636242,75.312195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.053006,79.716720,198.947778,149.464273,67.009667,67.805751,54.452445,14.215671,186.456688,8.158408,79.883704,33.039858,210.583190,200.836744,206.562851,198.632669,120.898915,197.834147,-0.066671,-1.713375,32.025740,-235.834270,171.453486,7.711384,35.255780,13.176089,57.827122,2991.880137,1.848000,281731.262982,0.937483,59.834313,3.599178,6.022028,0.076547,0.054117,151.458625,125.401753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969951,74.923296,111.664821,114.800000,14.390578,25.886076,26.354430,16.876230,20.506329,10.385612,27.607986,1655.273437,35.284034,0.638218,75.317999,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.117696,79.720038,198.920522,222.125303,67.034296,67.804996,54.565270,14.207822,187.205391,8.159768,79.891344,33.008293,210.566525,200.825296,206.585394,198.627753,120.845945,197.809648,-0.066763,-1.713323,32.025740,-235.845549,170.704733,7.713151,35.228536,13.148124,19.214843,992.088731,0.916467,281719.937110,0.940273,59.756327,3.615525,6.015409,0.076203,0.054890,151.502931,125.317836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.952342,74.882686,111.668682,114.800000,14.388936,25.886076,26.354430,16.892522,20.506329,10.385612,27.604764,1673.583984,35.269033,0.637864,75.340518,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.049484,79.720038,198.907212,222.125303,67.056222,67.802721,54.364076,14.215100,186.319156,8.160867,79.963834,32.834454,210.599852,200.933997,206.588587,198.605206,120.835762,197.807295,-0.066713,-1.713280,32.025740,-235.839088,171.799464,7.712129,35.237714,13.183950,50.761134,2630.566572,0.389465,281714.637466,0.939393,59.817344,3.574561,6.019053,0.075665,0.053725,151.727546,125.350198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.975938,74.854988,111.714581,114.800000,14.382189,25.886076,26.354430,16.871727,20.506329,10.385612,27.601748,1655.273437,35.299757,0.638296,75.319593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.066879,79.741604,198.917056,76.073767,67.069492,67.798198,54.373850,14.207537,187.301697,8.166319,80.000946,32.987378,210.594467,200.723097,206.579938,198.496433,120.811923,197.597313,-0.066490,-1.712918,32.025740,-235.845671,170.242871,7.719031,35.168748,13.139054,27.029308,1400.473303,1.170484,281741.125293,0.935524,59.728902,3.618587,6.006472,0.076691,0.053683,151.853921,125.257456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949378,74.814553,111.724923,114.800000,14.380430,25.886076,26.354430,16.896069,20.506329,10.385612,27.599743,1669.921875,35.288668,0.637689,75.290272,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.113694,79.771741,198.780382,81.311444,67.067106,67.796596,54.268436,14.209107,185.440897,8.174768,80.004910,33.081700,210.572225,200.803188,206.560130,198.654625,120.835711,197.768653,-0.066464,-1.711502,32.025740,-235.844265,169.743870,7.728889,35.189158,13.160204,19.597254,1017.367605,0.443641,281785.709816,0.940991,59.825661,3.627909,6.018466,0.075764,0.054379,151.929681,125.238636,32.000000,32.000000,32.000000,32.000000,-8941.036899,32.000000,69.961838,74.736167,111.743808,114.800000,14.376022,25.886076,26.354430,16.887731,20.506329,10.385612,27.597468,1669.921875,35.222857,0.637957,75.325057,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.065928,79.801048,198.912459,128.257705,67.068993,67.796653,54.432281,14.213103,186.026567,8.180137,79.992804,33.040376,210.572748,200.823706,206.576869,198.552359,120.840909,197.778852,-0.066619,-1.711756,32.025740,-235.839125,170.299832,7.734712,35.205926,13.170968,64.070827,3316.147077,0.832876,281801.728343,0.940283,59.822536,3.575044,6.015598,0.075572,0.054113,152.109553,125.266426,32.000000,32.000000,32.000000,32.000000,-100874.219612,32.000000,69.958707,74.690139,111.798514,114.800000,14.372396,25.886076,26.354430,16.878550,20.506329,10.385612,27.594884,1655.273437,35.202122,0.637940,75.316900,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.103081,79.801878,198.850907,174.351990,67.077960,67.798154,54.533967,14.208821,186.828195,8.182263,80.009842,33.053313,210.575997,200.692973,206.583374,198.537158,120.896464,197.705683,-0.066648,-1.712492,32.025740,-235.847000,170.191618,7.732060,35.184596,13.170013,16.968124,876.590426,1.147265,281764.852019,0.940751,59.786278,3.613849,6.002966,0.075379,0.054681,152.047677,125.341614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969518,74.681083,111.836034,114.800000,14.372025,25.886076,26.354430,16.895896,20.506329,10.385612,27.594102,1677.246094,35.267753,0.638314,75.284613,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.026868,79.801878,198.916717,174.351990,67.092077,67.798109,54.357330,14.209820,186.757609,8.185644,80.010810,32.908768,210.557392,200.663382,206.538751,198.446075,120.916979,197.736555,-0.066666,-1.713176,32.025740,-235.844858,170.591214,7.731154,35.197957,13.167795,43.217333,2239.906267,0.351406,281813.055653,0.939404,59.883330,3.612375,6.015632,0.075817,0.053855,151.815693,125.422463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959625,74.664229,111.861108,114.800000,14.371736,25.886076,26.354430,16.886255,20.506329,10.385612,27.591897,1655.273437,35.216438,0.639589,75.323735,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.095882,79.808237,198.865042,156.641559,67.096785,67.795084,54.442980,14.210106,185.518548,8.187558,80.008599,32.949013,210.556867,200.690986,206.568492,198.489712,120.930518,197.726556,-0.066556,-1.713309,32.025740,-235.842286,169.974759,7.733821,35.168964,13.147024,37.701305,1950.942583,1.325707,281726.642098,0.936569,59.831461,3.530098,6.007021,0.075596,0.054253,151.658092,125.357969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962753,74.699940,111.917507,114.800000,14.369148,25.886076,26.354430,16.913675,20.506329,10.385612,27.589997,1666.259766,35.207711,0.637828,75.306987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.028568,79.807408,198.743554,133.219664,67.086534,67.790554,54.527418,14.206110,186.150651,8.190976,80.023172,33.107617,210.581930,200.694024,206.573476,198.448394,120.934743,197.688606,-0.066420,-1.713493,32.025740,-235.843341,170.542635,7.738706,35.147111,13.141416,19.721707,1018.965695,0.521394,281747.671140,0.941890,59.939614,3.520858,6.022876,0.075549,0.053797,151.476643,125.320067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961854,74.695745,111.981899,114.800000,14.369552,25.886076,26.354430,16.892756,20.506329,10.385612,27.587826,1673.583984,35.228338,0.639851,75.335932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.202168,79.809619,198.780891,-41.432012,67.079632,67.783667,54.387229,14.210534,185.954210,8.193263,80.008799,33.072731,210.571434,200.784985,206.569424,198.442388,120.868437,197.644221,-0.066307,-1.713470,32.025740,-235.841694,169.950877,7.743661,35.159155,13.150323,60.907463,3155.030573,0.596747,281681.313218,0.938319,59.848028,3.503669,6.008755,0.075314,0.054050,151.428716,125.316443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.963828,74.717514,111.995230,114.800000,14.367163,25.886076,26.354430,16.917276,20.506329,10.385612,27.585604,1658.935547,35.222713,0.639012,75.315468,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.065700,79.809619,198.819341,-41.432012,67.064372,67.775247,54.349798,14.209678,185.807077,8.194107,80.016977,33.046372,210.553479,200.641973,206.571576,198.521717,120.879045,197.676666,-0.066115,-1.713465,32.025740,-235.843204,170.612282,7.746424,35.176086,13.162981,11.515625,596.924718,1.141848,281697.144761,0.938808,59.942730,3.485580,6.017323,0.075336,0.053455,151.286430,125.317645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974189,74.761241,112.005943,114.800000,14.363241,25.886076,26.354430,16.862260,20.506329,10.385612,27.583551,1677.246094,35.268852,0.639235,75.335736,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.130228,79.811002,198.717114,136.086552,67.042260,67.769143,54.493476,14.209535,186.605980,8.196222,79.975807,33.092362,210.567378,200.646574,206.550939,198.502995,120.916211,197.590169,-0.066267,-1.713462,32.025740,-235.841876,170.003068,7.749886,35.194170,13.173691,19.852746,1026.375020,0.368446,281647.365421,0.935967,59.698873,3.535672,5.986985,0.076132,0.053758,151.283354,125.329691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959552,74.786297,112.031611,114.800000,14.362156,25.886076,26.354430,16.907875,20.506329,10.385612,27.581470,1669.921875,35.205548,0.637121,75.334509,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.080941,79.799942,198.880648,129.333826,67.034362,67.764567,54.353806,14.210534,186.100977,8.199838,79.968356,33.066396,210.563022,200.718079,206.588002,198.348023,120.945077,197.673441,-0.066189,-1.713452,32.025740,-235.841531,170.563049,7.755117,35.163176,13.150612,60.186124,3119.582037,1.954059,281682.185523,0.940557,59.892226,3.536917,6.012857,0.076094,0.053694,151.282483,125.367003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957420,74.813059,112.046919,114.800000,14.357492,25.886076,26.354430,16.887923,20.506329,10.385612,27.579330,1658.935547,35.196352,0.638019,75.300645,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.129661,79.796348,198.751682,104.022073,67.013725,67.759990,54.532168,14.208108,185.391194,8.205070,79.995476,32.932558,210.589490,200.680809,206.603045,198.473209,120.980558,197.641469,-0.066131,-1.713293,32.025740,-235.845590,170.607123,7.755403,35.149239,13.148899,20.631735,1065.891421,1.131566,281571.313210,0.936076,59.802107,3.468146,5.998061,0.077218,0.054056,151.650418,125.329029,32.000000,32.000000,32.000000,32.000000,-100876.905622,32.000000,69.960637,74.857103,112.117951,114.800000,14.363339,25.886076,26.354430,16.886575,20.506329,10.385612,27.575755,1677.246094,35.209280,0.638101,75.316840,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.086169,79.795242,198.768202,97.371774,66.994281,67.753872,54.368344,14.210106,186.326419,8.212657,80.000309,32.986536,210.552330,200.579421,206.598886,198.465265,120.955050,197.603636,-0.066065,-1.713016,32.025740,-235.839672,170.137592,7.764846,35.153656,13.163684,58.977025,3056.094289,0.373762,281537.907527,0.939864,59.860923,3.469706,6.011940,0.075219,0.053339,151.607494,125.231501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.943397,74.798704,112.143605,114.800000,14.356571,25.886076,26.354430,16.890013,20.506329,10.385612,27.573269,1658.935547,35.213643,0.639137,75.258949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.128094,79.795242,198.758695,97.371774,66.979670,67.749319,54.419588,14.210106,185.846404,8.220794,80.052706,32.961358,210.553503,200.679535,206.576283,198.294301,120.989388,197.587638,-0.066136,-1.712919,32.025740,-235.838202,169.868217,7.775833,35.162401,13.131193,16.949373,877.462111,1.088772,281441.551305,0.935272,59.788254,3.422544,5.999207,0.076572,0.053954,151.513652,125.165086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.950979,74.786024,112.217429,114.800000,14.354243,25.886076,26.354430,16.906909,20.506329,10.385612,27.570899,1669.921875,35.233278,0.637992,75.313703,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.126063,79.807408,198.712539,186.754832,66.982040,67.742506,54.550724,14.210534,185.620798,8.224332,80.063172,32.899898,210.555180,200.541243,206.573643,198.361387,120.955200,197.532075,-0.066165,-1.712946,32.025740,-235.837120,170.263489,7.773396,35.150483,13.135809,18.177327,938.770645,0.381198,281472.796979,0.939299,59.848809,3.434228,6.007592,0.075553,0.054000,151.332144,125.157951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958312,74.764021,112.219685,114.800000,14.351861,25.886076,26.354430,16.894100,20.506329,10.385612,27.569237,1673.583984,35.223181,0.638443,75.319184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.150516,79.828974,198.710781,215.353348,66.963128,67.735653,54.379579,14.213103,184.944938,8.226523,80.096275,32.950548,210.553394,200.579310,206.541223,198.304469,120.964717,197.584595,-0.066063,-1.712970,32.025740,-235.837002,170.199326,7.774344,35.172300,13.161701,59.628578,3089.218331,1.325176,281385.135015,0.937104,59.789369,3.394045,5.999702,0.075494,0.054629,151.330360,125.174446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958737,74.747526,112.282281,114.800000,14.348791,25.886076,26.354430,16.896926,20.506329,10.385612,27.567056,1655.273437,35.253671,0.637491,75.318050,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.175420,79.845286,198.657307,235.130602,66.942792,67.725754,54.357620,14.211818,186.073169,8.230026,80.129695,32.932207,210.563665,200.611397,206.526312,198.273197,120.967099,197.460064,-0.066045,-1.712974,32.025740,-235.838123,170.238668,7.780778,35.190528,13.189143,19.514532,1011.411088,1.235456,281410.785811,0.934842,59.804413,3.407924,5.998677,0.075474,0.054464,151.334567,125.211913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.959824,74.725912,112.308807,114.800000,14.341985,25.886076,26.354430,16.889133,20.506329,10.385612,27.566202,1673.583984,35.223127,0.637571,75.320582,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.045921,79.845286,198.776903,235.130602,66.921639,67.715815,54.593557,14.210677,186.050617,8.232462,80.131335,32.990031,210.580687,200.569522,206.513135,198.320948,120.967502,197.504630,-0.066073,-1.712946,32.025740,-235.837958,170.090031,7.785476,35.171723,13.158672,54.044049,2788.922738,0.376414,281374.686673,0.937007,59.791336,3.417603,5.994199,0.076518,0.054622,151.222613,125.245458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.945479,74.688952,112.313959,114.800000,14.342832,25.886076,26.354430,16.883052,20.506329,10.385612,27.565208,1658.935547,35.243105,0.636673,75.301813,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.060841,79.866853,198.642317,188.672209,66.880796,67.708957,54.533185,14.210106,185.576568,8.236677,80.057894,33.075389,210.588862,200.495338,206.531793,198.292182,120.983412,197.614247,-0.066021,-1.712961,32.025740,-235.842776,170.090439,7.791381,35.146732,13.129300,14.934692,771.552344,1.149294,281327.706494,0.936543,59.772389,3.369701,5.988087,0.075771,0.053907,151.264221,125.344736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962401,74.654610,112.343465,114.800000,14.341306,25.886076,26.354430,16.926913,20.506329,10.385612,27.564620,1669.921875,35.183424,0.636739,75.318340,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.187462,79.878189,198.688230,257.087506,66.880315,67.703646,54.304848,14.209107,185.295111,8.243999,80.076888,33.079263,210.603381,200.500719,206.554298,198.169113,121.018520,197.484940,-0.065874,-1.712950,32.025740,-235.841651,170.274299,7.797710,35.164204,13.194173,23.794172,1234.417250,0.416154,281365.042901,0.936198,59.955967,3.385591,6.015172,0.075211,0.054969,151.159707,125.372280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971720,74.670892,112.380493,114.800000,14.338365,25.886076,26.354430,16.924922,20.506329,10.385612,27.563113,1673.583984,35.205836,0.638157,75.321212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.087495,79.868512,198.719248,205.730294,66.858354,67.695275,54.575832,14.215243,184.982217,8.250313,80.065401,33.041217,210.596572,200.506365,206.534489,198.298135,120.973792,197.547884,-0.065806,-1.712928,32.025740,-235.838945,170.078445,7.802808,35.164853,13.178631,11.490344,593.147415,1.504817,281327.247518,0.936740,59.956355,3.409744,6.008387,0.075319,0.053623,151.333842,125.361671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966336,74.660586,112.398200,114.800000,14.335694,25.886076,26.354430,16.936439,20.506329,10.385612,27.561843,1666.259766,35.257854,0.638766,75.381593,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.009221,79.861046,198.692131,176.773216,66.864684,67.689953,54.361498,14.206681,183.055717,8.251692,80.064422,33.018198,210.604854,200.497966,206.547129,198.336347,120.967760,197.488718,-0.065704,-1.712917,32.025740,-235.844894,170.249194,7.807895,35.131785,13.158726,30.600181,1585.851715,0.942202,281192.414997,0.936858,59.788249,3.327375,5.986846,0.077889,0.053766,151.381128,125.373989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.965538,74.645350,112.421367,114.800000,14.338382,25.886076,26.354430,16.919426,20.506329,10.385612,27.559868,1658.935547,35.246657,0.636795,75.388710,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.089117,79.861046,198.614851,176.773216,66.849843,67.683086,54.406352,14.206538,186.752529,8.255236,80.073700,32.953892,210.628810,200.487681,206.571182,198.280792,120.997831,197.463436,-0.065795,-1.712718,32.025740,-235.844056,170.027318,7.810499,35.149996,13.149350,35.142470,1819.753943,1.954913,281266.780250,0.935030,59.920197,3.395110,6.005872,0.076440,0.055331,151.324879,125.427317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969586,74.667533,112.476236,114.800000,14.333903,25.886076,26.354430,16.946768,20.506329,10.385612,27.557948,1669.921875,35.160580,0.637096,75.311794,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.998083,79.856070,198.675487,97.748015,66.860287,67.676205,54.594082,14.208821,185.213597,8.259753,80.096381,33.012541,210.612301,200.497980,206.587394,198.223425,120.984400,197.389322,-0.065593,-1.712460,32.025740,-235.842100,169.781111,7.815088,35.137014,13.125369,17.361263,895.912783,0.735091,281292.850233,0.940966,60.023855,3.379516,6.019292,0.076845,0.054483,151.226465,125.483337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.971244,74.613058,112.510512,114.800000,14.328325,25.886076,26.354430,16.922824,20.506329,10.385612,27.556106,1673.583984,35.225129,0.638186,75.400387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.133332,79.860217,198.552871,145.323508,66.860774,67.670835,54.442130,14.211533,186.483275,8.262175,80.137812,32.962460,210.592834,200.422661,206.570011,198.129816,120.993313,197.454229,-0.065601,-1.712191,32.025740,-235.837755,170.507921,7.812877,35.160201,13.150918,58.273785,3015.560922,0.638846,281177.648416,0.937710,59.910430,3.340201,6.002422,0.075432,0.054896,151.372115,125.454006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.983176,74.610068,112.538879,114.800000,14.329260,25.886076,26.354430,16.954898,20.506329,10.385612,27.554477,1655.273437,35.213661,0.638517,75.308623,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.969977,79.875977,198.590071,145.109871,66.862360,67.663316,54.308013,14.207394,183.614569,8.264792,80.099618,33.020535,210.574937,200.424412,206.531144,198.236014,120.993388,197.494165,-0.065683,-1.711945,32.025740,-235.843363,169.571004,7.814688,35.106362,13.135106,23.395081,1213.642083,1.295587,281215.949584,0.937089,60.034706,3.326532,6.020819,0.076132,0.054324,151.509559,125.357787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.990701,74.601043,112.569393,114.800000,14.321685,25.886076,26.354430,16.912247,20.506329,10.385612,27.553102,1677.246094,35.204917,0.638551,75.311300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.060034,79.875977,198.617316,145.109871,66.862040,67.655070,54.453594,14.207822,187.018745,8.268137,80.080196,33.047278,210.579457,200.419769,206.520188,198.175651,121.017785,197.415748,-0.065638,-1.711679,32.025740,-235.841792,169.777665,7.818426,35.117090,13.132978,56.940999,2945.971377,0.384780,281104.798081,0.935609,59.846923,3.341354,5.992542,0.075143,0.054681,151.758944,125.290843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984308,74.604590,112.610621,114.800000,14.321634,25.886076,26.354430,16.968615,20.506329,10.385612,27.552430,1655.273437,35.221991,0.636757,75.320599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.040900,79.876253,198.574187,144.910763,66.875455,67.648986,54.585325,14.210819,184.633594,8.269312,80.050825,32.955737,210.585799,200.499323,206.548896,198.232431,120.997369,197.463799,-0.065370,-1.711418,32.025740,-235.841572,169.661229,7.819103,35.125799,13.129661,13.355769,689.323362,0.961610,281186.675682,0.942730,60.094577,3.355879,6.023361,0.075722,0.054350,151.946659,125.270516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.958029,74.601153,112.635075,114.800000,14.319793,25.886076,26.354430,16.942193,20.506329,10.385612,27.551040,1673.583984,35.158993,0.639028,75.312987,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.066872,79.862982,198.594445,144.712498,66.872462,67.645957,54.307025,14.212817,185.766906,8.270884,80.034549,32.957085,210.584906,200.454536,206.562772,198.197433,120.966834,197.501547,-0.065486,-1.711182,32.025740,-235.839901,170.208014,7.822028,35.112871,13.131121,24.002362,1245.168035,0.394361,281066.070500,0.937405,59.966625,3.302811,6.007777,0.076611,0.054321,152.101786,125.336809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.966540,74.652123,112.668288,114.800000,14.316721,25.886076,26.354430,16.950525,20.506329,10.385612,27.549639,1673.583984,35.182649,0.637536,75.310848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.039703,79.848604,198.586973,233.579051,66.871793,67.643665,54.451008,14.208393,186.330427,8.274796,80.078318,32.988072,210.610414,200.402345,206.557756,198.215174,120.969768,197.384976,-0.065441,-1.712720,32.025740,-235.843345,169.737772,7.828015,35.130415,13.147493,57.775054,2989.265081,1.681605,281079.134347,0.935628,59.994064,3.340797,6.009951,0.075618,0.054759,152.327588,125.306200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987736,74.641014,112.708401,114.800000,14.319239,25.886076,26.354430,16.944328,20.506329,10.385612,27.547422,1658.935547,35.166151,0.638788,75.312365,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.029578,79.859111,198.450709,198.927767,66.836076,67.638279,54.306220,14.208964,183.980114,8.278115,80.095100,32.935526,210.595651,200.451664,206.536448,198.182497,120.935780,197.348492,-0.065284,-1.713065,32.025740,-235.841794,170.515305,7.834772,35.129820,13.133844,16.012318,830.681665,0.935202,281078.040585,0.939578,59.943925,3.385131,6.005843,0.075703,0.053701,152.198754,125.227132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.977305,74.672733,112.731410,114.800000,14.310854,25.886076,26.354430,16.956895,20.506329,10.385612,27.544469,1666.259766,35.188419,0.638015,75.307941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.036902,79.859111,198.542980,198.927767,66.793289,67.632169,54.492671,14.211247,186.471549,8.280410,80.118452,32.923352,210.592808,200.349908,206.581516,198.177935,120.953934,197.323514,-0.065318,-1.712863,32.025740,-235.840817,170.386898,7.834325,35.097852,13.130616,62.514881,3232.029443,0.388704,281067.205875,0.937841,59.968114,3.339575,6.010556,0.075905,0.054106,152.036201,125.215572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004309,74.695049,112.777790,114.800000,14.304759,25.886076,26.354430,16.961122,20.506329,10.385612,27.543361,1662.597656,35.146931,0.638609,75.323088,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.071013,79.877359,198.475815,98.357587,66.772089,67.628573,54.513771,14.212532,186.450770,8.281087,80.153203,33.018201,210.580820,200.345303,206.540293,198.117125,120.937233,197.372628,-0.065486,-1.713228,32.025740,-235.839696,169.615626,7.833039,35.081372,13.128957,16.683535,862.207618,1.402160,281102.184755,0.940591,59.992999,3.360217,6.008273,0.076504,0.053912,152.050747,125.199333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.002481,74.705610,112.789391,114.800000,14.304709,25.886076,26.354430,16.961616,20.506329,10.385612,27.542751,1677.246094,35.179386,0.638046,75.318451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.002228,79.894502,198.507810,30.074769,66.770393,67.624991,54.419037,14.207680,186.139799,8.281038,80.120577,33.135664,210.597026,200.366461,206.545034,198.165730,120.944230,197.322721,-0.065549,-1.714747,32.025740,-235.845038,170.614690,7.830421,35.107787,13.122683,44.826680,2320.682440,0.359153,281049.117676,0.937070,59.982599,3.332926,6.009734,0.075308,0.054073,151.956259,125.184853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011260,74.739511,112.843874,114.800000,14.300756,25.886076,26.354430,16.951815,20.506329,10.385612,27.541362,1662.597656,35.182144,0.638815,75.314479,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.002887,79.882060,198.553554,139.561608,66.750415,67.622667,54.389397,14.215100,186.578041,8.279769,80.072500,32.893743,210.588363,200.432282,206.517960,198.210147,120.867826,197.349568,-0.065384,-1.714513,32.025740,-235.839251,170.841232,7.827626,35.146931,13.152956,23.901336,1238.049272,1.344591,281050.824867,0.935680,59.952425,3.367594,6.001504,0.075516,0.053778,151.895921,125.203540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028215,74.725425,112.850560,114.800000,14.296847,25.886076,26.354430,16.977509,20.506329,10.385612,27.541028,1666.259766,35.214058,0.637661,75.322372,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.121301,79.882060,198.482799,139.561608,66.750059,67.618816,54.594106,14.208108,185.737518,8.276609,80.030011,32.889025,210.586026,200.422181,206.499398,198.158498,120.805412,197.331638,-0.065376,-1.714301,32.025740,-235.844610,171.091704,7.826190,35.102666,13.122989,18.611262,960.417497,0.501159,281082.528152,0.939347,60.067247,3.342341,6.014982,0.076534,0.054223,151.744433,125.183906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001031,74.714897,112.837776,114.800000,14.298776,25.886076,26.354430,16.979171,20.506329,10.385612,27.539115,1666.259766,35.164637,0.638543,75.328926,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.098002,79.863258,198.375105,198.800115,66.738094,67.616562,54.406494,14.212104,186.532877,8.273582,80.096492,32.923234,210.598032,200.348964,206.526947,198.081167,120.798077,197.340531,-0.065381,-1.714329,32.025740,-235.841431,169.468844,7.830237,35.032816,13.104815,60.059295,3109.993498,0.939971,281157.533094,0.939781,60.053868,3.428565,6.016248,0.075884,0.054384,151.757815,125.196881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.024457,74.720037,112.872660,114.800000,14.294945,25.886076,26.354430,16.942221,20.506329,10.385612,27.536765,1662.597656,35.117361,0.638000,75.313669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.064969,79.864641,198.384996,227.008838,66.731242,67.612776,54.366541,14.212389,185.422442,8.273728,80.114022,32.879824,210.592357,200.336654,206.532420,198.081942,120.742083,197.277152,-0.065418,-1.714470,32.025740,-235.837715,169.911616,7.832516,35.077802,13.123188,20.243858,1049.038838,1.203965,281147.272259,0.932688,59.885813,3.484421,5.992603,0.075352,0.054703,151.740764,125.251103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.003373,74.671834,112.894415,114.800000,14.287130,25.886076,26.354430,16.950242,20.506329,10.385612,27.535217,1677.246094,35.085700,0.637212,75.319107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.064256,79.888142,198.465623,116.298584,66.726184,67.605138,54.467634,14.203684,186.689203,8.274225,80.129979,32.808418,210.573685,200.250409,206.502862,197.920689,120.726098,197.274650,-0.065313,-1.714436,32.025740,-235.850014,170.570230,7.831920,35.085952,13.107429,51.394305,2658.315221,0.373118,281145.305323,0.936527,59.900042,3.495008,5.993567,0.075197,0.053991,151.538614,125.310443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.012489,74.673885,112.903974,114.800000,14.284173,25.886076,26.354430,16.962944,20.506329,10.385612,27.533754,1662.597656,35.143162,0.638123,75.315630,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.998116,79.888142,198.360250,116.298584,66.722824,67.599047,54.544948,14.206395,185.303513,8.271968,80.168977,32.930846,210.580115,200.261954,206.514723,197.948336,120.792606,197.191334,-0.065323,-1.714403,32.025740,-235.850570,169.888491,7.830643,35.047205,13.144500,15.792993,815.717734,1.107666,281219.941399,0.938149,59.948284,3.527816,5.999854,0.077387,0.053257,151.510833,125.257723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041085,74.655694,112.961185,114.800000,14.285463,25.886076,26.354430,16.963684,20.506329,10.385612,27.533578,1666.259766,35.083320,0.639105,75.324818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
