OSU 80 Ton Compressor Load Stand
33.052095,79.905561,198.363321,176.270140,66.749880,67.595278,54.348707,14.213531,185.643244,8.273573,80.175712,33.005068,210.556651,200.242262,206.518910,197.869582,120.859014,197.250543,-0.065370,-1.714391,32.025740,-235.833960,170.573714,7.831623,35.060980,13.143382,18.659329,967.245699,0.436384,281228.553723,0.936372,59.972799,3.542887,6.002422,0.075152,0.054079,151.571370,125.342542,32.000000,32.000000,32.000000,32.000000,-19512.665033,32.000000,70.023915,74.616332,112.951916,114.800000,14.275856,25.886076,26.354430,16.988553,20.506329,10.385612,27.533252,1662.597656,35.139070,0.638179,75.392699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.142196,79.924639,198.410687,169.246114,66.788501,67.589873,54.545055,14.205396,186.344101,8.272656,80.171434,32.936019,210.542236,200.273551,206.480294,197.933158,120.818471,197.264936,-0.065266,-1.713651,32.025740,-235.847812,170.013614,7.815830,35.079371,13.153317,15.593317,805.402791,1.421428,281159.298399,0.936929,60.066732,3.445890,6.011260,0.074923,0.054397,151.617467,125.433181,32.000000,32.000000,32.000000,32.000000,-54627.139035,32.000000,70.018867,74.577470,112.990042,114.800000,14.273914,25.886076,26.354430,16.974588,20.506329,10.385612,27.532856,1669.921875,35.158146,0.639866,75.316687,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.066484,79.932105,198.487694,139.520316,66.784704,67.585286,54.332031,14.212674,185.513108,8.271068,80.151057,32.924617,210.552526,200.068823,206.495670,198.056477,120.830594,197.162516,-0.065134,-1.712444,32.025740,-235.839880,169.889059,7.809790,35.092930,13.102633,19.065466,988.601989,1.201771,281043.533376,0.938682,60.007478,3.401149,6.001536,0.075546,0.054757,151.736577,125.430823,32.000000,32.000000,32.000000,32.000000,-100879.607221,32.000000,70.032838,74.569906,113.029532,114.800000,14.274176,25.886076,26.354430,16.945622,20.506329,10.385612,27.532003,1673.583984,35.116874,0.638157,75.307822,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.146659,79.922980,198.267449,75.022580,66.811623,67.578434,54.442025,14.210106,185.763377,8.269263,80.125583,32.850738,210.546997,200.159825,206.481470,197.945527,120.817446,197.199942,-0.065148,-1.712442,32.025740,-235.842122,170.456567,7.809094,35.085645,13.120754,50.828302,2630.276010,1.435608,281033.782953,0.932597,59.898788,3.446958,5.986649,0.075492,0.055479,151.823613,125.392007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.980387,74.509893,113.017455,114.800000,14.268845,25.886076,26.354430,16.971786,20.506329,10.385612,27.531609,1658.935547,35.149455,0.636720,75.322295,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.040968,79.922980,198.409147,75.022580,66.813416,67.571588,54.621252,14.217526,183.651178,8.266872,80.165021,32.844027,210.571449,200.226136,206.509985,197.959630,120.853429,197.303511,-0.065318,-1.712480,32.025740,-235.834702,169.375556,7.796682,35.033844,13.116012,19.175406,989.037832,1.176152,281050.184268,0.938457,60.013599,3.397354,6.002685,0.075391,0.054365,151.768557,125.476550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014468,74.524806,113.054936,114.800000,14.262989,25.886076,26.354430,16.946620,20.506329,10.385612,27.530313,1673.583984,35.086908,0.638550,75.317181,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.123523,79.922151,198.263214,45.170953,66.789235,67.566998,54.443277,14.206395,183.727159,8.267059,80.217166,32.798784,210.585473,200.165112,206.545326,197.866521,120.871087,197.049968,-0.065273,-1.712497,32.025740,-235.841095,169.649789,7.789081,35.040858,13.111522,60.012867,3105.489791,0.440124,280982.114038,0.934068,59.890808,3.424200,5.981521,0.075268,0.054360,151.796660,125.400174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001222,74.518648,113.051809,114.800000,14.263170,25.886076,26.354430,16.983139,20.506329,10.385612,27.529396,1655.273437,35.053028,0.636447,75.319832,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.099700,79.931828,198.345101,164.927969,66.800896,67.563899,54.425680,14.212817,186.382575,8.267685,80.213217,32.926222,210.555938,200.156811,206.504861,197.898856,120.850054,197.199715,-0.065192,-1.712481,32.025740,-235.837124,169.594048,7.794524,35.060890,13.099550,16.749194,867.001887,1.169477,280974.478147,0.934037,60.040694,3.426115,6.004944,0.076590,0.053793,151.974292,125.377679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.982841,74.485092,113.025061,114.800000,14.257354,25.886076,26.354430,16.957456,20.506329,10.385612,27.528515,1677.246094,35.104181,0.639133,75.343945,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.145473,79.953118,198.202919,132.505107,66.805068,67.561610,54.544568,14.209535,183.755305,8.265003,80.243651,32.789416,210.591689,200.110670,206.526344,197.957995,120.862493,197.169171,-0.065098,-1.712489,32.025740,-235.838936,169.914799,7.794937,35.062855,13.119798,47.506556,2453.759733,0.372870,280879.163687,0.934572,59.922756,3.315656,5.985571,0.075366,0.055325,152.235868,125.400197,32.000000,32.000000,32.000000,32.000000,-68997.516533,32.000000,70.005504,74.477092,113.017064,114.800000,14.254579,25.886076,26.354430,16.966367,20.506329,10.385612,27.528229,1662.597656,35.106272,0.638376,75.328287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.047655,79.953118,198.232898,132.505107,66.809896,67.560840,54.588524,14.208108,185.995585,8.264448,80.259088,32.847278,210.593357,200.109242,206.529820,197.963413,120.877737,197.055271,-0.065119,-1.712490,32.025740,-235.843630,169.572207,7.791070,35.018825,13.083899,29.714571,1533.550596,1.336939,280917.235824,0.935558,59.966205,3.391509,5.992354,0.075543,0.054142,152.459906,125.378334,32.000000,32.000000,32.000000,32.000000,-100881.355454,32.000000,69.988760,74.465389,113.011501,114.800000,14.248961,25.886076,26.354430,16.953492,20.506329,10.385612,27.528686,1662.597656,35.060385,0.637891,75.319448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.097693,79.961690,198.255549,46.563400,66.836604,67.557803,54.386111,14.212532,186.315117,8.266125,80.236590,32.828636,210.566643,200.106959,206.522096,197.871353,120.834940,197.199103,-0.065150,-1.712493,32.025740,-235.837573,169.773400,7.791174,35.038460,13.115435,16.302308,844.483350,0.470740,280882.342270,0.932176,59.922623,3.367891,5.979788,0.075142,0.053220,152.550025,125.346260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.969907,74.437141,112.950943,114.800000,14.247201,25.886076,26.354430,16.987238,20.506329,10.385612,27.528618,1669.921875,35.149383,0.637015,75.317070,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.054889,79.974685,198.162593,162.003241,66.884658,67.551007,54.459135,14.215957,185.272869,8.264644,80.301614,32.851554,210.579834,200.074559,206.558401,197.940133,120.895936,197.101155,-0.065129,-1.712495,32.025740,-235.835128,169.035268,7.775894,34.998577,13.087506,39.434003,2039.999767,0.754132,280917.475931,0.934312,60.061337,3.310948,5.998395,0.076104,0.055140,152.496097,125.248682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.018354,74.428785,112.946491,114.800000,14.240715,25.886076,26.354430,16.974994,20.506329,10.385612,27.528741,1666.259766,35.086835,0.639146,75.319397,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.042349,79.984362,198.224494,190.843471,66.887445,67.542637,54.370197,14.207965,184.877367,8.264831,80.256529,32.759419,210.568378,200.058388,206.575004,197.829465,120.858433,197.071779,-0.065208,-1.712499,32.025740,-235.841486,169.368931,7.769358,34.989597,13.093618,17.290066,895.912783,1.373256,280937.042258,0.936275,59.998912,3.406398,5.990011,0.075793,0.054401,152.602326,125.207835,32.000000,32.000000,32.000000,32.000000,-27668.480299,32.000000,70.000129,74.400748,112.925251,114.800000,14.236554,25.886076,26.354430,16.993155,20.506329,10.385612,27.528454,1677.246094,35.112637,0.636917,75.315766,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.006176,79.996528,198.308809,162.015843,66.900756,67.536541,54.527104,14.205111,185.765411,8.266343,80.276993,32.864261,210.595381,200.075655,206.543743,197.941021,120.880472,197.123774,-0.065271,-1.712429,32.025740,-235.847280,169.342582,7.765551,35.002309,13.115146,62.335060,3220.697534,0.568007,280868.733566,0.936225,60.072634,3.309548,5.994956,0.075175,0.053818,152.519416,125.169336,32.000000,32.000000,32.000000,32.000000,-100878.162908,32.000000,69.998984,74.392591,112.878731,114.800000,14.235185,25.886076,26.354430,16.999930,20.506329,10.385612,27.528763,1655.273437,35.084257,0.638381,75.328142,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.039137,79.996528,198.163364,162.015843,66.905217,67.530457,54.630079,14.214958,185.581747,8.267147,80.268005,32.906758,210.605041,200.057202,206.519571,197.848844,120.894149,197.179981,-0.065339,-1.712453,32.025740,-235.838250,169.345250,7.765043,35.045221,13.104310,18.530559,955.623228,1.295900,280896.132358,0.938034,60.100115,3.336297,5.999104,0.078085,0.054611,152.622867,125.234815,32.000000,32.000000,32.000000,32.000000,23.133871,32.000000,70.004759,74.414435,112.850247,114.800000,14.236246,25.886076,26.354430,17.015505,20.506329,10.385612,27.529288,1677.246094,35.152196,0.638123,75.322269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.965783,80.000952,198.238818,166.573181,66.937563,67.525863,54.416914,14.209963,184.916956,8.268736,80.233140,32.938312,210.611868,200.028978,206.486789,197.856235,120.853946,197.140869,-0.065315,-1.712483,32.025740,-235.836221,168.835605,7.764618,35.021241,13.116643,55.117925,2853.572733,0.359775,280876.143594,0.936352,60.163664,3.333294,6.008233,0.075608,0.053602,152.489573,125.203759,32.000000,32.000000,32.000000,32.000000,-1955.122966,32.000000,69.982363,74.419399,112.786762,114.800000,14.227430,25.886076,26.354430,17.007825,20.506329,10.385612,27.529488,1655.273437,35.025171,0.639221,75.318715,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.006575,79.994040,198.232350,171.114937,66.964025,67.521264,54.443130,14.215100,185.388707,8.271655,80.264223,32.823895,210.609122,200.144372,206.517183,197.832525,120.843510,197.113358,-0.065229,-1.712515,32.025740,-235.835167,169.408535,7.767848,34.969259,13.094357,11.875109,614.503706,1.208831,280814.633242,0.933523,60.116842,3.340191,5.997837,0.075894,0.055125,152.573481,125.230022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.006574,74.441420,112.769118,114.800000,14.227050,25.886076,26.354430,17.035282,20.506329,10.385612,27.529499,1669.921875,35.016337,0.637238,75.328517,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.957576,79.988786,198.155017,133.408908,66.964221,67.514415,54.547544,14.219952,185.880603,8.274002,80.260208,32.930758,210.614815,200.051236,206.517494,197.949018,120.844739,197.059280,-0.065273,-1.712516,32.025740,-235.830315,169.375698,7.753666,35.007934,13.105464,21.959613,1134.173438,0.407071,280893.369546,0.939316,60.225517,3.366077,6.013472,0.076059,0.054932,152.401430,125.299090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.994484,74.471083,112.741113,114.800000,14.221032,25.886076,26.354430,17.025977,20.506329,10.385612,27.529084,1673.583984,35.045888,0.640594,75.317113,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.034307,79.988786,198.308498,133.408908,66.965234,67.509113,54.384364,14.213816,182.745130,8.276771,80.232812,32.944764,210.619140,200.095321,206.526160,197.834501,120.890057,197.079915,-0.065176,-1.712512,32.025740,-235.841516,169.614626,7.741638,35.022160,13.110098,52.544096,2721.948250,1.887669,280856.149777,0.937567,60.160607,3.366442,6.005844,0.075186,0.054835,152.107839,125.382410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.991600,74.465738,112.738624,114.800000,14.217025,25.886076,26.354430,17.047382,20.506329,10.385612,27.528713,1658.935547,35.067110,0.640166,75.322849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.995471,79.990998,198.227286,169.315932,66.958900,67.504081,54.360050,14.206824,184.575664,8.279834,80.226575,33.000472,210.600235,200.057410,206.525917,197.847554,120.849197,197.085819,-0.065066,-1.712519,32.025740,-235.843771,169.716950,7.736105,34.983575,13.086117,22.467203,1164.391862,1.021452,280850.594288,0.937128,60.225026,3.345413,6.012427,0.075535,0.053929,152.047419,125.378776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.988000,74.456790,112.706089,114.800000,14.216241,25.886076,26.354430,17.025973,20.506329,10.385612,27.528706,1677.246094,35.100484,0.640038,75.331364,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.000705,79.980491,198.302806,143.948265,66.943457,67.499072,54.500807,14.209107,185.735411,8.281728,80.166114,32.890673,210.608043,200.118421,206.552492,197.843156,120.874064,197.126790,-0.065297,-1.712546,32.025740,-235.844428,168.865749,7.731384,35.038496,13.122467,58.086458,3002.630923,0.426393,280725.936649,0.937573,60.115959,3.307652,6.003108,0.075714,0.054005,152.094250,125.411324,32.000000,32.000000,32.000000,32.000000,-62891.521567,32.000000,69.989973,74.482693,112.681777,114.800000,14.213685,25.886076,26.354430,17.044614,20.506329,10.385612,27.528604,1655.273437,35.093615,0.638901,75.309902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.969419,79.957819,198.181699,217.750961,66.924811,67.491438,54.303592,14.212246,183.709966,8.284882,80.218347,32.827051,210.641358,200.052364,206.551352,197.824619,120.882406,197.072795,-0.065166,-1.712561,32.025740,-235.839818,169.914900,7.731291,35.038640,13.124035,23.300766,1208.847814,0.997679,280781.407942,0.939087,60.173350,3.350673,6.007712,0.075810,0.053900,152.148214,125.396237,32.000000,32.000000,32.000000,32.000000,1027.269385,32.000000,69.993224,74.524312,112.653042,114.800000,14.207994,25.886076,26.354430,17.084338,20.506329,10.385612,27.527782,1680.908203,35.102161,0.638597,75.320522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.905532,79.966114,198.171689,211.698741,66.935036,67.484585,54.550926,14.207252,184.188419,8.283127,80.237691,32.829204,210.632144,200.029375,206.549667,197.868192,120.882609,197.030092,-0.065161,-1.712571,32.025740,-235.846447,169.377681,7.717712,35.027840,13.148376,56.994954,2943.501602,0.385896,280717.894501,0.936414,60.155403,3.340806,6.009048,0.075482,0.054874,152.246241,125.387082,32.000000,32.000000,32.000000,32.000000,-12742.920188,32.000000,69.974271,74.511651,112.621625,114.800000,14.207942,25.886076,26.354430,17.064456,20.506329,10.385612,27.526166,1658.935547,35.081697,0.638730,75.309510,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.894618,79.966114,198.119266,211.698741,66.953596,67.477747,54.588584,14.213673,185.455106,8.283272,80.245173,32.897677,210.633569,200.051664,206.534163,197.875429,120.897640,196.999132,-0.065308,-1.712539,32.025740,-235.842148,169.324387,7.706763,35.016607,13.113848,12.959650,668.838757,0.962112,280674.739561,0.940598,60.177212,3.312694,6.011077,0.076590,0.054806,152.175856,125.485080,32.000000,32.000000,32.000000,32.000000,571.170112,32.000000,69.962640,74.551674,112.615846,114.800000,14.201549,25.886076,26.354430,17.089503,20.506329,10.385612,27.526168,1666.259766,35.096590,0.638648,75.315306,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.051025,79.981044,198.072503,181.723433,66.995925,67.473153,54.350721,14.210248,185.210611,8.287994,80.262118,32.954354,210.645740,200.105003,206.561517,197.832726,120.879477,196.971874,-0.065436,-1.712547,32.025740,-235.842470,169.006718,7.689105,35.000578,13.101840,31.849745,1650.937552,0.393792,280691.589781,0.938165,60.276441,3.296855,6.022443,0.075123,0.053881,152.403588,125.532880,32.000000,32.000000,32.000000,32.000000,-2270.744401,32.000000,69.987088,74.580529,112.615698,114.800000,14.197761,25.886076,26.354430,17.099442,20.506329,10.385612,27.526590,1658.935547,35.046682,0.639769,75.310490,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.882596,79.992104,198.189758,243.098630,67.033583,67.468615,54.459003,14.208536,184.960801,8.293092,80.219726,33.011281,210.625866,199.982238,206.539760,197.927660,120.861016,197.074635,-0.065376,-1.712558,32.025740,-235.843365,169.482734,7.671688,35.037414,13.129534,42.952745,2222.036718,1.731799,280650.322261,0.937749,60.291990,3.270483,6.022847,0.075550,0.054420,152.370175,125.552708,32.000000,32.000000,32.000000,32.000000,301.422666,32.000000,69.924685,74.576245,112.590743,114.800000,14.190668,25.886076,26.354430,17.052477,20.506329,10.385612,27.526375,1666.259766,35.095184,0.639479,75.319107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.927553,79.987404,198.295497,236.549837,67.060732,67.464720,54.565535,14.204683,186.425597,8.295177,80.196192,32.973154,210.662139,200.043492,206.568975,197.876543,120.917882,197.059192,-0.065391,-1.712570,32.025740,-235.841011,169.487529,7.661888,35.028615,13.119582,19.873371,1026.084458,0.702340,280571.293325,0.937139,60.084478,3.278664,5.992931,0.075643,0.053455,152.312239,125.533293,32.000000,32.000000,32.000000,32.000000,-334.681124,32.000000,69.951691,74.603516,112.590819,114.800000,14.190978,25.886076,26.354430,17.112919,20.506329,10.385612,27.526841,1677.246094,35.103405,0.638273,75.323215,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.931125,79.987404,198.258075,236.549837,67.104123,67.462958,54.444762,14.215386,185.534615,8.294643,80.126288,32.974273,210.653050,200.085603,206.548679,197.956186,120.866301,197.025657,-0.065465,-1.712571,32.025740,-235.834719,169.966987,7.655209,35.042282,13.106798,61.154387,3164.473831,0.522710,280688.468769,0.940268,60.335111,3.334759,6.027193,0.075642,0.054654,152.143238,125.595776,32.000000,32.000000,32.000000,32.000000,-7134.554719,32.000000,69.939106,74.586873,112.564453,114.800000,14.192858,25.886076,26.354430,17.103611,20.506329,10.385612,27.526480,1655.273437,35.103261,0.639741,75.323701,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.928783,79.957819,198.229112,161.359159,67.124733,67.457642,54.377723,14.204683,185.480928,8.299403,80.106965,32.913539,210.652546,200.018627,206.540966,197.863341,120.886488,197.091677,-0.065764,-1.712565,32.025740,-235.848362,169.691314,7.643794,35.027425,13.109485,9.247385,479.101919,1.128987,280570.133376,0.937023,60.266372,3.272237,6.022175,0.075544,0.054073,152.075562,125.641590,32.000000,32.000000,32.000000,32.000000,903.379073,32.000000,69.946822,74.585467,112.578502,114.800000,14.190131,25.886076,26.354430,17.108045,20.506329,10.385612,27.524741,1677.246094,35.111177,0.639163,75.318170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.900006,79.935699,198.214657,190.283487,67.123716,67.452323,54.579325,14.209963,185.382752,8.304447,80.109783,32.858392,210.658733,200.034376,206.587533,197.884919,120.864915,197.135645,-0.065654,-1.712570,32.025740,-235.841938,169.259981,7.625360,35.025766,13.102254,29.931912,1545.027786,0.366812,280624.082441,0.938970,60.261287,3.311539,6.020386,0.075420,0.054721,152.249967,125.590499,32.000000,32.000000,32.000000,32.000000,1022.348916,32.000000,69.947337,74.591757,112.574123,114.800000,14.184462,25.886076,26.354430,17.112555,20.506329,10.385612,27.524263,1662.597656,35.089324,0.639034,75.317820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.963807,79.931828,198.154411,192.663644,67.122525,67.447963,54.476052,14.211676,186.407420,8.306951,80.170316,32.903638,210.665929,200.011715,206.605208,197.804817,120.862831,196.944081,-0.065551,-1.712418,32.025740,-235.841043,169.193493,7.607479,35.053227,13.122575,52.854609,2733.425440,2.425349,280554.210779,0.940063,60.235035,3.315526,6.019934,0.075918,0.054213,152.450029,125.498382,32.000000,32.000000,32.000000,32.000000,-6146.036092,32.000000,69.963128,74.595493,112.556998,114.800000,14.177163,25.886076,26.354430,17.128046,20.506329,10.385612,27.522425,1662.597656,35.107048,0.638775,75.319448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.890737,79.931828,198.152191,192.663644,67.134624,67.446676,54.360485,14.211390,184.893377,8.306633,80.182289,33.049059,210.653417,200.109580,206.603094,197.811213,120.884141,196.975301,-0.065900,-1.712184,32.025740,-235.838061,170.458831,7.594882,35.056562,13.133104,24.090465,1248.509496,0.749606,280558.104941,0.937331,60.253898,3.353196,6.024760,0.075879,0.054091,152.355405,125.525049,32.000000,32.000000,32.000000,32.000000,915.243465,32.000000,69.947829,74.621548,112.550440,114.800000,14.174755,25.886076,26.354430,17.110985,20.506329,10.385612,27.521473,1677.246094,35.123942,0.639429,75.312178,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.986467,79.942888,198.192402,231.911157,67.162092,67.446680,54.415841,14.208393,186.223049,8.308820,80.050550,32.925534,210.555985,200.171363,206.570128,197.859392,120.875305,197.050170,-0.065853,-1.712356,32.025740,-235.839587,169.580324,7.575982,35.049008,13.134024,60.397927,3126.991362,0.423858,280497.988343,0.937131,60.159203,3.285127,6.011272,0.076485,0.054601,152.095452,125.524830,32.000000,32.000000,32.000000,32.000000,813.050234,32.000000,69.947625,74.655184,112.551008,114.800000,14.172226,25.886076,26.354430,17.129373,20.506329,10.385612,27.521083,1655.273437,35.140043,0.638129,75.326071,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.961309,79.921598,198.217592,228.277719,67.135141,67.446672,54.362847,14.211390,184.837645,8.308469,80.019572,32.947048,210.569565,200.135427,206.558540,198.008906,120.885065,197.071450,-0.065911,-1.712619,32.025740,-235.842635,169.638631,7.567227,35.001768,13.124937,14.288121,740.462235,0.931292,280511.032415,0.941296,60.263234,3.275254,6.024559,0.077126,0.054266,151.898581,125.547017,32.000000,32.000000,32.000000,32.000000,1022.601441,32.000000,69.950462,74.708762,112.534374,114.800000,14.171346,25.886076,26.354430,17.116033,20.506329,10.385612,27.519287,1677.246094,35.100016,0.638745,75.324170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.976809,79.886207,198.406379,227.141349,67.122903,67.446741,54.501480,14.209678,183.719818,8.309847,80.017097,32.972626,210.590602,200.141893,206.545431,197.881700,120.849001,197.058963,-0.065921,-1.713600,32.025740,-235.841080,169.419428,7.579973,35.022900,13.090769,35.853146,1853.313827,0.370796,280474.412879,0.937495,60.138037,3.311512,6.008294,0.075726,0.053799,151.846964,125.572713,32.000000,32.000000,32.000000,32.000000,816.181911,32.000000,69.927065,74.711906,112.510624,114.800000,14.166347,25.886076,26.354430,17.130084,20.506329,10.385612,27.518399,1658.935547,35.098411,0.637316,75.315382,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.880886,79.869618,198.195809,216.720911,67.120797,67.446015,54.434315,14.210391,185.681944,8.311285,80.026518,32.836567,210.607285,200.080772,206.571909,197.925114,120.834171,197.117137,-0.066052,-1.713857,32.025740,-235.841510,169.785618,7.581933,35.067002,13.119528,44.406978,2298.309184,1.568240,280459.522895,0.939118,60.152528,3.309543,6.013644,0.075341,0.054139,152.056762,125.590307,32.000000,32.000000,32.000000,32.000000,-10769.102778,32.000000,69.959220,74.729850,112.520561,114.800000,14.165488,25.886076,26.354430,17.129592,20.506329,10.385612,27.515334,1662.597656,35.135860,0.638381,75.329190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.985936,79.869618,198.286694,216.720911,67.110592,67.445231,54.278403,14.208108,184.740713,8.311990,80.068085,32.831197,210.594267,200.122820,206.555236,197.924624,120.818536,197.051354,-0.066173,-1.714095,32.025740,-235.842650,168.984183,7.569530,35.009287,13.098648,23.477492,1218.581633,0.625067,280465.311731,0.936195,60.095090,3.341036,6.016543,0.075745,0.054432,152.380996,125.588000,32.000000,32.000000,32.000000,32.000000,-100884.024979,32.000000,69.976534,74.763572,112.548661,114.800000,14.159680,25.886076,26.354430,17.165870,20.506329,10.385612,27.513088,1677.246094,35.052524,0.638508,75.320590,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.890759,79.866853,198.198526,205.341827,67.081632,67.445215,54.456266,14.207109,183.967309,8.313284,80.086871,32.815416,210.605266,200.105135,206.552226,197.960947,120.822507,197.093613,-0.066110,-1.713713,32.025740,-235.844629,169.542329,7.566262,34.979500,13.092500,57.210571,2959.773061,0.505303,280525.390416,0.940178,60.215063,3.377165,6.027691,0.075962,0.054156,152.601294,125.622744,32.000000,32.000000,32.000000,32.000000,-556.055145,32.000000,69.971824,74.757238,112.550692,114.800000,14.158888,25.886076,26.354430,17.136547,20.506329,10.385612,27.511463,1658.935547,35.145290,0.638635,75.325730,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.954259,79.871000,198.180858,204.265988,67.093649,67.443701,54.564454,14.207537,185.288965,8.314366,80.115318,32.731702,210.615856,200.028024,206.557455,197.804590,120.819321,197.042784,-0.066215,-1.713185,32.025740,-235.841424,169.230145,7.568758,34.991328,13.102831,12.565621,648.789995,0.953990,280476.937659,0.939714,60.065523,3.368714,6.011250,0.075081,0.053206,152.513682,125.616845,32.000000,32.000000,32.000000,32.000000,389.051794,32.000000,69.990708,74.757036,112.525340,114.800000,14.153868,25.886076,26.354430,17.172910,20.506329,10.385612,27.509955,1673.583984,35.047151,0.638964,75.315169,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.953324,79.885654,198.153067,207.533883,67.110635,67.441398,54.321905,14.214102,184.138229,8.312921,80.112303,32.954958,210.627233,199.970790,206.581488,197.771387,120.747480,197.010334,-0.066325,-1.713172,32.025740,-235.840577,169.548179,7.552968,35.021187,13.086856,28.829908,1495.196441,0.392136,280528.070472,0.939486,60.198228,3.380216,6.025964,0.075859,0.053675,152.255726,125.580439,32.000000,32.000000,32.000000,32.000000,973.885160,32.000000,69.981041,74.728441,112.495136,114.800000,14.152657,25.886076,26.354430,17.157541,20.506329,10.385612,27.508703,1666.259766,35.060114,0.638331,75.312161,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.038090,79.885654,198.109046,207.533883,67.093415,67.439113,54.494182,14.215386,185.903167,8.312995,80.106396,32.779997,210.639016,200.040617,206.567737,197.855791,120.738664,197.025983,-0.066493,-1.713173,32.025740,-235.836352,169.824386,7.538164,35.007574,13.096178,33.794129,1747.113499,1.782984,280490.016597,0.935713,60.111959,3.364790,6.013816,0.076994,0.054955,152.210411,125.610643,32.000000,32.000000,32.000000,32.000000,962.988510,32.000000,69.992591,74.753956,112.466076,114.800000,14.145281,25.886076,26.354430,17.163955,20.506329,10.385612,27.508088,1666.259766,35.058492,0.639262,75.392503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.974078,79.898373,198.155755,193.043117,67.095262,67.438355,54.594951,14.206824,186.184542,8.313253,80.055588,33.000310,210.621237,200.015860,206.553849,197.857170,120.710152,196.984936,-0.066330,-1.713172,32.025740,-235.841974,169.351474,7.522655,35.019564,13.122755,18.228664,940.659297,0.777069,280582.331579,0.939917,60.127944,3.424747,6.013144,0.075676,0.055228,152.210494,125.616964,32.000000,32.000000,32.000000,32.000000,417.354628,32.000000,69.968713,74.724023,112.418325,114.800000,14.146647,25.886076,26.354430,17.139871,20.506329,10.385612,27.507480,1677.246094,35.085050,0.638983,75.396560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.901934,79.900032,198.267316,192.149087,67.100390,67.437606,54.386597,14.209678,184.732640,8.313379,80.070038,32.824970,210.650799,200.019041,206.565515,197.839326,120.697416,196.998564,-0.066420,-1.713190,32.025740,-235.846798,169.061784,7.517836,35.006853,13.109034,15.822868,819.640318,0.661686,280532.628449,0.934389,60.007455,3.439295,5.996383,0.075379,0.054004,152.299025,125.618713,32.000000,32.000000,32.000000,32.000000,546.897957,32.000000,69.988372,74.741922,112.399540,114.800000,14.138789,25.886076,26.354430,17.164873,20.506329,10.385612,27.506035,1669.921875,35.043382,0.637823,75.395818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.001818,79.887036,198.129901,186.411755,67.086741,67.437610,54.598297,14.211818,184.997915,8.314149,80.092125,32.750440,210.665938,200.039340,206.558737,197.881885,120.711223,196.966098,-0.066509,-1.713173,32.025740,-235.841717,169.470353,7.524314,34.977301,13.080961,26.369430,1360.666340,1.228471,280614.188404,0.934582,60.111139,3.452773,6.009440,0.075225,0.054430,152.439017,125.546700,32.000000,32.000000,32.000000,32.000000,-1876.528414,32.000000,70.013346,74.776246,112.385009,114.800000,14.138972,25.886076,26.354430,17.194372,20.506329,10.385612,27.504903,1669.921875,35.066137,0.638260,75.400293,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.883689,79.888419,198.001958,197.331887,67.073537,67.437516,54.430057,14.211105,185.454989,8.314361,80.129409,32.769544,210.656694,199.958633,206.553779,197.785340,120.669922,196.903189,-0.066635,-1.713172,32.025740,-235.837693,169.755984,7.531952,34.978815,13.070467,40.342011,2088.087741,1.417758,280671.929796,0.940316,60.215486,3.470501,6.026008,0.075664,0.054159,152.614362,125.478316,32.000000,32.000000,32.000000,32.000000,-3329.254894,32.000000,69.997679,74.786661,112.380095,114.800000,14.131364,25.886076,26.354430,17.166367,20.506329,10.385612,27.502972,1666.259766,34.984765,0.640150,75.352928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.946447,79.888419,198.078970,197.331887,67.064349,67.437521,54.308545,14.212389,184.112818,8.313199,80.209217,32.813387,210.673298,199.937015,206.574414,197.779943,120.713809,196.930919,-0.066719,-1.713252,32.025740,-235.840982,169.436171,7.532745,34.991022,13.116408,17.382483,901.724019,0.848649,280582.831722,0.933666,60.060366,3.444801,6.003606,0.076454,0.054230,152.662509,125.590590,32.000000,32.000000,32.000000,32.000000,140.236591,32.000000,70.032230,74.823081,112.414503,114.800000,14.122151,25.886076,26.354430,17.208954,20.506329,10.385612,27.501773,1677.246094,35.024288,0.638177,75.319073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.900919,79.916068,198.156374,212.122082,67.051099,67.437521,54.464254,14.215671,183.552078,8.312699,80.196290,32.834699,210.659205,199.919359,206.558101,197.763016,120.668463,196.830870,-0.066724,-1.713231,32.025740,-235.835413,169.300769,7.531008,34.955015,13.101100,63.858495,3303.217078,0.555832,280705.634766,0.940088,60.229869,3.463055,6.021282,0.074973,0.054468,152.832008,125.594973,32.000000,32.000000,32.000000,32.000000,-500.133866,32.000000,70.005561,74.854737,112.405507,114.800000,14.122421,25.886076,26.354430,17.194141,20.506329,10.385612,27.502002,1655.273437,35.018915,0.640947,75.396551,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.876290,79.938188,198.059683,216.714410,67.038054,67.435961,54.584173,14.207394,185.391624,8.313545,80.215777,32.859885,210.657187,199.965228,206.543464,197.747893,120.666060,196.843814,-0.066698,-1.713243,32.025740,-235.838953,169.752599,7.522955,34.959595,13.075569,20.195415,1042.355917,1.288656,280613.454418,0.940306,60.140493,3.429329,6.012150,0.076251,0.054874,152.909261,125.667027,32.000000,32.000000,32.000000,32.000000,226.844585,32.000000,70.018166,74.868507,112.409013,114.800000,14.120637,25.886076,26.354430,17.212930,20.506329,10.385612,27.501051,1677.246094,35.016697,0.639557,75.324861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.852355,79.958372,198.051739,204.019481,67.021445,67.436004,54.410617,14.207680,186.380870,8.311669,80.189503,32.818586,210.655858,199.859184,206.557263,197.686247,120.716776,196.866790,-0.066805,-1.713256,32.025740,-235.847979,169.874764,7.515962,34.979392,13.080564,59.819738,3097.354061,0.351200,280719.584008,0.939038,60.232966,3.438012,6.022822,0.075376,0.054043,152.900342,125.580680,32.000000,32.000000,32.000000,32.000000,-45191.393412,32.000000,70.008745,74.901221,112.379543,114.800000,14.112939,25.886076,26.354430,17.227781,20.506329,10.385612,27.501462,1658.935547,35.055697,0.640428,75.334287,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.969766,79.958372,198.050367,204.019481,67.004622,67.436020,54.406968,14.208536,185.438528,8.307246,80.125760,32.727340,210.682160,199.968169,206.575745,197.673413,120.706761,196.827489,-0.066829,-1.713257,32.025740,-235.841568,169.480613,7.521540,34.940501,13.075876,10.778630,558.134722,1.110776,280750.022491,0.937736,60.290182,3.445160,6.024393,0.075603,0.053908,152.934609,125.677510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.005548,74.912069,112.368644,114.800000,14.109871,25.886076,26.354430,17.241066,20.506329,10.385612,27.501927,1669.921875,35.058456,0.640625,75.322892,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.929784,79.944270,197.994530,214.257039,66.981870,67.436773,54.614768,14.209250,184.617152,8.304332,80.170557,32.746247,210.675826,199.867951,206.574430,197.701507,120.737719,196.891703,-0.066939,-1.713267,32.025740,-235.843469,169.909619,7.524443,34.960947,13.091671,39.859314,2056.125945,0.375193,280718.893978,0.941489,60.344494,3.402864,6.028540,0.075452,0.054394,152.848982,125.650629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.001958,74.898599,112.354422,114.800000,14.103836,25.886076,26.354430,17.208268,20.506329,10.385612,27.500695,1669.921875,34.967871,0.640237,75.321732,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.013226,79.956713,197.944415,203.973791,66.944837,67.431467,54.442197,14.208964,186.205805,8.300758,80.208234,32.765941,210.649540,199.809756,206.562090,197.708393,120.771621,196.827754,-0.066818,-1.713264,32.025740,-235.840814,169.260288,7.509345,34.947406,13.108745,17.144515,887.195930,2.077343,280659.822306,0.938031,60.177270,3.398476,6.007030,0.075073,0.055033,152.243073,125.662534,32.000000,32.000000,32.000000,32.000000,-75929.238216,32.000000,70.012644,74.945114,112.287815,114.800000,14.098655,25.886076,26.354430,17.223833,20.506329,10.385612,27.499297,1669.921875,35.023314,0.638674,75.330452,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.022567,79.956713,197.945954,203.973791,66.950233,67.426863,54.469836,14.213388,185.041488,8.298283,80.210986,32.845086,210.629773,199.835937,206.571428,197.652678,120.758992,196.892087,-0.066739,-1.713268,32.025740,-235.837206,169.533108,7.500090,34.972108,13.089958,45.697147,2363.540302,0.562098,280637.717328,0.935635,60.220063,3.391049,6.012628,0.075181,0.053858,151.984729,125.663999,32.000000,32.000000,32.000000,32.000000,-19202.470649,32.000000,70.006800,74.926928,112.260040,114.800000,14.091022,25.886076,26.354430,17.209215,20.506329,10.385612,27.499487,1666.259766,35.018681,0.640726,75.401504,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.875237,79.963902,197.921672,211.906595,66.952788,67.419248,54.677109,14.213103,185.157570,8.295811,80.242685,32.720374,210.634293,199.795737,206.582451,197.825801,120.768341,196.790919,-0.066621,-1.713267,32.025740,-235.836675,170.114810,7.500616,34.924760,13.065941,19.048397,981.483226,1.304368,280532.608399,0.936061,60.113832,3.333713,5.995913,0.075229,0.054529,151.579152,125.661998,32.000000,32.000000,32.000000,32.000000,951.394042,32.000000,70.000822,74.942437,112.251684,114.800000,14.086295,25.886076,26.354430,17.209512,20.506329,10.385612,27.499385,1677.246094,35.047872,0.638511,75.392000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.045684,79.981874,197.886816,177.762088,66.955602,67.410117,54.408470,14.208964,185.304448,8.293385,80.243908,32.695118,210.648772,199.867338,206.589423,197.651187,120.747582,196.846690,-0.066698,-1.713276,32.025740,-235.844571,169.500294,7.505683,34.936228,13.112063,57.802868,2993.042384,0.489246,280524.474904,0.935244,60.100559,3.369917,5.994263,0.075116,0.054043,151.364375,125.502580,32.000000,32.000000,32.000000,32.000000,978.750723,32.000000,69.974410,74.943406,112.240613,114.800000,14.082063,25.886076,26.354430,17.264384,20.506329,10.385612,27.498976,1658.935547,35.011234,0.638435,75.402185,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.925974,79.990722,197.981084,201.942065,66.944201,67.404039,54.401500,14.212817,184.526906,8.291371,80.244448,32.722362,210.667878,199.905217,206.574737,197.713387,120.694042,196.902453,-0.066540,-1.713557,32.025740,-235.836470,169.286004,7.517533,34.945098,13.097837,23.283864,1205.796915,1.176989,280575.164302,0.935994,60.317399,3.323491,6.020388,0.075788,0.054935,151.377022,125.483606,32.000000,32.000000,32.000000,32.000000,896.390222,32.000000,69.988204,74.953818,112.234810,114.800000,14.079248,25.886076,26.354430,17.212754,20.506329,10.385612,27.499673,1680.908203,34.960208,0.639689,75.404640,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.988952,79.990722,198.002068,201.942065,66.917450,67.399506,54.508600,14.211247,185.006169,8.289509,80.262460,32.738986,210.639247,199.893832,206.588867,197.779290,120.616570,196.910351,-0.066204,-1.713833,32.025740,-235.842124,169.814700,7.532948,34.935272,13.064336,61.597130,3183.650908,0.386466,280475.589333,0.935430,60.092891,3.364691,5.988280,0.076431,0.054666,151.572541,125.444329,32.000000,32.000000,32.000000,32.000000,-32245.722835,32.000000,69.965056,74.932043,112.175985,114.800000,14.076633,25.886076,26.354430,17.257590,20.506329,10.385612,27.499979,1658.935547,35.025370,0.638047,75.410189,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.852746,79.992934,198.108426,175.364597,66.904127,67.392628,54.600754,14.211390,185.996906,8.285441,80.267720,32.825220,210.652951,199.875326,206.572360,197.681483,120.627900,196.780881,-0.066294,-1.714080,32.025740,-235.841818,170.278540,7.544524,34.999244,13.102020,19.382198,1000.079179,0.961918,280597.781282,0.939057,60.271938,3.438667,6.012915,0.075363,0.054081,151.811524,125.452485,32.000000,32.000000,32.000000,32.000000,1022.853308,32.000000,69.971358,74.920982,112.180700,114.800000,14.074408,25.886076,26.354430,17.241641,20.506329,10.385612,27.499993,1677.246094,35.024054,0.640647,75.402151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.952450,80.002611,198.066081,195.276810,66.896791,67.381670,54.417783,14.208679,183.569437,8.281758,80.277766,32.761270,210.628761,199.940176,206.546271,197.771506,120.637569,196.853750,-0.066089,-1.714300,32.025740,-235.842242,169.714399,7.547389,34.915475,13.073009,59.271988,3068.588445,0.363146,280637.056927,0.935270,60.182338,3.519031,6.002072,0.075304,0.053942,151.778779,125.389984,32.000000,32.000000,32.000000,32.000000,186.246196,32.000000,69.955421,74.855218,112.143004,114.800000,14.073996,25.886076,26.354430,17.290955,20.506329,10.385612,27.499913,1658.935547,34.970467,0.638643,75.406081,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
