OSU 80 Ton Compressor Load Stand
32.871513,80.010353,198.057856,201.302942,66.850317,67.370946,54.413948,14.211961,184.861914,8.282370,80.283279,32.815558,210.628625,199.995478,206.596938,197.736651,120.627595,196.892945,-0.065837,-1.714530,32.025740,-235.838470,169.528417,7.554500,34.964139,13.087812,11.863132,614.213144,1.157494,280677.005606,0.937667,60.378500,3.460253,6.030194,0.074969,0.053753,151.570319,125.383568,32.000000,32.000000,32.000000,32.000000,748.737364,32.000000,69.964392,74.844334,112.161014,114.800000,14.067712,25.886076,26.354430,17.264241,20.506329,10.385612,27.500429,1669.921875,34.998721,0.640554,75.331679,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.056187,80.010353,198.022376,201.302942,66.828923,67.363320,54.505732,14.214672,184.354047,8.282359,80.308781,32.921254,210.631902,199.945515,206.610317,197.678572,120.606302,196.960300,-0.065727,-1.714772,32.025740,-235.835432,169.553318,7.565335,34.962985,13.088948,47.357490,2447.803216,0.377647,280568.099450,0.937697,60.246144,3.477293,6.010663,0.077135,0.053748,151.416125,125.422807,32.000000,32.000000,32.000000,32.000000,-760.752198,32.000000,69.969012,74.825822,112.129633,114.800000,14.064823,25.886076,26.354430,17.296527,20.506329,10.385612,27.500905,1658.935547,35.065758,0.640080,75.323335,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.894061,80.026390,198.185757,185.560055,66.828022,67.351152,54.426837,14.210534,185.492990,8.279774,80.281466,32.964873,210.635704,200.032984,206.602965,197.762442,120.574919,196.995176,-0.065711,-1.713889,32.025740,-235.838590,169.440190,7.579201,34.945892,13.080384,17.942386,928.746264,1.889618,280591.940538,0.940055,60.369158,3.501628,6.025213,0.075559,0.054466,151.507159,125.498004,32.000000,32.000000,32.000000,32.000000,931.778948,32.000000,69.955149,74.796360,112.129592,114.800000,14.060292,25.886076,26.354430,17.269626,20.506329,10.385612,27.501987,1677.246094,35.009990,0.640503,75.348820,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.982838,80.034132,198.144312,193.057474,66.831509,67.345331,54.477580,14.208821,185.609279,8.277627,80.238491,32.857738,210.634035,200.080838,206.600928,197.847108,120.627196,196.953143,-0.065719,-1.714152,32.025740,-235.843243,170.266998,7.572195,35.008638,13.101569,53.864626,2785.581278,0.471496,280475.853104,0.932860,60.106461,3.547598,5.990478,0.075000,0.053303,151.696275,125.574184,32.000000,32.000000,32.000000,32.000000,1003.483324,32.000000,69.967328,74.776287,112.133718,114.800000,14.060585,25.886076,26.354430,17.300528,20.506329,10.385612,27.502704,1658.935547,35.094805,0.636771,75.397574,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.845856,80.018648,198.191141,188.082051,66.818353,67.336916,54.556890,14.212246,184.182136,8.274294,80.261752,32.905346,210.637603,200.110436,206.595503,197.906597,120.595515,197.111484,-0.065696,-1.714406,32.025740,-235.837531,170.967437,7.574097,35.024901,13.103643,15.796451,815.717734,1.248941,280576.007352,0.938913,60.353060,3.591758,6.024971,0.074935,0.053787,151.837448,125.575407,32.000000,32.000000,32.000000,32.000000,1026.279844,32.000000,69.955270,74.757695,112.118349,114.800000,14.056706,25.886076,26.354430,17.276358,20.506329,10.385612,27.503091,1669.921875,35.069292,0.640074,75.316559,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.994338,80.010353,198.249044,178.191155,66.822887,67.331585,54.359525,14.211961,185.878495,8.270739,80.259883,32.930726,210.657437,200.138942,206.594159,197.979978,120.649349,197.067123,-0.065722,-1.714412,32.025740,-235.841084,170.178279,7.580111,35.041489,13.129480,20.249655,1049.474681,0.415204,280439.000857,0.935322,60.234442,3.524083,6.007497,0.075668,0.054308,152.095134,125.620000,32.000000,32.000000,32.000000,32.000000,117.214536,32.000000,69.986089,74.764409,112.141449,114.800000,14.055286,25.886076,26.354430,17.327738,20.506329,10.385612,27.502524,1662.597656,35.078722,0.637268,75.324809,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.978855,80.010353,198.304636,178.191155,66.824554,67.326256,54.463998,14.210248,184.394241,8.270853,80.194528,32.921541,210.653499,200.221639,206.586602,197.937521,120.655406,197.125483,-0.065591,-1.714423,32.025740,-235.839039,169.859712,7.579408,35.015760,13.126037,49.051320,2537.296242,1.419686,280515.288080,0.937904,60.414040,3.613751,6.033977,0.075468,0.053645,152.182150,125.596795,32.000000,32.000000,32.000000,32.000000,-100884.645650,32.000000,69.987345,74.734710,112.122253,114.800000,14.054134,25.886076,26.354430,17.284807,20.506329,10.385612,27.502257,1666.259766,35.101134,0.639477,75.325184,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.969663,79.991275,198.421804,186.833574,66.816498,67.320921,54.546006,14.208679,184.957511,8.268309,80.149536,32.995667,210.667493,200.239046,206.595248,198.028360,120.719844,197.230836,-0.065407,-1.714034,32.025740,-235.841262,170.524483,7.571808,35.054435,13.128669,18.577988,959.545812,1.104254,280328.788452,0.936769,60.194313,3.543676,6.008578,0.074845,0.053363,152.330211,125.567751,32.000000,32.000000,32.000000,32.000000,-84770.428744,32.000000,69.973235,74.732233,112.129169,114.800000,14.054287,25.886076,26.354430,17.294101,20.506329,10.385612,27.501344,1677.246094,35.093200,0.637445,75.326761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.906669,79.966667,198.365202,209.891341,66.795269,67.317116,54.420457,14.209250,186.073706,8.265439,80.121411,32.998837,210.692806,200.290001,206.630392,198.084506,120.764078,197.241201,-0.065391,-1.714821,32.025740,-235.839548,169.730470,7.572825,35.063468,13.162909,60.302022,3121.761250,0.456043,280309.481012,0.935360,60.216326,3.558984,6.013084,0.074924,0.053780,152.554608,125.637100,32.000000,32.000000,32.000000,32.000000,168.482720,32.000000,69.998771,74.775781,112.119251,114.800000,14.054939,25.886076,26.354430,17.301261,20.506329,10.385612,27.501245,1655.273437,35.087593,0.637287,75.332659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.944138,79.931552,198.468764,176.420048,66.828548,67.312568,54.445480,14.207252,185.795172,8.267707,80.040034,33.020555,210.659558,200.419034,206.618267,198.198549,120.734753,197.407505,-0.065260,-1.712858,32.025740,-235.844976,169.156601,7.592384,35.040461,13.113920,20.363096,1053.687827,1.204570,280197.631076,0.934114,60.210321,3.533108,6.018315,0.075144,0.053349,152.527747,125.715881,32.000000,32.000000,32.000000,32.000000,-3242.244536,32.000000,69.968624,74.780051,112.095576,114.800000,14.053218,25.886076,26.354430,17.327487,20.506329,10.385612,27.499633,1673.583984,35.103568,0.637687,75.315041,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.883926,79.931552,198.400209,176.420048,66.863339,67.311018,54.468647,14.212817,185.394269,8.271758,80.026157,33.056984,210.692960,200.423128,206.645318,198.241763,120.785253,197.401970,-0.065334,-1.712052,32.025740,-235.838757,169.562232,7.605458,35.005284,13.101533,53.617043,2773.232403,0.371473,280144.524706,0.938048,60.275374,3.492667,6.028115,0.075028,0.053654,152.591019,125.727153,32.000000,32.000000,32.000000,32.000000,-38475.845466,32.000000,69.982765,74.838260,112.114528,114.800000,14.051414,25.886076,26.354430,17.319652,20.506329,10.385612,27.497228,1655.273437,35.083265,0.638418,75.321869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.022317,79.893119,198.587455,206.492069,66.860029,67.311003,54.551868,14.206253,185.836994,8.272651,80.022659,32.936063,210.696916,200.448626,206.598849,198.356780,120.803040,197.390182,-0.065449,-1.710290,32.025740,-235.844995,169.801548,7.619933,35.053497,13.112045,13.626082,703.706170,1.099393,280111.554611,0.936361,60.186913,3.582828,6.024403,0.075395,0.054519,152.567294,125.650924,32.000000,32.000000,32.000000,32.000000,-9814.775740,32.000000,69.986925,74.856836,112.082655,114.800000,14.050934,25.886076,26.354430,17.345634,20.506329,10.385612,27.494378,1673.583984,35.139358,0.637743,75.320718,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.069511,79.874041,198.538493,181.030857,66.878918,67.311041,54.493002,14.209678,185.826036,8.276795,80.014110,32.903427,210.699136,200.442890,206.636748,198.278553,120.769747,197.443885,-0.065426,-1.707948,32.025740,-235.842550,169.646545,7.633382,35.044843,13.120339,45.466484,2350.610303,0.417947,280079.168552,0.937741,60.272663,3.530303,6.033349,0.074771,0.054018,152.864049,125.621304,32.000000,32.000000,32.000000,32.000000,728.362749,32.000000,70.001111,74.952212,112.095708,114.800000,14.048647,25.886076,26.354430,17.302256,20.506329,10.385612,27.491735,1662.597656,35.130126,0.638740,75.314010,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.941587,79.859664,198.575830,202.278147,66.886574,67.309489,54.558576,14.209250,185.978095,8.279295,80.038960,32.825679,210.675374,200.517220,206.612168,198.235425,120.758007,197.415706,-0.065491,-1.706201,32.025740,-235.841508,169.926261,7.642932,35.063414,13.127263,25.675014,1325.798927,1.640758,279940.221996,0.932110,60.037322,3.508205,6.013735,0.075479,0.053856,152.868608,125.709008,32.000000,32.000000,32.000000,32.000000,1016.642397,32.000000,70.005585,74.966560,112.098093,114.800000,14.046200,25.886076,26.354430,17.293443,20.506329,10.385612,27.490309,1662.597656,35.133083,0.636241,75.321230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.019145,79.866023,198.594798,191.836377,66.900739,67.309460,54.359823,14.213531,183.733641,8.279279,80.049856,32.959585,210.663977,200.525918,206.626667,198.239217,120.696803,197.440882,-0.065329,-1.704447,32.025740,-235.839677,170.340397,7.647391,35.087809,13.093221,15.484299,802.497173,0.491170,279937.807123,0.931680,59.951239,3.561136,6.003672,0.075192,0.053860,152.456147,125.692545,32.000000,32.000000,32.000000,32.000000,648.985101,32.000000,69.989087,74.983573,112.071499,114.800000,14.044652,25.886076,26.354430,17.339481,20.506329,10.385612,27.487998,1666.259766,35.124231,0.635688,75.321460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.888965,79.866023,198.603761,191.836377,66.929984,67.309435,54.456045,14.209250,186.778939,8.279276,80.067102,32.912908,210.699280,200.516566,206.644098,198.238358,120.645230,197.413420,-0.065218,-1.703859,32.025740,-235.842488,170.142609,7.646233,35.092118,13.141056,62.641354,3240.746296,0.872066,280010.779529,0.934305,60.118656,3.562573,6.028120,0.075124,0.054546,152.188606,125.732825,32.000000,32.000000,32.000000,32.000000,1000.549601,32.000000,70.012066,75.057565,112.144410,114.800000,14.043568,25.886076,26.354430,17.318633,20.506329,10.385612,27.486777,1662.597656,35.141197,0.637300,75.319815,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.957662,79.879848,198.647036,196.120049,66.919732,67.310184,54.543760,14.207252,187.002157,8.279765,80.009723,32.985144,210.685982,200.530436,206.627503,198.364787,120.600601,197.449131,-0.064969,-1.703299,32.025740,-235.846283,169.958363,7.647126,35.091577,13.143039,21.013022,1085.359060,1.443846,280045.428622,0.935420,60.014733,3.632982,6.014535,0.075153,0.054314,151.866648,125.750785,32.000000,32.000000,32.000000,32.000000,997.733773,32.000000,69.999594,75.073627,112.134951,114.800000,14.044824,25.886076,26.354430,17.366798,20.506329,10.385612,27.486006,1677.246094,35.132200,0.636510,75.315502,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.911684,79.871829,198.643655,200.086628,66.920371,67.313985,54.446140,14.206395,185.448646,8.278242,79.994018,32.923861,210.668369,200.580455,206.633959,198.407935,120.581181,197.485331,-0.064731,-1.701542,32.025740,-235.846486,171.255272,7.643286,35.114819,13.107447,60.796554,3145.877877,0.357849,280187.774351,0.937650,60.199954,3.674515,6.038614,0.076072,0.054956,151.835708,125.763035,32.000000,32.000000,32.000000,32.000000,-47844.091882,32.000000,69.994580,75.095866,112.133145,114.800000,14.041939,25.886076,26.354430,17.348770,20.506329,10.385612,27.484645,1655.273437,35.164024,0.637888,75.347388,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.992123,79.859387,198.837923,158.966583,66.953867,67.316988,54.580220,14.208393,186.285645,8.277461,80.047186,32.919848,210.686737,200.666862,206.649879,198.426557,120.625285,197.557032,-0.064426,-1.699190,32.025740,-235.843345,170.460239,7.648339,35.077820,13.104851,20.711835,1069.087601,1.065481,280216.970232,0.934131,60.115965,3.732201,6.027340,0.076044,0.053807,152.052498,125.721558,32.000000,32.000000,32.000000,32.000000,-47115.427917,32.000000,70.001297,75.185029,112.195460,114.800000,14.043448,25.886076,26.354430,17.335275,20.506329,10.385612,27.482308,1673.583984,35.144046,0.637278,75.320496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.990724,79.857176,198.713951,188.776013,66.951050,67.317784,54.405098,14.213388,185.983868,8.278099,80.047924,33.029128,210.660754,200.726167,206.673512,198.515160,120.618943,197.577535,-0.064264,-1.697428,32.025740,-235.836226,170.195043,7.654746,35.090478,13.094862,60.248531,3119.872599,0.368609,280278.287668,0.937216,60.173395,3.764856,6.035658,0.075863,0.054645,152.143822,125.634183,32.000000,32.000000,32.000000,32.000000,-100886.804191,32.000000,70.010257,75.191873,112.191827,114.800000,14.042719,25.886076,26.354430,17.347930,20.506329,10.385612,27.480091,1655.273437,35.129315,0.637304,75.310030,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.955456,79.857176,198.798875,188.776013,66.940234,67.320050,54.470810,14.209963,184.500517,8.280054,80.019158,33.051206,210.633112,200.760367,206.619458,198.477183,120.561489,197.638427,-0.064059,-1.695650,32.025740,-235.843899,170.134512,7.661905,35.116964,13.114840,9.633995,498.278996,1.080876,280177.579490,0.932536,60.046498,3.746962,6.026830,0.076158,0.054387,152.063181,125.646794,32.000000,32.000000,32.000000,32.000000,-31377.301396,32.000000,69.990328,75.188149,112.179312,114.800000,14.038397,25.886076,26.354430,17.352889,20.506329,10.385612,27.478372,1677.246094,35.146877,0.637005,75.321230,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.034072,79.860493,198.897792,177.248258,66.934553,67.323074,54.476112,14.207680,186.589252,8.283332,80.027699,32.885998,210.674641,200.661241,206.645301,198.450616,120.564614,197.579009,-0.063904,-1.693899,32.025740,-235.841771,170.346293,7.646432,35.074034,13.122935,38.123157,1971.572469,0.371456,280188.184108,0.935585,60.046273,3.760797,6.023328,0.076133,0.054462,151.997560,125.682641,32.000000,32.000000,32.000000,32.000000,-100885.915256,32.000000,70.010132,75.214431,112.192748,114.800000,14.042305,25.886076,26.354430,17.369093,20.506329,10.385612,27.476933,1666.259766,35.183551,0.637065,75.314496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.849749,79.856070,198.804838,198.721214,66.956753,67.326101,54.466480,14.216385,184.026269,8.287243,80.038475,32.936774,210.657386,200.678289,206.626896,198.500718,120.569889,197.538089,-0.063718,-1.692150,32.025740,-235.839927,169.440330,7.648036,35.119705,13.112532,32.636612,1688.129459,2.325287,280291.015931,0.935539,60.096432,3.840501,6.032351,0.075311,0.053571,151.968152,125.649303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.996819,75.183054,112.198072,114.800000,14.042300,25.886076,26.354430,17.348193,20.506329,10.385612,27.475354,1662.597656,35.214148,0.637377,75.322934,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.965346,79.871000,198.827074,154.527772,66.954369,67.329080,54.369377,14.211247,185.301991,8.288878,80.106441,32.837585,210.659171,200.608863,206.609591,198.434626,120.569858,197.619959,-0.063716,-1.690405,32.025740,-235.839020,171.107897,7.660263,35.153584,13.140966,17.494476,906.518288,0.586891,280254.342659,0.933158,59.988001,3.815665,6.020989,0.076281,0.053964,152.020841,125.621989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007181,75.160359,112.244308,114.800000,14.034406,25.886076,26.354430,17.414651,20.506329,10.385612,27.473502,1669.921875,35.213048,0.635926,75.312842,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.889518,79.871000,198.891326,154.527772,66.976812,67.332504,54.449722,14.213245,186.231660,8.288167,80.130386,32.838771,210.674969,200.673350,206.616446,198.465634,120.579188,197.702924,-0.063897,-1.688670,32.025740,-235.841106,170.719619,7.674764,35.114692,13.121493,58.896830,3047.377436,0.687929,280367.659345,0.938858,60.245909,3.795434,6.051944,0.076090,0.054291,151.977534,125.660112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.028353,75.103040,112.249770,114.800000,14.036278,25.886076,26.354430,17.381316,20.506329,10.385612,27.472735,1655.273437,35.229420,0.637575,75.313448,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.916264,79.886760,198.905553,264.822656,66.978095,67.334835,54.540693,14.208393,185.403410,8.287123,80.138112,32.960458,210.700311,200.739494,206.606581,198.512936,120.575260,197.643387,-0.063975,-1.688647,32.025740,-235.844161,170.202775,7.678807,35.145488,13.130905,12.489836,645.157973,1.280572,280323.717053,0.937143,60.096186,3.825386,6.031397,0.075948,0.054020,151.944147,125.699467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.034834,75.069886,112.263996,114.800000,14.033889,25.886076,26.354430,17.412150,20.506329,10.385612,27.472125,1673.583984,35.177583,0.636211,75.312476,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.910637,79.898926,198.719779,244.422951,66.974677,67.339820,54.304936,14.206824,187.029350,8.287078,80.153926,32.827963,210.702696,200.707334,206.592042,198.468502,120.572847,197.685402,-0.063996,-1.688619,32.025740,-235.845731,170.223231,7.686846,35.149509,13.145149,27.426310,1422.846560,0.381044,280373.186599,0.938074,60.204143,3.846366,6.047256,0.075685,0.053797,152.077968,125.713825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.011037,75.040868,112.263933,114.800000,14.036712,25.886076,26.354430,17.407942,20.506329,10.385612,27.470843,1662.597656,35.188220,0.637032,75.315391,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.003666,79.921598,198.888256,247.102605,66.969781,67.348945,54.446331,14.210962,184.073637,8.287930,80.153421,32.778010,210.671049,200.735192,206.568553,198.569124,120.561391,197.649383,-0.063912,-1.686941,32.025740,-235.838652,170.323960,7.686630,35.140674,13.118680,50.136018,2594.246350,1.796084,280384.218252,0.935775,60.181802,3.828543,6.042774,0.075951,0.053932,152.310322,125.624869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992700,75.035427,112.260675,114.800000,14.030457,25.886076,26.354430,17.415764,20.506329,10.385612,27.470309,1658.935547,35.162040,0.637702,75.309672,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.932234,79.928787,198.816495,197.515290,66.988932,67.360337,54.340846,14.210962,186.247518,8.289243,80.142352,33.044245,210.661999,200.681864,206.576761,198.534899,120.535458,197.623428,-0.064051,-1.684660,32.025740,-235.839959,170.568535,7.688377,35.143523,13.122052,14.624211,758.186503,0.817666,280422.376927,0.940101,60.201981,3.846306,6.038163,0.075879,0.055425,152.466448,125.563602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.984310,75.016774,112.271277,114.800000,14.027990,25.886076,26.354430,17.392662,20.506329,10.385612,27.470178,1662.597656,35.185390,0.637303,75.319482,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.022335,79.928787,198.829203,197.515290,67.021120,67.368700,54.434859,14.210819,185.043332,8.290643,80.132296,33.100631,210.651272,200.741757,206.599139,198.548120,120.577891,197.637161,-0.064269,-1.684051,32.025740,-235.845003,169.737261,7.690851,35.133101,13.130742,61.932055,3205.297760,0.446762,280437.238454,0.935057,60.092300,3.844603,6.026247,0.075614,0.053951,152.607953,125.569566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004688,75.026719,112.304215,114.800000,14.027591,25.886076,26.354430,17.420462,20.506329,10.385612,27.469705,1658.935547,35.180215,0.637018,75.319746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.988979,79.933211,198.868226,229.019183,66.997816,67.378567,54.529155,14.206110,185.345395,8.291348,80.109870,32.991962,210.667168,200.852866,206.636717,198.582200,120.645246,197.707542,-0.064285,-1.683327,32.025740,-235.847915,170.597130,7.698069,35.177006,13.162169,16.094923,831.553351,1.533800,280565.368651,0.939180,60.201091,3.861053,6.037140,0.076163,0.054274,152.587834,125.564857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035930,75.048702,112.345701,114.800000,14.026249,25.886076,26.354430,17.395058,20.506329,10.385612,27.469138,1673.583984,35.185444,0.637498,75.317965,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.978251,79.915792,198.916607,207.736511,66.964991,67.391513,54.380104,14.212104,186.906169,8.293650,80.070366,32.984960,210.671260,200.785737,206.590383,198.622419,120.594697,197.797768,-0.064279,-1.681450,32.025740,-235.837184,170.436702,7.702600,35.167341,13.131842,51.017267,2643.060728,0.361585,280493.506771,0.934987,60.072964,3.823637,6.021052,0.075699,0.054071,152.541959,125.564068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.016596,75.003495,112.350436,114.800000,14.026755,25.886076,26.354430,17.409777,20.506329,10.385612,27.468381,1666.259766,35.219702,0.636543,75.317454,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.966857,79.895331,198.883389,155.879995,66.991048,67.400749,54.375532,14.212389,185.155222,8.294591,80.058658,32.966403,210.660494,200.808433,206.583898,198.611296,120.612424,197.773404,-0.064479,-1.679422,32.025740,-235.840329,169.705547,7.706423,35.136185,13.122611,18.634891,965.502328,1.392653,280475.669561,0.934508,60.124791,3.781995,6.028323,0.075637,0.054783,152.404065,125.546624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.999583,74.966781,112.368721,114.800000,14.029936,25.886076,26.354430,17.417604,20.506329,10.385612,27.466554,1666.259766,35.228609,0.637043,75.316124,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.941852,79.895331,198.863017,155.879995,66.992386,67.409914,54.603385,14.209392,185.704480,8.295128,80.096515,32.968604,210.656187,200.824903,206.614522,198.619707,120.622209,197.707070,-0.064495,-1.678596,32.025740,-235.842999,170.844824,7.714666,35.155441,13.156039,19.746367,1018.820414,0.439578,280585.133157,0.937534,60.122623,3.865496,6.031751,0.076089,0.054197,152.304723,125.579746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014935,74.964717,112.401132,114.800000,14.024721,25.886076,26.354430,17.427992,20.506329,10.385612,27.464419,1666.259766,35.222803,0.636747,75.316013,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.947771,79.899202,199.045469,117.721702,66.992946,67.421301,54.396786,14.205967,187.108742,8.295512,80.134755,32.981423,210.686378,200.844871,206.616372,198.689949,120.634714,197.738579,-0.064460,-1.677224,32.025740,-235.848058,170.691293,7.723655,35.153566,13.133609,60.491787,3132.947878,1.203706,280590.920839,0.938039,60.118368,3.838872,6.032828,0.076174,0.054087,152.232651,125.628827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.035321,74.936308,112.425613,114.800000,14.028421,25.886076,26.354430,17.441228,20.506329,10.385612,27.463442,1662.597656,35.224425,0.636725,75.316107,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.019268,79.903626,199.080898,158.767852,67.005457,67.431195,54.368320,14.213531,184.308941,8.295855,80.111648,33.070043,210.663857,200.901019,206.607451,198.676488,120.651657,197.860410,-0.064238,-1.676969,32.025740,-235.836574,170.659046,7.742828,35.150591,13.129174,23.367791,1210.881746,1.136611,280631.243252,0.934997,60.153945,3.804859,6.036789,0.075526,0.054691,152.065133,125.630482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.037496,74.914543,112.423338,114.800000,14.028461,25.886076,26.354430,17.444760,20.506329,10.385612,27.462301,1680.908203,35.173345,0.637199,75.318928,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.960316,79.907497,198.961502,250.237426,67.012112,67.443390,54.447100,14.213103,185.411061,8.298176,80.092315,33.064092,210.672945,200.847262,206.613693,198.713056,120.667138,197.786034,-0.064201,-1.675544,32.025740,-235.839452,170.441453,7.758659,35.162058,13.148917,55.696005,2881.902506,0.371242,280663.072516,0.938537,60.149392,3.803863,6.041242,0.076072,0.054034,151.949275,125.679012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.031407,74.925403,112.442520,114.800000,14.027764,25.886076,26.354430,17.425341,20.506329,10.385612,27.461432,1662.597656,35.248099,0.637543,75.307251,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
33.043782,79.907497,199.119007,250.237426,67.006182,67.455587,54.552938,14.212104,185.929303,8.302621,80.052941,33.102078,210.671878,200.929528,206.618026,198.719554,120.690761,197.841027,-0.064238,-1.674128,32.025740,-235.836204,170.694819,7.767168,35.163357,13.124125,16.130074,833.006159,0.959896,280645.315495,0.937040,60.052161,3.831407,6.029234,0.075593,0.053869,151.817767,125.683027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.041790,74.941502,112.465964,114.800000,14.023165,25.886076,26.354430,17.450594,20.506329,10.385612,27.460564,1673.583984,35.227725,0.637717,75.315246,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.936530,79.893119,199.078699,152.574107,66.976909,67.470810,54.631604,14.208251,185.382838,8.303101,79.976819,32.970874,210.651673,201.018755,206.561709,198.697610,120.665712,197.850723,-0.064316,-1.672633,32.025740,-235.846101,171.070636,7.755774,35.226445,13.141416,46.438566,2394.775693,0.403148,280714.649509,0.937619,60.139838,3.788769,6.036395,0.075150,0.052855,152.265686,125.676814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025483,74.947153,112.507892,114.800000,14.025562,25.886076,26.354430,17.473747,20.506329,10.385612,27.458338,1655.273437,35.215609,0.637019,75.317616,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.856030,79.870447,199.185929,195.778965,66.959084,67.482215,54.545676,14.210248,186.093991,8.302161,79.993780,33.056364,210.670906,201.026969,206.563725,198.754043,120.683596,197.842437,-0.064403,-1.672198,32.025740,-235.842633,171.375131,7.758739,35.231061,13.143093,30.622284,1581.638569,1.390597,280686.660213,0.933486,60.021214,3.785227,6.025914,0.075642,0.053719,152.393704,125.724225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.055189,74.969262,112.558353,114.800000,14.026893,25.886076,26.354430,17.469629,20.506329,10.385612,27.455904,1666.259766,35.265751,0.636727,75.312570,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.962734,79.846945,199.112743,235.729447,66.972343,67.492123,54.277709,14.209250,185.735064,8.301279,80.006283,33.027101,210.660945,200.982456,206.570658,198.749622,120.676428,197.919303,-0.064453,-1.670584,32.025740,-235.841508,171.282110,7.758984,35.170298,13.152722,18.606964,965.792890,0.484092,280833.765030,0.935512,60.159308,3.813815,6.044313,0.075675,0.053969,152.189605,125.676173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025415,74.942960,112.534123,114.800000,14.029215,25.886076,26.354430,17.500958,20.506329,10.385612,27.454437,1677.246094,35.214292,0.638368,75.316866,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.954140,79.841692,199.098169,177.506571,66.968668,67.502780,54.497281,14.214672,187.569024,8.297322,79.962316,33.056565,210.653990,201.011272,206.555027,198.784381,120.673306,197.909708,-0.064429,-1.670564,32.025740,-235.838536,171.234506,7.755682,35.218872,13.168805,60.120170,3107.959566,0.735617,280888.600280,0.939509,60.251328,3.792907,6.062386,0.076274,0.054161,152.110362,125.634092,32.000000,32.000000,32.000000,32.000000,-86215.595722,32.000000,70.024842,74.970442,112.559434,114.800000,14.025735,25.886076,26.354430,17.471716,20.506329,10.385612,27.451524,1655.273437,35.258413,0.638758,75.314164,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.996189,79.841692,199.215596,177.506571,66.970746,67.511932,54.553133,14.214672,184.832592,8.291709,79.960689,32.976321,210.646725,201.014216,206.605382,198.734020,120.694854,197.854696,-0.064070,-1.670535,32.025740,-235.840986,171.512529,7.750662,35.228014,13.134619,13.314134,687.579992,1.207908,280854.890999,0.941027,60.075847,3.828133,6.040541,0.076238,0.053219,152.113018,125.632535,32.000000,32.000000,32.000000,32.000000,-100888.211711,32.000000,70.042582,74.982304,112.583549,114.800000,14.024038,25.886076,26.354430,17.479193,20.506329,10.385612,27.449488,1677.246094,35.288560,0.638249,75.316073,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
32.894680,79.832015,199.166213,271.464143,66.962953,67.521116,54.348230,14.209678,186.025920,8.287493,79.955142,33.104525,210.672533,201.114734,206.619765,198.852726,120.693828,198.000209,-0.063865,-1.670562,32.025740,-235.842877,170.654051,7.746836,35.225561,13.158149,29.468863,1527.594079,0.373945,280903.691762,0.937630,60.082819,3.827753,6.041674,0.076547,0.054515,151.926566,125.589418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.072007,75.009908,112.633109,114.800000,14.022483,25.886076,26.354430,17.469799,20.506329,10.385612,27.447173,1658.935547,35.261911,0.637624,75.315323,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
