OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, September 2, 2020
4:00:28 PM
Post Catastrophe
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
112.010719,106.103242,139.794944,170.981710,-0.020838,0.019422,0.000000,14.210106,141.231582,0.132668,104.917152,140.457986,165.582389,140.855151,164.812731,140.543858,102.727345,140.298304,-0.066422,-1.927054,32.025740,-235.836078,140.211009,-0.493164,0.163492,0.018707,0.000000,71.589032,Inf,NaN,Inf,20.126203,-2.009134,1.251593,0.074302,0.051993,128.886581,105.748461,32.000000,32.000000,32.000000,32.000000,72.442811,32.000000,70.265061,83.720854,97.698406,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,-0.000026,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.177102,106.003272,139.461408,170.867279,-0.021060,0.019412,0.000000,14.211247,140.788010,0.090358,104.848532,140.095105,165.467071,140.539592,164.755339,140.159556,102.619313,139.940806,-0.066514,-1.925276,32.025740,-235.831833,139.857933,-0.504889,0.166917,0.023017,0.000000,64.470268,Inf,NaN,Inf,19.997031,-2.069570,1.248410,0.074116,0.051897,128.649080,105.888491,32.000000,32.000000,32.000000,32.000000,72.642753,32.000000,70.260410,83.678707,97.547137,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,-0.000026,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.981916,106.003272,139.323498,170.867279,-0.020781,0.019403,0.000000,14.212532,140.662631,0.030258,104.763768,139.951495,165.331986,140.416061,164.698024,140.050341,102.487381,139.750772,-0.066608,-1.923481,32.025740,-235.835286,139.720533,-0.514771,0.172182,0.026100,0.000000,67.811729,Inf,NaN,Inf,19.933395,-2.041104,1.248050,0.073593,0.052394,128.458242,105.943780,32.000000,32.000000,32.000000,32.000000,657.824129,32.000000,70.262069,83.639913,97.399954,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,-0.000026,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.132586,105.901639,139.046585,170.753129,-0.019524,0.019420,0.000000,14.212960,140.324907,-0.011843,104.581189,139.654825,165.125112,140.055620,164.555375,139.723345,102.278663,139.442512,-0.066624,-1.922303,32.025740,-235.831754,139.470839,-0.526597,0.168432,0.021340,0.000000,68.683414,Inf,NaN,Inf,19.740368,-2.102147,1.243225,0.073631,0.051967,128.179500,106.037267,32.000000,32.000000,32.000000,32.000000,77.321800,32.000000,70.260097,83.585290,97.095499,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,-0.000025,15.000528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.054267,105.800840,138.703063,170.637019,-0.019695,0.019439,0.000000,14.209392,140.063762,-0.031339,104.517802,139.310950,165.064223,139.727336,164.513908,139.412726,102.065942,139.212366,-0.066666,-1.922276,32.025740,-235.830747,139.016137,-0.537085,0.169424,0.024279,0.000000,67.230605,Inf,NaN,Inf,19.849545,-2.060223,1.244161,0.073407,0.051909,128.107160,106.226328,32.000000,32.000000,32.000000,32.000000,195.659521,32.000000,70.305446,83.613603,96.977222,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499279,-0.000026,15.000546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.158386,105.699209,138.536805,170.523996,-0.020965,0.019467,0.000000,14.212817,139.916007,-0.031069,104.404844,139.172243,164.976579,139.607909,164.469269,139.221880,102.121008,139.031492,-0.066461,-1.921117,32.025740,-235.830590,138.945977,-0.545277,0.169496,0.025811,0.000000,67.957010,Inf,NaN,Inf,19.663621,-1.997705,1.240019,0.073414,0.052126,128.054573,106.268015,32.000000,32.000000,32.000000,32.000000,73.187453,32.000000,70.311613,83.600888,96.831504,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498305,-0.000025,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.108748,105.596192,138.235402,170.408451,-0.020890,0.019486,0.000000,14.210391,139.524437,-0.031052,104.295772,138.929734,164.828710,139.262608,164.376723,138.934568,101.817737,138.655245,-0.066385,-1.920510,32.025740,-235.834322,138.634855,-0.550748,0.169874,0.022458,0.000000,67.811729,Inf,NaN,Inf,19.606627,-1.894293,1.237820,0.073808,0.052301,128.122439,106.225653,32.000000,32.000000,32.000000,32.000000,73.207085,32.000000,70.285493,83.569861,96.651906,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,-0.000025,15.000878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.117200,105.596192,138.089358,170.408451,-0.020242,0.019474,0.000000,14.208393,139.387276,-0.026008,104.183966,138.652892,164.734305,139.028810,164.301348,138.759976,101.855613,138.470581,-0.066451,-1.918644,32.025740,-235.835177,138.465782,-0.556225,0.167134,0.022963,0.000000,69.700380,Inf,NaN,Inf,19.446768,-2.035361,1.235189,0.073556,0.052359,128.265367,106.253400,32.000000,32.000000,32.000000,32.000000,72.396590,32.000000,70.281704,83.576750,96.496066,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499135,-0.000025,15.000528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.050651,105.495398,137.746392,170.290945,-0.018914,0.019498,0.000000,14.207252,139.031312,-0.004788,104.123397,138.344905,164.637959,138.749574,164.229654,138.451783,101.712465,138.204009,-0.066241,-1.915987,32.025740,-235.837462,138.169650,-0.561942,0.167404,0.021087,0.000000,68.392852,Inf,NaN,Inf,19.371506,-1.911261,1.233047,0.073767,0.052588,128.401426,106.362096,32.000000,32.000000,32.000000,32.000000,72.317427,32.000000,70.310202,83.559476,96.365306,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499098,-0.000025,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.025424,105.394051,137.463433,170.173722,-0.019430,0.019504,0.000000,14.211533,138.766248,-0.000189,104.017843,138.194059,164.548132,138.459729,164.174984,138.073717,101.620681,137.976489,-0.066107,-1.914184,32.025740,-235.831874,137.950566,-0.569102,0.171497,0.024802,0.000000,65.777796,Inf,NaN,Inf,19.366779,-2.037209,1.231652,0.074144,0.052771,128.371325,106.390570,32.000000,32.000000,32.000000,32.000000,72.309790,32.000000,70.298230,83.563207,96.221829,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,-0.000024,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.055608,105.290484,137.331250,170.053416,-0.020733,0.019498,0.000000,14.215529,138.630505,-0.000133,103.936746,137.949687,164.447254,138.295232,164.109259,138.007469,101.475982,137.842383,-0.066128,-1.912418,32.025740,-235.829022,137.685350,-0.575253,0.167350,0.021178,0.000000,69.990942,Inf,NaN,Inf,19.303209,-2.021351,1.229323,0.073920,0.052458,128.272727,106.279645,32.000000,32.000000,32.000000,32.000000,72.280189,32.000000,70.291033,83.556121,96.081051,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498377,-0.000024,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.050315,105.190806,137.037266,169.935076,-0.020569,0.019510,0.000000,14.212817,138.223613,-0.000150,103.831364,137.775442,164.325925,138.049924,164.030946,137.649953,101.338353,137.589587,-0.066105,-1.910585,32.025740,-235.835327,137.458622,-0.584458,0.168197,0.023756,0.000000,67.521167,Inf,NaN,Inf,19.215975,-2.038356,1.227074,0.073967,0.052462,128.457339,106.270504,32.000000,32.000000,32.000000,32.000000,72.223169,32.000000,70.286504,83.535326,95.926853,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498954,-0.000024,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.065020,105.190806,136.854659,169.935076,-0.019797,0.019474,0.000000,14.206253,138.144482,-0.000081,103.753775,137.513526,164.234279,137.857854,163.997340,137.508116,101.289612,137.305676,-0.066246,-1.908773,32.025740,-235.837971,137.330994,-0.592845,0.166971,0.023017,0.000000,66.940043,Inf,NaN,Inf,19.095521,-1.957843,1.225563,0.073632,0.052534,128.795431,106.395956,32.000000,32.000000,32.000000,32.000000,72.207938,32.000000,70.299095,83.485642,95.808135,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,-0.000024,15.000494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.116127,105.086687,136.584926,169.816739,-0.018921,0.019483,0.000000,14.213959,137.894284,-0.000048,103.671733,137.309576,164.099862,137.571434,163.931066,137.241204,101.170744,137.165813,-0.066354,-1.908187,32.025740,-235.828795,136.866355,-0.599065,0.169027,0.022350,0.000000,66.649482,Inf,NaN,Inf,18.998803,-1.941337,1.222998,0.073638,0.052636,129.141471,106.413061,32.000000,32.000000,32.000000,32.000000,72.188132,32.000000,70.314947,83.358286,95.655479,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498449,-0.000024,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.185291,104.985624,136.315218,169.697562,-0.020227,0.019502,0.000000,14.212674,137.577729,-0.000100,103.571666,137.001447,163.987647,137.210753,163.856651,136.985836,101.061684,136.725737,-0.066475,-1.907011,32.025740,-235.835143,136.732423,-0.607187,0.169369,0.023431,0.000000,66.649482,Inf,NaN,Inf,18.990577,-2.028823,1.221208,0.074373,0.051814,129.323775,106.413667,32.000000,32.000000,32.000000,32.000000,72.170907,32.000000,70.288614,83.207746,95.535244,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,-0.000023,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.061499,104.881786,136.136970,169.577266,-0.020808,0.019549,0.000000,14.205682,137.403049,-0.000027,103.459019,136.754696,163.835139,137.156485,163.775674,136.776098,100.945122,136.624392,-0.066372,-1.906893,32.025740,-235.842136,136.532087,-0.605750,0.169027,0.026154,0.000000,67.375886,Inf,NaN,Inf,18.857875,-1.977143,1.218245,0.073391,0.052676,129.524012,106.235281,32.000000,32.000000,32.000000,32.000000,72.154131,32.000000,70.291115,83.044721,95.384489,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,-0.000023,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.143700,104.780727,135.868496,169.456412,-0.020532,0.019561,0.000000,14.211533,137.114713,-0.000136,103.409941,136.584140,163.766018,136.831076,163.746265,136.565025,100.850318,136.323187,-0.066482,-1.905162,32.025740,-235.834488,136.262363,-0.606847,0.169838,0.023648,0.000000,64.324987,Inf,NaN,Inf,18.718142,-2.079825,1.215090,0.073674,0.052382,129.694861,106.258446,32.000000,32.000000,32.000000,32.000000,72.179294,32.000000,70.332415,82.926845,95.285444,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,-0.000023,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.084742,104.780727,135.741537,169.456412,-0.019351,0.019561,0.000000,14.208393,136.930648,-0.000210,103.290952,136.422137,163.666146,136.742545,163.676721,136.424006,100.725742,136.247895,-0.066498,-1.904404,32.025740,-235.836810,136.159533,-0.608311,0.170361,0.025505,0.000000,64.324987,Inf,NaN,Inf,18.683527,-2.012099,1.214842,0.074010,0.052516,129.602830,106.320090,32.000000,32.000000,32.000000,32.000000,72.181979,32.000000,70.284524,82.777466,95.157238,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,-0.000023,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.150324,104.682167,135.450634,169.332476,-0.018895,0.019556,0.000000,14.210534,136.746470,0.000007,103.234641,136.083808,163.561178,136.387252,163.624961,136.149572,100.648047,135.890090,-0.066564,-1.904172,32.025740,-235.833853,135.875983,-0.609686,0.170055,0.025667,0.000000,72.460717,Inf,NaN,Inf,18.536495,-2.062594,1.211557,0.073757,0.052185,129.544214,106.385354,32.000000,32.000000,32.000000,32.000000,72.203658,32.000000,70.323919,82.680979,95.042763,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498395,-0.000023,15.000426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.263412,104.580278,135.171647,169.210785,-0.020299,0.019548,0.000000,14.211247,136.424558,-0.000131,102.992526,135.882449,163.316988,136.183648,163.463572,135.854153,100.410329,135.621946,-0.066553,-1.903524,32.025740,-235.830199,135.636526,-0.604904,0.170938,0.025649,0.000000,67.230605,Inf,NaN,Inf,18.569466,-1.974376,1.211062,0.073794,0.051970,129.588255,106.465931,32.000000,32.000000,32.000000,32.000000,72.160455,32.000000,70.266959,82.419978,94.763171,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499008,-0.000023,15.000460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.186730,104.480612,135.061264,169.082648,-0.020919,0.019546,0.000000,14.207965,136.226295,-0.000190,102.945793,135.756852,163.248511,136.024142,163.399199,135.690989,100.315860,135.464074,-0.066781,-1.902936,32.025740,-235.839199,135.458175,-0.604703,0.171046,0.025559,0.000000,67.230605,Inf,NaN,Inf,18.434234,-2.069671,1.207760,0.074257,0.052224,129.480417,106.590155,32.000000,32.000000,32.000000,32.000000,72.190870,32.000000,70.283708,82.365332,94.658804,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498738,-0.000022,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.155165,104.383723,134.804438,168.952271,-0.020662,0.019564,0.000000,14.213531,136.010239,-0.000092,102.822732,135.423247,163.117948,135.769443,163.332370,135.423403,100.197977,135.242246,-0.066695,-1.901781,32.025740,-235.831510,135.238908,-0.603570,0.172074,0.025451,0.000000,67.521167,Inf,NaN,Inf,18.269141,-1.961819,1.204058,0.073399,0.052125,129.309901,106.630247,32.000000,32.000000,32.000000,32.000000,72.186881,32.000000,70.270368,82.286331,94.507475,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,-0.000022,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.162662,104.383723,134.667609,168.952271,-0.019532,0.019588,0.000000,14.209963,135.900928,-0.000113,102.739724,135.346745,162.996563,135.641060,163.276608,135.265332,100.136577,135.091435,-0.066763,-1.901796,32.025740,-235.834914,135.043465,-0.601282,0.172994,0.027146,0.000000,68.247571,Inf,NaN,Inf,18.212326,-1.943898,1.203897,0.073496,0.052480,129.193328,106.688241,32.000000,32.000000,32.000000,32.000000,72.192275,32.000000,70.312410,82.257027,94.406139,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,-0.000022,15.000955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.241015,104.289335,134.371184,168.824421,-0.019500,0.019609,0.000000,14.211105,135.590394,-0.000257,102.649826,135.081814,162.881489,135.436248,163.197531,135.130712,100.019333,134.850327,-0.066540,-1.901804,32.025740,-235.834426,134.843758,-0.590656,0.172561,0.026641,0.000000,67.375886,Inf,NaN,Inf,18.133082,-1.933689,1.201946,0.074320,0.052957,129.101848,106.738932,32.000000,32.000000,32.000000,32.000000,72.184538,32.000000,70.262723,82.205576,94.264308,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,-0.000022,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.185933,104.191894,134.241370,168.694330,-0.020521,0.019614,0.000000,14.207537,135.457057,-0.000178,102.541920,135.022368,162.771697,135.232779,163.142127,134.927007,99.930786,134.687273,-0.066653,-1.901206,32.025740,-235.837830,134.689595,-0.584151,0.170019,0.025144,0.000000,68.102290,Inf,NaN,Inf,18.128890,-1.945568,1.200646,0.073497,0.052095,128.960118,106.794649,32.000000,32.000000,32.000000,32.000000,72.193612,32.000000,70.282770,82.171350,94.139257,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,-0.000021,15.000605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.260327,104.095843,134.019649,168.564241,-0.021089,0.019633,0.000000,14.209392,135.280929,-0.000044,102.453395,134.692851,162.688509,134.955722,163.051804,134.677060,99.830955,134.439370,-0.066616,-1.900607,32.025740,-235.835812,134.455197,-0.576538,0.168847,0.023449,0.000000,63.017459,Inf,NaN,Inf,17.990711,-1.945604,1.197167,0.073413,0.052808,128.910374,106.864631,32.000000,32.000000,32.000000,32.000000,72.226389,32.000000,70.292008,82.160007,93.997993,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,-0.000021,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.164476,104.002292,133.743045,168.436960,-0.020114,0.019624,0.000000,14.207965,134.889213,-0.000104,102.380254,134.316355,162.566596,134.651663,163.001178,134.441922,99.747862,134.108197,-0.066556,-1.900587,32.025740,-235.838219,134.191084,-0.575270,0.168666,0.023882,0.000000,66.213639,Inf,NaN,Inf,17.924054,-1.936459,1.196597,0.074378,0.052679,128.939779,106.910258,32.000000,32.000000,32.000000,32.000000,72.229187,32.000000,70.294531,82.136314,93.873974,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499405,-0.000021,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.263875,104.002292,133.603719,168.436960,-0.020024,0.019623,0.000000,14.212817,134.829998,0.000077,102.270913,134.311624,162.446068,134.503235,162.944820,134.314273,99.640232,134.017063,-0.066545,-1.899294,32.025740,-235.832550,134.072098,-0.574432,0.168919,0.024838,0.000000,68.828695,Inf,NaN,Inf,17.786430,-1.957489,1.193829,0.073251,0.052746,129.042901,106.924786,32.000000,32.000000,32.000000,32.000000,72.242557,32.000000,70.291135,82.094510,93.737753,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,-0.000021,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.210511,103.916515,133.350846,168.309120,-0.020818,0.019591,0.000000,14.205682,134.533578,0.000220,102.201148,134.006253,162.337739,134.315993,162.893164,133.982973,99.536089,133.661899,-0.066244,-1.897309,32.025740,-235.840502,133.697203,-0.570045,0.171245,0.025469,0.000000,66.649482,Inf,NaN,Inf,17.746445,-2.036114,1.192383,0.073424,0.052323,129.092317,106.920510,32.000000,32.000000,32.000000,32.000000,72.252939,32.000000,70.275519,82.052107,93.609880,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,-0.000021,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.252941,103.836568,133.242415,168.174835,-0.022062,0.019543,0.000000,14.211105,134.352029,0.000062,102.072201,133.900731,162.181108,134.177134,162.780462,133.852961,99.404242,133.692787,-0.066184,-1.895337,32.025740,-235.835569,133.712252,-0.575529,0.171551,0.027362,0.000000,65.341954,Inf,NaN,Inf,17.690897,-1.973039,1.190086,0.073513,0.052781,128.828291,106.973090,32.000000,32.000000,32.000000,32.000000,72.242774,32.000000,70.256730,81.927604,93.439971,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498503,-0.000020,15.000554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.250471,103.760509,132.981512,168.043917,-0.021718,0.019499,0.000000,14.209250,134.118419,-0.000055,102.027241,133.665940,162.090477,133.913706,162.738639,133.523845,99.339579,133.372776,-0.065940,-1.893913,32.025740,-235.835301,133.437106,-0.583302,0.174706,0.025938,0.000000,65.632515,Inf,NaN,Inf,17.634937,-2.042752,1.188399,0.073944,0.052621,128.607538,106.909753,32.000000,32.000000,32.000000,32.000000,72.262094,32.000000,70.274803,81.834948,93.337705,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,-0.000020,15.000520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.179943,103.686671,132.698847,167.915525,-0.020114,0.019466,0.000000,14.208679,133.824642,0.000256,101.929800,133.472394,161.959461,133.696712,162.693233,133.334871,99.248776,133.125875,-0.065903,-1.893858,32.025740,-235.831951,133.193266,-0.594108,0.167278,0.023143,0.000000,64.470268,Inf,NaN,Inf,17.531281,-1.895771,1.186984,0.073735,0.052006,128.503638,106.996699,32.000000,32.000000,32.000000,32.000000,72.251816,32.000000,70.300533,81.704816,93.214761,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,-0.000020,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.260105,103.686671,132.591419,167.915525,-0.019933,0.019440,0.000000,14.208679,133.651888,0.000121,101.826283,133.220128,161.826489,133.561754,162.600465,133.141416,99.130578,132.968511,-0.065837,-1.893840,32.025740,-235.838159,132.980343,-0.599634,0.166827,0.021178,0.000000,65.777796,Inf,NaN,Inf,17.456602,-1.988027,1.184686,0.073387,0.052209,128.542622,107.104605,32.000000,32.000000,32.000000,32.000000,72.230257,32.000000,70.271856,81.602024,93.048464,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498395,-0.000020,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.189630,103.616165,132.341876,167.782370,-0.020697,0.019444,0.000000,14.205825,133.351578,-0.000078,101.759285,133.000095,161.755131,133.225677,162.532132,132.964501,99.049665,132.714103,-0.065648,-1.893265,32.025740,-235.839216,132.708441,-0.605140,0.168414,0.021863,0.000000,71.879594,Inf,NaN,Inf,17.422179,-2.018486,1.182911,0.074214,0.052294,128.660466,107.157616,32.000000,32.000000,32.000000,32.000000,72.256374,32.000000,70.287608,81.518096,92.914856,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498125,-0.000020,15.000426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.278756,103.546493,132.194819,167.651461,-0.021964,0.019477,0.000000,14.211961,133.321758,0.000157,101.674365,132.809682,161.664695,133.009992,162.470258,132.772618,98.966295,132.643026,-0.065664,-1.890330,32.025740,-235.830302,132.510628,-0.614053,0.167530,0.021971,0.000000,69.409818,Inf,NaN,Inf,17.377383,-1.977663,1.181109,0.073249,0.052008,128.791072,107.224099,32.000000,32.000000,32.000000,32.000000,72.252821,32.000000,70.265703,81.402313,92.767444,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498449,-0.000019,15.000835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.237975,103.474601,131.910296,167.519153,-0.021637,0.019476,0.000000,14.208679,133.032624,0.000215,101.561919,132.636490,161.549470,132.853431,162.399004,132.488198,98.856324,132.387047,-0.065625,-1.889131,32.025740,-235.836852,132.321182,-0.622405,0.168053,0.021394,0.000000,68.392852,Inf,NaN,Inf,17.346259,-2.021987,1.179627,0.073894,0.052101,128.730442,107.215719,32.000000,32.000000,32.000000,32.000000,72.253384,32.000000,70.245467,81.297990,92.633639,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,-0.000019,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.180095,103.402988,131.654530,167.387969,-0.020056,0.019453,0.000000,14.207109,132.748634,-0.000187,101.436598,132.319954,161.348582,132.570331,162.257901,132.254058,98.683985,132.121844,-0.065523,-1.885048,32.025740,-235.839238,132.042405,-0.633527,0.168973,0.024531,0.000000,66.504201,Inf,NaN,Inf,17.226784,-1.973637,1.177381,0.073772,0.052521,128.789316,107.160271,32.000000,32.000000,32.000000,32.000000,72.359168,32.000000,70.289113,81.069150,92.402237,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,-0.000019,15.000546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.292915,103.402988,131.549408,167.387969,-0.019944,0.019434,0.000000,14.212104,132.605882,-0.000069,101.318140,132.161211,161.200014,132.492061,162.178503,132.197773,98.565930,131.968495,-0.065575,-1.882145,32.025740,-235.834080,131.942489,-0.644175,0.169063,0.023197,0.000000,72.896560,Inf,NaN,Inf,17.177677,-1.989909,1.175273,0.073514,0.053223,128.761297,107.109716,32.000000,32.000000,32.000000,32.000000,72.342653,32.000000,70.286446,80.933389,92.271994,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499117,-0.000019,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.177814,103.329987,131.270062,167.259311,-0.020684,0.019438,0.000000,14.208393,132.431379,0.000091,101.254046,131.960464,161.126488,132.192916,162.111775,131.864031,98.467464,131.730371,-0.065583,-1.880389,32.025740,-235.837464,131.699914,-0.656051,0.168829,0.021628,0.000000,64.470268,Inf,NaN,Inf,17.138411,-1.948557,1.173600,0.073835,0.052240,128.853634,107.134255,32.000000,32.000000,32.000000,32.000000,72.339379,32.000000,70.327645,80.845033,92.149350,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,-0.000019,15.000418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.297014,103.260041,131.140471,167.132057,-0.021992,0.019446,0.000000,14.207965,132.210474,-0.000124,101.168399,131.899122,161.006226,132.107096,162.036273,131.706166,98.386565,131.510384,-0.065439,-1.879846,32.025740,-235.836912,131.535675,-0.669779,0.166917,0.021484,0.000000,66.504201,Inf,NaN,Inf,17.075371,-1.906332,1.171484,0.073652,0.052151,128.647545,107.227895,32.000000,32.000000,32.000000,32.000000,72.324527,32.000000,70.308140,80.778239,92.022151,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499044,-0.000018,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.248447,103.190373,130.915187,166.997238,-0.021628,0.019434,0.000000,14.212389,131.968271,-0.000176,101.092007,131.596376,160.902173,131.737401,161.964583,131.391641,98.289721,131.379971,-0.065507,-1.879846,32.025740,-235.831344,131.354261,-0.681327,0.168342,0.023017,0.000000,73.187122,Inf,NaN,Inf,17.066685,-1.925750,1.170196,0.073871,0.052379,128.666890,107.231789,32.000000,32.000000,32.000000,32.000000,72.290510,32.000000,70.338476,80.758628,91.915283,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499369,-0.000018,15.000571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.356940,103.190373,130.786789,166.997238,-0.020621,0.019428,0.000000,14.210106,131.788494,0.000056,100.987192,131.448874,160.818579,131.611611,161.885922,131.295645,98.187851,131.182941,-0.065533,-1.879803,32.025740,-235.835915,131.190777,-0.691701,0.167044,0.021628,0.000000,67.811729,Inf,NaN,Inf,16.930135,-1.953897,1.167800,0.073914,0.052808,128.632043,107.294335,32.000000,32.000000,32.000000,32.000000,72.283813,32.000000,70.315495,80.732649,91.802136,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,-0.000018,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.248963,103.118485,130.504921,166.859340,-0.020193,0.019409,0.000000,14.211676,131.548504,-0.000144,100.916272,131.282158,160.686454,131.422931,161.801966,131.097892,98.108577,130.869620,-0.065255,-1.879023,32.025740,-235.827647,130.986277,-0.704547,0.171064,0.023323,0.000000,70.281504,Inf,NaN,Inf,16.887596,-1.921761,1.166298,0.073309,0.052313,128.690940,107.450018,32.000000,32.000000,32.000000,32.000000,72.320611,32.000000,70.339352,80.684918,91.691520,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,-0.000018,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.178167,103.046320,130.254672,166.727049,-0.021107,0.019426,0.000000,14.207394,131.393697,-0.000188,100.846561,130.998972,160.592082,131.190776,161.745978,130.821926,98.017268,130.699486,-0.065129,-1.877542,32.025740,-235.835849,130.656004,-0.713237,0.169460,0.024225,0.000000,68.538133,Inf,NaN,Inf,16.827001,-1.917748,1.164029,0.073759,0.052443,128.931254,107.477308,32.000000,32.000000,32.000000,32.000000,72.328699,32.000000,70.378329,80.648028,91.595885,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,-0.000018,15.000878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.288449,102.977210,130.161149,166.588876,-0.021897,0.019465,0.000000,14.203827,131.289125,0.000034,100.765703,130.871952,160.490587,131.040145,161.652067,130.712911,97.940403,130.551450,-0.065009,-1.876795,32.025740,-235.835170,130.497762,-0.724786,0.166557,0.019356,0.000000,69.555099,Inf,NaN,Inf,16.815421,-1.994314,1.162638,0.074161,0.051921,129.142376,107.534799,32.000000,32.000000,32.000000,32.000000,72.340448,32.000000,70.396186,80.534121,91.504278,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,-0.000017,15.000733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.181094,102.906435,129.899007,166.456312,-0.021188,0.019441,0.000000,14.208108,130.910962,0.000066,100.654957,130.561591,160.352464,130.891311,161.560261,130.487881,97.795179,130.355272,-0.064749,-1.876357,32.025740,-235.837913,130.335785,-0.735195,0.166449,0.020114,0.000000,68.683414,Inf,NaN,Inf,16.782820,-1.987744,1.161141,0.073739,0.052045,129.202752,107.527441,32.000000,32.000000,32.000000,32.000000,72.284607,32.000000,70.383196,80.384793,91.352700,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,-0.000017,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.326099,102.906435,129.772935,166.456312,-0.019857,0.019452,0.000000,14.210248,130.809974,-0.000173,100.568030,130.463021,160.244480,130.680300,161.490315,130.341060,97.712581,130.204293,-0.064631,-1.874664,32.025740,-235.834629,130.189451,-0.751914,0.167188,0.022908,0.000000,65.487235,Inf,NaN,Inf,16.652087,-1.984676,1.159168,0.073191,0.052059,129.128747,107.600741,32.000000,32.000000,32.000000,32.000000,72.278143,32.000000,70.403463,80.311770,91.255312,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,-0.000017,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.229063,102.837603,129.551327,166.321228,-0.020497,0.019422,0.000000,14.208251,130.516077,0.000006,100.493873,130.259275,160.136039,130.423436,161.441714,130.079600,97.645298,129.939314,-0.064731,-1.872895,32.025740,-235.834830,129.935699,-0.769472,0.167765,0.020006,0.000000,70.426785,Inf,NaN,Inf,16.641298,-1.937351,1.157940,0.073725,0.052028,129.063719,107.752376,32.000000,32.000000,32.000000,32.000000,72.293739,32.000000,70.439411,80.290730,91.174161,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,-0.000017,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.260070,102.769605,129.297663,166.188389,-0.021893,0.019441,0.000000,14.207537,130.307798,0.000143,100.414068,129.948306,160.027625,130.199593,161.358950,129.836211,97.540160,129.790704,-0.064689,-1.872309,32.025740,-235.837830,129.603447,-0.791667,0.166611,0.020564,0.000000,69.119257,Inf,NaN,Inf,16.560284,-1.930170,1.155323,0.073302,0.052486,129.031625,107.692511,32.000000,32.000000,32.000000,32.000000,72.277667,32.000000,70.442639,80.253334,91.072277,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498972,-0.000017,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.183856,102.702441,129.166153,166.058916,-0.022019,0.019406,0.000000,14.212960,130.157628,-0.000105,100.346285,129.833200,159.940523,130.057625,161.287709,129.757211,97.448370,129.560408,-0.064678,-1.872301,32.025740,-235.835021,129.545564,-0.808561,0.168468,0.022205,0.000000,68.538133,Inf,NaN,Inf,16.545658,-1.995408,1.154347,0.074111,0.052662,128.907575,107.711029,32.000000,32.000000,32.000000,32.000000,72.256734,32.000000,70.442416,80.228515,90.962379,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,-0.000017,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.271390,102.635555,128.889348,165.922720,-0.021241,0.019414,0.000000,14.205825,129.962866,0.000081,100.254822,129.590531,159.844698,129.744259,161.206254,129.535922,97.377667,129.215690,-0.064749,-1.870540,32.025740,-235.839869,129.218474,-0.826452,0.169676,0.024513,0.000000,67.811729,Inf,NaN,Inf,16.460337,-1.964682,1.151769,0.073167,0.052252,128.777095,107.754381,32.000000,32.000000,32.000000,32.000000,72.249051,32.000000,70.462032,80.233968,90.861576,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,-0.000016,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.327652,102.562841,128.679590,165.785126,-0.020028,0.019417,0.000000,14.207252,129.731232,0.000247,100.061758,129.290636,159.604547,129.479369,161.041514,129.313254,97.165731,128.972583,-0.064620,-1.868191,32.025740,-235.835175,129.089374,-0.845413,0.168468,0.023179,0.000000,60.983527,Inf,NaN,Inf,16.435762,-1.988331,1.151379,0.073681,0.052019,128.260989,107.890982,32.000000,32.000000,32.000000,32.000000,72.261764,32.000000,70.472312,80.144088,90.645999,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,-0.000016,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.322811,102.562841,128.561887,165.785126,-0.020654,0.019401,0.000000,14.204255,129.607291,-0.000070,99.991236,129.176532,159.506798,129.363172,160.970555,129.210514,97.068748,128.953589,-0.064521,-1.866398,32.025740,-235.837682,128.893850,-0.859242,0.169802,0.024711,0.000000,65.196673,Inf,NaN,Inf,16.319961,-2.090713,1.148016,0.073312,0.052040,128.161399,107.954467,32.000000,32.000000,32.000000,32.000000,72.241464,32.000000,70.477815,80.058499,90.559215,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,-0.000016,15.000563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.290183,102.496234,128.328258,165.649217,-0.021826,0.019388,0.000000,14.209250,129.275441,-0.000088,99.895444,129.000246,159.396334,129.232881,160.897428,128.940727,96.972368,128.656425,-0.064479,-1.864633,32.025740,-235.836771,128.640238,-0.870832,0.173733,0.028083,0.000000,70.717346,Inf,NaN,Inf,16.215824,-2.001050,1.145574,0.074547,0.052723,128.221767,108.020538,32.000000,32.000000,32.000000,32.000000,72.245819,32.000000,70.500009,79.942243,90.452781,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,-0.000016,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.295953,102.429072,128.185366,165.515553,-0.021918,0.019393,0.000000,14.210962,129.209327,0.000177,99.818458,128.863887,159.266211,129.083605,160.807301,128.813687,96.859195,128.625326,-0.064437,-1.862900,32.025740,-235.834405,128.499350,-0.888705,0.172362,0.026118,0.000000,67.085324,Inf,NaN,Inf,16.218526,-1.913628,1.144575,0.073402,0.052032,128.263580,108.049767,32.000000,32.000000,32.000000,32.000000,72.248181,32.000000,70.518390,79.822611,90.379268,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,-0.000016,15.000418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.325300,102.363576,127.927379,165.384973,-0.021140,0.019419,0.000000,14.206253,128.924159,-0.000152,99.744550,128.691379,159.149992,128.769392,160.766799,128.485628,96.810662,128.321396,-0.064460,-1.861109,32.025740,-235.837317,128.257245,-0.908068,0.175464,0.029742,0.000000,68.247571,Inf,NaN,Inf,16.170142,-1.966962,1.142827,0.073837,0.052092,128.179361,108.137290,32.000000,32.000000,32.000000,32.000000,72.266637,32.000000,70.508147,79.725104,90.282547,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499441,-0.000015,15.000742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.232967,102.294751,127.697868,165.254117,-0.019958,0.019383,0.000000,14.206253,128.721007,-0.000312,99.656984,128.302017,159.050123,128.556568,160.663284,128.230730,96.691618,128.058089,-0.064552,-1.858770,32.025740,-235.838951,128.015280,-0.926072,0.170037,0.023395,0.000000,68.973976,Inf,NaN,Inf,16.099758,-1.869471,1.141496,0.073024,0.052827,128.162659,108.238986,32.000000,32.000000,32.000000,32.000000,72.235906,32.000000,70.501826,79.578540,90.194208,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,-0.000015,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.388779,102.294751,127.570038,165.254117,-0.020633,0.019441,0.000000,14.210962,128.584343,-0.000045,99.601057,128.248573,158.947874,128.430409,160.612306,128.189968,96.588043,127.943306,-0.064468,-1.856989,32.025740,-235.830811,127.930415,-0.936588,0.170830,0.024387,0.000000,65.487235,Inf,NaN,Inf,16.017872,-1.974359,1.138901,0.075165,0.052604,128.284522,108.396860,32.000000,32.000000,32.000000,32.000000,72.267071,32.000000,70.506580,79.423623,90.101599,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,-0.000015,15.000733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
