OSU 80 Ton Compressor Load Stand
112.248906,102.230645,127.337864,165.122142,-0.021520,0.019464,0.000000,14.206824,128.355805,-0.000142,99.517597,127.939864,158.833277,128.295403,160.522297,127.954726,96.507331,127.746870,-0.064321,-1.855199,32.025740,-235.835930,127.763281,-0.949219,0.172723,0.028570,0.000000,70.281504,Inf,NaN,Inf,16.000626,-1.988449,1.137793,0.073947,0.052168,128.344134,108.505415,32.000000,32.000000,32.000000,32.000000,72.252007,32.000000,70.503139,79.295865,89.980951,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499026,-0.000015,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.283406,102.162653,127.241238,164.989330,-0.021239,0.019482,0.000000,14.208251,128.160453,-0.000388,99.440868,127.886712,158.737336,128.037220,160.442650,127.816970,96.420949,127.604808,-0.064610,-1.853397,32.025740,-235.835646,127.620639,-0.961129,0.169748,0.023197,0.000000,67.230605,Inf,NaN,Inf,15.913607,-1.942976,1.135078,0.073104,0.052257,128.321322,108.567078,32.000000,32.000000,32.000000,32.000000,72.237235,32.000000,70.500763,79.188436,89.915397,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,-0.000015,15.000605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.257874,102.093831,127.018793,164.856241,-0.020061,0.019522,0.000000,14.212104,128.019010,-0.000109,99.360397,127.714321,158.630179,127.850006,160.387167,127.564295,96.336014,127.385838,-0.064686,-1.851625,32.025740,-235.834080,127.341412,-0.970638,0.172723,0.027398,0.000000,67.375886,Inf,NaN,Inf,15.927613,-1.961788,1.134424,0.073285,0.052496,128.248224,108.617470,32.000000,32.000000,32.000000,32.000000,72.242472,32.000000,70.508442,79.080272,89.833464,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,-0.000015,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.352011,102.093831,126.890924,164.856241,-0.019533,0.019541,0.000000,14.208251,127.861689,0.000095,99.287745,127.565411,158.518621,127.677170,160.318268,127.474552,96.253749,127.265431,-0.064725,-1.849895,32.025740,-235.834013,127.242763,-0.969355,0.172867,0.024044,0.000000,68.973976,Inf,NaN,Inf,15.840347,-1.947452,1.133215,0.073451,0.052568,128.048257,108.635168,32.000000,32.000000,32.000000,32.000000,72.239724,32.000000,70.517510,78.956636,89.750977,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,-0.000015,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.280273,102.029171,126.677934,164.723995,-0.020626,0.019566,0.000000,14.207822,127.631632,-0.000139,99.213027,127.312555,158.379026,127.434308,160.205198,127.142789,96.160539,126.998267,-0.064673,-1.847514,32.025740,-235.838525,126.989113,-0.961881,0.170055,0.025757,0.000000,62.145774,Inf,NaN,Inf,15.785788,-1.973688,1.131491,0.073603,0.051991,127.971047,108.669469,32.000000,32.000000,32.000000,32.000000,72.227398,32.000000,70.503198,78.851307,89.619745,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,-0.000014,15.000929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.234453,101.970340,126.472148,164.592313,-0.021535,0.019593,0.000000,14.208108,127.498225,-0.000166,99.160483,127.169733,158.291445,127.297346,160.160635,127.054088,96.088123,126.773281,-0.064673,-1.845768,32.025740,-235.836932,126.788387,-0.959855,0.173769,0.028065,0.000000,64.034426,Inf,NaN,Inf,15.733211,-1.952613,1.129405,0.073865,0.051928,127.839271,108.723890,32.000000,32.000000,32.000000,32.000000,72.249436,32.000000,70.520851,78.811296,89.537851,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,-0.000014,15.000494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.259523,101.904572,126.363454,164.459232,-0.021305,0.019630,0.000000,14.206253,127.359410,0.000176,99.083304,126.980912,158.155587,127.227603,160.068246,126.844272,95.983160,126.683602,-0.064715,-1.844001,32.025740,-235.837644,126.709357,-0.956300,0.170595,0.025469,0.000000,64.470268,Inf,NaN,Inf,15.708615,-1.995332,1.128230,0.073769,0.052363,127.687317,108.789089,32.000000,32.000000,32.000000,32.000000,72.208750,32.000000,70.525200,78.745787,89.437761,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,-0.000014,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.256871,101.840747,126.096674,164.322233,-0.020140,0.019633,0.000000,14.211961,127.075343,-0.000000,99.013158,126.733218,158.031641,126.906632,159.992653,126.639249,95.912677,126.507460,-0.064681,-1.844028,32.025740,-235.831773,126.444222,-0.954437,0.165168,0.021448,0.000000,68.247571,Inf,NaN,Inf,15.675383,-2.037553,1.126857,0.073246,0.052260,127.535990,108.813669,32.000000,32.000000,32.000000,32.000000,72.231624,32.000000,70.516549,78.653842,89.328196,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499135,-0.000014,15.000955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.234747,101.840747,125.968263,164.322233,-0.020141,0.019631,0.000000,14.206681,126.907279,-0.000177,98.927975,126.645907,157.901963,126.833300,159.913982,126.490222,95.804450,126.407663,-0.064694,-1.842900,32.025740,-235.837053,126.293241,-0.954428,0.166935,0.021484,0.000000,63.743864,Inf,NaN,Inf,15.595607,-1.978326,1.125637,0.073370,0.052590,127.430649,108.793106,32.000000,32.000000,32.000000,32.000000,72.243113,32.000000,70.522759,78.579074,89.248753,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498936,-0.000014,15.000469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.273770,101.775257,125.762633,164.185796,-0.021028,0.019596,0.000000,14.205254,126.667234,0.000158,98.865947,126.377432,157.799679,126.578152,159.850627,126.252965,95.741363,126.127258,-0.064704,-1.842955,32.025740,-235.837173,126.199956,-0.952895,0.172146,0.024802,0.000000,68.247571,Inf,NaN,Inf,15.533264,-1.997746,1.123287,0.073214,0.052865,127.445558,108.846821,32.000000,32.000000,32.000000,32.000000,72.247590,32.000000,70.521381,78.485690,89.148255,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498449,-0.000014,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.254072,101.709769,125.654212,164.053285,-0.022193,0.019592,0.000000,14.210391,126.572347,0.000184,98.776982,126.223706,157.658547,126.527180,159.739834,126.228604,95.645818,126.078526,-0.064794,-1.842924,32.025740,-235.837263,125.965739,-0.950156,0.169333,0.023251,0.000000,66.068358,Inf,NaN,Inf,15.545626,-1.940496,1.122364,0.073931,0.052462,127.464518,108.822506,32.000000,32.000000,32.000000,32.000000,72.242728,32.000000,70.505074,78.316280,89.031273,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,-0.000013,15.000827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.260691,101.641506,125.386727,163.921618,-0.021457,0.019640,0.000000,14.210248,126.370850,-0.000190,98.639275,125.976983,157.444541,126.161588,159.604488,125.828349,95.451068,125.731823,-0.064731,-1.842907,32.025740,-235.836916,125.765890,-0.946236,0.171263,0.026551,0.000000,66.940043,Inf,NaN,Inf,15.458335,-2.020808,1.120143,0.073701,0.052674,127.516825,108.982637,32.000000,32.000000,32.000000,32.000000,72.208271,32.000000,70.482054,78.091688,88.864645,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,-0.000013,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.308432,101.574077,125.157836,163.788272,-0.020150,0.019620,0.000000,14.206966,126.111788,-0.000080,98.580364,125.807202,157.365432,125.916527,159.542080,125.665511,95.402406,125.644309,-0.064731,-1.842411,32.025740,-235.837257,125.541528,-0.945639,0.168252,0.022241,0.000000,69.700380,Inf,NaN,Inf,15.403850,-1.950210,1.119373,0.073913,0.052735,127.420040,109.082716,32.000000,32.000000,32.000000,32.000000,72.246999,32.000000,70.507038,77.984097,88.774605,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,-0.000013,15.000528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.204917,101.574077,125.070919,163.788272,-0.020199,0.019632,0.000000,14.209678,126.001564,-0.000035,98.495096,125.670217,157.249125,125.849715,159.456097,125.530016,95.300921,125.501083,-0.064767,-1.840887,32.025740,-235.835036,125.438512,-0.945051,0.171281,0.025090,0.000000,65.051392,Inf,NaN,Inf,15.331890,-1.933147,1.116925,0.073170,0.052364,127.234494,109.040688,32.000000,32.000000,32.000000,32.000000,72.238947,32.000000,70.488646,77.854869,88.672737,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498179,-0.000013,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.278058,101.506925,124.855255,163.653529,-0.021062,0.019629,0.000000,14.212246,125.829255,-0.000315,98.446830,125.518308,157.133703,125.664161,159.390208,125.303926,95.216282,125.269238,-0.064649,-1.839410,32.025740,-235.836878,125.230117,-0.945073,0.170686,0.023774,0.000000,71.443751,Inf,NaN,Inf,15.237792,-1.929394,1.114412,0.073623,0.052291,127.191274,109.139860,32.000000,32.000000,32.000000,32.000000,72.255523,32.000000,70.488244,77.755383,88.591906,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,-0.000013,15.000912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.243637,101.437833,124.713007,163.526912,-0.022149,0.019613,0.000000,14.211390,125.633908,-0.000371,98.359729,125.469370,157.018359,125.490395,159.310096,125.238530,95.104072,125.129464,-0.064694,-1.837737,32.025740,-235.836917,125.194834,-0.945077,0.174526,0.027236,0.000000,66.940043,Inf,NaN,Inf,15.295626,-1.901458,1.114665,0.073483,0.052458,127.365395,109.206724,32.000000,32.000000,32.000000,32.000000,72.258223,32.000000,70.451861,77.685181,88.472325,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499044,-0.000013,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.274483,101.372348,124.530158,163.396937,-0.021457,0.019651,0.000000,14.213959,125.403578,-0.000065,98.280066,125.201318,156.898760,125.395140,159.210677,124.995653,95.008642,124.965364,-0.064704,-1.837643,32.025740,-235.829938,124.879080,-0.945082,0.172705,0.029363,0.000000,66.213639,Inf,NaN,Inf,15.187607,-1.936011,1.112018,0.073217,0.051968,127.496181,109.260759,32.000000,32.000000,32.000000,32.000000,72.274678,32.000000,70.446897,77.614051,88.362750,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498143,-0.000012,15.001048,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.258360,101.372348,124.428136,163.396937,-0.020447,0.019631,0.000000,14.201401,125.319435,-0.000235,98.223509,125.076840,156.776729,125.181372,159.155544,124.944795,94.966390,124.749244,-0.064547,-1.837414,32.025740,-235.843150,124.730774,-0.945082,0.172471,0.027362,0.000000,64.615549,Inf,NaN,Inf,15.137744,-1.895738,1.111092,0.073090,0.052166,127.386543,109.240194,32.000000,32.000000,32.000000,32.000000,72.293773,32.000000,70.454621,77.571538,88.302703,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,-0.000012,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.238308,101.306586,124.200140,163.263603,-0.019917,0.019621,0.000000,14.207537,125.139089,-0.000357,98.174453,124.767523,156.693700,124.961270,159.078701,124.717221,94.889802,124.490441,-0.064636,-1.835809,32.025740,-235.840934,124.582888,-0.945040,0.174436,0.028065,0.000000,66.068358,Inf,NaN,Inf,15.055026,-1.884843,1.109158,0.073332,0.052329,127.164370,109.142185,32.000000,32.000000,32.000000,32.000000,72.324845,32.000000,70.483651,77.534935,88.206423,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,-0.000012,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.302008,101.244155,123.977797,163.132233,-0.021103,0.019651,0.000000,14.204968,124.872079,-0.000091,98.085804,124.606090,156.559546,124.724448,159.012992,124.459917,94.788509,124.404456,-0.064529,-1.835137,32.025740,-235.839255,124.274886,-0.945039,0.174490,0.027398,0.000000,69.990942,Inf,NaN,Inf,15.064033,-1.954051,1.108409,0.073719,0.053267,127.089152,108.846815,32.000000,32.000000,32.000000,32.000000,72.291349,32.000000,70.451540,77.467717,88.101084,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,-0.000012,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.244800,101.178949,123.871651,162.999745,-0.021541,0.019633,0.000000,14.208251,124.815706,-0.000118,98.024085,124.423706,156.459981,124.705482,158.946779,124.382687,94.672506,124.202708,-0.064217,-1.835118,32.025740,-235.835810,124.283879,-0.942282,0.170650,0.025325,0.000000,64.615549,Inf,NaN,Inf,15.009474,-2.011128,1.106575,0.073858,0.052177,127.367845,108.900893,32.000000,32.000000,32.000000,32.000000,72.302528,32.000000,70.469060,77.422161,88.023177,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,-0.000012,15.000861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.306175,101.112912,123.657654,162.869221,-0.020779,0.019642,0.000000,14.207537,124.587651,-0.000243,97.941230,124.314322,156.351203,124.430273,158.869870,124.143862,94.614154,124.061281,-0.064356,-1.834535,32.025740,-235.839790,123.957011,-0.938896,0.170469,0.025288,0.000000,67.666448,Inf,NaN,Inf,14.911459,-1.954289,1.103968,0.074017,0.052213,127.547281,108.969660,32.000000,32.000000,32.000000,32.000000,72.284289,32.000000,70.458636,77.353411,87.911137,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,-0.000012,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.239839,101.112912,123.531939,162.869221,-0.019622,0.019648,0.000000,14.208821,124.485480,-0.000030,97.879168,124.162590,156.252945,124.336514,158.790653,124.047197,94.561905,123.883654,-0.064159,-1.832761,32.025740,-235.837853,123.767400,-0.932294,0.168937,0.024297,0.000000,66.940043,Inf,NaN,Inf,14.878211,-1.942682,1.103585,0.073686,0.052221,127.561834,109.046017,32.000000,32.000000,32.000000,32.000000,72.258834,32.000000,70.454389,77.285844,87.832060,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,-0.000011,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.309273,101.044102,123.350161,162.736739,-0.020445,0.019659,0.000000,14.206824,124.240941,0.000049,97.802435,124.026094,156.150666,124.151465,158.691601,123.825341,94.439582,123.739963,-0.064232,-1.831623,32.025740,-235.840340,123.707480,-0.929670,0.165547,0.021845,0.000000,70.426785,Inf,NaN,Inf,14.777889,-1.957589,1.101076,0.073930,0.052499,127.529804,109.122860,32.000000,32.000000,32.000000,32.000000,72.259699,32.000000,70.459008,77.201560,87.738847,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499135,-0.000011,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.213701,100.974182,123.257952,162.604260,-0.021455,0.019693,0.000000,14.210962,124.183463,-0.000119,97.717643,123.799084,156.048703,124.099166,158.648640,123.770807,94.427269,123.709005,-0.064070,-1.831660,32.025740,-235.839142,123.622208,-0.926668,0.164231,0.020330,0.000000,69.409818,Inf,NaN,Inf,14.814946,-1.997440,1.100607,0.074372,0.052376,127.406284,109.147250,32.000000,32.000000,32.000000,32.000000,72.263505,32.000000,70.454031,77.149305,87.663029,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,-0.000011,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.269884,100.908147,123.028183,162.470384,-0.021958,0.019687,0.000000,14.211818,124.044907,-0.000163,97.643174,123.670477,155.923108,123.742589,158.560250,123.520351,94.255197,123.492098,-0.064146,-1.831641,32.025740,-235.829465,123.386484,-0.930512,0.166485,0.021196,0.000000,64.615549,Inf,NaN,Inf,14.707349,-1.949692,1.098308,0.073675,0.052554,127.185042,109.138267,32.000000,32.000000,32.000000,32.000000,72.222211,32.000000,70.448417,77.098472,87.560329,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,-0.000011,15.000563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.225146,100.908147,122.919327,162.470384,-0.021296,0.019704,0.000000,14.212817,123.844224,0.000169,97.577907,123.537952,155.771146,123.742116,158.464027,123.416554,94.220684,123.365769,-0.064206,-1.831688,32.025740,-235.829610,123.314877,-0.929039,0.167134,0.021881,0.000000,63.743864,Inf,NaN,Inf,14.690822,-1.953455,1.098422,0.073652,0.051986,126.999195,109.003126,32.000000,32.000000,32.000000,32.000000,72.219463,32.000000,70.444562,77.097939,87.452362,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499117,-0.000011,15.000546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.293281,100.838506,122.720973,162.335390,-0.020109,0.019709,0.000000,14.208536,123.637281,-0.000003,97.518525,123.313731,155.681581,123.551348,158.404818,123.230389,94.104987,123.178495,-0.064277,-1.831644,32.025740,-235.835851,123.025394,-0.931156,0.168414,0.024639,0.000000,69.119257,Inf,NaN,Inf,14.593395,-1.894104,1.095825,0.073443,0.052447,126.955292,109.090902,32.000000,32.000000,32.000000,32.000000,72.221448,32.000000,70.424207,77.108194,87.382507,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,-0.000011,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.243815,100.771363,122.505181,162.200680,-0.020554,0.019698,0.000000,14.204683,123.418834,-0.000086,97.462957,123.067683,155.558647,123.356754,158.339839,123.026562,94.078668,122.847018,-0.064256,-1.830219,32.025740,-235.840031,122.842719,-0.934068,0.167801,0.023179,0.000000,64.034426,Inf,NaN,Inf,14.618390,-1.925308,1.095292,0.073597,0.052291,127.111260,109.159055,32.000000,32.000000,32.000000,32.000000,72.232042,32.000000,70.434005,77.091580,87.300676,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,-0.000011,15.000460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.249646,100.705053,122.399855,162.069893,-0.021576,0.019712,0.000000,14.210391,123.343478,0.000262,97.380041,123.077940,155.449608,123.201822,158.253296,122.943772,93.982342,122.797877,-0.063965,-1.828456,32.025740,-235.833179,122.685595,-0.935308,0.165691,0.022512,0.000000,66.358920,Inf,NaN,Inf,14.510684,-1.907126,1.092861,0.073548,0.052156,127.336258,109.262707,32.000000,32.000000,32.000000,32.000000,72.195366,32.000000,70.409715,77.052665,87.199109,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498936,-0.000010,15.000546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.260878,100.642350,122.198032,161.943030,-0.021936,0.019755,0.000000,14.209820,123.097751,0.000048,97.311765,122.870586,155.328902,123.010511,158.178871,122.779408,93.914533,122.585746,-0.063886,-1.828474,32.025740,-235.836037,122.527739,-0.936681,0.164177,0.019627,0.000000,67.375886,Inf,NaN,Inf,14.471175,-2.053683,1.091420,0.074074,0.051847,127.429605,109.366226,32.000000,32.000000,32.000000,32.000000,72.212138,32.000000,70.409133,77.029866,87.139707,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,-0.000010,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.298858,100.642350,122.128514,161.943030,-0.021220,0.019727,0.000000,14.207965,123.073505,-0.000224,97.248591,122.715065,155.250780,122.977247,158.103575,122.590617,93.840179,122.486110,-0.064054,-1.828544,32.025740,-235.832828,122.377410,-0.933420,0.166575,0.021286,0.000000,70.717346,Inf,NaN,Inf,14.401607,-1.983016,1.090425,0.073515,0.051740,127.457513,109.497020,32.000000,32.000000,32.000000,32.000000,72.200316,32.000000,70.419626,77.012705,87.023270,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,-0.000010,15.000494,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.309838,100.577706,121.914833,161.815330,-0.020083,0.019685,0.000000,14.204683,122.786495,-0.000112,97.148931,122.505487,155.127793,122.632400,158.066858,122.476509,93.741449,122.196177,-0.064235,-1.826824,32.025740,-235.835947,122.207379,-0.922622,0.164087,0.019320,0.000000,70.717346,Inf,NaN,Inf,14.332630,-2.026058,1.088518,0.073506,0.052033,127.595739,109.483677,32.000000,32.000000,32.000000,32.000000,72.178538,32.000000,70.401636,76.989093,86.966465,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498251,-0.000010,15.000563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.366494,100.511121,121.803588,161.685672,-0.020382,0.019675,0.000000,14.208964,122.699415,-0.000103,97.091721,122.435209,155.017572,122.575173,157.958418,122.346170,93.672718,122.121286,-0.064070,-1.826188,32.025740,-235.833789,122.105281,-0.913373,0.168215,0.023666,0.000000,67.085324,Inf,NaN,Inf,14.311413,-2.003819,1.087531,0.074001,0.052399,127.722414,109.521240,32.000000,32.000000,32.000000,32.000000,72.188922,32.000000,70.386470,76.981864,86.862196,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498738,-0.000010,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.315192,100.446201,121.594869,161.554056,-0.021362,0.019675,0.000000,14.203399,122.508511,-0.000409,97.012901,122.235368,154.914268,122.317523,157.889690,122.086358,93.591424,121.883103,-0.064025,-1.825575,32.025740,-235.838211,121.939004,-0.902189,0.170722,0.026172,0.000000,67.811729,Inf,NaN,Inf,14.240638,-2.056922,1.085522,0.073320,0.052433,127.785257,109.544481,32.000000,32.000000,32.000000,32.000000,72.207236,32.000000,70.383467,76.974356,86.791644,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498395,-0.000010,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.420225,100.446201,121.513785,161.554056,-0.022290,0.019698,0.000000,14.212532,122.423668,-0.000471,96.930234,122.160684,154.764289,122.323711,157.794026,121.957938,93.486053,121.763112,-0.064043,-1.823816,32.025740,-235.832835,121.865252,-0.896800,0.169766,0.025054,0.000000,67.811729,Inf,NaN,Inf,14.142416,-2.027453,1.083985,0.073537,0.052144,127.695026,109.500051,32.000000,32.000000,32.000000,32.000000,72.216814,32.000000,70.362046,76.951866,86.685023,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,-0.000009,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.254577,100.382392,121.293661,161.428604,-0.021244,0.019701,0.000000,14.207822,122.199789,-0.000111,96.826783,121.876420,154.592056,122.054812,157.686740,121.780471,93.370164,121.660132,-0.064311,-1.822817,32.025740,-235.835911,121.601121,-0.892693,0.169604,0.023648,0.000000,66.794763,Inf,NaN,Inf,14.106142,-2.071153,1.082622,0.073552,0.052730,127.516485,109.534144,32.000000,32.000000,32.000000,32.000000,72.254759,32.000000,70.398781,76.968975,86.532390,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,-0.000009,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.226648,100.319138,121.071319,161.305955,-0.020172,0.019705,0.000000,14.207680,121.885519,-0.000283,96.735818,121.675017,154.480866,121.831212,157.555471,121.597304,93.253975,121.495443,-0.064348,-1.822494,32.025740,-235.835890,121.405187,-0.884168,0.167386,0.022404,0.000000,70.426785,Inf,NaN,Inf,14.047505,-2.028821,1.080889,0.073571,0.052272,127.209627,109.459677,32.000000,32.000000,32.000000,32.000000,72.214517,32.000000,70.375567,76.930300,86.418522,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,-0.000009,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.261468,100.259491,120.970383,161.181908,-0.020437,0.019696,0.000000,14.210534,121.816298,-0.000341,96.653038,121.636124,154.350187,121.767650,157.500971,121.495200,93.171900,121.349258,-0.064426,-1.820999,32.025740,-235.834507,121.212740,-0.878615,0.166412,0.022566,0.000000,66.358920,Inf,NaN,Inf,14.076190,-1.967070,1.080523,0.074133,0.052126,126.997447,109.495677,32.000000,32.000000,32.000000,32.000000,72.204990,32.000000,70.400677,76.914883,86.318688,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,-0.000009,15.000597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.182112,100.197348,120.792794,161.053104,-0.021401,0.019718,0.000000,14.209250,121.671025,-0.000049,96.619161,121.351549,154.241722,121.503158,157.448640,121.312031,93.117054,121.105072,-0.064432,-1.819463,32.025740,-235.836934,121.123840,-0.873606,0.169496,0.025054,0.000000,69.409818,Inf,NaN,Inf,14.028542,-1.937532,1.078811,0.073765,0.053481,126.925131,109.561989,32.000000,32.000000,32.000000,32.000000,72.212755,32.000000,70.414903,76.926531,86.225127,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498395,-0.000009,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.289173,100.197348,120.680610,161.053104,-0.021826,0.019740,0.000000,14.206395,121.578117,-0.000115,96.538302,121.301750,154.118743,121.386612,157.362224,121.087200,93.020359,120.988112,-0.064474,-1.817921,32.025740,-235.842075,120.995517,-0.866639,0.167314,0.024693,0.000000,67.085324,Inf,NaN,Inf,13.949439,-1.932447,1.077577,0.073498,0.052113,126.852576,109.605058,32.000000,32.000000,32.000000,32.000000,72.182993,32.000000,70.408671,76.903061,86.137421,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,-0.000009,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.209912,100.137980,120.475677,160.923463,-0.020969,0.019741,0.000000,14.206681,121.419704,-0.000275,96.460094,121.067151,154.005077,121.272061,157.311139,121.059291,92.959062,120.784184,-0.064544,-1.816748,32.025740,-235.839176,120.742743,-0.860858,0.170181,0.026136,0.000000,64.615549,Inf,NaN,Inf,13.931643,-2.006360,1.076756,0.074506,0.052275,126.758080,109.671781,32.000000,32.000000,32.000000,32.000000,72.177168,32.000000,70.415565,76.898789,86.060560,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,-0.000009,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.231239,100.077502,120.389820,160.793544,-0.019837,0.019718,0.000000,14.211533,121.273704,-0.000132,96.395095,120.930682,153.904123,121.097133,157.221795,120.908335,92.850525,120.721617,-0.064547,-1.816765,32.025740,-235.835141,120.607768,-0.856386,0.169748,0.023846,0.000000,68.538133,Inf,NaN,Inf,13.871820,-1.971408,1.074731,0.073563,0.052551,126.646862,109.706013,32.000000,32.000000,32.000000,32.000000,72.127237,32.000000,70.407787,76.886954,85.960915,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,-0.000008,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.284930,100.017858,120.176351,160.670068,-0.020778,0.019688,0.000000,14.206824,121.056199,0.000058,96.316918,120.795373,153.783773,120.992800,157.134625,120.547355,92.790876,120.512530,-0.064537,-1.816208,32.025740,-235.838217,120.411184,-0.852855,0.172056,0.025721,0.000000,70.426785,Inf,NaN,Inf,13.856737,-2.017870,1.073663,0.073316,0.051877,126.649728,109.748980,32.000000,32.000000,32.000000,32.000000,72.112215,32.000000,70.413190,76.871325,85.843757,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,-0.000008,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.188668,100.017858,120.071896,160.670068,-0.021781,0.019671,0.000000,14.209535,120.983892,-0.000120,96.240601,120.615830,153.689570,120.889999,157.063719,120.562290,92.703615,120.416318,-0.064757,-1.814427,32.025740,-235.833872,120.394153,-0.847042,0.168414,0.023449,0.000000,69.845661,Inf,NaN,Inf,13.784342,-1.942420,1.072694,0.073972,0.052112,126.716705,109.829483,32.000000,32.000000,32.000000,32.000000,72.138057,32.000000,70.438961,76.873440,85.765152,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,-0.000008,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.346212,99.959324,119.868332,160.546035,-0.021990,0.019647,0.000000,14.208108,120.828344,-0.000014,96.148247,120.518889,153.571865,120.677874,157.008641,120.423961,92.633274,120.234347,-0.064846,-1.811756,32.025740,-235.837913,120.163161,-0.842202,0.169910,0.024784,0.000000,69.700380,Inf,NaN,Inf,13.694700,-1.993440,1.070280,0.073395,0.052158,126.715897,109.867911,32.000000,32.000000,32.000000,32.000000,72.142301,32.000000,70.413282,76.852071,85.655939,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,-0.000008,15.000563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.249455,99.898848,119.717428,160.420604,-0.021124,0.019664,0.000000,14.211676,120.599177,0.000152,96.103224,120.340689,153.480486,120.416270,156.972271,120.185831,92.578056,120.131971,-0.064982,-1.809758,32.025740,-235.833365,119.998186,-0.836857,0.168396,0.026803,0.000000,67.085324,Inf,NaN,Inf,13.748488,-1.957154,1.070268,0.073412,0.052596,126.656860,109.857746,32.000000,32.000000,32.000000,32.000000,72.173176,32.000000,70.440509,76.874153,85.568485,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,-0.000008,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.263646,99.843644,119.609487,160.296296,-0.020056,0.019701,0.000000,14.209392,120.504878,-0.000152,96.014388,120.209431,153.334560,120.362131,156.878510,120.056099,92.467626,120.035824,-0.064919,-1.807803,32.025740,-235.836955,119.858360,-0.831222,0.169604,0.024297,0.000000,65.196673,Inf,NaN,Inf,13.601943,-1.983307,1.066955,0.073887,0.053510,126.514259,109.809280,32.000000,32.000000,32.000000,32.000000,72.162263,32.000000,70.423764,76.843129,85.459181,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498125,-0.000008,15.000835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.295321,99.781505,119.412803,160.178429,-0.021136,0.019667,0.000000,14.214387,120.253113,-0.000277,95.947249,119.998221,153.228317,120.136634,156.819033,119.822167,92.387618,119.714338,-0.065061,-1.807057,32.025740,-235.832614,119.697259,-0.816418,0.170866,0.025144,0.000000,69.555099,Inf,NaN,Inf,13.595509,-1.982424,1.066530,0.073396,0.052106,126.405633,109.870360,32.000000,32.000000,32.000000,32.000000,72.162421,32.000000,70.412756,76.872541,85.391553,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,-0.000007,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.231384,99.781505,119.317483,160.178429,-0.022125,0.019656,0.000000,14.207252,120.270166,-0.000048,95.863004,119.958111,153.120487,120.009591,156.726644,119.790748,92.296376,119.703121,-0.065239,-1.805255,32.025740,-235.835828,119.527944,-0.800411,0.169081,0.025829,0.000000,69.119257,Inf,NaN,Inf,13.532377,-1.923053,1.065434,0.072832,0.052063,126.267093,109.896242,32.000000,32.000000,32.000000,32.000000,72.235064,32.000000,70.393803,76.852496,85.296298,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499026,-0.000007,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.264151,99.722974,119.148847,160.054686,-0.022388,0.019656,0.000000,14.206824,120.045992,-0.000290,95.813242,119.651650,153.022639,119.812861,156.682346,119.634024,92.250914,119.416042,-0.065213,-1.803642,32.025740,-235.836093,119.381978,-0.787447,0.169297,0.024423,0.000000,68.973976,Inf,NaN,Inf,13.452545,-2.013999,1.063382,0.073336,0.052219,126.277432,109.997151,32.000000,32.000000,32.000000,32.000000,72.206689,32.000000,70.400720,76.872533,85.214590,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499008,-0.000007,15.000460,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.302061,99.661946,119.037535,159.927866,-0.021519,0.019604,0.000000,14.210677,119.862382,-0.000499,95.697919,119.664925,152.889372,119.758477,156.596333,119.479787,92.137547,119.359986,-0.065276,-1.802113,32.025740,-235.837304,119.409000,-0.777260,0.169550,0.025595,0.000000,68.538133,Inf,NaN,Inf,13.488264,-1.928728,1.063138,0.073407,0.052192,126.273770,110.077856,32.000000,32.000000,32.000000,32.000000,72.180516,32.000000,70.396248,76.852865,85.116182,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,-0.000007,15.000554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.324231,99.602583,118.838273,159.802168,-0.020500,0.019651,0.000000,14.210962,119.715084,-0.000405,95.616001,119.433574,152.783483,119.574402,156.517224,119.264289,92.054721,119.247309,-0.065428,-1.800624,32.025740,-235.835549,119.075952,-0.769145,0.172957,0.028263,0.000000,66.358920,Inf,NaN,Inf,13.411424,-2.036226,1.061326,0.073015,0.052060,126.184246,110.128655,32.000000,32.000000,32.000000,32.000000,72.264957,32.000000,70.374480,76.839083,85.030632,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499333,-0.000007,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.219199,99.602583,118.744095,159.802168,-0.020857,0.019663,0.000000,14.209820,119.652326,-0.000161,95.557171,119.333671,152.688366,119.463495,156.448857,119.210017,91.994834,119.122921,-0.065507,-1.799130,32.025740,-235.837834,118.945588,-0.761853,0.173480,0.028949,0.000000,64.906111,Inf,NaN,Inf,13.329219,-1.952761,1.059976,0.073434,0.052529,126.281975,110.147246,32.000000,32.000000,32.000000,32.000000,72.286783,32.000000,70.382350,76.832075,84.969841,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,-0.000007,15.000903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.249231,99.544607,118.549727,159.684591,-0.022190,0.019641,0.000000,14.207394,119.420761,-0.000491,95.459945,119.074918,152.571700,119.209475,156.384323,119.049339,91.936165,118.898977,-0.065832,-1.797149,32.025740,-235.840586,118.838741,-0.755399,0.174364,0.029111,0.000000,69.409818,Inf,NaN,Inf,13.257476,-1.930068,1.057993,0.074008,0.052386,126.365683,110.150386,32.000000,32.000000,32.000000,32.000000,72.308526,32.000000,70.387384,76.812785,84.852372,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499080,-0.000007,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.176397,99.486633,118.350525,159.564217,-0.021837,0.019632,0.000000,14.208821,119.216911,-0.000395,95.422117,119.057340,152.474124,118.988754,156.302185,118.785926,91.872035,118.730144,-0.065680,-1.795381,32.025740,-235.838343,118.602935,-0.745456,0.171010,0.026424,0.000000,68.973976,Inf,NaN,Inf,13.316151,-1.936614,1.058144,0.073354,0.052826,126.382599,110.187022,32.000000,32.000000,32.000000,32.000000,72.308631,32.000000,70.393830,76.771021,84.779143,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,-0.000007,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.265166,99.425885,118.256545,159.444126,-0.020929,0.019597,0.000000,14.200830,119.036820,-0.000152,95.332186,118.868718,152.352106,118.910748,156.238755,118.681451,91.751176,118.613597,-0.065848,-1.793593,32.025740,-235.842087,118.449406,-0.734058,0.169838,0.024585,0.000000,64.615549,Inf,NaN,Inf,13.241394,-1.997678,1.056130,0.073692,0.052515,126.475360,110.236243,32.000000,32.000000,32.000000,32.000000,72.329102,32.000000,70.376445,76.735242,84.715191,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499026,-0.000006,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.154067,99.366801,118.070058,159.321797,-0.020187,0.019576,0.000000,14.203827,118.961203,-0.000328,95.242224,118.620911,152.227766,118.785330,156.156778,118.431994,91.656574,118.445844,-0.065908,-1.791870,32.025740,-235.843337,118.349286,-0.722906,0.169568,0.026298,0.000000,67.521167,Inf,NaN,Inf,13.224122,-2.023931,1.055039,0.074138,0.051835,126.747184,110.269192,32.000000,32.000000,32.000000,32.000000,72.161473,32.000000,70.352804,76.640965,84.618987,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,-0.000006,15.000384,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.246772,99.366801,117.975081,159.321797,-0.020836,0.019575,0.000000,14.207394,118.916883,-0.000385,95.184555,118.720155,152.139165,118.722319,156.100599,118.382594,91.582081,118.279478,-0.065837,-1.790055,32.025740,-235.836829,118.227059,-0.714998,0.173859,0.027146,0.000000,67.230605,Inf,NaN,Inf,13.113768,-1.965518,1.053368,0.073961,0.052459,126.903229,110.290144,32.000000,32.000000,32.000000,32.000000,73.601037,32.000000,70.363297,76.540626,84.561417,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,-0.000006,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.167497,99.305777,117.801172,159.204790,-0.021914,0.019589,0.000000,14.210248,118.697463,-0.000093,95.127100,118.415514,152.040194,118.472107,156.048073,118.291898,91.525605,118.198263,-0.065845,-1.788325,32.025740,-235.838059,118.020580,-0.702481,0.168937,0.024639,0.000000,71.007908,Inf,NaN,Inf,13.116774,-1.960880,1.052749,0.073389,0.052938,126.853957,110.331124,32.000000,32.000000,32.000000,32.000000,72.423908,32.000000,70.382366,76.483791,84.506921,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,-0.000006,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
