OSU 80 Ton Compressor Load Stand
112.232655,99.248914,117.728333,159.086105,-0.022158,0.019606,0.000000,14.211105,118.578029,-0.000177,95.028278,118.254420,151.901313,118.474435,155.941428,118.195945,91.415971,118.071465,-0.065953,-1.787458,32.025740,-235.831159,118.002673,-0.687079,0.166701,0.023467,0.000000,68.392852,Inf,NaN,Inf,13.064961,-1.975704,1.051033,0.073804,0.052713,126.675683,110.303407,32.000000,32.000000,32.000000,32.000000,72.236146,32.000000,70.363602,76.330082,84.397602,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,-0.000006,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.175778,99.193161,117.553421,158.964344,-0.021231,0.019583,0.000000,14.209678,118.439151,-0.000323,94.979109,118.131003,151.797501,118.191642,155.889760,117.996173,91.370301,117.936507,-0.066128,-1.787486,32.025740,-235.832259,117.720286,-0.673994,0.168558,0.022313,0.000000,68.683414,Inf,NaN,Inf,13.048242,-1.962863,1.050226,0.073792,0.052491,126.648095,110.289989,32.000000,32.000000,32.000000,32.000000,72.320176,32.000000,70.392332,76.214041,84.316870,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498125,-0.000006,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.236051,99.193161,117.442095,158.964344,-0.020309,0.019562,0.000000,14.208108,118.252407,-0.000131,94.889620,118.061372,151.661426,118.072945,155.792353,117.903988,91.263221,117.886782,-0.066420,-1.786332,32.025740,-235.837749,117.726059,-0.662446,0.165908,0.023251,0.000000,68.683414,Inf,NaN,Inf,12.954961,-1.921402,1.048967,0.073852,0.052970,126.513536,110.280643,32.000000,32.000000,32.000000,32.000000,72.266039,32.000000,70.390775,76.070371,84.226855,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,-0.000006,15.000554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.149378,99.135467,117.248740,158.846504,-0.021756,0.019578,57.950347,14.207252,118.163458,-0.000032,94.736383,117.860717,151.466713,117.937131,155.683781,117.732330,91.135396,117.628005,-0.066388,-1.784013,32.025740,-235.838115,117.502328,-0.652390,0.169640,0.023936,1.430721,69.555099,Inf,NaN,Inf,12.930996,-1.948351,1.047939,0.073459,0.052180,126.269041,110.321934,32.000000,32.000000,32.000000,32.000000,72.236400,32.000000,70.367023,75.827568,84.066539,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,-0.000005,15.000605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.218942,99.079160,117.078623,158.723908,-0.022593,0.019604,57.923158,14.207965,117.868023,-0.000350,94.676170,117.564170,151.350928,117.753975,155.602831,117.502918,91.060749,117.423035,-0.066448,-1.784047,32.025740,-235.832828,117.253082,-0.652305,0.171191,0.025703,1.253819,60.983527,Inf,NaN,Inf,12.897311,-1.868045,1.046385,0.073859,0.052434,126.324191,110.337229,32.000000,32.000000,32.000000,32.000000,72.258199,32.000000,70.358246,75.719523,83.991269,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,-0.000005,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.157558,99.022854,116.984308,158.599355,-0.022137,0.019649,57.925684,14.210391,117.859498,-0.000169,94.627673,117.563022,151.234935,117.598214,155.538315,117.405112,90.991874,117.283279,-0.066441,-1.782971,32.025740,-235.834976,117.288956,-0.655744,0.171371,0.025433,1.507777,73.332402,0.000099,3.312598,0.000069,12.888061,-1.879684,1.045469,0.073963,0.052678,126.323751,110.329648,32.000000,32.000000,32.000000,32.000000,72.241592,32.000000,70.364602,75.640932,83.919777,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,-0.000005,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.253402,98.967936,116.783345,158.476764,-0.021129,0.019606,58.039766,14.209107,117.653100,0.000016,94.572258,117.397838,151.155640,117.551944,155.475581,117.279964,90.907092,117.071577,-0.066564,-1.781853,32.025740,-235.833973,117.097754,-0.661539,0.170523,0.027146,1.432929,69.555099,0.000107,3.274871,0.000069,12.792870,-1.915667,1.043305,0.074086,0.052786,126.300615,110.405173,32.000000,32.000000,32.000000,32.000000,72.245730,32.000000,70.395317,75.576238,83.849393,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,-0.000005,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.138402,98.967936,116.735070,158.476764,-0.020221,0.019562,0.000000,14.209678,117.537303,-0.000331,94.474034,117.287789,151.040198,117.377969,155.391212,117.084635,90.800884,117.023176,-0.066808,-1.781855,32.025740,-235.832912,116.978240,-0.663729,0.171371,0.024675,0.000000,68.828695,0.000089,3.272532,0.000069,12.770876,-1.922307,1.043035,0.074191,0.052563,126.228444,110.378905,32.000000,32.000000,32.000000,32.000000,72.239131,32.000000,70.392761,75.509388,83.753324,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,-0.000005,15.001100,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.173967,98.910521,116.554602,158.353056,-0.021405,0.019561,0.000000,14.207252,117.461004,-0.000417,94.429801,117.193261,150.932182,117.213267,155.335419,116.998275,90.761014,116.803150,-0.066826,-1.781167,32.025740,-235.836972,116.833866,-0.664738,0.166629,0.020961,0.000000,68.102290,0.000088,3.220746,0.000069,12.662391,-1.952043,1.040355,0.073969,0.052751,126.200221,110.433800,32.000000,32.000000,32.000000,32.000000,72.264676,32.000000,70.367226,75.477410,83.689030,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,-0.000005,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.109986,98.853107,116.446699,158.234109,-0.022301,0.019558,0.000000,14.208679,117.313049,-0.000172,94.360507,117.119480,150.822686,117.067467,155.242994,116.885943,90.704714,116.722303,-0.066682,-1.779178,32.025740,-235.834891,116.734135,-0.665325,0.172326,0.028552,0.000000,71.879594,Inf,NaN,Inf,12.726667,-1.872040,1.040991,0.073742,0.052135,126.248123,110.476186,32.000000,32.000000,32.000000,32.000000,72.255293,32.000000,70.360824,75.419511,83.607756,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498359,-0.000005,15.000554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.153771,98.799299,116.257264,158.117682,-0.022185,0.019560,0.000000,14.209678,117.192614,-0.000307,94.297451,116.865452,150.725533,116.916659,155.190852,116.705058,90.627586,116.592873,-0.066656,-1.778834,32.025740,-235.837813,116.542606,-0.662102,0.169514,0.026028,0.000000,69.700380,Inf,NaN,Inf,12.649368,-1.951394,1.039052,0.073925,0.052327,126.156416,110.448676,32.000000,32.000000,32.000000,32.000000,72.263390,32.000000,70.385755,75.346163,83.548360,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,-0.000004,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.210605,98.740777,116.127798,158.002657,-0.021186,0.019509,0.000000,14.215243,116.971328,-0.000398,94.226902,116.749514,150.604387,116.762729,155.112172,116.620985,90.537209,116.426873,-0.066842,-1.778001,32.025740,-235.828654,116.341287,-0.656707,0.167927,0.024062,0.000000,64.906111,Inf,NaN,Inf,12.627727,-1.938944,1.038683,0.073881,0.052763,126.165714,110.444662,32.000000,32.000000,32.000000,32.000000,72.258108,32.000000,70.365409,75.270268,83.474381,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,-0.000004,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.189417,98.740777,116.036055,158.002657,-0.020199,0.019479,0.000000,14.211390,116.897687,-0.000165,94.183588,116.634554,150.512765,116.709146,155.051937,116.409987,90.473558,116.329646,-0.067012,-1.777191,32.025740,-235.831853,116.309370,-0.652963,0.168612,0.022890,0.000000,71.298470,Inf,NaN,Inf,12.549438,-1.932065,1.036588,0.073880,0.052182,126.150861,110.399838,32.000000,32.000000,32.000000,32.000000,72.281058,32.000000,70.373592,75.217783,83.410199,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,-0.000004,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.225596,98.686693,115.829361,157.883717,-0.021351,0.019488,0.000000,14.208964,116.705674,-0.000119,94.098011,116.440776,150.382795,116.485390,154.970159,116.279786,90.414162,116.197770,-0.067162,-1.776569,32.025740,-235.832482,116.160917,-0.649628,0.167422,0.022908,0.000000,71.589032,Inf,NaN,Inf,12.459147,-1.931871,1.034909,0.073671,0.052638,126.006477,110.491910,32.000000,32.000000,32.000000,32.000000,72.236710,32.000000,70.343224,75.103452,83.335191,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498251,-0.000004,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.155547,98.630668,115.739699,157.768137,-0.022331,0.019526,0.000000,14.210962,116.602091,-0.000258,94.029209,116.388845,150.263024,116.415737,154.892873,116.131028,90.340536,116.085010,-0.067385,-1.774986,32.025740,-235.834895,116.109562,-0.647190,0.166647,0.022097,0.000000,63.743864,Inf,NaN,Inf,12.470989,-1.921086,1.034287,0.073760,0.052513,125.967232,110.549860,32.000000,32.000000,32.000000,32.000000,72.222625,32.000000,70.346823,75.026599,83.260541,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498738,-0.000004,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.181221,98.572979,115.603055,157.653958,-0.021867,0.019529,0.000000,14.207252,116.474168,-0.000143,93.979831,116.135630,150.173711,116.239772,154.833442,115.981941,90.301544,115.951196,-0.067414,-1.774092,32.025740,-235.836319,115.932251,-0.644662,0.169369,0.021682,0.000000,65.777796,Inf,NaN,Inf,12.396686,-1.933448,1.032112,0.073479,0.054178,125.939086,110.618697,32.000000,32.000000,32.000000,32.000000,72.244643,32.000000,70.370834,74.942814,83.204879,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,-0.000004,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.084602,98.572979,115.531173,157.653958,-0.020975,0.019480,0.000000,14.211818,116.371847,0.000096,93.922175,116.151243,150.039147,116.124267,154.769437,115.898825,90.224601,115.876754,-0.067316,-1.773201,32.025740,-235.831425,115.771864,-0.645991,0.166953,0.021809,0.000000,61.709931,Inf,NaN,Inf,12.379812,-1.921228,1.031957,0.073871,0.052914,125.921595,110.672613,32.000000,32.000000,32.000000,32.000000,72.231017,32.000000,70.358312,74.864763,83.129333,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,-0.000004,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.142499,98.521115,115.346686,157.535864,-0.020710,0.019447,0.000000,14.209963,116.184654,-0.000123,93.848712,115.990848,149.919673,115.920057,154.678095,115.773595,90.110597,115.582209,-0.067204,-1.771592,32.025740,-235.834424,115.605055,-0.643578,0.170271,0.024351,0.000000,57.787348,Inf,NaN,Inf,12.307772,-1.955164,1.030503,0.073847,0.052894,125.898479,110.695458,32.000000,32.000000,32.000000,32.000000,72.211822,32.000000,70.338638,74.791970,83.053195,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,-0.000003,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.081783,98.465646,115.248973,157.416373,-0.021989,0.019453,0.000000,14.210106,116.083138,-0.000265,93.792271,115.890605,149.839100,115.792276,154.606952,115.740002,90.040144,115.551009,-0.067269,-1.771017,32.025740,-235.833301,115.528840,-0.644571,0.169568,0.023521,0.000000,58.804314,Inf,NaN,Inf,12.361798,-1.918821,1.030750,0.074096,0.052417,125.909842,110.713743,32.000000,32.000000,32.000000,32.000000,72.244096,32.000000,70.323694,74.720162,82.999727,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,-0.000003,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.116858,98.414061,115.099020,157.296605,-0.022957,0.019456,0.000000,14.211247,115.913815,0.000213,93.728416,115.598222,149.719941,115.738290,154.546206,115.563660,89.984890,115.396256,-0.067463,-1.769789,32.025740,-235.833630,115.266153,-0.646028,0.167747,0.024135,0.000000,60.983527,Inf,NaN,Inf,12.277555,-1.965645,1.028572,0.073187,0.052564,125.894129,110.706880,32.000000,32.000000,32.000000,32.000000,72.232494,32.000000,70.333009,74.650199,82.922351,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,-0.000003,15.000597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.173570,98.362753,114.931239,157.176279,-0.021824,0.019463,0.000000,14.208821,115.808260,0.000022,93.671450,115.541866,149.622504,115.497520,154.476066,115.237721,89.928496,115.235813,-0.067351,-1.767465,32.025740,-235.833279,115.153922,-0.654623,0.170199,0.026262,0.000000,55.462853,Inf,NaN,Inf,12.256042,-1.912247,1.028258,0.073838,0.052119,125.919795,110.751587,32.000000,32.000000,32.000000,32.000000,72.244414,32.000000,70.334521,74.611674,82.858536,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498954,-0.000003,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.058453,98.362753,114.834796,157.176279,-0.020862,0.019478,0.000000,14.212104,115.647287,-0.000100,93.606405,115.453534,149.517198,115.420155,154.390149,115.273762,89.809610,115.146211,-0.067411,-1.767468,32.025740,-235.836694,115.105809,-0.663487,0.173426,0.027759,0.000000,52.847797,Inf,NaN,Inf,12.184838,-1.941632,1.026599,0.073898,0.053213,126.005017,110.644135,32.000000,32.000000,32.000000,32.000000,72.231030,32.000000,70.335338,74.532009,82.789754,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,-0.000003,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.207569,98.310336,114.625705,157.056516,-0.020746,0.019439,0.000000,14.203969,115.528179,0.000281,93.542624,115.251287,149.395215,115.171714,154.314505,114.989380,89.729698,115.042581,-0.067314,-1.767397,32.025740,-235.841398,114.897968,-0.667888,0.168468,0.022872,0.000000,58.368471,Inf,NaN,Inf,12.101823,-1.973080,1.024584,0.073750,0.052676,126.087177,110.636962,32.000000,32.000000,32.000000,32.000000,72.240512,32.000000,70.310507,74.459420,82.721442,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,-0.000003,15.000733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.153092,98.260139,114.563162,156.936755,-0.022013,0.019450,0.000000,14.210106,115.386895,0.000260,93.502448,115.218113,149.316203,115.172125,154.274835,115.056796,89.710554,114.902127,-0.067233,-1.766043,32.025740,-235.832321,114.818283,-0.668181,0.171299,0.023846,0.000000,56.043977,Inf,NaN,Inf,12.166198,-1.903292,1.024776,0.074160,0.052866,126.048914,110.708969,32.000000,32.000000,32.000000,32.000000,72.239926,32.000000,70.316806,74.416569,82.669433,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,-0.000003,15.000742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.204041,98.210219,114.425655,156.820074,-0.022781,0.019435,0.000000,14.208679,115.255862,-0.000044,93.436327,115.012665,149.214358,114.948877,154.192378,114.798352,89.642061,114.720319,-0.067136,-1.764022,32.025740,-235.836198,114.633792,-0.671199,0.172146,0.026190,0.000000,55.462853,Inf,NaN,Inf,12.030402,-1.880200,1.021551,0.073360,0.052329,125.803861,110.746231,32.000000,32.000000,32.000000,32.000000,72.270936,32.000000,70.302769,74.329945,82.584423,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,-0.000002,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.076680,98.210219,114.317362,156.820074,-0.022297,0.019415,0.000000,14.206110,115.179746,-0.000089,93.387251,114.915232,149.087403,114.841286,154.095908,114.722769,89.536061,114.652781,-0.067096,-1.762009,32.025740,-235.838767,114.607239,-0.673624,0.166178,0.018996,0.000000,59.094876,Inf,NaN,Inf,12.010657,-1.938126,1.021489,0.074010,0.052217,125.645867,110.788452,32.000000,32.000000,32.000000,32.000000,72.343873,32.000000,70.299516,74.289139,82.513112,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,-0.000002,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.146510,98.160854,114.163452,156.709831,-0.021267,0.019435,0.000000,14.206966,115.036287,0.000077,93.327873,114.668696,149.004573,114.788323,154.068353,114.645395,89.479249,114.440771,-0.067012,-1.760005,32.025740,-235.835624,114.539242,-0.677893,0.171010,0.024964,0.000000,59.530718,Inf,NaN,Inf,11.932257,-1.969501,1.019800,0.073860,0.052630,125.808736,110.810200,32.000000,32.000000,32.000000,32.000000,72.388790,32.000000,70.285087,74.245051,82.443151,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498377,-0.000002,15.000469,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.092516,98.110658,114.084697,156.599869,-0.020383,0.019459,0.000000,14.206824,114.978778,-0.000270,93.250838,114.659295,148.873807,114.646025,153.969241,114.401437,89.400524,114.341868,-0.066960,-1.758152,32.025740,-235.840014,114.373656,-0.680643,0.169532,0.022530,0.000000,55.462853,Inf,NaN,Inf,12.003467,-1.900631,1.019992,0.073858,0.052652,125.842986,110.891741,32.000000,32.000000,32.000000,32.000000,72.355817,32.000000,70.268168,74.169581,82.344547,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,-0.000002,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.153773,98.062680,113.936228,156.487112,-0.021617,0.019479,0.000000,14.205254,114.806253,-0.000366,93.194346,114.471409,148.782066,114.454042,153.873764,114.394326,89.329189,114.251005,-0.067025,-1.756407,32.025740,-235.838806,114.213986,-0.686642,0.164393,0.017662,0.000000,48.344090,Inf,NaN,Inf,11.915051,-1.960481,1.017985,0.074745,0.052527,126.011360,110.971389,32.000000,32.000000,32.000000,32.000000,72.338485,32.000000,70.286767,74.161255,82.268526,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498503,-0.000002,15.000571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.090977,98.062680,113.872817,156.487112,-0.022530,0.019490,0.000000,14.215243,114.703634,-0.000112,93.165631,114.487571,148.704505,114.505909,153.825723,114.258775,89.297712,114.108528,-0.067017,-1.754657,32.025740,-235.831104,114.105848,-0.693481,0.163185,0.018112,0.000000,57.351505,Inf,NaN,Inf,11.895048,-1.936234,1.017773,0.074580,0.053158,126.095277,110.994911,32.000000,32.000000,32.000000,32.000000,72.356587,32.000000,70.284746,74.150986,82.218788,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,-0.000002,15.000631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.102141,98.009434,113.663665,156.372678,-0.022350,0.019486,0.000000,14.207965,114.554165,-0.000282,93.020826,114.257429,148.499764,114.267649,153.694661,114.117366,89.167884,113.987961,-0.067159,-1.752366,32.025740,-235.839199,113.908001,-0.704828,0.163131,0.017914,0.000000,60.402403,Inf,NaN,Inf,11.812817,-1.914979,1.015893,0.074017,0.052384,126.103055,111.073693,32.000000,32.000000,32.000000,32.000000,72.340033,32.000000,70.288858,74.084468,82.070688,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,-0.000002,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.998573,97.959516,113.497345,156.263003,-0.021350,0.019432,0.000000,14.204968,114.369099,-0.000367,92.956252,114.122045,148.377119,114.113827,153.605933,114.070854,89.117584,113.938277,-0.067052,-1.750649,32.025740,-235.837622,113.731566,-0.718100,0.162013,0.017734,0.000000,57.206224,Inf,NaN,Inf,11.847931,-1.962093,1.015896,0.073644,0.053123,125.899299,111.085976,32.000000,32.000000,32.000000,32.000000,72.314470,32.000000,70.265100,74.057926,81.995826,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499062,-0.000002,15.000835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.107378,97.905439,113.460993,156.148574,-0.020448,0.019405,0.000000,14.205825,114.309320,-0.000110,92.905736,113.865600,148.301872,114.089654,153.543926,113.817627,89.048639,113.735572,-0.067007,-1.748891,32.025740,-235.837746,113.780228,-0.733509,0.163005,0.017698,0.000000,57.206224,Inf,NaN,Inf,11.788443,-1.898826,1.013929,0.074166,0.052736,125.762941,111.107386,32.000000,32.000000,32.000000,32.000000,72.299395,32.000000,70.292598,74.043592,81.921388,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,-0.000002,15.000554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.039945,97.851917,113.308678,156.029110,-0.021734,0.019392,0.000000,14.208964,114.071226,-0.000095,92.831829,113.866628,148.191826,113.782146,153.465852,113.651269,88.958062,113.538415,-0.067143,-1.747142,32.025740,-235.839997,113.548582,-0.746560,0.160462,0.013749,0.000000,50.668584,Inf,NaN,Inf,11.796467,-1.875969,1.013382,0.074125,0.052060,125.710634,111.144516,32.000000,32.000000,32.000000,32.000000,72.306959,32.000000,70.287574,74.011747,81.849689,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,-0.000002,15.000332,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.120072,97.851917,113.213385,156.029110,-0.022701,0.019388,0.000000,14.207822,114.020890,-0.000272,92.784394,113.788654,148.077837,113.817647,153.379694,113.668707,88.879646,113.564535,-0.066902,-1.745384,32.025740,-235.837708,113.370087,-0.756928,0.159290,0.014398,0.000000,59.385437,Inf,NaN,Inf,11.681519,-1.919088,1.012074,0.073772,0.052595,125.710545,111.149572,32.000000,32.000000,32.000000,32.000000,72.289860,32.000000,70.275363,74.001242,81.777978,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499044,-0.000001,15.000921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.051821,97.802001,113.077944,155.910489,-0.021982,0.019365,0.000000,14.206824,113.882276,-0.000236,92.697331,113.644710,147.971686,113.605787,153.310055,113.428455,88.838664,113.458898,-0.066873,-1.743621,32.025740,-235.841647,113.256345,-0.765183,0.158822,0.013821,0.000000,53.283640,Inf,NaN,Inf,11.665716,-1.937653,1.011324,0.074008,0.052837,125.814215,111.179668,32.000000,32.000000,32.000000,32.000000,72.270556,32.000000,70.279173,73.969104,81.688765,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499333,-0.000001,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.064915,97.750144,113.010179,155.798584,-0.021044,0.019313,0.000000,14.210819,113.814523,0.000164,92.681384,113.551080,147.886014,113.518829,153.250191,113.327167,88.777078,113.215421,-0.066703,-1.741840,32.025740,-235.831117,113.229341,-0.776808,0.160661,0.015696,0.000000,61.564651,Inf,NaN,Inf,11.620898,-1.844768,1.009751,0.074017,0.052129,125.909004,111.278740,32.000000,32.000000,32.000000,32.000000,72.278776,32.000000,70.280830,73.932344,81.611102,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499297,-0.000001,15.000878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.039043,97.698564,112.839673,155.691717,-0.020962,0.019293,0.000000,14.205111,113.604518,-0.000053,92.625365,113.288396,147.789404,113.314202,153.191572,113.163044,88.686318,113.105892,-0.066844,-1.740070,32.025740,-235.837806,113.112848,-0.777444,0.160048,0.013695,0.000000,53.864764,Inf,NaN,Inf,11.609156,-1.862314,1.009158,0.073554,0.052119,126.026826,111.373502,32.000000,32.000000,32.000000,32.000000,72.272851,32.000000,70.283855,73.903966,81.532671,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,-0.000001,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.081265,97.698564,112.730943,155.691717,-0.022309,0.019304,57.863155,14.207252,113.564328,-0.000186,92.560792,113.263247,147.699773,113.346115,153.091020,113.123136,88.649417,113.092688,-0.066792,-1.738271,32.025740,-235.839912,113.061309,-0.781520,0.160625,0.016399,1.207762,58.804314,Inf,NaN,Inf,11.549975,-1.935777,1.008435,0.073700,0.052593,126.049070,111.434097,32.000000,32.000000,32.000000,32.000000,72.248868,32.000000,70.258818,73.855492,81.439778,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499062,-0.000001,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.044903,97.647817,112.629709,155.582054,-0.023199,0.019341,57.913682,14.209250,113.444565,0.000359,92.520937,113.151214,147.571418,113.102081,153.012194,113.050978,88.570943,112.905163,-0.066514,-1.735912,32.025740,-235.833667,112.882201,-0.775464,0.161148,0.016219,1.131168,55.027011,Inf,NaN,Inf,11.512869,-1.905842,1.007146,0.073906,0.052579,126.069989,111.441892,32.000000,32.000000,32.000000,32.000000,72.206576,32.000000,70.261720,73.819553,81.363090,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498540,-0.000001,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.932129,97.595684,112.493138,155.477988,-0.022025,0.019329,57.875631,14.207252,113.306915,0.000050,92.446906,112.980768,147.481056,113.061804,152.950333,112.804350,88.497276,112.776980,-0.066385,-1.734162,32.025740,-235.836319,112.866824,-0.772366,0.159525,0.014596,1.178177,57.351505,0.000015,2.799033,0.000068,11.489249,-1.876278,1.005796,0.073623,0.051995,125.941634,111.353452,32.000000,32.000000,32.000000,32.000000,72.223254,32.000000,70.281953,73.800459,81.276508,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,-0.000001,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.053553,97.545215,112.394185,155.369169,-0.021054,0.019312,57.866007,14.208679,113.257349,-0.000182,92.349600,112.938499,147.368488,112.993544,152.866384,112.815719,88.426459,112.750493,-0.066241,-1.732418,32.025740,-235.838975,112.732013,-0.765996,0.159615,0.016129,1.148141,55.898696,0.000014,2.785629,0.000068,11.458842,-1.902052,1.005219,0.073344,0.052071,125.823407,111.348538,32.000000,32.000000,32.000000,32.000000,72.218789,32.000000,70.289630,73.796125,81.210818,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,-0.000001,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.914201,97.492805,112.247643,155.251679,-0.020955,0.019315,58.002902,14.202971,113.075619,-0.000076,92.326006,112.719998,147.282032,112.747856,152.820549,112.618511,88.382290,112.558038,-0.066204,-1.730690,32.025740,-235.840273,112.507835,-0.761924,0.161274,0.017013,1.240590,60.257123,0.000013,2.786802,0.000068,11.469828,-1.899721,1.005012,0.073471,0.052699,125.693723,111.466574,32.000000,32.000000,32.000000,32.000000,72.259388,32.000000,70.291321,73.780872,81.129002,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,-0.000001,15.000520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.052080,97.492805,112.202762,155.251679,-0.022281,0.019321,57.899224,14.212246,113.079828,-0.000122,92.245134,112.596075,147.195784,112.742900,152.730574,112.559988,88.320790,112.437700,-0.066052,-1.728938,32.025740,-235.835244,112.469143,-0.759352,0.162554,0.019014,1.202543,58.513752,0.000008,2.765183,0.000068,11.351402,-1.843651,1.003040,0.073642,0.052561,125.659641,111.548714,32.000000,32.000000,32.000000,32.000000,72.266677,32.000000,70.268358,73.734457,81.061238,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,-0.000000,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.931723,97.443446,112.082541,155.138388,-0.022975,0.019308,0.000000,14.210534,112.927263,-0.000434,92.207053,112.617104,147.101589,112.615881,152.643686,112.468148,88.242878,112.339186,-0.065913,-1.728364,32.025740,-235.831566,112.246513,-0.760858,0.162644,0.017806,0.000000,54.445887,0.000007,2.752866,0.000068,11.376988,-1.906720,1.002979,0.074166,0.052552,125.658141,111.581619,32.000000,32.000000,32.000000,32.000000,72.277299,32.000000,70.249196,73.721982,80.958896,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,-0.000000,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
112.045708,97.391592,112.006015,155.029015,-0.022435,0.019301,0.000000,14.207965,112.810125,-0.000479,92.146573,112.512524,147.004170,112.510745,152.570275,112.359969,88.183324,112.206841,-0.065774,-1.726633,32.025740,-235.838219,112.200707,-0.769404,0.163347,0.018166,0.000000,58.368471,0.000003,2.726666,0.000068,11.299816,-1.912342,1.001345,0.073748,0.052481,125.645033,111.662884,32.000000,32.000000,32.000000,32.000000,72.289779,32.000000,70.250179,73.739074,80.892272,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,-0.000000,15.000631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.945611,97.345284,111.841495,154.919085,-0.021346,0.019314,0.000000,14.211390,112.648641,-0.000181,92.068919,112.320212,146.896131,112.372178,152.499574,112.234315,88.109647,112.075266,-0.065512,-1.724801,32.025740,-235.833324,112.081111,-0.779762,0.162211,0.016418,0.000000,60.692965,Inf,NaN,Inf,11.317819,-1.889419,1.001347,0.074298,0.052940,125.623832,111.637008,32.000000,32.000000,32.000000,32.000000,72.270493,32.000000,70.237542,73.722357,80.813860,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498738,-0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.899267,97.295649,111.728655,154.804961,-0.020936,0.019311,0.000000,14.206110,112.574390,-0.000451,92.048975,112.153631,146.817112,112.267929,152.449786,112.080562,88.069569,111.897604,-0.065350,-1.722098,32.025740,-235.840074,111.935840,-0.791963,0.161815,0.017175,0.000000,58.223190,-Inf,NaN,Inf,11.202167,-1.903797,0.999646,0.073654,0.053169,125.572903,111.668400,32.000000,32.000000,32.000000,32.000000,72.273944,32.000000,70.274749,73.707772,80.730412,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,0.000000,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.963263,97.295649,111.689536,154.804961,-0.022210,0.019365,0.000000,14.213673,112.441071,-0.000494,91.976000,112.102068,146.709115,112.151495,152.346905,111.976485,87.994936,111.923287,-0.065208,-1.721275,32.025740,-235.834471,111.814671,-0.797211,0.163510,0.017409,0.000000,53.283640,-Inf,NaN,Inf,11.211881,-1.903687,0.999070,0.073700,0.052658,125.459578,111.722718,32.000000,32.000000,32.000000,32.000000,72.285552,32.000000,70.230238,73.679553,80.638738,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,0.000000,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.857583,97.248510,111.511343,154.689161,-0.022433,0.019438,0.000000,14.206966,112.300018,-0.000166,91.903289,112.008781,146.626495,112.014083,152.281026,111.847055,87.957542,111.716610,-0.065103,-1.721148,32.025740,-235.837421,111.805354,-0.803360,0.161652,0.016922,0.000000,55.462853,-Inf,NaN,Inf,11.188196,-1.963046,0.998475,0.073920,0.052390,125.319600,111.767013,32.000000,32.000000,32.000000,32.000000,72.300509,32.000000,70.250269,73.644142,80.567002,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.812308,97.203867,111.449648,154.585110,-0.021283,0.019401,0.000000,14.204968,112.348522,-0.000304,91.847150,111.918255,146.517085,111.933564,152.206327,111.835767,87.951540,111.688983,-0.065019,-1.719970,32.025740,-235.840399,111.708887,-0.808976,0.160769,0.014939,0.000000,59.240156,-Inf,NaN,Inf,11.152364,-1.874032,0.997555,0.073495,0.052640,125.292786,111.856909,32.000000,32.000000,32.000000,32.000000,72.279959,32.000000,70.246555,73.612347,80.507258,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498071,0.000000,15.000861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.638811,97.156452,111.347284,154.475468,-0.020590,0.019437,0.000000,14.208393,112.145689,-0.000368,91.800508,111.830877,146.428997,111.846363,152.147534,111.678821,87.871047,111.606217,-0.064901,-1.717104,32.025740,-235.835994,111.530063,-0.812301,0.161815,0.014885,0.000000,56.479820,-Inf,NaN,Inf,11.164403,-1.952445,0.996905,0.073624,0.051814,125.378903,111.902749,32.000000,32.000000,32.000000,32.000000,72.218695,32.000000,70.260656,73.596230,80.446958,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499369,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.695635,97.156452,111.278774,154.475468,-0.020314,0.019425,0.000000,14.212104,112.071930,-0.000107,91.718355,111.760191,146.307206,111.774497,152.064706,111.599250,87.799732,111.564220,-0.064856,-1.716543,32.025740,-235.832937,111.457252,-0.817202,0.161959,0.015732,0.000000,58.368471,-Inf,NaN,Inf,11.145128,-1.961935,0.996757,0.073659,0.053943,125.328408,111.959112,32.000000,32.000000,32.000000,32.000000,72.198557,32.000000,70.243086,73.548978,80.354518,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498233,0.000000,15.000733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.500455,97.108205,111.157450,154.365827,-0.021741,0.019489,0.000000,14.208108,112.049139,-0.000113,91.688945,111.698692,146.208007,111.587940,151.993353,111.527944,87.715531,111.388658,-0.064623,-1.713051,32.025740,-235.835299,111.371677,-0.825482,0.158136,0.013983,0.000000,57.060943,-Inf,NaN,Inf,11.194990,-1.927873,0.997389,0.074337,0.052511,125.193807,112.010055,32.000000,32.000000,32.000000,32.000000,72.176516,32.000000,70.245123,73.505140,80.282281,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498431,0.000000,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.563824,97.063008,111.129299,154.252273,-0.022624,0.019528,0.000000,14.210248,111.885064,-0.000285,91.635085,111.608731,146.086323,111.574704,151.924683,111.416651,87.672427,111.345254,-0.064495,-1.709516,32.025740,-235.837406,111.379202,-0.827720,0.161021,0.015841,0.000000,57.496786,-Inf,NaN,Inf,11.163117,-1.880127,0.996268,0.074168,0.052594,125.079521,112.024664,32.000000,32.000000,32.000000,32.000000,72.184966,32.000000,70.228112,73.441911,80.201897,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.317120,97.017812,111.121967,154.143476,-0.021659,0.019570,0.000000,14.207965,111.864312,-0.000233,91.593911,111.410061,145.970449,111.536596,151.855352,111.285941,87.586884,111.294815,-0.064542,-1.708315,32.025740,-235.835932,111.159428,-0.825761,0.159741,0.014092,0.000000,60.402403,-Inf,NaN,Inf,11.224398,-1.894526,0.996924,0.073758,0.052057,124.999772,111.891962,32.000000,32.000000,32.000000,32.000000,72.186305,32.000000,70.219925,73.399040,80.125847,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000000,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.304758,96.974834,110.973042,154.027689,-0.020529,0.019588,0.000000,14.209250,111.663915,0.000078,91.490752,111.278471,145.799014,111.358263,151.728120,111.214211,87.493503,111.122411,-0.064725,-1.708302,32.025740,-235.835791,111.076523,-0.815305,0.161472,0.017157,0.000000,64.615549,-Inf,NaN,Inf,11.143625,-1.875818,0.996105,0.073902,0.052735,124.912503,111.778128,32.000000,32.000000,32.000000,32.000000,72.266659,32.000000,70.197809,73.337330,80.001291,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499189,0.000000,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.226717,96.974834,110.919244,154.027689,-0.021224,0.019592,0.000000,14.211247,111.652674,-0.000108,91.472119,111.234986,145.728334,111.338832,151.687811,111.130482,87.441727,111.054216,-0.064683,-1.708315,32.025740,-235.834120,111.044910,-0.807800,0.159759,0.015282,0.000000,59.094876,-Inf,NaN,Inf,11.237018,-1.818632,0.998247,0.073641,0.052811,124.900656,111.782333,32.000000,32.000000,32.000000,32.000000,72.308786,32.000000,70.237541,73.328145,79.952746,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
111.163126,96.932411,110.907244,153.919455,-0.022375,0.019598,0.000000,14.208393,111.579052,-0.000051,91.403328,111.195259,145.606249,111.183516,151.580449,111.047606,87.402626,111.004838,-0.064565,-1.707758,32.025740,-235.841221,110.992782,-0.799236,0.162049,0.016237,0.000000,62.581617,-Inf,NaN,Inf,11.200991,-1.822253,0.997020,0.074114,0.052434,124.805793,111.807579,32.000000,32.000000,32.000000,32.000000,72.252994,32.000000,70.208129,73.319093,79.861207,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000000,15.000631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
