OSU 80 Ton Compressor Load Stand
111.075713,96.888880,110.810799,153.815138,-0.022976,0.019580,0.000000,14.203969,111.464961,0.000378,91.324030,111.086063,145.498036,111.178111,151.512315,111.024276,87.361437,110.784773,-0.064489,-1.706030,32.025740,-235.839274,110.935657,-0.796829,0.159615,0.014344,0.000000,67.085324,-Inf,NaN,Inf,11.244884,-1.808878,0.997236,0.073702,0.052682,124.923473,111.875102,32.000000,32.000000,32.000000,32.000000,72.299358,32.000000,70.212476,73.276719,79.801601,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498449,0.000000,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
110.964941,96.845903,110.677068,153.712502,-0.021718,0.019592,0.000000,14.211105,111.414730,0.000043,91.269579,111.030172,145.411713,111.079407,151.442801,110.929387,87.297006,110.821618,-0.064358,-1.704286,32.025740,-235.833119,110.821566,-0.798384,0.162013,0.015408,0.000000,60.257123,-Inf,NaN,Inf,11.238244,-1.797594,0.997698,0.073538,0.052503,125.121413,111.926338,32.000000,32.000000,32.000000,32.000000,72.298681,32.000000,70.205365,73.245659,79.743155,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498882,0.000000,15.000631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
110.893149,96.845903,110.616707,153.712502,-0.020774,0.019631,0.000000,14.209392,111.286027,-0.000161,91.243824,110.910368,145.350703,110.923597,151.379858,110.789143,87.296567,110.733878,-0.064054,-1.702517,32.025740,-235.836792,110.665505,-0.804106,0.160679,0.016688,0.000000,58.949595,-Inf,NaN,Inf,11.243924,-1.880487,0.997615,0.073760,0.053189,125.347539,111.847981,32.000000,32.000000,32.000000,32.000000,72.338873,32.000000,70.260612,73.227546,79.694715,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498269,0.000000,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
110.776581,96.803481,110.507298,153.603155,-0.020685,0.019654,0.000000,14.203969,111.164073,-0.000038,91.183230,110.696213,145.230781,110.805791,151.290604,110.670450,87.181601,110.626919,-0.063878,-1.700760,32.025740,-235.844501,110.611950,-0.802762,0.163455,0.018130,0.000000,48.779933,-Inf,NaN,Inf,11.263352,-1.795267,0.997406,0.073744,0.051892,125.531640,111.844123,32.000000,32.000000,32.000000,32.000000,72.344065,32.000000,70.213690,73.162185,79.603327,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498540,0.000000,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
110.684432,96.761614,110.466316,153.493251,-0.022057,0.019687,0.000000,14.207965,111.257306,-0.000084,91.146553,110.697610,145.141700,110.842177,151.241515,110.667927,87.122540,110.534276,-0.063802,-1.698982,32.025740,-235.832175,110.551172,-0.794777,0.164285,0.020330,0.000000,54.881730,-Inf,NaN,Inf,11.303823,-1.844342,0.997507,0.074014,0.052488,125.854636,111.909300,32.000000,32.000000,32.000000,32.000000,72.335887,32.000000,70.233060,73.137669,79.544145,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499098,0.000000,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
110.593316,96.717251,110.341100,153.388103,-0.022897,0.019721,0.000000,14.206110,111.011602,-0.000449,91.063994,110.652221,145.060299,110.658251,151.154505,110.480765,87.070742,110.434314,-0.063807,-1.696611,32.025740,-235.837950,110.394969,-0.762236,0.165042,0.019519,0.000000,53.719483,-Inf,NaN,Inf,11.327153,-1.789770,0.997569,0.073905,0.052174,126.062551,111.955039,32.000000,32.000000,32.000000,32.000000,72.340837,32.000000,70.230915,73.114447,79.468901,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498882,0.000000,15.000827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
110.507187,96.672890,110.216986,153.280160,-0.021566,0.019763,0.000000,14.210962,110.911854,-0.000323,91.034812,110.512666,144.971369,110.569533,151.099118,110.392393,87.051389,110.396070,-0.063545,-1.694836,32.025740,-235.832281,110.349405,-0.726936,0.163185,0.018996,0.000000,54.736449,-Inf,NaN,Inf,11.337302,-1.783057,0.998029,0.073986,0.052311,126.132443,111.996339,32.000000,32.000000,32.000000,32.000000,72.348851,32.000000,70.232628,73.084733,79.418185,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
110.429667,96.672890,110.168772,153.280160,-0.020608,0.019793,0.000000,14.203399,110.845780,-0.000092,90.991412,110.451986,144.884691,110.478704,151.021673,110.325017,87.005047,110.275871,-0.063608,-1.693082,32.025740,-235.843439,110.241336,-0.687915,0.162374,0.018329,0.000000,56.334539,-Inf,NaN,Inf,11.344404,-1.787781,0.997719,0.073966,0.052758,125.980136,111.999129,32.000000,32.000000,32.000000,32.000000,72.360889,32.000000,70.227670,73.053332,79.326688,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498936,0.000000,15.000528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
110.373725,96.628805,110.038724,153.177533,-0.020659,0.019826,0.000000,14.203399,110.700811,-0.000313,90.892178,110.401143,144.758278,110.294180,150.927891,110.143622,86.918899,110.246324,-0.063566,-1.692369,32.025740,-235.843112,110.087477,-0.651324,0.163221,0.016201,0.000000,56.189258,-Inf,NaN,Inf,11.348719,-1.790062,0.997374,0.074313,0.052730,125.815390,112.014236,32.000000,32.000000,32.000000,32.000000,72.318870,32.000000,70.217318,72.951636,79.239343,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498377,0.000000,15.000733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
110.314067,96.584444,109.958756,153.079381,-0.022156,0.019874,0.000000,14.212960,110.626038,-0.000359,90.870564,110.271820,144.691746,110.268734,150.871619,110.116839,86.913712,110.020002,-0.063404,-1.690606,32.025740,-235.831264,110.072891,-0.614119,0.162049,0.017103,0.000000,51.830831,-Inf,NaN,Inf,11.392557,-1.811751,0.997637,0.073855,0.053560,125.824450,112.109257,32.000000,32.000000,32.000000,32.000000,72.328660,32.000000,70.204389,72.944951,79.184031,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,0.000000,15.000818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
110.157041,96.540638,109.838372,152.973681,-0.022277,0.019834,0.000000,14.209250,110.549435,-0.000027,90.800117,110.102910,144.607676,110.145771,150.806269,109.995458,86.838791,110.009273,-0.063223,-1.688853,32.025740,-235.838731,110.012564,-0.582528,0.162572,0.017626,0.000000,49.215775,-Inf,NaN,Inf,11.380120,-1.742336,0.996965,0.073477,0.052746,125.840744,112.083476,32.000000,32.000000,32.000000,32.000000,72.312696,32.000000,70.202289,72.868011,79.090358,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,0.000000,15.000827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
110.026986,96.540638,109.792714,152.973681,-0.021134,0.019845,0.000000,14.208536,110.462263,-0.000184,90.791510,110.075557,144.509967,110.051650,150.748634,110.022777,86.803236,109.971340,-0.063220,-1.687115,32.025740,-235.838791,109.850813,-0.553865,0.164555,0.020637,0.000000,58.513752,-Inf,NaN,Inf,11.369523,-1.865423,0.996779,0.073621,0.054457,125.963715,112.072638,32.000000,32.000000,32.000000,32.000000,72.348691,32.000000,70.243051,72.842066,79.079518,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.997885,96.494891,109.694133,152.862390,-0.020515,0.019844,0.000000,14.205254,110.394586,-0.000323,90.708882,110.010061,144.410835,109.993403,150.672877,109.919752,86.757893,109.797635,-0.063209,-1.685354,32.025740,-235.843217,109.818325,-0.534324,0.167134,0.022133,0.000000,57.642067,-Inf,NaN,Inf,11.414653,-1.796587,0.997107,0.073985,0.053084,126.096389,112.062174,32.000000,32.000000,32.000000,32.000000,72.581226,32.000000,70.213417,72.770751,78.971763,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000000,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.796418,96.451917,109.547024,152.756415,-0.021727,0.019870,0.000000,14.204683,110.224858,0.000023,90.652303,109.928597,144.325863,109.881922,150.580428,109.749683,86.686421,109.666145,-0.063144,-1.683024,32.025740,-235.839541,109.707296,-0.515415,0.165745,0.020060,0.000000,57.206224,-Inf,NaN,Inf,11.488386,-1.782553,0.997871,0.074239,0.052401,125.974573,112.055974,32.000000,32.000000,32.000000,32.000000,72.364772,32.000000,70.218246,72.694500,78.891827,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000000,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.815736,96.408943,109.509693,152.653237,-0.022657,0.019872,0.000000,14.213673,110.198709,-0.000028,90.594798,109.882358,144.212911,109.882078,150.512215,109.704402,86.618486,109.614246,-0.063278,-1.681231,32.025740,-235.832184,109.668155,-0.511886,0.164898,0.018148,0.000000,57.642067,-Inf,NaN,Inf,11.459147,-1.835830,0.997239,0.073358,0.052621,125.964455,112.095142,32.000000,32.000000,32.000000,32.000000,72.387394,32.000000,70.201426,72.654152,78.794926,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498395,0.000000,15.000520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.629018,96.364584,109.427800,152.549781,-0.022629,0.019877,0.000000,14.205967,110.172698,-0.000136,90.564914,109.673717,144.137674,109.815318,150.457942,109.583752,86.586221,109.436280,-0.063338,-1.679485,32.025740,-235.839400,109.539548,-0.511450,0.163672,0.020943,0.000000,56.479820,-Inf,NaN,Inf,11.530545,-1.839089,0.997729,0.074160,0.052067,126.006029,112.143670,32.000000,32.000000,32.000000,32.000000,72.366385,32.000000,70.199831,72.632293,78.740184,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,0.000000,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.672783,96.364584,109.383055,152.549781,-0.021283,0.019858,0.000000,14.206824,110.050323,0.000086,90.498312,109.698776,144.036592,109.692995,150.353282,109.615411,86.533092,109.438279,-0.063367,-1.677762,32.025740,-235.836910,109.511035,-0.508000,0.162897,0.019465,0.000000,56.334539,-Inf,NaN,Inf,11.476597,-1.800669,0.997213,0.073570,0.052489,125.997237,112.117740,32.000000,32.000000,32.000000,32.000000,72.376279,32.000000,70.210435,72.587435,78.680397,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.495233,96.321888,109.260559,152.446327,-0.020579,0.019884,0.000000,14.209392,109.966760,0.000260,90.457650,109.600959,143.919215,109.581708,150.286768,109.484826,86.489111,109.333762,-0.063230,-1.675999,32.025740,-235.836302,109.342287,-0.499332,0.166286,0.020204,0.000000,54.591168,-Inf,NaN,Inf,11.538364,-1.869692,0.998165,0.073463,0.052503,126.006557,112.115336,32.000000,32.000000,32.000000,32.000000,72.353862,32.000000,70.185945,72.511715,78.581785,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000000,15.000605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.535922,96.277806,109.216410,152.346790,-0.021279,0.019883,0.000000,14.206681,109.877753,-0.000113,90.422745,109.488115,143.853184,109.633961,150.209732,109.445934,86.459907,109.307544,-0.063068,-1.674237,32.025740,-235.835092,109.350671,-0.479008,0.163455,0.019068,0.000000,48.925213,-Inf,NaN,Inf,11.513477,-1.815423,0.997358,0.074047,0.052147,126.017948,112.100797,32.000000,32.000000,32.000000,32.000000,72.410814,32.000000,70.191045,72.492392,78.518621,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000000,15.000511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.363662,96.234834,109.143450,152.241941,-0.022447,0.019894,0.000000,14.204826,109.803005,-0.000193,90.394010,109.395457,143.779955,109.532646,150.182551,109.377257,86.408455,109.239087,-0.063112,-1.672478,32.025740,-235.837928,109.237378,-0.454748,0.165926,0.016706,0.000000,58.223190,-Inf,NaN,Inf,11.571792,-1.830986,0.997857,0.073928,0.052459,126.014666,112.167070,32.000000,32.000000,32.000000,32.000000,72.456555,32.000000,70.213645,72.488453,78.474078,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499080,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.357411,96.234834,109.099525,152.241941,-0.023000,0.019921,0.000000,14.212960,109.784499,0.000081,90.355503,109.322535,143.690412,109.376378,150.102672,109.262343,86.371538,109.134911,-0.063120,-1.670750,32.025740,-235.830937,109.122001,-0.431155,0.163960,0.019050,0.000000,57.787348,-Inf,NaN,Inf,11.504549,-1.816724,0.997083,0.073807,0.052884,125.869058,112.219782,32.000000,32.000000,32.000000,32.000000,72.464713,32.000000,70.229339,72.461077,78.406820,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498954,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.164947,96.190198,108.983695,152.135138,-0.021215,0.019935,0.000000,14.210819,109.587704,-0.000398,90.277881,109.315846,143.502825,109.389778,149.952716,109.211146,86.275107,109.051966,-0.063220,-1.668436,32.025740,-235.836835,109.131608,-0.402985,0.164519,0.020564,0.000000,57.787348,-Inf,NaN,Inf,11.559670,-1.804301,0.997986,0.073829,0.052782,125.818434,112.273594,32.000000,32.000000,32.000000,32.000000,72.444007,32.000000,70.238674,72.393430,78.264274,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498395,0.000000,15.000878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.100481,96.145563,108.906638,152.036164,-0.020525,0.019914,0.000000,14.206966,109.656581,-0.000474,90.225321,109.195363,143.433478,109.266180,149.899379,109.049529,86.210538,108.867243,-0.063364,-1.666691,32.025740,-235.840361,108.950401,-0.385533,0.164916,0.019302,0.000000,55.172292,-Inf,NaN,Inf,11.563232,-1.826814,0.997642,0.074239,0.052437,125.756231,112.286003,32.000000,32.000000,32.000000,32.000000,72.398030,32.000000,70.221126,72.358547,78.188816,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.092755,96.104255,108.882850,151.943623,-0.021351,0.019947,0.000000,14.207109,109.574188,-0.000199,90.173453,109.178125,143.353870,109.227063,149.833184,109.099381,86.191450,108.830819,-0.063519,-1.663756,32.025740,-235.835644,108.904370,-0.366415,0.166268,0.022295,0.000000,54.591168,-Inf,NaN,Inf,11.628335,-1.777731,0.998340,0.074070,0.052646,125.743413,112.361567,32.000000,32.000000,32.000000,32.000000,72.405842,32.000000,70.232279,72.314638,78.127625,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.035080,96.061838,108.792971,151.847169,-0.022529,0.019948,0.000000,14.209678,109.507296,-0.000265,90.131415,109.013058,143.266966,109.090257,149.739969,109.000903,86.148925,108.745075,-0.063577,-1.662545,32.025740,-235.832749,108.845428,-0.340539,0.165691,0.020366,0.000000,49.361056,-Inf,NaN,Inf,11.620490,-1.818707,0.998223,0.073847,0.052269,125.484040,112.390644,32.000000,32.000000,32.000000,32.000000,72.381884,32.000000,70.235943,72.272359,78.030026,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
109.022115,96.061838,108.727040,151.847169,-0.023028,0.019970,0.000000,14.208393,109.419063,-0.000484,90.084152,109.017459,143.187572,109.021739,149.672849,108.928071,86.084423,108.846632,-0.063682,-1.661344,32.025740,-235.838281,108.775291,-0.321719,0.164952,0.022061,0.000000,48.053528,-Inf,NaN,Inf,11.583592,-1.820446,0.998076,0.073984,0.052484,125.382901,112.428427,32.000000,32.000000,32.000000,32.000000,72.401930,32.000000,70.214156,72.241934,77.943935,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498179,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.828679,96.016927,108.642634,151.750158,-0.021629,0.019954,0.000000,14.208108,109.328723,-0.000338,90.065030,108.790573,143.123011,108.961581,149.601460,108.802455,86.073222,108.704164,-0.063813,-1.661354,32.025740,-235.836116,108.684126,-0.302547,0.164195,0.017139,0.000000,49.506337,-Inf,NaN,Inf,11.574104,-1.826972,0.997780,0.074394,0.053353,125.303946,112.418737,32.000000,32.000000,32.000000,32.000000,72.403423,32.000000,70.217585,72.203969,77.899738,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.854726,95.972293,108.613047,151.658180,-0.020781,0.019956,0.000000,14.211533,109.330677,-0.000125,90.027218,108.925572,143.065282,108.900063,149.525830,108.759757,86.013392,108.616174,-0.063939,-1.661375,32.025740,-235.830731,108.689182,-0.289020,0.162320,0.016760,0.000000,51.685550,-Inf,NaN,Inf,11.581510,-1.704376,0.997293,0.073929,0.052378,125.255229,112.444851,32.000000,32.000000,32.000000,32.000000,72.422362,32.000000,70.230499,72.190779,77.831926,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499080,0.000000,15.000597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.655920,95.930431,108.517297,151.565365,-0.020911,0.019931,0.000000,14.203541,109.162027,-0.000362,89.976262,108.777560,142.965528,108.870805,149.473847,108.706946,85.998897,108.502239,-0.063931,-1.659617,32.025740,-235.840356,108.608096,-0.283667,0.161508,0.018455,0.000000,56.189258,-Inf,NaN,Inf,11.647147,-1.774681,0.998290,0.073792,0.052833,125.150493,112.428801,32.000000,32.000000,32.000000,32.000000,72.397051,32.000000,70.256350,72.167321,77.788098,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498395,0.000000,15.000972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.689994,95.930431,108.476886,151.565365,-0.022428,0.019902,0.000000,14.208108,109.149105,-0.000410,89.903674,108.708379,142.868214,108.787200,149.383220,108.748998,85.943386,108.513499,-0.063744,-1.657858,32.025740,-235.838239,108.533693,-0.284335,0.159399,0.015768,0.000000,53.864764,-Inf,NaN,Inf,11.587618,-1.765229,0.997780,0.073252,0.052630,125.025570,112.504973,32.000000,32.000000,32.000000,32.000000,72.377141,32.000000,70.212679,72.144443,77.674066,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,0.000000,15.000563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.591425,95.887738,108.380401,151.470874,-0.022177,0.019934,0.000000,14.209250,109.107590,-0.000035,89.880238,108.649582,142.795109,108.684792,149.322358,108.546905,85.911128,108.448855,-0.063676,-1.655546,32.025740,-235.837098,108.532388,-0.282641,0.164970,0.019825,0.000000,51.249708,-Inf,NaN,Inf,11.659509,-1.816013,0.998724,0.073559,0.052064,124.913936,112.483935,32.000000,32.000000,32.000000,32.000000,72.381743,32.000000,70.237152,72.141544,77.601600,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000000,15.000503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.541284,95.846987,108.319734,151.375825,-0.021043,0.019948,0.000000,14.204968,108.975991,-0.000303,89.861112,108.510965,142.725081,108.618512,149.252763,108.512310,85.864089,108.346792,-0.063876,-1.654352,32.025740,-235.840235,108.359890,-0.279405,0.160607,0.015264,0.000000,53.574202,-Inf,NaN,Inf,11.640001,-1.754050,0.998039,0.073858,0.052562,124.873950,112.580188,32.000000,32.000000,32.000000,32.000000,72.378182,32.000000,70.230951,72.144876,77.560676,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498738,0.000000,15.000571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.441295,95.806789,108.284722,151.278821,-0.020466,0.019973,0.000000,14.207394,108.928732,-0.000434,89.808382,108.500558,142.645012,108.610141,149.186125,108.481163,85.839663,108.263680,-0.063918,-1.654330,32.025740,-235.834379,108.351384,-0.268459,0.161725,0.016778,0.000000,54.591168,-Inf,NaN,Inf,11.653753,-1.758850,0.998057,0.073711,0.052362,124.855235,112.631188,32.000000,32.000000,32.000000,32.000000,72.370294,32.000000,70.216363,72.111281,77.484598,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498377,0.000000,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.380598,95.765484,108.174793,151.185453,-0.021979,0.019992,0.000000,14.207680,108.808564,-0.000005,89.763583,108.451300,142.556907,108.582127,149.094761,108.468573,85.820412,108.210096,-0.063920,-1.652549,32.025740,-235.840138,108.227180,-0.251652,0.160643,0.015660,0.000000,53.574202,-Inf,NaN,Inf,11.641727,-1.770354,0.997959,0.074399,0.052061,124.858250,112.650844,32.000000,32.000000,32.000000,32.000000,72.374716,32.000000,70.228335,72.087216,77.423611,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499279,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.299505,95.765484,108.153062,151.185453,-0.022896,0.019971,0.000000,14.213388,108.874908,-0.000082,89.707649,108.380825,142.484389,108.430630,149.030303,108.385132,85.752020,108.144631,-0.064148,-1.651938,32.025740,-235.830999,108.190303,-0.223098,0.160787,0.016273,0.000000,46.746000,-Inf,NaN,Inf,11.658845,-1.793632,0.998556,0.073600,0.052709,124.731105,112.715695,32.000000,32.000000,32.000000,32.000000,72.391988,32.000000,70.232728,72.063867,77.343841,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498377,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.242440,95.725010,108.103190,151.092366,-0.022819,0.019967,0.000000,14.208821,108.742043,-0.000186,89.664924,108.270999,142.388777,108.370608,148.942515,108.261428,85.705951,108.072157,-0.064264,-1.651837,32.025740,-235.838669,108.127326,-0.198687,0.163185,0.017121,0.000000,53.719483,-Inf,NaN,Inf,11.652352,-1.805149,0.998101,0.073755,0.052337,124.770466,112.738575,32.000000,32.000000,32.000000,32.000000,72.498002,32.000000,70.229117,72.031287,77.270981,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.199138,95.684536,108.054500,150.990894,-0.021414,0.019975,0.000000,14.209535,108.717423,0.000058,89.646183,108.300301,142.296788,108.325844,148.882305,108.220256,85.687808,108.054261,-0.064274,-1.650575,32.025740,-235.834199,108.094755,-0.178913,0.163437,0.020312,0.000000,52.557236,-Inf,NaN,Inf,11.698885,-1.774365,0.998648,0.073600,0.053033,124.730072,112.739547,32.000000,32.000000,32.000000,32.000000,73.001400,32.000000,70.227781,72.025401,77.208633,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,0.000000,15.000912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.147208,95.642122,107.952861,150.887467,-0.020779,0.019932,0.000000,14.206538,108.593483,0.000239,89.581622,108.184086,142.212409,108.240728,148.811394,108.166573,85.629426,108.088156,-0.064190,-1.650003,32.025740,-235.839482,108.057169,-0.176059,0.163473,0.016976,0.000000,51.540269,-Inf,NaN,Inf,11.691173,-1.769952,0.998714,0.073872,0.053452,124.755693,112.747323,32.000000,32.000000,32.000000,32.000000,72.575813,32.000000,70.219763,71.980144,77.134849,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,0.000000,15.000869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.113808,95.642122,107.935339,150.887467,-0.021644,0.019913,0.000000,14.210391,108.668431,-0.000157,89.565326,108.194599,142.131761,108.215626,148.742669,108.186235,85.616201,107.959131,-0.064337,-1.648242,32.025740,-235.835303,107.962474,-0.179389,0.163672,0.017770,0.000000,51.540269,-Inf,NaN,Inf,11.675568,-1.762097,0.998663,0.073810,0.052599,124.869811,112.779941,32.000000,32.000000,32.000000,32.000000,72.490965,32.000000,70.224504,71.968730,77.086514,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.049197,95.601927,107.880234,150.789912,-0.023017,0.019916,0.000000,14.210819,108.499375,-0.000211,89.530247,108.052731,142.049355,108.211965,148.672581,108.039005,85.552608,107.835823,-0.064437,-1.647107,32.025740,-235.831281,107.936144,-0.199253,0.161256,0.018275,0.000000,47.908247,-Inf,NaN,Inf,11.662988,-1.684229,0.998203,0.074394,0.052359,124.825690,112.824161,32.000000,32.000000,32.000000,32.000000,72.486690,32.000000,70.238551,71.961635,76.995936,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499189,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
108.047720,95.563394,107.775335,150.692079,-0.022846,0.019906,0.000000,14.207252,108.409839,0.000113,89.489427,107.959823,141.947375,108.111391,148.584185,107.987032,85.521908,107.727128,-0.064529,-1.644323,32.025740,-235.838115,107.892765,-0.210337,0.163834,0.018311,0.000000,53.138359,-Inf,NaN,Inf,11.682181,-1.745205,0.998349,0.073084,0.052892,124.715928,112.794776,32.000000,32.000000,32.000000,32.000000,72.462049,32.000000,70.233482,71.900687,76.932822,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499315,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.882700,95.522090,107.725662,150.600956,-0.021341,0.019901,0.000000,14.207965,108.354820,-0.000126,89.445974,107.926262,141.877970,108.062048,148.518644,107.942275,85.489360,107.751675,-0.064615,-1.642576,32.025740,-235.840996,107.791342,-0.220587,0.161580,0.017734,0.000000,50.087461,-Inf,NaN,Inf,11.679128,-1.752587,0.998436,0.073269,0.052389,124.616870,112.828411,32.000000,32.000000,32.000000,32.000000,72.481883,32.000000,70.238392,71.890269,76.892121,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.848408,95.483281,107.667984,150.507040,-0.020762,0.019965,0.000000,14.209820,108.298655,-0.000209,89.416200,107.894493,141.800151,107.943831,148.467587,107.847484,85.479614,107.648240,-0.064641,-1.640837,32.025740,-235.835873,107.691059,-0.228989,0.162969,0.018022,0.000000,47.617685,-Inf,NaN,Inf,11.641446,-1.784502,0.997479,0.073503,0.052170,124.530277,112.906684,32.000000,32.000000,32.000000,32.000000,72.507751,32.000000,70.249961,71.881943,76.826297,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,0.000000,15.000597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.777077,95.483281,107.619198,150.507040,-0.021598,0.019955,0.000000,14.206110,108.284975,0.000074,89.339144,107.766193,141.706968,107.860292,148.351769,107.755928,85.389446,107.645672,-0.064741,-1.639092,32.025740,-235.837460,107.692407,-0.231692,0.163888,0.018311,0.000000,47.472405,-Inf,NaN,Inf,11.695081,-1.737810,0.998544,0.073854,0.052694,124.557084,112.952401,32.000000,32.000000,32.000000,32.000000,72.488147,32.000000,70.235778,71.830109,76.741375,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498972,0.000000,15.000921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.708020,95.443364,107.524905,150.410888,-0.022869,0.019963,0.000000,14.206395,108.245382,0.000074,89.302313,107.725057,141.603885,107.873173,148.297318,107.698193,85.404346,107.521078,-0.064814,-1.637346,32.025740,-235.837338,107.695466,-0.233417,0.163582,0.018563,0.000000,48.344090,-Inf,NaN,Inf,11.676014,-1.787684,0.998327,0.074167,0.052393,124.537795,112.957367,32.000000,32.000000,32.000000,32.000000,72.489921,32.000000,70.227895,71.801953,76.656391,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498540,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.693540,95.404278,107.480096,150.318093,-0.022370,0.019960,0.000000,14.204826,108.202299,-0.000082,89.263072,107.717964,141.538486,107.725195,148.219387,107.661420,85.368322,107.510041,-0.064856,-1.635611,32.025740,-235.841031,107.537427,-0.238880,0.161779,0.016526,0.000000,51.104427,-Inf,NaN,Inf,11.717098,-1.698997,0.998535,0.073965,0.053032,124.388561,112.932312,32.000000,32.000000,32.000000,32.000000,72.524568,32.000000,70.223892,71.784707,76.604757,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498125,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.708371,95.366302,107.441030,150.231727,-0.021212,0.019995,0.000000,14.209820,108.131295,0.000055,89.250300,107.700705,141.446397,107.759635,148.153400,107.613610,85.310579,107.518137,-0.064951,-1.633865,32.025740,-235.835383,107.412384,-0.235471,0.167134,0.019338,0.000000,51.394989,-Inf,NaN,Inf,11.716973,-1.785769,0.998300,0.074117,0.052356,124.242311,112.874342,32.000000,32.000000,32.000000,32.000000,72.512744,32.000000,70.236639,71.758508,76.540236,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.559560,95.366302,107.397713,150.231727,-0.020641,0.019983,0.000000,14.202400,108.075497,0.000293,89.208272,107.581852,141.363281,107.624618,148.065864,107.611241,85.318598,107.313195,-0.064788,-1.632116,32.025740,-235.844111,107.514117,-0.225566,0.163924,0.016490,0.000000,53.864764,-Inf,NaN,Inf,11.686232,-1.756115,0.998018,0.073824,0.052308,124.164895,112.813358,32.000000,32.000000,32.000000,32.000000,72.529615,32.000000,70.227164,71.723377,76.479572,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498287,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.443798,95.326662,107.301593,150.143127,-0.021683,0.020039,0.000000,14.211676,108.071535,0.000026,89.122494,107.592103,141.207370,107.518729,147.920091,107.546688,85.262400,107.288517,-0.064877,-1.630056,32.025740,-235.836469,107.379813,-0.209383,0.161454,0.018473,0.000000,53.428921,-Inf,NaN,Inf,11.639707,-1.693700,0.997518,0.073955,0.052084,123.860004,112.811025,32.000000,32.000000,32.000000,32.000000,72.535620,32.000000,70.227287,71.674634,76.341240,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498972,0.000000,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.499588,95.290072,107.223803,150.049776,-0.022956,0.020036,0.000000,14.205254,107.900531,0.000097,89.087550,107.405538,141.128255,107.544861,147.849483,107.392934,85.223796,107.219900,-0.065035,-1.628331,32.025740,-235.838480,107.283001,-0.201424,0.160769,0.016706,0.000000,53.283640,-Inf,NaN,Inf,11.725520,-1.820081,0.998495,0.073468,0.052748,123.857378,112.705217,32.000000,32.000000,32.000000,32.000000,72.533101,32.000000,70.247052,71.654196,76.277925,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.359094,95.248770,107.207701,149.951955,-0.022502,0.020017,0.000000,14.206395,107.941225,0.000514,89.040928,107.381989,141.017556,107.477133,147.759305,107.387556,85.165229,107.234754,-0.065155,-1.626589,32.025740,-235.837175,107.198648,-0.203670,0.161328,0.015336,0.000000,54.445887,-Inf,NaN,Inf,11.752697,-1.778148,0.998676,0.073752,0.052379,123.973074,112.697429,32.000000,32.000000,32.000000,32.000000,72.491279,32.000000,70.206937,71.595096,76.182073,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,0.000000,15.000511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.343126,95.209685,107.115565,149.856651,-0.021375,0.020002,0.000000,14.207394,107.808042,0.000258,89.024676,107.187575,140.977054,107.358061,147.701536,107.293865,85.141047,107.161315,-0.065211,-1.624822,32.025740,-235.836176,107.127693,-0.206113,0.159128,0.015498,0.000000,47.036562,-Inf,NaN,Inf,11.683899,-1.779218,0.997435,0.074461,0.052576,124.058059,112.782271,32.000000,32.000000,32.000000,32.000000,72.522360,32.000000,70.240695,71.612647,76.134151,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498738,0.000000,15.000946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.277472,95.209685,107.056262,149.856651,-0.020848,0.019985,0.000000,14.207394,107.763423,0.000162,88.979217,107.255799,140.869748,107.394213,147.609398,107.243341,85.067349,107.009502,-0.065066,-1.623059,32.025740,-235.835849,107.046440,-0.206433,0.161526,0.015949,0.000000,46.164877,-Inf,NaN,Inf,11.723730,-1.712060,0.998590,0.073341,0.052654,123.984732,112.811194,32.000000,32.000000,32.000000,32.000000,72.514428,32.000000,70.224595,71.571724,76.063370,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.156972,95.173096,106.983235,149.770292,-0.022456,0.019974,0.000000,14.205539,107.657131,0.000602,88.965592,107.182146,140.789154,107.324797,147.540374,107.193244,85.077209,106.947411,-0.065064,-1.621287,32.025740,-235.840155,106.996780,-0.208124,0.159795,0.015642,0.000000,48.634652,-Inf,NaN,Inf,11.693872,-1.730358,0.997880,0.073885,0.053144,124.088268,112.857110,32.000000,32.000000,32.000000,32.000000,72.527845,32.000000,70.254821,71.552201,76.000824,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498323,0.000000,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.120264,95.134289,106.968127,149.680301,-0.023293,0.019991,0.000000,14.211247,107.573276,0.000530,88.910356,107.141235,140.683020,107.242333,147.465794,107.093506,85.031938,106.916553,-0.065119,-1.619508,32.025740,-235.833466,106.962840,-0.208462,0.161634,0.015173,0.000000,51.249708,-Inf,NaN,Inf,11.731818,-1.744541,0.997938,0.073561,0.052509,124.202626,112.835747,32.000000,32.000000,32.000000,32.000000,72.507690,32.000000,70.259093,71.517118,75.911386,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,0.000000,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.077904,95.094097,106.875655,149.589753,-0.023079,0.019977,0.000000,14.208108,107.554610,0.000206,88.889638,107.063699,140.598171,107.099983,147.372347,107.016374,84.997530,106.862482,-0.064925,-1.618343,32.025740,-235.835299,106.885137,-0.204410,0.162554,0.017067,0.000000,50.232741,-Inf,NaN,Inf,11.764919,-1.790372,0.998379,0.074480,0.052249,124.359376,112.890119,32.000000,32.000000,32.000000,32.000000,72.515438,32.000000,70.251548,71.493016,75.844874,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,0.000000,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
107.089329,95.094097,106.831209,149.589753,-0.021530,0.019992,0.000000,14.209820,107.517915,0.000160,88.859312,107.001574,140.530589,107.143246,147.322354,107.056712,84.992946,106.865990,-0.064888,-1.618358,32.025740,-235.836527,106.813428,-0.209884,0.162302,0.019230,0.000000,44.857349,-Inf,NaN,Inf,11.747354,-1.762983,0.998580,0.074324,0.052284,124.538797,112.954825,32.000000,32.000000,32.000000,32.000000,72.517682,32.000000,70.251895,71.470582,75.785429,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498936,0.000000,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.938720,95.053627,106.740789,149.499485,-0.020916,0.019963,0.000000,14.213388,107.442869,0.000236,88.816144,106.899070,140.437441,106.970469,147.260306,107.032737,84.931346,106.774552,-0.064909,-1.616075,32.025740,-235.831489,106.728727,-0.210036,0.165258,0.020384,0.000000,47.908247,-Inf,NaN,Inf,11.731682,-1.759920,0.998111,0.073725,0.052334,124.636304,112.984418,32.000000,32.000000,32.000000,32.000000,72.512434,32.000000,70.283096,71.455345,75.717384,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499008,0.000000,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.918849,95.011495,106.687998,149.407542,-0.022500,0.019934,0.000000,14.208393,107.321997,-0.000112,88.775573,106.844694,140.339337,106.932103,147.174278,106.878128,84.880933,106.736093,-0.064807,-1.614345,32.025740,-235.837954,106.765501,-0.216729,0.166593,0.021123,0.000000,44.712068,-Inf,NaN,Inf,11.725067,-1.753302,0.997590,0.073629,0.052531,124.432746,112.956501,32.000000,32.000000,32.000000,32.000000,72.505176,32.000000,70.238431,71.419442,75.646632,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,0.000000,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.859806,94.975461,106.630920,149.320630,-0.023307,0.019924,0.000000,14.209963,107.342199,-0.000150,88.751671,106.792659,140.262817,106.968353,147.102071,106.792830,84.877142,106.604785,-0.064888,-1.612610,32.025740,-235.832790,106.618596,-0.219053,0.164429,0.019176,0.000000,45.002629,-Inf,NaN,Inf,11.771825,-1.744732,0.998149,0.074241,0.053182,124.130521,112.869056,32.000000,32.000000,32.000000,32.000000,72.504021,32.000000,70.261079,71.378677,75.581380,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499243,0.000000,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
