OSU 80 Ton Compressor Load Stand
106.783701,94.933884,106.552209,149.233441,-0.023084,0.019941,0.000000,14.209963,107.234657,0.000173,88.685288,106.660110,140.133484,106.876091,147.007518,106.746870,84.826308,106.654083,-0.064898,-1.610857,32.025740,-235.833770,106.515806,-0.216663,0.166160,0.022025,0.000000,46.746000,-Inf,NaN,Inf,11.741210,-1.716635,0.997841,0.073746,0.052751,124.045929,112.865232,32.000000,32.000000,32.000000,32.000000,72.487994,32.000000,70.234531,71.331036,75.492469,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498900,0.000000,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.697119,94.933884,106.498574,149.233441,-0.021552,0.019955,0.000000,14.207109,107.174600,-0.000080,88.647590,106.692667,140.044831,106.819908,146.917542,106.715658,84.752296,106.460564,-0.064925,-1.609114,32.025740,-235.834664,106.654084,-0.210400,0.165295,0.018437,0.000000,48.198809,-Inf,NaN,Inf,11.739403,-1.789077,0.997858,0.073705,0.052459,124.190563,112.933784,32.000000,32.000000,32.000000,32.000000,72.503109,32.000000,70.207993,71.293346,75.415572,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498179,0.000000,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.621329,94.895633,106.464868,149.138148,-0.021040,0.019940,0.000000,14.205825,107.134581,-0.000141,88.633132,106.617799,139.980614,106.637698,146.867094,106.629787,84.741342,106.470054,-0.065121,-1.607357,32.025740,-235.839542,106.509384,-0.210179,0.161743,0.017031,0.000000,43.549821,-Inf,NaN,Inf,11.741963,-1.709615,0.997832,0.074224,0.052021,124.413875,112.939370,32.000000,32.000000,32.000000,32.000000,72.525347,32.000000,70.232346,71.290324,75.352956,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.642133,94.854334,106.383438,149.047328,-0.021929,0.019916,0.000000,14.208679,107.110958,0.000139,88.622649,106.550480,139.923915,106.681121,146.802760,106.583096,84.727476,106.373657,-0.065187,-1.605605,32.025740,-235.832604,106.432453,-0.209453,0.161941,0.016670,0.000000,47.617685,-Inf,NaN,Inf,11.792205,-1.748045,0.998139,0.074103,0.052020,124.642542,112.957545,32.000000,32.000000,32.000000,32.000000,72.549338,32.000000,70.224588,71.280919,75.326153,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498323,0.000000,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.542407,94.814697,106.320906,148.958745,-0.023158,0.019890,0.000000,14.207680,107.049977,0.000104,88.570477,106.549806,139.828561,106.491509,146.733588,106.446336,84.666142,106.317483,-0.065077,-1.603863,32.025740,-235.838667,106.351506,-0.216537,0.162085,0.016922,0.000000,46.600719,-Inf,NaN,Inf,11.797960,-1.731574,0.998533,0.073635,0.052357,124.661112,113.017047,32.000000,32.000000,32.000000,32.000000,72.541812,32.000000,70.228581,71.265433,75.257121,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.625761,94.814697,106.300028,148.958745,-0.022567,0.019842,0.000000,14.208536,107.036778,-0.000055,88.533177,106.477890,139.724606,106.596405,146.645195,106.465772,84.662670,106.268714,-0.065344,-1.603315,32.025740,-235.838465,106.333926,-0.224882,0.162572,0.017319,0.000000,46.455438,-Inf,NaN,Inf,11.744579,-1.773771,0.997574,0.074027,0.052168,124.470882,112.951650,32.000000,32.000000,32.000000,32.000000,72.508020,32.000000,70.214578,71.204213,75.183915,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499044,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.397076,94.774784,106.244656,148.871002,-0.021177,0.019810,0.000000,14.212960,106.873515,0.000221,88.503515,106.485238,139.626825,106.494662,146.572094,106.343887,84.588622,106.245713,-0.065218,-1.602188,32.025740,-235.831917,106.335249,-0.241393,0.163185,0.019212,0.000000,48.344090,-Inf,NaN,Inf,11.762872,-1.745125,0.997921,0.073942,0.052753,124.258735,112.540004,32.000000,32.000000,32.000000,32.000000,72.491413,32.000000,70.221363,71.190272,75.124291,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.351720,94.735980,106.138468,148.782701,-0.020806,0.019809,0.000000,14.206824,106.823904,0.000188,88.480553,106.351913,139.569410,106.344244,146.514299,106.347041,84.580894,106.019202,-0.065224,-1.600561,32.025740,-235.837727,106.113254,-0.254686,0.166773,0.022692,0.000000,49.651618,-Inf,NaN,Inf,11.714451,-1.770044,0.996945,0.074067,0.052733,124.241971,112.450286,32.000000,32.000000,32.000000,32.000000,72.498970,32.000000,70.244381,71.187575,75.059144,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498449,0.000000,15.000818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.318076,94.696899,106.105147,148.697196,-0.021854,0.019789,0.000000,14.206253,106.793751,0.000005,88.457275,106.299200,139.463621,106.325842,146.442787,106.276552,84.538587,106.053891,-0.065428,-1.600107,32.025740,-235.840748,106.127041,-0.266371,0.167134,0.020492,0.000000,41.225326,-Inf,NaN,Inf,11.807455,-1.709388,0.998567,0.073498,0.052665,124.411857,112.514436,32.000000,32.000000,32.000000,32.000000,72.497201,32.000000,70.228014,71.141390,74.994907,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,0.000000,15.000895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.197423,94.657541,106.056702,148.613927,-0.022305,0.019775,0.000000,14.210391,106.794621,0.000101,88.386904,106.262404,139.380970,106.274525,146.336271,106.260807,84.510642,106.051663,-0.065502,-1.598936,32.025740,-235.837753,106.113722,-0.270110,0.160697,0.016291,0.000000,42.387574,-Inf,NaN,Inf,11.795039,-1.833669,0.997995,0.073791,0.052448,124.498292,112.614638,32.000000,32.000000,32.000000,32.000000,72.478606,32.000000,70.236234,71.105676,74.938180,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499117,0.000000,15.000827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.281200,94.657541,105.991803,148.613927,-0.021388,0.019749,0.000000,14.212532,106.629238,0.000541,88.334346,106.191448,139.265183,106.204689,146.255598,106.209817,84.445246,106.108653,-0.065528,-1.598965,32.025740,-235.832999,106.048151,-0.279339,0.160318,0.019753,0.000000,46.310157,-Inf,NaN,Inf,11.775538,-1.771131,0.997997,0.074400,0.052434,124.469287,112.680122,32.000000,32.000000,32.000000,32.000000,72.435877,32.000000,70.219877,71.068201,74.852234,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498503,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.107998,94.618183,105.902803,148.521160,-0.020200,0.019755,0.000000,14.206538,106.621937,0.000154,88.331851,106.048519,139.188517,106.200494,146.213028,106.166827,84.468012,105.933215,-0.065549,-1.598355,32.025740,-235.838502,105.977057,-0.285144,0.161436,0.017644,0.000000,47.181843,-Inf,NaN,Inf,11.806432,-1.744486,0.998675,0.074164,0.052761,124.334570,112.765022,32.000000,32.000000,32.000000,32.000000,72.459291,32.000000,70.237067,71.055121,74.795632,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498900,0.000000,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.175165,94.574946,105.893285,148.431467,-0.019774,0.019755,0.000000,14.211247,106.541659,-0.000055,88.283705,106.035847,139.086581,106.096583,146.116740,106.088743,84.376890,105.893197,-0.065628,-1.597745,32.025740,-235.833956,105.968388,-0.295921,0.163564,0.018978,0.000000,48.053528,-Inf,NaN,Inf,11.757645,-1.645863,0.997277,0.074500,0.052446,124.255578,112.687407,32.000000,32.000000,32.000000,32.000000,72.425677,32.000000,70.216192,71.020176,74.708411,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.042853,94.535866,105.802736,148.342055,-0.021446,0.019722,0.000000,14.203113,106.512114,0.000093,88.269602,105.995876,139.007803,106.088122,146.041166,106.013788,84.371599,105.748756,-0.065790,-1.597828,32.025740,-235.841927,105.895316,-0.311082,0.160967,0.016832,0.000000,45.874315,-Inf,NaN,Inf,11.819185,-1.770956,0.998066,0.073891,0.052639,124.287596,112.795709,32.000000,32.000000,32.000000,32.000000,72.425530,32.000000,70.218672,70.968774,74.642398,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
106.109135,94.535866,105.763738,148.342055,-0.022276,0.019685,0.000000,14.208536,106.510673,0.000024,88.192890,105.952892,138.881128,106.024348,145.963059,105.948478,84.331540,105.859470,-0.066058,-1.598053,32.025740,-235.834381,105.930597,-0.327112,0.162464,0.017553,0.000000,48.634652,-Inf,NaN,Inf,11.736804,-1.703193,0.997345,0.073631,0.052845,124.383144,112.797213,32.000000,32.000000,32.000000,32.000000,72.411484,32.000000,70.240391,70.960632,74.585779,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.975102,94.496509,105.729698,148.254041,-0.021491,0.019699,0.000000,14.208393,106.448261,-0.000320,88.149362,105.981501,138.733039,105.943231,145.799944,105.954529,84.274050,105.763178,-0.066084,-1.597192,32.025740,-235.837627,105.818691,-0.345595,0.163852,0.020096,0.000000,46.164877,-Inf,NaN,Inf,11.774847,-1.782266,0.997736,0.073625,0.053044,124.299263,112.919353,32.000000,32.000000,32.000000,32.000000,72.388246,32.000000,70.260586,70.912008,74.432688,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.852491,94.457152,105.624958,148.162955,-0.020234,0.019682,0.000000,14.210819,106.357364,-0.000183,88.114978,105.821814,138.647917,105.861247,145.737162,105.839447,84.262528,105.662599,-0.066110,-1.596610,32.025740,-235.834058,105.678026,-0.361574,0.163672,0.017229,0.000000,42.968697,-Inf,NaN,Inf,11.736203,-1.677535,0.996745,0.073563,0.052625,124.120388,112.884090,32.000000,32.000000,32.000000,32.000000,72.405142,32.000000,70.268280,70.896069,74.384705,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.825370,94.421121,105.586554,148.077180,-0.019760,0.019660,0.000000,14.204968,106.264728,0.000031,88.079436,105.730196,138.615504,105.753482,145.652282,105.705332,84.224948,105.587044,-0.066168,-1.596022,32.025740,-235.841542,105.655533,-0.371903,0.163185,0.021123,0.000000,40.353641,-Inf,NaN,Inf,11.775009,-1.676291,0.997684,0.073708,0.052799,124.096922,112.941343,32.000000,32.000000,32.000000,32.000000,72.438164,32.000000,70.254873,70.861947,74.333471,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499189,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.775435,94.380102,105.561261,147.993920,-0.021406,0.019634,0.000000,14.208393,106.162735,-0.000306,88.050794,105.718189,138.510038,105.737768,145.584949,105.696045,84.171088,105.543456,-0.066100,-1.596008,32.025740,-235.838117,105.603974,-0.385302,0.165024,0.022674,0.000000,48.053528,-Inf,NaN,Inf,11.807222,-1.723561,0.997850,0.073726,0.052293,123.993852,112.880096,32.000000,32.000000,32.000000,32.000000,72.447949,32.000000,70.241871,70.814547,74.247186,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498738,0.000000,15.000486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.714188,94.380102,105.526730,147.993920,-0.022229,0.019641,0.000000,14.208251,106.201327,-0.000363,88.023853,105.728443,138.434487,105.773777,145.478600,105.716274,84.183418,105.510502,-0.066299,-1.594981,32.025740,-235.835320,105.630915,-0.399598,0.164555,0.022223,0.000000,43.840382,-Inf,NaN,Inf,11.787030,-1.730172,0.997743,0.073840,0.051848,123.892416,112.909028,32.000000,32.000000,32.000000,32.000000,72.444885,32.000000,70.241660,70.794024,74.193189,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,0.000000,15.000597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.677547,94.339638,105.415537,147.909264,-0.021977,0.019620,0.000000,14.204683,106.107215,-0.000059,87.981698,105.616692,138.384578,105.651447,145.427502,105.642626,84.137110,105.430048,-0.066254,-1.593029,32.025740,-235.843788,105.468268,-0.417426,0.165060,0.022277,0.000000,45.729034,-Inf,NaN,Inf,11.775181,-1.701819,0.997975,0.073831,0.052440,123.881293,112.915553,32.000000,32.000000,32.000000,32.000000,72.468971,32.000000,70.272438,70.785814,74.166562,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.589852,94.301668,105.403965,147.820698,-0.020387,0.019577,0.000000,14.207109,106.072541,-0.000264,87.919719,105.500863,138.287131,105.638496,145.342936,105.640652,84.104621,105.391500,-0.066288,-1.591190,32.025740,-235.840545,105.460415,-0.434562,0.166196,0.024044,0.000000,44.712068,-Inf,NaN,Inf,11.810974,-1.733436,0.998227,0.074354,0.052658,123.906432,112.889624,32.000000,32.000000,32.000000,32.000000,72.403935,32.000000,70.247787,70.719306,74.073397,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499044,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.619863,94.264530,105.337337,147.729060,-0.019892,0.019582,0.000000,14.208964,106.002157,-0.000320,87.908225,105.507429,138.214006,105.569846,145.281766,105.600458,84.099933,105.365115,-0.066246,-1.589436,32.025740,-235.835586,105.415607,-0.444057,0.166719,0.022548,0.000000,45.729034,-Inf,NaN,Inf,11.791930,-1.734238,0.997521,0.074278,0.052897,123.978868,112.966088,32.000000,32.000000,32.000000,32.000000,72.436991,32.000000,70.256434,70.727119,74.036443,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498990,0.000000,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.527042,94.264530,105.295437,147.729060,-0.020797,0.019565,0.000000,14.208108,106.010780,-0.000018,87.837398,105.460928,138.140740,105.430760,145.183787,105.513386,84.057683,105.362626,-0.066210,-1.587685,32.025740,-235.834482,105.334150,-0.449931,0.167025,0.022602,0.000000,40.644203,-Inf,NaN,Inf,11.805249,-1.724329,0.998240,0.073518,0.052017,124.096177,113.063862,32.000000,32.000000,32.000000,32.000000,72.412133,32.000000,70.230090,70.677986,73.941647,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498233,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.513528,94.223512,105.203829,147.643570,-0.022180,0.019557,0.000000,14.209963,105.865378,-0.000179,87.822969,105.438092,138.065338,105.413803,145.121121,105.481505,84.043091,105.178224,-0.066404,-1.585374,32.025740,-235.834751,105.197157,-0.459074,0.169910,0.022313,0.000000,47.762966,-Inf,NaN,Inf,11.750555,-1.735102,0.997325,0.073675,0.052769,124.291451,113.144155,32.000000,32.000000,32.000000,32.000000,72.431457,32.000000,70.252886,70.648944,73.893836,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000000,15.000869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.414518,94.184988,105.183475,147.556125,-0.020807,0.019562,0.000000,14.213245,105.871112,-0.000290,87.785126,105.367466,138.016398,105.317299,145.044243,105.348211,83.979922,105.108701,-0.066485,-1.583638,32.025740,-235.831632,105.173192,-0.466680,0.164754,0.019969,0.000000,45.874315,-Inf,NaN,Inf,11.804867,-1.694310,0.997805,0.074030,0.052263,124.211128,113.248133,32.000000,32.000000,32.000000,32.000000,72.471468,32.000000,70.269381,70.619822,73.843534,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.433615,94.145079,105.120662,147.473152,-0.020056,0.019530,0.000000,14.205539,105.841178,-0.000049,87.747159,105.337830,137.921898,105.314500,144.972925,105.344580,83.955401,105.155517,-0.066372,-1.581906,32.025740,-235.841298,105.192080,-0.474416,0.168234,0.023738,0.000000,42.823416,-Inf,NaN,Inf,11.771758,-1.787848,0.997065,0.073448,0.053033,124.074463,113.276540,32.000000,32.000000,32.000000,32.000000,72.506635,32.000000,70.226793,70.588862,73.752208,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,0.000000,15.000511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.366733,94.109328,105.060107,147.391017,-0.020390,0.019520,0.000000,14.209107,105.774958,0.000134,87.678565,105.193417,137.828823,105.287804,144.865198,105.306914,83.907660,105.088891,-0.066438,-1.580159,32.025740,-235.836260,105.125816,-0.485194,0.166791,0.021159,0.000000,41.225326,-Inf,NaN,Inf,11.791212,-1.765484,0.997808,0.074232,0.052348,123.849964,113.244558,32.000000,32.000000,32.000000,32.000000,72.160623,32.000000,70.225159,70.542445,73.686122,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000000,15.000503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.355433,94.109328,105.037113,147.391017,-0.022031,0.019499,0.000000,14.210962,105.687250,-0.000038,87.653903,105.156775,137.741543,105.164517,144.789974,105.292308,83.895780,104.985783,-0.066477,-1.578414,32.025740,-235.834405,105.006444,-0.493345,0.167711,0.021232,0.000000,46.310157,-Inf,NaN,Inf,11.740118,-1.713484,0.997032,0.073852,0.052835,123.721830,113.233061,32.000000,32.000000,32.000000,32.000000,72.165356,32.000000,70.223145,70.510989,73.615015,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498900,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.279339,94.070805,104.963142,147.304415,-0.022381,0.019485,0.000000,14.212817,105.640727,0.000037,87.629579,105.060030,137.694812,105.175533,144.727509,105.143571,83.853220,105.017021,-0.066671,-1.576650,32.025740,-235.827813,104.883320,-0.503921,0.165908,0.020997,0.000000,45.293191,-Inf,NaN,Inf,11.743547,-1.704852,0.997090,0.074090,0.052242,123.659625,113.205305,32.000000,32.000000,32.000000,32.000000,72.154999,32.000000,70.244943,70.490067,73.554579,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498900,0.000000,15.000861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.213887,94.031728,104.894352,147.218931,-0.021430,0.019478,0.000000,14.205396,105.533119,0.000481,87.612901,105.009239,137.603983,105.106113,144.664432,105.131098,83.844517,104.987563,-0.066944,-1.574879,32.025740,-235.842094,104.931536,-0.507743,0.163780,0.017716,0.000000,46.746000,-Inf,NaN,Inf,11.750170,-1.753535,0.996979,0.074222,0.052926,123.605207,113.236383,32.000000,32.000000,32.000000,32.000000,72.165023,32.000000,70.240776,70.480096,73.504033,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.227517,93.995423,104.862339,147.134565,-0.020243,0.019471,0.000000,14.208821,105.554686,0.000098,87.544187,104.954186,137.551776,105.099723,144.569389,105.072265,83.786455,104.916060,-0.067151,-1.573098,32.025740,-235.838016,104.838045,-0.513524,0.166124,0.021520,0.000000,42.823416,-Inf,NaN,Inf,11.756253,-1.692622,0.996997,0.073989,0.052878,123.660187,113.317262,32.000000,32.000000,32.000000,32.000000,72.761320,32.000000,70.240085,70.440007,73.441949,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,0.000000,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.139260,93.995423,104.842681,147.134565,-0.019904,0.019463,0.000000,14.208964,105.499750,-0.000126,87.528543,104.935811,137.499004,105.009403,144.493656,104.965494,83.771858,104.855477,-0.067149,-1.571335,32.025740,-235.832156,104.897414,-0.524755,0.163834,0.019789,0.000000,45.438472,-Inf,NaN,Inf,11.755563,-1.701226,0.996963,0.073929,0.052626,123.606772,113.371468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.225514,70.417559,73.387085,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
105.134590,93.958287,104.759186,147.063051,-0.021585,0.019431,0.000000,14.204540,105.414752,0.000022,87.512780,104.871285,137.387539,104.905029,144.405881,104.923911,83.726115,104.836525,-0.067330,-1.569598,32.025740,-235.842624,104.732442,-0.544204,0.167152,0.019879,0.000000,45.874315,-Inf,NaN,Inf,11.711262,-1.685188,0.996530,0.074472,0.053038,123.486048,113.468600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.228165,70.395324,73.319696,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000000,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.961752,93.917271,104.684640,146.995169,-0.022485,0.019389,0.000000,14.207394,105.308593,-0.000229,87.462529,104.797307,137.306493,104.808751,144.323853,104.878198,83.691216,104.704869,-0.067403,-1.567247,32.025740,-235.836176,104.722244,-0.562173,0.166322,0.017968,0.000000,45.293191,-Inf,NaN,Inf,11.763046,-1.706214,0.997179,0.074076,0.052977,123.444449,113.485784,32.000000,32.000000,32.000000,32.000000,811.315507,32.000000,70.225030,70.354862,73.243028,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.946682,93.877363,104.654099,-399.859698,-0.021544,0.019382,0.000000,14.205111,105.258586,-0.000431,87.452188,104.765135,137.252011,104.842129,144.271652,104.842667,83.699130,104.670101,-0.067421,-1.565510,32.025740,-235.839276,104.634955,-0.575681,0.165854,0.020456,0.000000,45.293191,-Inf,NaN,Inf,11.728651,-1.671618,0.996429,0.073663,0.052879,123.591870,113.497783,32.000000,32.000000,32.000000,32.000000,497.192785,32.000000,70.218587,70.367085,73.204331,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498143,0.000000,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.868564,93.839396,104.617361,-270.086905,-0.020339,0.019414,0.000000,14.210106,105.197062,-0.000280,87.395311,104.652037,137.158343,104.783816,144.189707,104.831364,83.626502,104.646202,-0.067663,-1.563746,32.025740,-235.833954,104.615312,-0.585056,0.164375,0.019789,0.000000,48.198809,-Inf,NaN,Inf,11.789146,-1.714198,0.997360,0.074205,0.052642,123.716510,113.463076,32.000000,32.000000,32.000000,32.000000,72.910748,32.000000,70.221776,70.347461,73.150224,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498287,0.000000,15.000537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.796313,93.839396,104.569622,-270.086905,-0.019958,0.019427,0.000000,14.205967,105.180012,-0.000079,87.381946,104.659270,137.065206,104.681527,144.085729,104.688205,83.605637,104.558974,-0.067631,-1.561982,32.025740,-235.837113,104.613295,-0.588890,0.164898,0.018617,0.000000,44.421506,-Inf,NaN,Inf,11.758097,-1.742583,0.997212,0.074632,0.053045,123.771146,113.423149,32.000000,32.000000,32.000000,32.000000,72.567014,32.000000,70.180330,70.308095,73.050545,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,0.000000,15.000264,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.827098,93.802261,104.455350,-400.036285,-0.021650,0.019436,0.000000,14.212532,105.152581,-0.000415,87.336796,104.666646,136.997630,104.595993,144.006755,104.663314,83.565690,104.480653,-0.067773,-1.560247,32.025740,-235.830385,104.537791,-0.591123,0.164790,0.018996,0.000000,45.874315,-Inf,NaN,Inf,11.766055,-1.684032,0.997605,0.073855,0.052989,123.817684,113.418081,32.000000,32.000000,32.000000,32.000000,72.564402,32.000000,70.200449,70.290880,73.008442,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,0.000000,15.000546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.704976,93.761246,104.433063,-395.180449,-0.022476,0.019440,0.000000,14.211390,105.082142,-0.000440,87.301387,104.553260,136.917976,104.704289,143.944852,104.665269,83.543763,104.481797,-0.067883,-1.558497,32.025740,-235.831363,104.520496,-0.598914,0.165078,0.019266,0.000000,46.600719,-Inf,NaN,Inf,11.808557,-1.714561,0.997837,0.073664,0.052587,123.788513,113.317883,32.000000,32.000000,32.000000,32.000000,72.588109,32.000000,70.217933,70.276423,72.946543,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.681554,93.721063,104.368682,-400.031935,-0.022201,0.019464,0.000000,14.207394,105.070301,-0.000118,87.275930,104.594747,136.818822,104.524603,143.863965,104.559249,83.471874,104.418218,-0.067796,-1.556740,32.025740,-235.834052,104.440958,-0.605974,0.166953,0.022710,0.000000,44.421506,-Inf,NaN,Inf,11.753310,-1.720789,0.996454,0.073838,0.052912,123.701402,113.344722,32.000000,32.000000,32.000000,32.000000,72.610840,32.000000,70.208610,70.250923,72.871263,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.592516,93.721063,104.306158,-400.031935,-0.021411,0.019466,0.000000,14.208108,104.983576,-0.000334,87.240224,104.435784,136.735053,104.478041,143.823992,104.564200,83.462715,104.301725,-0.067925,-1.554989,32.025740,-235.833502,104.363682,-0.619762,0.170217,0.024748,0.000000,43.985663,-Inf,NaN,Inf,11.784165,-1.698188,0.997403,0.074119,0.052360,123.774658,113.314535,32.000000,32.000000,32.000000,32.000000,72.611348,32.000000,70.236611,70.242419,72.799541,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498233,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.669927,93.681434,104.245726,-399.884523,-0.021211,0.019491,0.000000,14.205111,104.908666,-0.000427,87.205424,104.357904,136.664352,104.374603,143.742681,104.422345,83.424661,104.293994,-0.067710,-1.553247,32.025740,-235.840419,104.264911,-0.633463,0.168576,0.023666,0.000000,48.925213,-Inf,NaN,Inf,11.757772,-1.663800,0.997011,0.074465,0.052109,123.734752,113.253241,32.000000,32.000000,32.000000,32.000000,72.624857,32.000000,70.231403,70.212321,72.745287,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.446922,93.641528,104.183806,-400.046010,-0.022898,0.019467,0.000000,14.208821,104.817093,-0.000013,87.129629,104.359340,136.504838,104.223561,143.567424,104.319468,83.347189,104.085818,-0.067694,-1.550927,32.025740,-235.838343,104.193078,-0.651027,0.171569,0.024062,0.000000,43.985663,-Inf,NaN,Inf,11.810220,-1.723399,0.997262,0.074102,0.052571,123.696598,113.350527,32.000000,32.000000,32.000000,32.000000,72.596143,32.000000,70.241739,70.152962,72.620085,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,0.000000,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.469393,93.602454,104.103255,-400.039100,-0.023652,0.019442,0.000000,14.210391,104.766689,-0.000121,87.091178,104.203020,136.418387,104.262101,143.502991,104.257639,83.314837,104.172110,-0.067689,-1.549190,32.025740,-235.840203,104.123348,-0.659831,0.169171,0.023954,0.000000,49.506337,-Inf,NaN,Inf,11.724990,-1.689911,0.995947,0.073384,0.052974,123.707452,113.416400,32.000000,32.000000,32.000000,32.000000,72.611207,32.000000,70.206316,70.134130,72.560843,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.369171,93.559501,104.021353,-400.050361,-0.022193,0.019482,0.000000,14.210248,104.709017,-0.000211,87.066655,104.099892,136.333646,104.163971,143.438347,104.211536,83.296162,103.962856,-0.067505,-1.547372,32.025740,-235.833322,104.093836,-0.665462,0.170235,0.026082,0.000000,46.891281,-Inf,NaN,Inf,11.816522,-1.735463,0.997481,0.073447,0.052858,123.751302,113.471403,32.000000,32.000000,32.000000,32.000000,72.623812,32.000000,70.235797,70.110096,72.485663,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,0.000000,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.306294,93.559501,103.988954,-400.050361,-0.021493,0.019517,0.000000,14.208108,104.591163,0.000064,87.041758,104.083782,136.251095,104.028345,143.377412,104.131492,83.265265,104.008544,-0.067201,-1.545404,32.025740,-235.840526,103.999022,-0.669977,0.167945,0.023738,0.000000,42.968697,-Inf,NaN,Inf,11.764195,-1.652094,0.996495,0.073927,0.052947,123.788933,113.544598,32.000000,32.000000,32.000000,32.000000,72.637545,32.000000,70.252710,70.119958,72.451057,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,0.000000,15.000818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.287204,93.520982,103.876576,-400.048313,-0.021852,0.019511,0.000000,14.210534,104.481470,0.000221,87.002988,103.928481,136.186505,103.982677,143.328193,104.023419,83.221153,103.950082,-0.067125,-1.544075,32.025740,-235.832220,103.918074,-0.677663,0.164700,0.018058,0.000000,43.840382,-Inf,NaN,Inf,11.780370,-1.757189,0.996667,0.073521,0.051973,123.794794,113.595143,32.000000,32.000000,32.000000,32.000000,72.799988,32.000000,70.269880,70.093153,72.410513,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498431,0.000000,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.216276,93.483848,103.820834,-400.046522,-0.023528,0.019496,0.000000,14.207965,104.491160,-0.000196,86.954008,103.956938,136.110411,103.984689,143.227746,103.921922,83.183055,103.879442,-0.067065,-1.542768,32.025740,-235.833808,103.883526,-0.683822,0.166232,0.020240,0.000000,43.404540,-Inf,NaN,Inf,11.817487,-1.699252,0.996958,0.073675,0.053289,123.744312,113.656239,32.000000,32.000000,32.000000,32.000000,73.549164,32.000000,70.240658,70.065584,72.340889,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498359,0.000000,15.000443,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.158974,93.439510,103.744163,-400.049849,-0.023858,0.019496,0.000000,14.209678,104.424719,-0.000255,86.916511,103.862488,136.021205,103.873528,143.144897,103.912552,83.147584,103.716118,-0.067115,-1.542197,32.025740,-235.833729,103.739048,-0.686362,0.166575,0.021304,0.000000,43.404540,-Inf,NaN,Inf,11.790242,-1.689741,0.996063,0.073942,0.053327,123.539711,113.664598,32.000000,32.000000,32.000000,32.000000,216.884283,32.000000,70.242133,70.040090,72.267301,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,0.000000,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.070226,93.439510,103.702574,-400.049849,-0.022853,0.019497,0.000000,14.209820,104.284795,0.000040,86.878837,103.720822,135.957756,103.758670,143.108682,103.845059,83.123782,103.652596,-0.067306,-1.540468,32.025740,-235.832770,103.736580,-0.687109,0.165457,0.021268,0.000000,45.002629,-Inf,NaN,Inf,11.795005,-1.693472,0.996206,0.073819,0.052958,123.463041,113.675944,32.000000,32.000000,32.000000,32.000000,147.063790,32.000000,70.251422,70.005814,72.215048,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
104.024039,93.400715,103.575828,-400.052152,-0.021636,0.019510,0.000000,14.205682,104.228520,-0.000331,86.857474,103.635303,135.866099,103.721487,143.036418,103.721294,83.120153,103.557206,-0.067243,-1.539250,32.025740,-235.844423,103.600120,-0.690023,0.164609,0.018221,0.000000,42.678135,-Inf,NaN,Inf,11.784530,-1.754794,0.996018,0.074526,0.052529,123.545123,113.567804,32.000000,32.000000,32.000000,32.000000,74.153899,32.000000,70.261059,69.981014,72.162535,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,0.000000,15.000869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.887034,93.360534,103.516041,-400.052152,-0.021859,0.019503,0.000000,14.209820,104.138192,-0.000507,86.806532,103.592822,135.799544,103.623385,142.961520,103.662686,83.055562,103.601829,-0.067049,-1.539182,32.025740,-235.836690,103.622206,-0.696025,0.169964,0.024098,0.000000,43.259259,-Inf,NaN,Inf,11.837006,-1.768668,0.996467,0.073258,0.052571,123.639220,113.570134,32.000000,32.000000,32.000000,32.000000,74.114889,32.000000,70.240885,69.962077,72.109101,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498503,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.921070,93.317582,103.474920,-400.052152,-0.023514,0.019540,0.000000,14.209678,104.142462,-0.000205,86.768625,103.552882,135.730048,103.504152,142.897483,103.577631,83.050729,103.445791,-0.066965,-1.539190,32.025740,-235.833566,103.531184,-0.703769,0.167512,0.022313,0.000000,45.002629,-Inf,NaN,Inf,11.825532,-1.821651,0.995691,0.074029,0.052519,123.683423,113.638115,32.000000,32.000000,32.000000,32.000000,74.101703,32.000000,70.255299,69.942054,72.035907,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.830743,93.274077,103.379447,-400.056247,-0.023836,0.019526,0.000000,14.209963,104.020987,-0.000316,86.731720,103.438811,135.656439,103.499040,142.832044,103.494472,83.010547,103.318585,-0.067188,-1.539204,32.025740,-235.833934,103.418563,-0.710272,0.168973,0.022259,0.000000,49.361056,-Inf,NaN,Inf,11.866454,-1.730572,0.996429,0.073855,0.052902,123.529000,113.711810,32.000000,32.000000,32.000000,32.000000,74.805767,32.000000,70.253679,69.933379,71.991471,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498251,0.000000,15.000571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.727509,93.274077,103.302761,-400.056247,-0.022838,0.019551,0.000000,14.205825,104.037605,-0.000507,86.691069,103.485515,135.564451,103.404766,142.770182,103.482836,82.927350,103.300735,-0.067091,-1.539199,32.025740,-235.838889,103.402514,-0.718680,0.170505,0.023720,0.000000,38.755551,-Inf,NaN,Inf,11.803346,-1.818398,0.995707,0.073455,0.052960,123.542824,113.760522,32.000000,32.000000,32.000000,32.000000,74.361045,32.000000,70.244324,69.909497,71.931605,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.701246,93.230848,103.250612,-400.052152,-0.021622,0.019530,0.000000,14.212389,103.874031,-0.000366,86.660146,103.296018,135.459415,103.331991,142.715666,103.400088,82.891990,103.234984,-0.067180,-1.539194,32.025740,-235.827587,103.291441,-0.729798,0.166881,0.022151,0.000000,46.019596,-Inf,NaN,Inf,11.813342,-1.853832,0.995654,0.073569,0.052898,123.595350,113.719254,32.000000,32.000000,32.000000,32.000000,74.348622,32.000000,70.228412,69.881128,71.877149,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498738,0.000001,15.000818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.606871,93.191223,103.214140,-400.051640,-0.021323,0.019541,0.000000,14.210962,103.834850,-0.000176,86.613966,103.309210,135.367032,103.280671,142.657253,103.339826,82.862451,103.220660,-0.067217,-1.539170,32.025740,-235.835549,103.164545,-0.741198,0.167422,0.023756,0.000000,45.874315,-Inf,NaN,Inf,11.874531,-1.781252,0.995905,0.073614,0.053518,123.485471,113.762963,32.000000,32.000000,32.000000,32.000000,74.254734,32.000000,70.218238,69.830278,71.813683,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498540,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.601466,93.149381,103.105462,-400.058038,-0.022981,0.019560,0.000000,14.210106,103.803431,-0.000428,86.567280,103.157612,135.301811,103.194260,142.592110,103.171591,82.842618,103.145366,-0.067374,-1.539145,32.025740,-235.835425,103.098425,-0.747325,0.169496,0.025018,0.000000,47.762966,-Inf,NaN,Inf,11.846878,-1.785009,0.995654,0.073928,0.052860,123.448150,113.755252,32.000000,32.000000,32.000000,32.000000,74.272293,32.000000,70.228571,69.841447,71.784065,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,0.000001,15.000742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.488907,93.149381,103.071405,-400.058038,-0.023651,0.019552,0.000000,14.206110,103.718697,-0.000440,86.551076,103.074347,135.236938,103.227234,142.534975,103.291948,82.806614,103.069218,-0.067584,-1.539138,32.025740,-235.837787,103.150230,-0.756561,0.166358,0.020817,0.000000,40.208360,-Inf,NaN,Inf,11.863242,-1.763993,0.996209,0.073624,0.052477,123.412951,113.743370,32.000000,32.000000,32.000000,32.000000,73.499540,32.000000,70.224352,69.792816,71.719841,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498305,0.000000,15.000818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
