OSU 80 Ton Compressor Load Stand
103.415867,93.107816,103.023059,-400.053176,-0.022168,0.019557,0.000000,14.207822,103.684943,-0.000113,86.507620,103.016444,135.187650,103.067815,142.491781,103.210867,82.782693,103.069951,-0.067492,-1.539150,32.025740,-235.837871,103.088473,-0.769022,0.161580,0.017013,0.000000,42.823416,-Inf,NaN,Inf,11.824607,-1.788983,0.995212,0.074591,0.052947,123.539707,113.735659,32.000000,32.000000,32.000000,32.000000,72.953135,32.000000,70.252242,69.794574,71.712996,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,0.000001,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.253710,93.066806,102.921616,-400.049081,-0.021326,0.019572,0.000000,14.209678,103.576969,-0.000353,86.454190,102.981914,135.083844,103.023867,142.412080,103.165622,82.718033,103.000634,-0.067330,-1.538647,32.025740,-235.835363,102.996349,-0.781853,0.159813,0.016724,0.000000,46.164877,-Inf,NaN,Inf,11.891436,-1.798336,0.995966,0.073699,0.052482,123.623609,113.696888,32.000000,32.000000,32.000000,32.000000,72.844027,32.000000,70.241430,69.762173,71.622217,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.330269,93.026073,102.874257,-400.046010,-0.021332,0.019598,0.000000,14.204968,103.471255,-0.000425,86.448329,102.963397,135.016226,102.955195,142.332684,102.957515,82.720280,102.824358,-0.067238,-1.538649,32.025740,-235.841869,102.965698,-0.791562,0.164231,0.020673,0.000000,45.874315,-Inf,NaN,Inf,11.893267,-1.773978,0.996202,0.073738,0.052723,123.667940,113.690768,32.000000,32.000000,32.000000,32.000000,73.173346,32.000000,70.222244,69.726374,71.560300,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,0.000000,15.001065,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.174982,92.984786,102.806007,-400.046010,-0.022970,0.019613,0.000000,14.205825,103.422917,0.000028,86.403164,102.831055,134.911651,102.869515,142.272913,102.893506,82.634548,102.811176,-0.066994,-1.538101,32.025740,-235.838889,102.815632,-0.796689,0.163492,0.017806,0.000000,42.678135,-Inf,NaN,Inf,11.948681,-1.750628,0.996784,0.073405,0.052317,123.669992,113.731532,32.000000,32.000000,32.000000,32.000000,73.172068,32.000000,70.218922,69.701880,71.507802,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,0.000000,15.000801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.183072,92.984786,102.757252,-400.046010,-0.023643,0.019608,0.000000,14.206538,103.286343,-0.000057,86.328676,102.817149,134.837387,102.800214,142.200713,102.825768,82.583334,102.677705,-0.067023,-1.536364,32.025740,-235.835399,102.778166,-0.798806,0.163636,0.019465,0.000000,45.002629,-Inf,NaN,Inf,11.862410,-1.858020,0.995587,0.073430,0.053379,123.741744,113.799716,32.000000,32.000000,32.000000,32.000000,74.533953,32.000000,70.197582,69.663508,71.445966,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498107,0.000001,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.061176,92.945162,102.666857,-400.047034,-0.021943,0.019621,0.000000,14.213245,103.326064,-0.000151,86.305126,102.738576,134.760979,102.797106,142.142479,102.800532,82.569329,102.610301,-0.066970,-1.534638,32.025740,-235.832285,102.719447,-0.796493,0.166899,0.021196,0.000000,43.404540,-Inf,NaN,Inf,11.913519,-1.780155,0.996424,0.073600,0.052733,123.630331,113.811852,32.000000,32.000000,32.000000,32.000000,73.256935,32.000000,70.195931,69.654799,71.389936,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,0.000000,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.099668,92.903876,102.639713,-400.051384,-0.021242,0.019632,0.000000,14.203541,103.300834,0.000137,86.267155,102.765096,134.689123,102.740453,142.068456,102.815275,82.491682,102.720743,-0.066965,-1.532937,32.025740,-235.845583,102.668137,-0.795380,0.165763,0.023287,0.000000,39.046113,-Inf,NaN,Inf,11.908703,-1.808653,0.995873,0.074089,0.052400,123.462777,113.797667,32.000000,32.000000,32.000000,32.000000,73.201093,32.000000,70.215773,69.635218,71.346879,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
103.053815,92.863699,102.590464,-400.047546,-0.021621,0.019627,0.000000,14.206253,103.149587,0.000317,86.231323,102.665634,134.609229,102.725661,142.028226,102.715147,82.506548,102.679379,-0.066920,-1.532314,32.025740,-235.837317,102.550927,-0.796403,0.164808,0.017571,0.000000,42.242293,-Inf,NaN,Inf,11.941676,-1.834932,0.996174,0.073917,0.052546,123.351182,113.903600,32.000000,32.000000,32.000000,32.000000,73.140455,32.000000,70.206655,69.595789,71.284056,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,0.000000,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.992547,92.863699,102.527531,-400.047546,-0.023258,0.019580,0.000000,14.205967,103.115634,-0.000111,86.228564,102.593226,134.567942,102.516314,141.950062,102.616259,82.477184,102.541645,-0.066792,-1.530549,32.025740,-235.840053,102.540036,-0.793390,0.164916,0.019519,0.000000,47.908247,-Inf,NaN,Inf,11.877458,-1.691290,0.995539,0.073953,0.052745,123.368442,113.944719,32.000000,32.000000,32.000000,32.000000,73.186249,32.000000,70.231564,69.582938,71.258027,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498431,0.000001,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.947401,92.824076,102.455500,-400.048057,-0.023608,0.019599,0.000000,14.206681,103.174204,-0.000140,86.119810,102.486731,134.383950,102.568066,141.817606,102.548848,82.379875,102.487020,-0.066572,-1.528209,32.025740,-235.839340,102.362907,-0.799486,0.163726,0.017932,0.000000,43.695102,-Inf,NaN,Inf,11.864599,-1.730866,0.995504,0.073803,0.052512,123.601272,114.014578,32.000000,32.000000,32.000000,32.000000,73.135561,32.000000,70.232153,69.480981,71.124604,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,0.000001,15.000520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.769255,92.785007,102.399995,-400.049337,-0.021905,0.019604,0.000000,14.205825,103.028706,0.000188,86.089206,102.461509,134.303289,102.389556,141.747496,102.498772,82.392676,102.349368,-0.066422,-1.526422,32.025740,-235.837582,102.426988,-0.810216,0.164844,0.021033,0.000000,45.874315,-Inf,NaN,Inf,11.901114,-1.783839,0.995485,0.073555,0.052895,123.610376,114.093236,32.000000,32.000000,32.000000,32.000000,73.085400,32.000000,70.225972,69.476455,71.074175,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499044,0.000001,15.001006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.846556,92.742891,102.336659,-400.043707,-0.021184,0.019616,0.000000,14.208251,103.001059,-0.000080,86.057749,102.440869,134.222090,102.448419,141.669953,102.455238,82.300756,102.437658,-0.066225,-1.524648,32.025740,-235.834503,102.391398,-0.811518,0.165204,0.021340,0.000000,35.704653,-Inf,NaN,Inf,11.888408,-1.719209,0.995222,0.073431,0.052590,123.603424,114.077135,32.000000,32.000000,32.000000,32.000000,73.089319,32.000000,70.222954,69.433158,71.000904,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498936,0.000001,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.691762,92.702991,102.258643,-400.044986,-0.021573,0.019607,0.000000,14.204683,102.983436,-0.000142,86.015266,102.321321,134.165059,102.339012,141.638639,102.437654,82.266379,102.307906,-0.066317,-1.522872,32.025740,-235.838561,102.309024,-0.813584,0.161346,0.018635,0.000000,45.002629,-Inf,NaN,Inf,11.955642,-1.814415,0.996407,0.073725,0.052274,123.531915,114.141040,32.000000,32.000000,32.000000,32.000000,73.090768,32.000000,70.231799,69.430386,70.964404,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498377,0.000000,15.000597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.708068,92.702991,102.251114,-400.044986,-0.023229,0.019624,0.000000,14.209678,102.952311,0.000154,85.963981,102.432875,134.055820,102.272029,141.552817,102.442812,82.194884,102.243197,-0.066058,-1.521119,32.025740,-235.836016,102.316630,-0.816460,0.164573,0.020294,0.000000,43.840382,-Inf,NaN,Inf,11.867383,-1.669630,0.995042,0.073541,0.052797,123.294448,114.056658,32.000000,32.000000,32.000000,32.000000,73.043074,32.000000,70.229789,69.411765,70.886554,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499098,0.000001,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.505767,92.662261,102.187086,-400.049849,-0.023403,0.019631,0.000000,14.203969,102.850501,0.000097,85.939821,102.217297,133.999813,102.232295,141.482266,102.348444,82.180265,102.239284,-0.066254,-1.519908,32.025740,-235.838294,102.161794,-0.820237,0.161941,0.017752,0.000000,38.610270,-Inf,NaN,Inf,11.919911,-1.712956,0.995782,0.073303,0.052305,123.154656,114.025186,32.000000,32.000000,32.000000,32.000000,73.027226,32.000000,70.245552,69.377299,70.830285,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,0.000000,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.560742,92.620699,102.138610,-400.047290,-0.022376,0.019635,0.000000,14.208536,102.764851,-0.000073,85.879416,102.214879,133.906017,102.284956,141.406027,102.305746,82.149851,102.141009,-0.066215,-1.519872,32.025740,-235.838301,102.111050,-0.820073,0.164249,0.021358,0.000000,41.661169,-Inf,NaN,Inf,11.910170,-1.680240,0.995551,0.074482,0.052635,123.065017,114.058983,32.000000,32.000000,32.000000,32.000000,73.184525,32.000000,70.227789,69.336679,70.786607,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499062,0.000001,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.434222,92.581355,102.067260,-400.046010,-0.021220,0.019639,0.000000,14.197833,102.712798,0.000107,85.866874,102.060419,133.833441,102.091201,141.350088,102.196767,82.117945,102.087700,-0.066084,-1.519257,32.025740,-235.841980,102.097574,-0.820313,0.167819,0.022854,0.000000,46.455438,-Inf,NaN,Inf,11.990378,-1.667967,0.996891,0.073948,0.052219,122.967692,114.101205,32.000000,32.000000,32.000000,32.000000,73.164657,32.000000,70.249829,69.301435,70.730635,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.428485,92.581355,102.047961,-400.046010,-0.021090,0.019612,0.000000,14.209678,102.737554,0.000300,85.808213,102.075025,133.754196,102.154084,141.262987,102.234037,82.077436,102.051552,-0.066105,-1.517500,32.025740,-235.833729,102.072381,-0.823596,0.168306,0.022151,0.000000,37.593304,-Inf,NaN,Inf,11.915934,-1.696483,0.995884,0.073600,0.052239,122.882854,114.115002,32.000000,32.000000,32.000000,32.000000,73.172117,32.000000,70.228211,69.264011,70.688745,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.279571,92.542565,101.988813,-400.046522,-0.023181,0.019574,0.000000,14.210391,102.627130,-0.000002,85.806372,102.048449,133.687865,102.017877,141.208265,102.142830,82.067802,102.031860,-0.066351,-1.515134,32.025740,-235.836609,101.991189,-0.826327,0.165331,0.022530,0.000000,48.925213,-Inf,NaN,Inf,11.952287,-1.696562,0.996418,0.073506,0.052647,122.793898,114.168452,32.000000,32.000000,32.000000,32.000000,73.160685,32.000000,70.251990,69.258746,70.637933,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498179,0.000000,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.396161,92.501836,101.901475,-400.046266,-0.022828,0.019597,0.000000,14.211533,102.602122,0.000119,85.761438,102.050403,133.585370,102.059261,141.147182,102.102086,82.020724,101.849519,-0.066461,-1.513385,32.025740,-235.833508,102.013867,-0.828448,0.167386,0.021268,0.000000,41.661169,-Inf,NaN,Inf,11.955721,-1.677749,0.996285,0.074242,0.052974,122.763368,114.231549,32.000000,32.000000,32.000000,32.000000,73.146862,32.000000,70.253130,69.217941,70.558282,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,0.000000,15.000869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.256086,92.462492,101.866868,-400.044475,-0.021243,0.019587,0.000000,14.206824,102.573878,0.000540,85.735689,101.889428,133.545024,101.917304,141.073377,102.022570,81.994684,101.902761,-0.066477,-1.511612,32.025740,-235.834460,101.871452,-0.830314,0.164898,0.019411,0.000000,43.985663,-Inf,NaN,Inf,12.006119,-1.679936,0.997157,0.074116,0.052506,122.733788,114.251807,32.000000,32.000000,32.000000,32.000000,73.133183,32.000000,70.246740,69.194099,70.519859,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,0.000000,15.000878,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.223152,92.423703,101.844755,-400.044730,-0.021112,0.019580,0.000000,14.207822,102.445107,0.000281,85.695091,101.909432,133.442912,101.960671,141.013832,101.970601,81.979808,101.747701,-0.066401,-1.509845,32.025740,-235.836074,101.853851,-0.833374,0.166449,0.022494,0.000000,46.310157,-Inf,NaN,Inf,11.895554,-1.742400,0.995169,0.073531,0.052551,122.729345,114.251664,32.000000,32.000000,32.000000,32.000000,73.138243,32.000000,70.261582,69.174486,70.464968,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498233,0.000001,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.224710,92.423703,101.802016,-400.044730,-0.022182,0.019597,0.000000,14.207537,102.453811,0.000208,85.657794,101.763278,133.393961,101.873522,140.965628,101.986939,81.931863,101.709218,-0.066136,-1.508049,32.025740,-235.838810,101.717165,-0.838977,0.166196,0.019465,0.000000,44.566787,-Inf,NaN,Inf,11.940122,-1.684359,0.996194,0.073449,0.053070,122.945839,114.235407,32.000000,32.000000,32.000000,32.000000,73.125983,32.000000,70.266289,69.152617,70.435439,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498503,0.000000,15.000835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.068292,92.382697,101.720843,-400.048057,-0.023340,0.019593,0.000000,14.209107,102.345224,0.000646,85.615412,101.739508,133.279056,101.749458,140.897615,101.864157,81.847680,101.826852,-0.066010,-1.506291,32.025740,-235.835117,101.702256,-0.842794,0.162770,0.017319,0.000000,46.019596,-Inf,NaN,Inf,11.921074,-1.762719,0.996298,0.073786,0.052369,123.144867,114.278901,32.000000,32.000000,32.000000,32.000000,73.092740,32.000000,70.252072,69.130904,70.355490,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499026,0.000000,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
102.016705,92.345017,101.677055,-400.049337,-0.023558,0.019594,0.000000,14.211247,102.300621,0.000548,85.564618,101.719557,133.194887,101.684038,140.816758,101.859126,81.822088,101.625594,-0.066110,-1.504696,32.025740,-235.833303,101.672743,-0.847553,0.166629,0.020294,0.000000,40.789484,-Inf,NaN,Inf,11.920139,-1.737929,0.995865,0.074322,0.052661,123.155203,114.354436,32.000000,32.000000,32.000000,32.000000,73.072144,32.000000,70.230611,69.099031,70.297192,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498882,0.000000,15.000477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.984416,92.303457,101.639737,-400.053944,-0.021920,0.019565,0.000000,14.206253,102.263266,0.000238,85.531427,101.526947,133.154920,101.726156,140.764810,101.758626,81.806116,101.600684,-0.065950,-1.503170,32.025740,-235.843035,101.603464,-0.847181,0.166863,0.022007,0.000000,47.036562,-Inf,NaN,Inf,11.972961,-1.582986,0.996596,0.073819,0.052455,123.049669,114.476321,32.000000,32.000000,32.000000,32.000000,73.061538,32.000000,70.249535,69.075195,70.275607,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,0.000000,15.000801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.972703,92.265777,101.544569,-400.047546,-0.021219,0.019603,0.000000,14.208679,102.195577,0.000364,85.489607,101.506469,133.061231,101.611619,140.707124,101.692275,81.806786,101.520510,-0.065777,-1.501130,32.025740,-235.844039,101.554658,-0.852799,0.167801,0.022836,0.000000,48.925213,-Inf,NaN,Inf,11.966249,-1.678493,0.996671,0.074074,0.052728,122.856825,114.523119,32.000000,32.000000,32.000000,32.000000,73.033433,32.000000,70.243177,69.050135,70.224434,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498323,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.858779,92.265777,101.518490,-400.047546,-0.022287,0.019623,0.000000,14.207252,102.157867,0.000256,85.454270,101.582525,132.988592,101.577311,140.639633,101.621582,81.746092,101.487578,-0.065633,-1.499464,32.025740,-235.838279,101.575421,-0.857192,0.164627,0.021304,0.000000,46.019596,-Inf,NaN,Inf,11.944080,-1.677522,0.996620,0.073389,0.052468,122.947774,114.640921,32.000000,32.000000,32.000000,32.000000,73.046427,32.000000,70.259826,69.023189,70.165802,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.817611,92.228929,101.442282,-400.052152,-0.023414,0.019641,0.000000,14.207394,102.094759,-0.000065,85.434319,101.454829,132.913961,101.484047,140.582831,101.515789,81.717732,101.536203,-0.065730,-1.497699,32.025740,-235.840096,101.485010,-0.861249,0.162013,0.017139,0.000000,44.857349,-Inf,NaN,Inf,11.913434,-1.726493,0.995801,0.074076,0.052606,123.088360,114.748859,32.000000,32.000000,32.000000,32.000000,73.035988,32.000000,70.247795,69.002001,70.125847,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,0.000000,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.709261,92.190418,101.435693,-400.051384,-0.023580,0.019596,0.000000,14.209820,102.111405,-0.000056,85.399254,101.432240,132.844780,101.468478,140.482695,101.547388,81.705187,101.453744,-0.065596,-1.495945,32.025740,-235.835710,101.446810,-0.865075,0.163059,0.019320,0.000000,46.891281,-Inf,NaN,Inf,11.981888,-1.685648,0.996659,0.073542,0.052286,123.115460,114.787640,32.000000,32.000000,32.000000,32.000000,73.016766,32.000000,70.237883,68.980026,70.059606,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498197,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.683618,92.152185,101.352699,-400.054711,-0.021883,0.019581,0.000000,14.207537,101.925254,0.000240,85.362152,101.468454,132.759025,101.370007,140.428291,101.610622,81.684855,101.289689,-0.065444,-1.494203,32.025740,-235.836850,101.327868,-0.868703,0.165277,0.020673,0.000000,45.729034,-Inf,NaN,Inf,11.969789,-1.627984,0.996314,0.074043,0.052526,123.280489,114.770807,32.000000,32.000000,32.000000,32.000000,73.038533,32.000000,70.227623,68.961442,70.021979,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,0.000000,15.000477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.655410,92.152185,101.318175,-400.054711,-0.021321,0.019566,0.000000,14.201829,101.973807,-0.000036,85.348587,101.355375,132.710157,101.361191,140.361747,101.504030,81.600749,101.319731,-0.065350,-1.492456,32.025740,-235.842395,101.301439,-0.871042,0.163239,0.018906,0.000000,43.549821,-Inf,NaN,Inf,11.996457,-1.665140,0.997310,0.073466,0.052312,123.262702,114.684236,32.000000,32.000000,32.000000,32.000000,73.086647,32.000000,70.234115,68.937616,69.968650,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,0.000000,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.584776,92.113951,101.240272,-400.054967,-0.021871,0.019570,0.000000,14.213816,101.938071,-0.000074,85.297100,101.273148,132.615398,101.298092,140.290733,101.367870,81.596564,101.291887,-0.065284,-1.490680,32.025740,-235.835472,101.315221,-0.871046,0.161130,0.018473,0.000000,42.678135,-Inf,NaN,Inf,11.973656,-1.743783,0.996746,0.074013,0.052721,123.259488,114.544525,32.000000,32.000000,32.000000,32.000000,73.066008,32.000000,70.228316,68.874056,69.902575,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,0.000000,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.637784,92.077104,101.253960,-400.056247,-0.023459,0.019571,0.000000,14.210391,101.878587,0.000221,85.254832,101.211570,132.559286,101.301374,140.232739,101.443490,81.570600,101.186273,-0.065203,-1.489418,32.025740,-235.832689,101.224343,-0.871024,0.162428,0.019807,0.000000,44.276225,-Inf,NaN,Inf,11.990638,-1.641544,0.996683,0.073701,0.052672,123.328476,114.551846,32.000000,32.000000,32.000000,32.000000,73.106791,32.000000,70.232856,68.868631,69.860893,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499044,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.497844,92.038594,101.156593,-400.058550,-0.023545,0.019538,0.000000,14.207537,101.767700,0.000138,85.208525,101.144066,132.444136,101.243392,140.153012,101.322965,81.527457,101.130040,-0.065216,-1.487654,32.025740,-235.838974,101.108746,-0.871441,0.160949,0.016940,0.000000,43.549821,-Inf,NaN,Inf,11.994938,-1.654165,0.996609,0.074526,0.052178,123.300573,114.578504,32.000000,32.000000,32.000000,32.000000,73.079247,32.000000,70.230928,68.810190,69.798467,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.507199,92.000915,101.091146,-400.059574,-0.021953,0.019534,0.000000,14.209392,101.729350,-0.000023,85.175843,101.137962,132.327590,101.111108,140.042339,101.176184,81.480491,101.126018,-0.065318,-1.485877,32.025740,-235.835648,101.090696,-0.874904,0.160643,0.017499,0.000000,40.208360,-Inf,NaN,Inf,11.926168,-1.691981,0.996224,0.073498,0.053108,123.451873,114.682728,32.000000,32.000000,32.000000,32.000000,73.052818,32.000000,70.244112,68.761897,69.712655,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.393299,92.000915,101.047699,-400.059574,-0.021418,0.019528,0.000000,14.207252,101.688311,0.000278,85.105847,101.111943,132.228644,101.166549,139.952591,101.179911,81.456781,101.034258,-0.065250,-1.485867,32.025740,-235.837789,101.065386,-0.880001,0.163293,0.018743,0.000000,46.746000,-Inf,NaN,Inf,11.971963,-1.682818,0.996638,0.073986,0.052686,123.503468,114.734814,32.000000,32.000000,32.000000,32.000000,73.016299,32.000000,70.230132,68.729192,69.632156,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,0.000000,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.348759,91.962129,101.024752,-400.056247,-0.022169,0.019532,0.000000,14.209678,101.676518,0.000198,85.095331,100.963627,132.189642,101.092254,139.925789,101.119916,81.426089,100.940046,-0.065132,-1.485842,32.025740,-235.838140,100.992596,-0.883921,0.163834,0.018130,0.000000,42.678135,-Inf,NaN,Inf,11.928645,-1.638282,0.995901,0.073801,0.052583,123.604257,114.791213,32.000000,32.000000,32.000000,32.000000,73.035932,32.000000,70.256355,68.748813,69.618880,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.414004,91.924728,101.005551,-400.057271,-0.023729,0.019553,0.000000,14.209392,101.611185,0.000030,85.024923,101.023443,132.121549,101.028006,139.824029,101.133647,81.410155,101.076066,-0.064940,-1.485816,32.025740,-235.835975,100.975016,-0.887624,0.165403,0.019699,0.000000,43.549821,-Inf,NaN,Inf,11.997320,-1.670052,0.996591,0.074158,0.052757,123.662094,114.727752,32.000000,32.000000,32.000000,32.000000,72.993311,32.000000,70.234806,68.698135,69.539202,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499207,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.312234,91.885942,100.911299,-400.056759,-0.023379,0.019604,0.000000,14.211390,101.550750,0.000127,85.020817,100.986456,132.058683,101.012991,139.801201,101.115924,81.383080,100.848711,-0.064891,-1.484647,32.025740,-235.831363,100.881566,-0.892570,0.166593,0.021791,0.000000,45.438472,-Inf,NaN,Inf,11.985406,-1.696361,0.996803,0.074277,0.053412,123.519857,114.770681,32.000000,32.000000,32.000000,32.000000,73.014587,32.000000,70.251635,68.717904,69.537067,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.304252,91.885942,100.853143,-400.056759,-0.021817,0.019651,0.000000,14.201686,101.483679,0.000554,84.996317,100.895858,131.965828,100.930819,139.728259,100.965407,81.321461,100.833947,-0.064951,-1.484651,32.025740,-235.845151,100.801541,-0.898532,0.167062,0.020961,0.000000,44.276225,-Inf,NaN,Inf,11.908645,-1.598143,0.995972,0.073665,0.052382,123.258279,114.836329,32.000000,32.000000,32.000000,32.000000,73.011313,32.000000,70.256243,68.691351,69.471252,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498954,0.000000,15.000895,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.144804,91.849927,100.823227,-400.061109,-0.021778,0.019652,0.000000,14.202685,101.410314,0.000152,84.957810,100.870705,131.886818,100.870637,139.669059,100.955812,81.314455,100.839516,-0.064883,-1.484645,32.025740,-235.846766,100.757508,-0.904926,0.166178,0.020402,0.000000,47.181843,-Inf,NaN,Inf,11.931260,-1.708651,0.996043,0.073895,0.052502,123.026492,114.900950,32.000000,32.000000,32.000000,32.000000,73.030209,32.000000,70.236702,68.692553,69.418888,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.182871,91.811696,100.826386,-400.063157,-0.022824,0.019654,0.000000,14.207680,101.457966,-0.000025,84.914202,100.708551,131.823591,100.883320,139.622835,100.925114,81.310890,100.766645,-0.064862,-1.484637,32.025740,-235.839648,100.802639,-0.908718,0.164195,0.019104,0.000000,44.421506,-Inf,NaN,Inf,11.936079,-1.655974,0.995547,0.073741,0.052693,122.925762,114.729927,32.000000,32.000000,32.000000,32.000000,73.057698,32.000000,70.248183,68.682030,69.377900,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,0.000001,15.000520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.109667,91.778451,100.706884,-400.065972,-0.023963,0.019637,0.000000,14.205539,101.387999,0.000257,84.891744,100.804685,131.752009,100.746713,139.571011,100.848167,81.269759,100.740508,-0.065030,-1.484641,32.025740,-235.840808,100.708477,-0.917692,0.165727,0.020456,0.000000,4752.393923,-Inf,NaN,Inf,11.996364,-1.645595,0.996821,0.074300,0.052309,122.796970,114.676898,32.000000,32.000000,32.000000,32.000000,73.038858,32.000000,70.248642,68.696205,69.337842,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
101.096852,91.739113,100.669049,-400.065204,-0.023514,0.019634,0.000000,14.207109,101.305071,-0.000118,84.843011,100.721138,131.673839,100.706732,139.479609,100.754557,81.235221,100.756117,-0.064877,-1.484643,32.025740,-235.836951,100.601710,-0.922529,0.164754,0.020276,0.000000,4752.393923,-Inf,NaN,Inf,11.935132,-1.686178,0.996477,0.073801,0.052885,122.682277,114.648361,32.000000,32.000000,32.000000,32.000000,73.046982,32.000000,70.245784,68.691263,69.290767,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000000,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.987317,91.739113,100.678182,-400.065204,-0.021837,0.019637,0.000000,14.208964,101.269826,-0.000323,84.820060,100.677673,131.624088,100.676688,139.424091,100.741092,81.196864,100.677821,-0.064914,-1.484635,32.025740,-235.834933,100.671765,-0.926185,0.167224,0.021538,0.000000,4752.393923,-Inf,NaN,Inf,11.946126,-1.660889,0.996016,0.073840,0.052371,122.604200,114.678066,32.000000,32.000000,32.000000,32.000000,73.048401,32.000000,70.254709,68.681088,69.282594,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498990,0.000000,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.963728,91.700051,100.584245,-400.066995,-0.022004,0.019641,0.000000,14.205539,101.205276,-0.000187,84.784708,100.677822,131.523488,100.642509,139.373451,100.650637,81.202063,100.611222,-0.064859,-1.484076,32.025740,-235.836234,100.559350,-0.930281,0.165114,0.020060,0.000000,4752.393923,-Inf,NaN,Inf,11.914533,-1.616891,0.995768,0.074205,0.053632,122.746012,114.678341,32.000000,32.000000,32.000000,32.000000,72.997780,32.000000,70.238206,68.650424,69.233877,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498449,0.000000,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.900390,91.667638,100.561384,-400.068275,-0.023014,0.019659,0.000000,14.205396,101.165091,-0.000049,84.727838,100.517840,131.467712,100.618974,139.318490,100.770120,81.104431,100.552312,-0.064846,-1.482336,32.025740,-235.837520,100.518581,-0.935939,0.163978,0.017463,0.000000,4752.393923,-Inf,NaN,Inf,11.980778,-1.626002,0.996939,0.073755,0.052140,122.708699,114.797659,32.000000,32.000000,32.000000,32.000000,73.004206,32.000000,70.256450,68.671195,69.207115,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.497999,0.000000,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.855330,91.629131,100.500314,-400.069043,-0.024045,0.019670,0.000000,14.201401,101.122197,-0.000380,84.710991,100.500362,131.393538,100.518626,139.222597,100.573647,81.089444,100.415112,-0.064838,-1.481176,32.025740,-235.842333,100.461395,-0.942448,0.162824,0.017211,0.000000,4752.393923,-Inf,NaN,Inf,11.955990,-1.671598,0.996241,0.074268,0.052730,122.603286,114.815562,32.000000,32.000000,32.000000,32.000000,72.982751,32.000000,70.233007,68.627758,69.151625,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.864261,91.629131,100.497369,-400.069043,-0.024055,0.019731,0.000000,14.209963,101.026976,-0.000390,84.681261,100.465067,131.318617,100.513611,139.172467,100.600789,81.084772,100.477707,-0.064856,-1.481148,32.025740,-235.836057,100.491495,-0.947703,0.163167,0.018816,0.000000,4752.393923,-Inf,NaN,Inf,11.961914,-1.609717,0.996640,0.073854,0.053297,122.693839,114.761771,32.000000,32.000000,32.000000,32.000000,72.954578,32.000000,70.234073,68.602643,69.108256,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498323,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.755692,91.590070,100.438042,-400.068019,-0.022426,0.019740,0.000000,14.207252,101.088823,-0.000110,84.639534,100.337278,131.241103,100.432379,139.121306,100.535820,81.038894,100.494258,-0.064773,-1.481162,32.025740,-235.835828,100.356788,-0.954274,0.167512,0.022674,0.000000,4752.393923,-Inf,NaN,Inf,11.950693,-1.678054,0.996480,0.073667,0.053142,122.741134,114.781081,32.000000,32.000000,32.000000,32.000000,72.972873,32.000000,70.227392,68.587636,69.078751,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498954,0.000000,15.000537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.756926,91.552948,100.354115,-400.068531,-0.021972,0.019743,0.000000,14.206395,100.975849,-0.000381,84.592484,100.275508,131.165312,100.375413,139.038413,100.472380,81.044559,100.424024,-0.064526,-1.479441,32.025740,-235.836358,100.355769,-0.961182,0.167512,0.022746,0.000000,4752.393923,-Inf,NaN,Inf,11.945284,-1.635355,0.996363,0.073917,0.053047,122.785247,114.719102,32.000000,32.000000,32.000000,32.000000,72.960145,32.000000,70.194768,68.550792,69.042541,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.626210,91.514996,100.354240,-400.064180,-0.023065,0.019779,0.000000,14.202685,100.900389,-0.000365,84.560014,100.316468,131.102959,100.345038,139.004606,100.454327,81.003538,100.393379,-0.064736,-1.477705,32.025740,-235.841539,100.301642,-0.966061,0.162464,0.018257,0.000000,4752.393923,-Inf,NaN,Inf,11.971997,-1.579426,0.996847,0.073738,0.052559,122.756643,114.762811,32.000000,32.000000,32.000000,32.000000,81.271670,32.000000,70.234201,68.562038,69.021702,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,0.000000,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.624913,91.476213,100.299335,-400.065972,-0.023947,0.019798,0.000000,14.203969,100.861631,-0.000069,84.551046,100.301021,131.047501,100.274345,138.939969,100.438988,80.980547,100.311737,-0.064752,-1.477113,32.025740,-235.841398,100.363622,-0.971251,0.166142,0.022638,0.000000,4752.393923,-Inf,NaN,Inf,11.934128,-1.627753,0.996002,0.073576,0.053217,122.650242,114.802584,32.000000,32.000000,32.000000,32.000000,143.400619,32.000000,70.232900,68.534964,68.983009,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,0.000000,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.617477,91.476213,100.264158,-400.065972,-0.023004,0.019800,0.000000,14.203541,100.882287,-0.000292,84.528854,100.184775,130.964311,100.246598,138.885876,100.374835,80.902406,100.218099,-0.064799,-1.475389,32.025740,-235.842969,100.157124,-0.974887,0.163077,0.018004,0.000000,4752.393923,-Inf,NaN,Inf,11.975437,-1.605355,0.997297,0.073940,0.052824,122.378930,114.817258,32.000000,32.000000,32.000000,32.000000,142.004711,32.000000,70.225144,68.538831,68.920363,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000000,15.000597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.527137,91.440477,100.202102,-400.065716,-0.021841,0.019794,0.000000,14.206395,100.841993,-0.000355,84.470106,100.189254,130.899662,100.237020,138.814810,100.353894,80.892154,100.248541,-0.064909,-1.473632,32.025740,-235.839462,100.172868,-0.979932,0.162193,0.016363,0.000000,4752.393923,-Inf,NaN,Inf,11.937442,-1.631995,0.996764,0.073897,0.052688,122.090621,114.763222,32.000000,32.000000,32.000000,32.000000,140.142376,32.000000,70.212768,68.476132,68.875063,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,0.000000,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.565040,91.401417,100.181771,-400.066995,-0.021789,0.019815,0.000000,14.207537,100.840847,-0.000079,84.472415,100.127857,130.830673,100.198247,138.751743,100.365793,80.864998,100.180305,-0.065056,-1.471714,32.025740,-235.835543,100.173520,-0.984590,0.166430,0.020564,0.000000,4752.393923,-Inf,NaN,Inf,11.941953,-1.610815,0.996488,0.074202,0.052820,121.921864,114.717753,32.000000,32.000000,32.000000,32.000000,144.307587,32.000000,70.236820,68.474878,68.860811,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,0.000000,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.437578,91.368175,100.147869,-400.063668,-0.022491,0.019862,0.000000,14.208679,100.836758,0.000053,84.423189,100.107882,130.769274,100.110071,138.686976,100.233129,80.858233,100.256537,-0.065329,-1.470894,32.025740,-235.839139,100.073666,-0.987911,0.163870,0.018112,0.000000,4752.393923,-Inf,NaN,Inf,11.961046,-1.582041,0.996767,0.074159,0.053260,121.912271,114.708479,32.000000,32.000000,32.000000,32.000000,152.380123,32.000000,70.240792,68.442691,68.816137,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000000,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.525117,91.368175,100.080795,-400.063668,-0.023949,0.019827,0.000000,14.208679,100.757982,-0.000106,84.386377,100.093749,130.676274,100.087496,138.608547,100.217483,80.839855,100.085788,-0.065250,-1.468904,32.025740,-235.836852,100.049029,-0.988696,0.161887,0.015768,0.000000,4752.393923,-Inf,NaN,Inf,11.898978,-1.596409,0.996189,0.074203,0.053011,122.119696,114.707743,32.000000,32.000000,32.000000,32.000000,159.503933,32.000000,70.223808,68.410705,68.782950,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
