OSU 80 Ton Compressor Load Stand
100.376866,91.329670,100.069755,-400.059062,-0.023434,0.019835,0.000000,14.207965,100.615241,0.000004,84.345479,100.051614,130.633000,100.028056,138.550996,100.147504,80.830864,100.097644,-0.065208,-1.466979,32.025740,-235.843609,99.971141,-0.990473,0.164231,0.019843,0.000000,4752.393923,-Inf,NaN,Inf,11.943136,-1.543255,0.997116,0.074005,0.052794,122.234729,114.660832,32.000000,32.000000,32.000000,32.000000,73.018871,32.000000,70.232253,68.398798,68.729365,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.341169,91.294489,99.992666,-400.059830,-0.021817,0.019855,0.000000,14.204112,100.607139,0.000313,84.284977,99.939253,130.482508,100.021749,138.447837,100.089705,80.770514,99.954546,-0.065273,-1.464652,32.025740,-235.840765,99.937104,-0.990904,0.163654,0.019212,0.000000,4752.393923,-Inf,NaN,Inf,11.889971,-1.628819,0.995580,0.073817,0.052600,122.394188,114.690676,32.000000,32.000000,32.000000,32.000000,73.249703,32.000000,70.214330,68.336767,68.671878,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000001,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.285641,91.258754,99.958657,-400.062389,-0.021962,0.019895,0.000000,14.203541,100.631737,-0.000103,84.223563,99.970358,130.383540,100.009236,138.377343,100.005363,80.697360,99.922143,-0.065523,-1.464073,32.025740,-235.838559,99.881059,-0.990911,0.162951,0.019032,0.000000,4752.393923,-Inf,NaN,Inf,11.941522,-1.612607,0.996940,0.074126,0.052636,122.466709,114.634842,32.000000,32.000000,32.000000,32.000000,73.187544,32.000000,70.192234,68.318363,68.594753,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.236710,91.223851,99.905970,-400.060086,-0.023457,0.019950,0.000000,14.207109,100.563883,-0.000134,84.233473,99.936727,130.350638,99.907782,138.311617,100.083412,80.684438,99.869556,-0.065572,-1.462318,32.025740,-235.836625,99.927864,-0.990913,0.165024,0.019897,0.000000,4752.393923,-Inf,NaN,Inf,11.928042,-1.639461,0.996527,0.073514,0.052711,122.500129,114.644489,32.000000,32.000000,32.000000,32.000000,73.184798,32.000000,70.218429,68.320502,68.556289,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.228859,91.223851,99.907389,-400.060086,-0.023895,0.019970,0.000000,14.211676,100.560114,0.000143,84.191736,99.839120,130.302246,99.755471,138.267837,100.017246,80.688944,99.827926,-0.065575,-1.460537,32.025740,-235.833038,99.712656,-0.990894,0.160823,0.013857,0.000000,4752.393923,-Inf,NaN,Inf,11.926073,-1.586068,0.996739,0.073556,0.052604,122.513425,114.683928,32.000000,32.000000,32.000000,32.000000,73.158232,32.000000,70.190717,68.282333,68.522205,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498431,0.000000,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.131311,91.190333,99.864402,-400.058550,-0.023289,0.019991,0.000000,14.209535,100.472986,-0.000262,84.132955,99.835030,130.194119,99.743188,138.165561,99.824257,80.637299,99.770773,-0.065667,-1.458790,32.025740,-235.835179,99.797316,-0.990880,0.161003,0.016291,0.000000,4752.393923,-Inf,NaN,Inf,11.920936,-1.605224,0.996700,0.074105,0.052958,122.484465,114.749371,32.000000,32.000000,32.000000,32.000000,73.134247,32.000000,70.179586,68.259950,68.469390,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.196653,91.152660,99.788059,-400.059318,-0.021716,0.020026,0.000000,14.206395,100.444513,-0.000443,84.156218,99.763180,130.157216,99.737431,138.123177,99.860558,80.608375,99.796854,-0.065675,-1.457050,32.025740,-235.840769,99.826481,-0.990862,0.163059,0.019284,0.000000,4752.393923,-Inf,NaN,Inf,11.925714,-1.635135,0.996793,0.073443,0.052899,122.513171,114.742432,32.000000,32.000000,32.000000,32.000000,73.126115,32.000000,70.194041,68.255728,68.442954,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498215,0.000000,15.000938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.064948,91.115541,99.748191,-400.057526,-0.021889,0.020073,0.000000,14.207965,100.312882,-0.000302,84.083590,99.670861,130.073750,99.760431,138.070380,99.834096,80.644752,99.708314,-0.065559,-1.455514,32.025740,-235.839852,99.693119,-0.990862,0.164068,0.020042,0.000000,4752.393923,-Inf,NaN,Inf,11.951572,-1.618380,0.997334,0.073786,0.053262,122.644865,114.843691,32.000000,32.000000,32.000000,32.000000,73.155035,32.000000,70.229631,68.239009,68.397966,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,0.000000,15.000605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
100.128138,91.115541,99.746261,-400.057526,-0.022865,0.020070,0.000000,14.208821,100.320766,-0.000158,84.075255,99.728570,130.011601,99.716792,138.014495,99.778399,80.585929,99.744920,-0.065381,-1.453993,32.025740,-235.833279,99.745860,-0.990864,0.165709,0.020528,0.000000,4752.393923,-Inf,NaN,Inf,11.874121,-1.573533,0.995922,0.073856,0.052752,122.732615,114.927453,32.000000,32.000000,32.000000,32.000000,73.140949,32.000000,70.193029,68.211885,68.343268,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,0.000000,15.000742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.974588,91.080361,99.682158,-400.060597,-0.023757,0.020098,0.000000,14.210677,100.225703,-0.000496,84.049722,99.730750,129.943785,99.626548,137.957220,99.815294,80.553559,99.710863,-0.065360,-1.451982,32.025740,-235.833384,99.632362,-0.990838,0.165457,0.018671,0.000000,4752.393923,-Inf,NaN,Inf,11.917201,-1.663976,0.996834,0.073491,0.052771,122.634086,114.977130,32.000000,32.000000,32.000000,32.000000,73.234701,32.000000,70.181068,68.195738,68.301275,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.958291,91.043520,99.596182,-400.062645,-0.023155,0.020119,0.000000,14.203969,100.191374,-0.000346,83.994635,99.513849,129.866707,99.656975,137.896916,99.665166,80.486800,99.655346,-0.065444,-1.450246,32.025740,-235.838457,99.583396,-0.990849,0.166773,0.019843,0.000000,45.147910,-Inf,NaN,Inf,11.878713,-1.582795,0.996186,0.073778,0.053035,122.543009,115.068626,32.000000,32.000000,32.000000,32.000000,76.344895,32.000000,70.169165,68.173826,68.245593,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.874579,91.009449,99.604951,-400.060086,-0.021513,0.020111,0.000000,14.204968,100.217870,-0.000201,83.962429,99.588270,129.791175,99.526124,137.788112,99.621020,80.483334,99.511061,-0.065664,-1.448515,32.025740,-235.840399,99.560737,-0.990871,0.164087,0.019194,0.000000,51.104427,-Inf,NaN,Inf,11.937091,-1.571228,0.997075,0.073521,0.052433,122.443107,115.100376,32.000000,32.000000,32.000000,32.000000,156.543249,32.000000,70.165145,68.164390,68.197584,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499008,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.908527,90.972608,99.583231,-400.061877,-0.021692,0.020095,0.000000,14.205967,100.202852,-0.000452,83.946030,99.547684,129.734699,99.507820,137.749019,99.728770,80.509782,99.548300,-0.065583,-1.446787,32.025740,-235.839727,99.448504,-0.990858,0.165331,0.020799,0.000000,46.019596,-Inf,NaN,Inf,11.910185,-1.538389,0.996377,0.074506,0.052736,122.355319,115.117146,32.000000,32.000000,32.000000,32.000000,156.393814,32.000000,70.188558,68.146691,68.146661,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.820879,90.972608,99.520900,-400.061877,-0.022751,0.020077,0.000000,14.203399,100.161058,-0.000481,83.898112,99.440831,129.682880,99.540913,137.715702,99.587669,80.428965,99.528591,-0.065496,-1.445069,32.025740,-235.838538,99.435167,-0.990870,0.167007,0.022241,0.000000,49.070494,-Inf,NaN,Inf,11.927171,-1.623146,0.997300,0.074091,0.053396,122.221852,115.045315,32.000000,32.000000,32.000000,32.000000,159.333136,32.000000,70.186670,68.141887,68.117461,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,0.000000,15.000827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.820157,90.936044,99.471086,-400.062901,-0.023580,0.020087,0.000000,14.204398,100.108450,-0.000053,83.862791,99.439068,129.590698,99.457011,137.617707,99.549716,80.426042,99.503144,-0.065554,-1.443315,32.025740,-235.841460,99.383955,-0.990870,0.166773,0.022241,0.000000,4752.393923,-Inf,NaN,Inf,11.869621,-1.626815,0.996744,0.073338,0.053182,122.052011,114.995983,32.000000,32.000000,32.000000,32.000000,159.833901,32.000000,70.164035,68.079688,68.044209,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498161,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.760468,90.898927,99.419583,-400.058038,-0.022658,0.020054,0.000000,14.203969,100.031533,-0.000172,83.841931,99.458620,129.533551,99.401782,137.560628,99.533153,80.387331,99.446072,-0.065449,-1.441588,32.025740,-235.839111,99.389400,-0.990892,0.165890,0.022043,0.000000,4752.393923,-Inf,NaN,Inf,11.923099,-1.558054,0.996995,0.073777,0.052135,122.003315,115.011178,32.000000,32.000000,32.000000,32.000000,138.736683,32.000000,70.168075,68.048804,68.020728,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498179,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.771990,90.863194,99.429580,-400.062901,-0.021668,0.020065,0.000000,14.210819,100.026125,-0.000212,83.829924,99.311154,129.468409,99.362338,137.498313,99.588082,80.386258,99.420274,-0.065407,-1.439850,32.025740,-235.838795,99.320382,-0.990889,0.165403,0.020492,0.000000,4752.393923,-Inf,NaN,Inf,11.886976,-1.570697,0.996503,0.073246,0.052868,122.021072,115.016059,32.000000,32.000000,32.000000,32.000000,76.624677,32.000000,70.160255,68.029318,67.951010,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498990,0.000000,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.643907,90.863194,99.401259,-400.062901,-0.021807,0.020063,0.000000,14.209250,99.935972,0.000059,83.796868,99.338173,129.404248,99.392013,137.467775,99.505023,80.339315,99.298559,-0.065439,-1.438098,32.025740,-235.835627,99.328275,-0.990859,0.164591,0.019104,0.000000,4752.393923,-Inf,NaN,Inf,11.886298,-1.566912,0.996583,0.077377,0.055906,122.083853,115.089567,32.000000,32.000000,32.000000,32.000000,77.437649,32.000000,70.177134,68.008391,67.920421,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498990,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.656204,90.826908,99.318452,-400.060086,-0.023742,0.020086,0.000000,14.204826,99.934000,0.000108,83.741645,99.355029,129.326517,99.286657,137.388739,99.404116,80.322833,99.301807,-0.065460,-1.435791,32.025740,-235.838581,99.368557,-0.990839,0.165493,0.021628,0.000000,4752.393923,-Inf,NaN,Inf,11.843531,-1.581632,0.996568,0.073788,0.052690,122.104505,115.001965,32.000000,32.000000,32.000000,32.000000,152.264465,32.000000,70.166654,67.970017,67.862511,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.637851,90.793115,99.309667,-400.057015,-0.023534,0.020078,0.000000,14.207252,99.893278,-0.000179,83.688347,99.259992,129.261959,99.257184,137.329316,99.264751,80.288217,99.294765,-0.065468,-1.434039,32.025740,-235.842199,99.230829,-0.990857,0.168919,0.022458,0.000000,4752.393923,-Inf,NaN,Inf,11.921774,-1.609238,0.997565,0.073374,0.052275,121.952908,115.034112,32.000000,32.000000,32.000000,32.000000,151.287737,32.000000,70.142462,67.932452,67.816144,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,0.000000,15.000972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.488246,90.755722,99.231290,-400.054967,-0.022470,0.020092,0.000000,14.210962,99.836026,-0.000144,83.672338,99.201814,129.182213,99.207892,137.235572,99.351580,80.238832,99.268929,-0.065397,-1.432295,32.025740,-235.832608,99.164055,-0.990844,0.166214,0.020943,0.000000,4752.393923,-Inf,NaN,Inf,11.877972,-1.590765,0.996611,0.074006,0.052742,121.834149,114.982276,32.000000,32.000000,32.000000,32.000000,150.636894,32.000000,70.164691,67.902327,67.771844,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,0.000000,15.000605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.486867,90.720821,99.194047,-400.054967,-0.021573,0.020124,57.541614,14.208108,99.822058,0.000002,83.679605,99.252402,129.162451,99.096090,137.226751,99.256480,80.316678,99.153275,-0.065525,-1.430553,32.025740,-235.838729,99.150432,-0.990845,0.163618,0.017626,97.065406,4752.393923,-Inf,NaN,Inf,11.855395,-1.560466,0.996706,0.074331,0.053377,121.927645,114.993285,32.000000,32.000000,32.000000,32.000000,149.041981,32.000000,70.201652,67.898207,67.762659,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498395,0.000000,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.396349,90.720821,99.168505,-400.054967,-0.021918,0.020086,0.000000,14.209678,99.857787,-0.000402,83.626018,99.069767,129.072915,99.204972,137.169128,99.258539,80.242835,99.117300,-0.065433,-1.428813,32.025740,-235.835853,99.123776,-0.990845,0.167404,0.021358,0.000000,4752.393923,-Inf,NaN,Inf,11.909492,-1.526913,0.997417,0.073867,0.052912,121.978452,115.054723,32.000000,32.000000,32.000000,32.000000,88.806865,32.000000,70.205131,67.865505,67.713083,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.508787,90.685921,99.114256,-400.050361,-0.023320,0.020096,0.000000,14.201258,99.641475,-0.000397,83.594588,99.151988,128.983217,99.094803,137.120208,99.185580,80.211063,99.102351,-0.065357,-1.427044,32.025740,-235.840679,99.089903,-0.990840,0.164014,0.017986,0.000000,4752.393923,-0.000000,2.997886,0.000081,11.875436,-1.675676,0.997057,0.074024,0.053036,122.039291,115.103405,32.000000,32.000000,32.000000,32.000000,81.569219,32.000000,70.215083,67.838876,67.649210,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,0.000000,15.000631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.293179,90.652405,99.121747,-400.055223,-0.023687,0.020071,0.000000,14.205111,99.704655,-0.000112,83.562259,99.055942,128.917575,99.106835,137.007713,99.210131,80.188630,99.037806,-0.065491,-1.426447,32.025740,-235.843360,99.066019,-0.990846,0.164952,0.020006,0.000000,4752.393923,-Inf,NaN,Inf,11.930843,-1.623906,0.997708,0.074639,0.053339,122.157160,115.038468,32.000000,32.000000,32.000000,32.000000,81.067302,32.000000,70.176899,67.819722,67.582329,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.392452,90.619721,99.057499,-400.060342,-0.022989,0.020075,0.000000,14.206395,99.629941,-0.000268,83.532855,98.979094,128.853536,99.012095,136.987719,99.148994,80.162186,99.103244,-0.065276,-1.426427,32.025740,-235.840605,99.049356,-0.990839,0.165655,0.020637,0.000000,4752.393923,-Inf,NaN,Inf,11.827124,-1.601307,0.996035,0.073948,0.052976,122.217206,115.059950,32.000000,32.000000,32.000000,32.000000,151.197850,32.000000,70.191874,67.813938,67.557565,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.229441,90.619721,99.028832,-400.060342,-0.021395,0.020074,0.000000,14.202971,99.622594,-0.000441,83.522467,98.904359,128.801866,98.919189,136.912965,99.094068,80.111509,99.025707,-0.065134,-1.425285,32.025740,-235.846317,99.009710,-0.990844,0.169514,0.023594,0.000000,4752.393923,-Inf,NaN,Inf,11.925626,-1.618494,0.998273,0.073803,0.052974,122.242391,114.954838,32.000000,32.000000,32.000000,32.000000,73.830901,32.000000,70.193931,67.788127,67.524433,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.289251,90.585376,98.987067,-400.058806,-0.021738,0.020043,0.000000,14.207822,99.594922,-0.000294,83.459422,98.965414,128.719038,98.926494,136.821555,98.999992,80.117882,98.984526,-0.065129,-1.425292,32.025740,-235.836891,98.996125,-0.990864,0.166755,0.022313,0.000000,4752.393923,-Inf,NaN,Inf,11.832129,-1.551882,0.996630,0.074403,0.052894,122.333744,114.860030,32.000000,32.000000,32.000000,32.000000,74.194565,32.000000,70.154413,67.753904,67.443921,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,0.000000,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.248902,90.551584,98.914251,-400.059062,-0.023222,0.020031,0.000000,14.204112,99.547737,-0.000281,83.415274,98.920607,128.594822,98.852115,136.740338,99.048109,80.029386,98.823451,-0.065079,-1.425317,32.025740,-235.841582,98.928783,-0.990859,0.165403,0.020222,0.000000,4752.393923,-Inf,NaN,Inf,11.932009,-1.548801,0.997978,0.074065,0.052359,122.304466,114.807644,32.000000,32.000000,32.000000,32.000000,73.217802,32.000000,70.165289,67.769804,67.387792,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498882,0.000000,15.000486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.162905,90.516685,98.884084,-400.058806,-0.023593,0.020033,0.000000,14.207252,99.413753,-0.000458,83.394964,98.841228,128.517089,98.860162,136.652057,98.971226,80.050675,98.841772,-0.064940,-1.425334,32.025740,-235.836319,98.861764,-0.990858,0.165096,0.020276,0.000000,4752.393923,-Inf,NaN,Inf,11.861003,-1.580466,0.996957,0.073789,0.052669,122.396351,114.858481,32.000000,32.000000,32.000000,32.000000,73.072100,32.000000,70.155293,67.737729,67.326573,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,0.000000,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.148974,90.483170,98.879760,-400.058806,-0.022990,0.020021,0.000000,14.210534,99.453481,-0.000257,83.322197,98.831191,128.468101,98.879312,136.601922,98.972716,79.986551,98.745477,-0.064759,-1.424151,32.025740,-235.835650,98.805820,-0.990873,0.167170,0.020348,0.000000,4752.393923,-Inf,NaN,Inf,11.851941,-1.590970,0.996628,0.073558,0.052757,122.648427,114.794444,32.000000,32.000000,32.000000,32.000000,72.986453,32.000000,70.134510,67.728952,67.300598,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,0.000000,15.000801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.057156,90.483170,98.843281,-400.058806,-0.021419,0.020046,0.000000,14.209820,99.383307,-0.000106,83.314844,98.764040,128.392091,98.758855,136.550035,98.858569,79.974197,98.776433,-0.064794,-1.424152,32.025740,-235.834567,98.779653,-0.990871,0.166809,0.023377,0.000000,4752.393923,-Inf,NaN,Inf,11.869777,-1.600991,0.997188,0.073654,0.053306,122.935329,114.724199,32.000000,32.000000,32.000000,32.000000,72.862037,32.000000,70.148768,67.672935,67.249342,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,0.000000,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
99.060928,90.447164,98.772906,-400.055991,-0.021780,0.020019,0.000000,14.209535,99.359813,-0.000377,83.297964,98.734191,128.359111,98.771492,136.506915,98.811672,79.980095,98.796389,-0.064946,-1.424388,32.025740,-235.835996,98.746084,-0.990894,0.167332,0.023269,0.000000,4752.393923,-Inf,NaN,Inf,11.844807,-1.596101,0.997285,0.074198,0.053038,123.184830,114.755111,32.000000,32.000000,32.000000,32.000000,72.862803,32.000000,70.166657,67.692541,67.269484,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.924232,90.412265,98.739449,-400.061621,-0.022929,0.019979,0.000000,14.205254,99.368607,-0.000424,83.292057,98.728123,128.295340,98.725988,136.439034,98.807717,79.904828,98.730893,-0.064972,-1.424626,32.025740,-235.837336,98.603607,-0.990887,0.166935,0.022295,0.000000,4752.393923,-Inf,NaN,Inf,11.901154,-1.564702,0.997841,0.074222,0.053125,123.399906,114.685482,32.000000,32.000000,32.000000,32.000000,72.638138,32.000000,70.168269,67.635488,67.218462,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498431,0.000000,15.000921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.966939,90.377920,98.696720,-400.061621,-0.023637,0.019974,0.000000,14.204683,99.287462,-0.000016,83.220105,98.747857,128.203676,98.693354,136.377021,98.775365,79.901395,98.745830,-0.064710,-1.424294,32.025740,-235.844768,98.655900,-0.990914,0.167134,0.020510,0.000000,4752.393923,-Inf,NaN,Inf,11.862832,-1.558324,0.997092,0.074132,0.053777,123.346236,114.725168,32.000000,32.000000,32.000000,32.000000,72.877939,32.000000,70.135544,67.572288,67.161271,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499171,0.000000,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.903834,90.377920,98.706489,-400.061621,-0.022682,0.019953,0.000000,14.207109,99.207352,-0.000130,83.164090,98.678648,128.143393,98.586996,136.301036,98.732646,79.873480,98.613745,-0.064578,-1.423945,32.025740,-235.834664,98.588167,-0.990909,0.167386,0.021935,0.000000,4752.393923,-Inf,NaN,Inf,11.911893,-1.523355,0.998132,0.073877,0.052987,123.088301,114.699110,32.000000,32.000000,32.000000,32.000000,73.443750,32.000000,70.147113,67.520221,67.130431,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.977225,90.342745,98.606969,-400.061365,-0.021819,0.019944,0.000000,14.208821,99.228023,-0.000189,83.162668,98.635528,128.089763,98.611120,136.244756,98.736314,79.858510,98.621824,-0.064526,-1.423945,32.025740,-235.834259,98.504058,-0.990930,0.168648,0.021845,0.000000,4752.393923,-Inf,NaN,Inf,11.851308,-1.510730,0.997270,0.073798,0.052965,122.841464,114.621610,32.000000,32.000000,32.000000,32.000000,73.433883,32.000000,70.157491,67.492759,67.101491,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,0.000000,15.000801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.839954,90.308678,98.595663,-400.063413,-0.022138,0.019927,0.000000,14.204826,99.151625,0.000094,83.141563,98.494922,128.027496,98.644094,136.198414,98.655230,79.890488,98.629092,-0.064521,-1.423967,32.025740,-235.838745,98.511647,-0.990949,0.164213,0.018239,0.000000,4752.393923,-Inf,NaN,Inf,11.890084,-1.564135,0.998005,0.073874,0.052749,122.743330,114.577822,32.000000,32.000000,32.000000,32.000000,72.741225,32.000000,70.144961,67.434409,67.051933,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,0.000000,15.000503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.816128,90.272118,98.556358,-400.062901,-0.023849,0.019920,0.000000,14.207680,99.132088,0.000121,83.135316,98.459116,127.963113,98.454736,136.129927,98.649283,79.786982,98.516535,-0.064547,-1.423945,32.025740,-235.836544,98.439611,-0.990990,0.165403,0.019988,0.000000,4752.393923,-Inf,NaN,Inf,11.809813,-1.544188,0.996259,0.073925,0.052285,122.691566,114.520866,32.000000,32.000000,32.000000,32.000000,72.721111,32.000000,70.149678,67.400017,67.015124,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498431,0.000000,15.000835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.752371,90.236666,98.468578,-400.062645,-0.023604,0.019914,0.000000,14.205396,99.040077,-0.000170,83.044072,98.534965,127.899262,98.480753,136.073148,98.547094,79.752579,98.447813,-0.064689,-1.421991,32.025740,-235.840787,98.427375,-0.990982,0.164105,0.019032,0.000000,4752.393923,-Inf,NaN,Inf,11.860113,-1.571690,0.997528,0.073674,0.052901,122.509395,114.494484,32.000000,32.000000,32.000000,32.000000,72.663726,32.000000,70.144179,67.356622,66.975613,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499062,0.000000,15.000520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.715698,90.236666,98.450029,-400.062645,-0.022554,0.019923,0.000000,14.204255,99.093687,-0.000138,83.073740,98.500849,127.836196,98.411233,136.059181,98.569910,79.876070,98.456465,-0.064830,-1.420026,32.025740,-235.842909,98.468165,-0.990962,0.167891,0.020871,0.000000,4752.393923,-Inf,NaN,Inf,11.838206,-1.537539,0.997371,0.073582,0.053410,122.335793,114.492952,32.000000,32.000000,32.000000,32.000000,72.664684,32.000000,70.165246,67.374013,66.960670,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498269,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.647813,90.200384,98.411591,-400.059574,-0.021728,0.019906,0.000000,14.207680,98.971265,0.000005,83.017924,98.407461,127.794464,98.405988,135.995424,98.595011,79.769624,98.452545,-0.064867,-1.419766,32.025740,-235.835564,98.410406,-0.990988,0.161905,0.016562,0.000000,4752.393923,-Inf,NaN,Inf,11.841976,-1.545510,0.997126,0.074248,0.053034,122.168937,114.537700,32.000000,32.000000,32.000000,32.000000,72.664714,32.000000,70.163445,67.359303,66.928788,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498377,0.000000,15.000835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.623263,90.163548,98.430169,-400.058550,-0.022137,0.019876,0.000000,14.207965,99.024178,-0.000393,82.976802,98.381107,127.719907,98.398421,135.909518,98.447801,79.783428,98.358314,-0.065098,-1.419675,32.025740,-235.840179,98.360112,-0.990982,0.165367,0.020889,0.000000,4752.393923,-Inf,NaN,Inf,11.864544,-1.663663,0.997309,0.073612,0.052744,122.072170,114.600280,32.000000,32.000000,32.000000,32.000000,72.634525,32.000000,70.148196,67.334428,66.868673,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498323,0.000000,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.622119,90.130313,98.338553,-400.062133,-0.023497,0.019855,0.000000,14.203256,98.931376,-0.000388,82.962307,98.337250,127.628903,98.223583,135.840082,98.468842,79.695363,98.366827,-0.064959,-1.417993,32.025740,-235.841621,98.296828,-0.990969,0.164159,0.017734,0.000000,4752.393923,-Inf,NaN,Inf,11.870056,-1.559637,0.997605,0.073498,0.052517,122.120402,114.581064,32.000000,32.000000,32.000000,32.000000,72.794591,32.000000,70.142372,67.325671,66.792986,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498035,0.000000,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.545949,90.130313,98.330128,-400.062133,-0.023786,0.019830,0.000000,14.208108,98.874775,-0.000150,82.925327,98.309452,127.592230,98.222546,135.766680,98.392205,79.764626,98.335603,-0.064804,-1.416474,32.025740,-235.840690,98.214064,-0.990959,0.165619,0.020438,0.000000,4752.393923,-Inf,NaN,Inf,11.848340,-1.631578,0.998042,0.074219,0.052705,121.959937,114.556954,32.000000,32.000000,32.000000,32.000000,73.233244,32.000000,70.140170,67.326376,66.777106,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000435,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.570990,90.093200,98.286373,-400.062133,-0.023104,0.019831,0.000000,14.207822,98.860761,-0.000291,82.876764,98.242729,127.514040,98.198050,135.718056,98.310105,79.697090,98.264307,-0.064875,-1.414941,32.025740,-235.836074,98.174621,-0.990959,0.167584,0.020384,0.000000,4752.393923,-Inf,NaN,Inf,11.815809,-1.538258,0.997125,0.073984,0.052957,121.979241,114.569708,32.000000,32.000000,32.000000,32.000000,73.277648,32.000000,70.134753,67.295548,66.746421,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498431,0.000000,15.000528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.441974,90.057473,98.270388,-400.061109,-0.021584,0.019819,0.000000,14.208393,98.857409,-0.000448,82.900000,98.299016,127.451318,98.161814,135.668189,98.358428,79.661100,98.259818,-0.064888,-1.413419,32.025740,-235.835830,98.191671,-0.990970,0.166412,0.021051,0.000000,4752.393923,-Inf,NaN,Inf,11.862740,-1.626794,0.997810,0.073817,0.052582,122.003601,114.527999,32.000000,32.000000,32.000000,32.000000,73.235361,32.000000,70.150820,67.277118,66.736947,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.484697,90.023130,98.222561,-400.061621,-0.021935,0.019819,0.000000,14.208821,98.740162,-0.000268,82.882630,98.180378,127.379431,98.087157,135.619651,98.338810,79.579552,98.132102,-0.065113,-1.413052,32.025740,-235.835729,98.065814,-0.990958,0.165385,0.019753,0.000000,4752.393923,-Inf,NaN,Inf,11.810194,-1.603280,0.997113,0.073776,0.052474,122.029111,114.546616,32.000000,32.000000,32.000000,32.000000,73.211451,32.000000,70.155872,67.277608,66.689542,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,0.000000,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.402302,89.991557,98.141707,-400.062389,-0.023264,0.019837,0.000000,14.208679,98.759959,-0.000258,82.806696,98.166915,127.299425,98.056424,135.541843,98.184001,79.604125,98.107963,-0.065365,-1.410802,32.025740,-235.834238,98.168461,-0.990963,0.162193,0.016273,0.000000,4752.393923,-Inf,NaN,Inf,11.854005,-1.570062,0.998257,0.073881,0.052673,122.041203,114.587994,32.000000,32.000000,32.000000,32.000000,73.219727,32.000000,70.111612,67.235279,66.629513,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,0.000000,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.409198,89.991557,98.126614,-400.062389,-0.023390,0.019872,0.000000,14.210534,98.787801,-0.000396,82.739093,98.111592,127.268040,98.017546,135.484093,98.179826,79.565747,98.133978,-0.065512,-1.409062,32.025740,-235.836467,98.046805,-0.990973,0.163131,0.017337,0.000000,4752.393923,-Inf,NaN,Inf,11.793316,-1.567437,0.997338,0.074495,0.052547,122.177916,114.672572,32.000000,32.000000,32.000000,32.000000,73.232250,32.000000,70.138712,67.222090,66.603868,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.294584,89.957769,98.102779,-400.062389,-0.022050,0.019829,0.000000,14.207680,98.646025,-0.000258,82.773862,98.051398,127.180938,97.974941,135.433974,98.165563,79.497098,98.074479,-0.065767,-1.407292,32.025740,-235.837851,97.992556,-0.990973,0.163077,0.016147,0.000000,4752.393923,-Inf,NaN,Inf,11.812563,-1.606936,0.997352,0.073633,0.053363,122.225508,114.702411,32.000000,32.000000,32.000000,32.000000,73.209736,32.000000,70.149542,67.201317,66.551231,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.299671,89.923981,98.066371,-400.063924,-0.021440,0.019828,0.000000,14.210677,98.636110,0.000112,82.713695,98.089319,127.145048,97.985299,135.384873,98.155521,79.483875,98.043032,-0.065843,-1.405526,32.025740,-235.835017,98.011379,-0.990964,0.161652,0.016508,0.000000,4752.393923,-Inf,NaN,Inf,11.808307,-1.552473,0.997128,0.073997,0.053084,122.202338,114.600565,32.000000,32.000000,32.000000,32.000000,73.136352,32.000000,70.139896,67.194968,66.520719,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.171507,89.889916,98.020767,-400.061877,-0.022016,0.019816,0.000000,14.204968,98.560941,-0.000141,82.696114,98.017986,127.092070,97.936404,135.330014,98.024972,79.500978,98.011695,-0.065704,-1.403766,32.025740,-235.840889,97.920991,-0.990961,0.161995,0.019591,0.000000,4752.393923,-Inf,NaN,Inf,11.845261,-1.520618,0.998049,0.074526,0.052872,122.235467,114.657632,32.000000,32.000000,32.000000,32.000000,73.112920,32.000000,70.153933,67.148686,66.496840,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,0.000000,15.000912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.236452,89.889916,97.973891,-400.061877,-0.023116,0.019760,0.000000,14.203399,98.553324,-0.000158,82.681737,97.956476,127.014785,97.886577,135.282692,97.938490,79.532806,97.973070,-0.065523,-1.402183,32.025740,-235.841152,97.906043,-0.990974,0.166863,0.019230,0.000000,4752.393923,-Inf,NaN,Inf,11.808332,-1.526847,0.997627,0.073868,0.053137,122.250168,114.646029,32.000000,32.000000,32.000000,32.000000,73.112887,32.000000,70.167779,67.175488,66.442913,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,0.000000,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.131611,89.856959,97.951657,-400.065204,-0.023437,0.019779,0.000000,14.208964,98.530615,0.000251,82.644921,97.917047,126.958729,97.867277,135.184644,97.982682,79.393029,97.932601,-0.065591,-1.400422,32.025740,-235.836730,97.877182,-0.990988,0.165763,0.018617,0.000000,4752.393923,-Inf,NaN,Inf,11.853444,-1.563342,0.998465,0.075797,0.052774,122.315221,114.602372,32.000000,32.000000,32.000000,32.000000,73.075822,32.000000,70.142449,67.163807,66.402204,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498900,0.000000,15.000554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.159050,89.827603,97.935509,-400.064948,-0.022429,0.019765,0.000000,14.204683,98.519306,0.000142,82.587280,97.935020,126.872788,97.888188,135.124109,97.996165,79.473041,97.888816,-0.065580,-1.398676,32.025740,-235.843461,97.817427,-0.990999,0.159867,0.015678,0.000000,4752.393923,-Inf,NaN,Inf,11.813313,-1.619076,0.997327,0.074161,0.053260,122.343388,114.360174,32.000000,32.000000,32.000000,32.000000,73.091074,32.000000,70.138366,67.163874,66.355953,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000000,15.000520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.975373,89.795754,97.865771,-400.064180,-0.021680,0.019730,0.000000,14.207394,98.439481,-0.000140,82.528670,97.855862,126.807307,97.759214,135.058394,97.953731,79.348162,97.896588,-0.065719,-1.396902,32.025740,-235.835359,97.815080,-0.990998,0.164177,0.020294,0.000000,4752.393923,-Inf,NaN,Inf,11.845148,-1.504353,0.998166,0.074011,0.052985,122.290051,114.178138,32.000000,32.000000,32.000000,32.000000,73.068121,32.000000,70.106317,67.102149,66.307042,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499098,0.000000,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
98.081845,89.795754,97.835414,-400.064180,-0.022214,0.019677,0.000000,14.207394,98.396007,-0.000101,82.546112,97.872269,126.766746,97.795039,135.044414,97.945094,79.396153,97.898220,-0.065801,-1.395141,32.025740,-235.839116,97.676721,-0.990985,0.163059,0.016183,0.000000,4752.393923,-Inf,NaN,Inf,11.798829,-1.611482,0.997723,0.073951,0.052653,122.408157,114.199431,32.000000,32.000000,32.000000,32.000000,73.113229,32.000000,70.136929,67.105390,66.263264,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498990,0.000000,15.000273,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.887801,89.761690,97.815646,-400.061877,-0.023965,0.019663,0.000000,14.209820,98.328972,-0.000115,82.489864,97.839933,126.648834,97.696533,134.949093,97.816322,79.290067,97.872079,-0.065932,-1.392799,32.025740,-235.831626,97.740332,-0.990989,0.160066,0.014795,0.000000,4752.393923,-Inf,NaN,Inf,11.880598,-1.481787,0.998881,0.073846,0.052932,122.700447,114.319166,32.000000,32.000000,32.000000,32.000000,73.177508,32.000000,70.140278,67.098342,66.204687,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,0.000000,15.000835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.889603,89.725410,97.744589,-400.063413,-0.023536,0.019692,0.000000,14.205967,98.350942,-0.000386,82.464653,97.688099,126.595336,97.663725,134.852024,97.785251,79.303160,97.775832,-0.065911,-1.391034,32.025740,-235.838583,97.621941,-0.990984,0.160805,0.016399,0.000000,4752.393923,-Inf,NaN,Inf,11.814718,-1.528769,0.997487,0.073693,0.052855,122.773130,114.463914,32.000000,32.000000,32.000000,32.000000,73.197283,32.000000,70.130972,67.089419,66.148793,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
