OSU 80 Ton Compressor Load Stand
97.822432,89.694116,97.731779,-400.065204,-0.022468,0.019701,0.000000,14.210106,98.377472,-0.000345,82.408515,97.744055,126.516210,97.604720,134.836099,97.773907,79.374864,97.742098,-0.065853,-1.389412,32.025740,-235.836732,97.711249,-0.990984,0.162085,0.017734,0.000000,4752.393923,-Inf,NaN,Inf,11.900759,-1.438875,0.999263,0.073940,0.052981,122.846527,114.581755,32.000000,32.000000,32.000000,32.000000,73.127900,32.000000,70.147464,67.113882,66.110754,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,0.000000,15.000946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.877291,89.658668,97.671663,-400.060342,-0.021651,0.019709,0.000000,14.209392,98.284743,-0.000098,82.380854,97.667971,126.474850,97.596481,134.767667,97.667746,79.305058,97.690780,-0.065864,-1.387901,32.025740,-235.839405,97.596814,-0.990988,0.162752,0.019753,0.000000,4752.393923,-Inf,NaN,Inf,11.863363,-1.511615,0.998519,0.073811,0.052925,122.891435,114.638108,32.000000,32.000000,32.000000,32.000000,73.178113,32.000000,70.151516,67.127524,66.084441,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498305,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.797458,89.658668,97.656331,-400.060342,-0.022158,0.019694,0.000000,14.209107,98.205354,-0.000401,82.368634,97.627726,126.387371,97.558244,134.728407,97.666320,79.242645,97.673518,-0.066000,-1.386405,32.025740,-235.835280,97.661955,-0.990957,0.163095,0.018455,0.000000,4752.393923,-Inf,NaN,Inf,11.873687,-1.604236,0.999073,0.073746,0.052993,122.935961,114.635706,32.000000,32.000000,32.000000,32.000000,73.131209,32.000000,70.114726,67.116000,66.010196,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498233,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.746358,89.623220,97.600294,-400.060342,-0.023466,0.019677,0.000000,14.204112,98.185813,-0.000419,82.360926,97.621594,126.340582,97.500902,134.671581,97.567450,79.275482,97.586576,-0.066079,-1.384924,32.025740,-235.839948,97.543402,-0.990964,0.162824,0.015841,0.000000,4752.393923,-Inf,NaN,Inf,11.804247,-1.566259,0.997899,0.073232,0.052595,122.932450,114.708280,32.000000,32.000000,32.000000,32.000000,73.121812,32.000000,70.139552,67.121763,66.010203,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,0.000000,15.000801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.679574,89.589157,97.548817,-400.057526,-0.023659,0.019681,0.000000,14.204826,98.154329,-0.000150,82.307987,97.615648,126.258320,97.467590,134.621670,97.610375,79.195310,97.627284,-0.066026,-1.383264,32.025740,-235.840378,97.521110,-0.990962,0.162752,0.017806,0.000000,4752.393923,-Inf,NaN,Inf,11.853717,-1.514556,0.998557,0.074380,0.053217,122.798226,114.750729,32.000000,32.000000,32.000000,32.000000,73.105165,32.000000,70.113727,67.085019,65.955852,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498179,0.000000,15.000869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.725486,89.557032,97.551936,-400.060853,-0.022930,0.019715,0.000000,14.210534,98.073089,-0.000276,82.301715,97.598777,126.226388,97.524991,134.593865,97.591962,79.206209,97.520356,-0.066024,-1.381521,32.025740,-235.835160,97.416849,-0.990964,0.163816,0.018004,0.000000,4752.393923,-Inf,NaN,Inf,11.849949,-1.601353,0.998506,0.073908,0.052759,122.644791,114.845589,32.000000,32.000000,32.000000,32.000000,73.122295,32.000000,70.141939,67.113750,65.931901,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.571639,89.557032,97.520671,-400.060853,-0.021433,0.019708,0.000000,14.210248,98.139159,-0.000425,82.263525,97.582085,126.159993,97.378788,134.517983,97.619383,79.165974,97.564145,-0.066142,-1.379753,32.025740,-235.837242,97.363700,-0.990976,0.163311,0.015696,0.000000,4752.393923,-Inf,NaN,Inf,11.857311,-1.495912,0.998661,0.073538,0.053327,122.574785,114.894073,32.000000,32.000000,32.000000,32.000000,73.116677,32.000000,70.131368,67.087734,65.883518,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498540,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.646599,89.522692,97.457314,-400.058038,-0.022121,0.019658,0.000000,14.205539,98.057144,-0.000234,82.227902,97.509964,126.064569,97.377350,134.460049,97.492277,79.109863,97.506546,-0.066047,-1.377785,32.025740,-235.838848,97.348875,-0.990977,0.165240,0.019825,0.000000,4752.393923,-Inf,NaN,Inf,11.796707,-1.573204,0.998224,0.074387,0.052775,122.511156,114.945838,32.000000,32.000000,32.000000,32.000000,73.105885,32.000000,70.116018,67.079824,65.839021,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498107,0.000000,15.000963,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.529092,89.492784,97.428889,-400.058550,-0.023308,0.019659,0.000000,14.207537,97.977260,-0.000212,82.160530,97.507414,126.026398,97.312769,134.384729,97.499164,79.097602,97.445696,-0.066118,-1.375384,32.025740,-235.833256,97.298336,-0.990973,0.162392,0.016976,0.000000,4752.393923,-Inf,NaN,Inf,11.892179,-1.505774,0.999478,0.073859,0.052888,122.489697,114.955744,32.000000,32.000000,32.000000,32.000000,73.096858,32.000000,70.113945,67.061921,65.764010,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,0.000000,15.000571,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.564839,89.458167,97.410828,-400.055991,-0.023295,0.019687,0.000000,14.205539,97.980001,-0.000355,82.191846,97.430208,125.994972,97.305537,134.368245,97.391556,79.047568,97.274255,-0.066105,-1.373613,32.025740,-235.838031,97.341533,-0.990963,0.164465,0.017049,0.000000,4752.393923,-Inf,NaN,Inf,11.811307,-1.485438,0.998062,0.074078,0.052594,122.118537,114.919906,32.000000,32.000000,32.000000,32.000000,73.093753,32.000000,70.131920,67.089954,65.732357,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498990,0.000000,15.000546,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.476879,89.427151,97.383115,-400.054199,-0.022065,0.019699,0.000000,14.207822,97.912007,-0.000199,82.122791,97.468552,125.913243,97.270195,134.278700,97.389765,78.959307,97.355710,-0.065974,-1.371860,32.025740,-235.835911,97.247226,-0.990939,0.164591,0.018816,0.000000,4752.393923,-Inf,NaN,Inf,11.854353,-1.510989,0.998973,0.073839,0.052767,121.711178,114.969974,32.000000,32.000000,32.000000,32.000000,73.061427,32.000000,70.125779,67.110855,65.672295,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.537035,89.427151,97.316856,-400.054199,-0.022068,0.019698,0.000000,14.208964,97.977543,0.000175,82.132648,97.481389,125.839529,97.195433,134.234190,97.380802,78.976247,97.344445,-0.065932,-1.371260,32.025740,-235.835259,97.212799,-0.990934,0.162933,0.019753,0.000000,4752.393923,-Inf,NaN,Inf,11.797537,-1.567583,0.998421,0.073837,0.052673,121.721458,115.038282,32.000000,32.000000,32.000000,32.000000,73.124004,32.000000,70.148509,67.148655,65.641958,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000000,15.000503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.412331,89.396136,97.283686,-400.054967,-0.022908,0.019676,0.000000,14.207822,97.927043,-0.000187,82.091970,97.303840,125.778236,97.226027,134.188865,97.288393,79.075115,97.322408,-0.065989,-1.371245,32.025740,-235.840322,97.182452,-0.990951,0.164519,0.017355,0.000000,4752.393923,-Inf,NaN,Inf,11.821160,-1.428644,0.999038,0.073680,0.052514,121.701441,115.029159,32.000000,32.000000,32.000000,32.000000,73.122709,32.000000,70.138420,67.139363,65.569321,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,0.000000,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.374914,89.364289,97.265015,-400.055735,-0.024142,0.019662,0.000000,14.203969,97.780182,-0.000303,82.065486,97.305185,125.736421,97.210560,134.106059,97.307519,78.968308,97.279051,-0.065879,-1.368941,32.025740,-235.843031,97.282858,-0.990919,0.164844,0.017986,0.000000,4752.393923,-Inf,NaN,Inf,11.783788,-1.452591,0.997743,0.073379,0.053035,121.744026,115.047217,32.000000,32.000000,32.000000,32.000000,73.099391,32.000000,70.139533,67.124658,65.516262,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498431,0.000000,15.000605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.286560,89.332720,97.213363,-400.060086,-0.023635,0.019632,0.000000,14.206966,97.765528,0.000095,82.034246,97.270009,125.666389,97.065021,134.077185,97.268305,79.025818,97.161740,-0.065780,-1.367196,32.025740,-235.836931,97.068037,-0.990924,0.163023,0.017914,0.000000,4752.393923,-Inf,NaN,Inf,11.830262,-1.565168,0.998679,0.074160,0.052888,121.883778,115.061447,32.000000,32.000000,32.000000,32.000000,73.106053,32.000000,70.134668,67.124356,65.487936,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,0.000000,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.319495,89.332720,97.166731,-400.060086,-0.022559,0.019614,0.000000,14.205967,97.783651,-0.000029,82.002436,97.259914,125.595015,97.110808,133.993658,97.239600,78.881192,97.254931,-0.065764,-1.366606,32.025740,-235.834009,97.047459,-0.990950,0.161652,0.015696,0.000000,4752.393923,-Inf,NaN,Inf,11.821683,-1.485340,0.998871,0.073566,0.052515,121.810088,115.057386,32.000000,32.000000,32.000000,32.000000,73.066913,32.000000,70.123816,67.118878,65.428986,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498377,0.000000,15.000597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.203757,89.302258,97.165105,-400.057271,-0.021837,0.019627,0.000000,14.206538,97.735681,-0.000271,81.988819,97.279652,125.550792,97.062139,133.952897,97.187691,78.877695,97.134213,-0.065767,-1.366345,32.025740,-235.836869,97.025841,-0.990974,0.161959,0.016111,0.000000,4752.393923,-Inf,NaN,Inf,11.845078,-1.615890,0.999248,0.073626,0.052969,121.689731,115.108035,32.000000,32.000000,32.000000,32.000000,73.085543,32.000000,70.141043,67.094113,65.411664,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,0.000000,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.227434,89.270135,97.105601,-400.061877,-0.022855,0.019623,0.000000,14.200830,97.631583,-0.000100,81.966877,97.090065,125.489077,96.955499,133.919527,97.136512,78.850184,97.169479,-0.066039,-1.366023,32.025740,-235.840780,97.003164,-0.990976,0.161256,0.015390,0.000000,4752.393923,-Inf,NaN,Inf,11.824585,-1.413235,0.998430,0.073768,0.053097,121.659981,115.163612,32.000000,32.000000,32.000000,32.000000,73.061398,32.000000,70.126376,67.071483,65.375780,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498305,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.120133,89.236351,97.056452,-400.063668,-0.024080,0.019622,57.893442,14.206395,97.658886,-0.000041,81.875735,97.252383,125.404417,97.027153,133.838672,97.220307,78.868936,97.041840,-0.066225,-1.365807,32.025740,-235.834888,97.079540,-0.990970,0.163455,0.017049,97.658895,4752.393923,-Inf,NaN,Inf,11.866161,-1.484915,0.999602,0.074084,0.052792,121.724826,115.249016,32.000000,32.000000,32.000000,32.000000,73.061958,32.000000,70.125875,67.016431,65.338509,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,0.000000,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.156567,89.204228,97.074828,-400.061365,-0.023633,0.019622,57.944897,14.210248,97.653913,-0.000339,81.874194,97.044092,125.403271,96.940053,133.845652,97.142671,78.860810,97.051733,-0.066210,-1.364402,32.025740,-235.832178,97.042604,-0.990976,0.164519,0.018617,97.745694,4752.393923,-Inf,NaN,Inf,11.819296,-1.435435,0.998747,0.073485,0.052359,121.739780,115.387036,32.000000,32.000000,32.000000,32.000000,73.096286,32.000000,70.140005,67.043938,65.330668,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.095166,89.204228,97.019776,-400.061365,-0.022576,0.019616,57.899737,14.208108,97.572669,-0.000320,81.815473,97.052672,125.292527,96.991732,133.758261,97.108098,78.758362,96.986581,-0.066173,-1.364297,32.025740,-235.840036,96.961331,-0.990983,0.166503,0.020042,97.669515,4752.393923,-0.000000,2.948174,0.000080,11.852344,-1.533731,0.999344,0.073765,0.052974,121.864421,115.390773,32.000000,32.000000,32.000000,32.000000,73.081842,32.000000,70.117560,67.001839,65.264107,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499080,0.000000,15.000818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.087352,89.170998,96.998080,-400.060086,-0.021871,0.019562,57.903871,14.209392,97.482592,-0.000137,81.833151,96.957794,125.248763,96.860348,133.705977,97.004750,78.904735,96.959298,-0.066202,-1.364321,32.025740,-235.834995,96.898005,-0.990978,0.164537,0.019753,97.676489,4752.393923,-0.000000,2.936598,0.000080,11.797522,-1.519436,0.999159,0.073538,0.052728,122.069264,115.385850,32.000000,32.000000,32.000000,32.000000,73.103553,32.000000,70.125334,66.987155,65.242620,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.992015,89.139430,96.926282,-400.063413,-0.022474,0.019510,57.806394,14.203684,97.467731,-0.000396,81.771627,96.940228,125.172701,96.837137,133.657618,97.078086,78.791251,96.915555,-0.065979,-1.364316,32.025740,-235.842663,96.941407,-0.990987,0.164700,0.018870,97.512056,4752.393923,-0.000000,2.963780,0.000080,11.835781,-1.457616,0.999224,0.073942,0.053158,122.257666,115.431007,32.000000,32.000000,32.000000,32.000000,74.774768,32.000000,70.117410,66.960045,65.210734,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498323,0.000000,15.000835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
97.024451,89.107031,96.892838,-400.060342,-0.023674,0.019538,57.944303,14.199974,97.410413,-0.000396,81.780070,97.083686,125.132775,96.829009,133.608754,96.954424,78.834681,96.894541,-0.066029,-1.364314,32.025740,-235.849151,96.901802,-0.991011,0.162157,0.018653,97.744691,4752.393923,-0.000000,2.900248,0.000080,11.807422,-1.621010,0.999080,0.073669,0.052663,122.359669,115.373385,32.000000,32.000000,32.000000,32.000000,78.773566,32.000000,70.123881,66.950299,65.184768,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000972,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.944568,89.107031,96.914500,-400.060342,-0.023679,0.019504,57.911959,14.205539,97.453243,-0.000081,81.739464,96.890428,125.064008,96.760635,133.506933,96.939291,78.710711,96.910554,-0.066184,-1.364330,32.025740,-235.841135,96.824483,-0.991006,0.165781,0.019176,97.690131,4752.393923,-0.000000,2.925515,0.000080,11.835297,-1.534821,0.999322,0.073486,0.052609,122.482895,115.371051,32.000000,32.000000,32.000000,32.000000,85.676798,32.000000,70.113356,66.928074,65.127207,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,0.000000,15.000605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.951910,89.073525,96.850055,-400.063924,-0.022448,0.019498,57.966292,14.204398,97.404377,-0.000349,81.651273,96.920636,124.929007,96.698639,133.406714,96.864483,78.666769,96.829914,-0.066288,-1.364163,32.025740,-235.844727,96.833131,-0.991013,0.165457,0.020348,97.781785,4752.393923,-0.000000,2.897843,0.000080,11.782667,-1.591368,0.998644,0.074402,0.053109,122.645174,115.317451,32.000000,32.000000,32.000000,32.000000,150.732747,32.000000,70.108710,66.902170,65.092981,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498936,0.000000,15.000605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.930807,89.043895,96.778281,-400.065972,-0.021859,0.019463,0.000000,14.203827,97.362620,-0.000383,81.632675,96.852654,124.883222,96.635415,133.356677,96.875810,78.676313,96.787880,-0.066401,-1.364168,32.025740,-235.838927,96.733849,-0.991000,0.160697,0.016850,0.000000,4752.393923,-0.000000,2.946673,0.000080,11.832497,-1.457402,0.999690,0.074082,0.052603,122.727375,115.330551,32.000000,32.000000,32.000000,32.000000,128.583161,32.000000,70.142564,66.916163,65.082647,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.889551,89.008451,96.793366,-400.059830,-0.022666,0.019425,0.000000,14.205111,97.376326,-0.000078,81.634761,96.819339,124.833200,96.661237,133.312493,96.908060,78.650496,96.838300,-0.066687,-1.364153,32.025740,-235.837479,96.697443,-0.990999,0.164483,0.016165,0.000000,4752.393923,-0.000000,2.931524,0.000079,11.794409,-1.463806,0.998949,0.074182,0.053088,122.816955,115.379865,32.000000,32.000000,32.000000,32.000000,78.494753,32.000000,70.127106,66.889401,65.028024,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498323,0.000000,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.901413,88.977991,96.751931,-400.063157,-0.023574,0.019447,0.000000,14.205539,97.279345,0.000015,81.602399,96.783381,124.770060,96.627149,133.272706,96.759200,78.697465,96.822404,-0.066564,-1.364191,32.025740,-235.840808,96.656919,-0.991013,0.162824,0.017283,0.000000,4752.393923,-Inf,NaN,Inf,11.777947,-1.499605,0.998426,0.074032,0.052907,122.883950,115.434002,32.000000,32.000000,32.000000,32.000000,76.295707,32.000000,70.139185,66.896946,65.003555,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499189,0.000000,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.747114,88.977991,96.742392,-400.063157,-0.023328,0.019427,0.000000,14.205539,97.244370,-0.000135,81.580196,96.740660,124.717636,96.537504,133.226916,96.837429,78.635609,96.813263,-0.066530,-1.363051,32.025740,-235.837868,96.678129,-0.991034,0.159615,0.012559,0.000000,4752.393923,-Inf,NaN,Inf,11.768251,-1.442297,0.999007,0.073667,0.053011,122.950938,115.480646,32.000000,32.000000,32.000000,32.000000,75.802150,32.000000,70.135700,66.906774,64.964889,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.841764,88.944762,96.634230,-400.061109,-0.022144,0.019422,0.000000,14.205396,97.180650,0.000030,81.559796,96.742467,124.658445,96.563535,133.172484,96.777637,78.552982,96.684486,-0.066750,-1.363042,32.025740,-235.838827,96.545665,-0.991039,0.157758,0.012938,0.000000,4752.393923,-Inf,NaN,Inf,11.730388,-1.499193,0.998457,0.073947,0.053472,122.899657,115.495545,32.000000,32.000000,32.000000,32.000000,75.760327,32.000000,70.125436,66.884809,64.916804,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.778591,88.913195,96.651644,-400.061109,-0.022231,0.019432,0.000000,14.209107,97.191715,0.000383,81.503975,96.736593,124.580204,96.559066,133.105741,96.767168,78.581186,96.639224,-0.066766,-1.363052,32.025740,-235.839854,96.488191,-0.991047,0.160264,0.012775,0.000000,4752.393923,-Inf,NaN,Inf,11.826755,-1.443047,0.999951,0.073777,0.053970,122.865129,115.433550,32.000000,32.000000,32.000000,32.000000,75.923807,32.000000,70.120224,66.888740,64.895376,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.726259,88.880797,96.607112,-400.060086,-0.023081,0.019398,0.000000,14.208536,97.111060,0.000008,81.512150,96.665687,124.537663,96.415849,133.043448,96.626273,78.589856,96.584784,-0.066823,-1.362984,32.025740,-235.834707,96.479951,-0.991055,0.163906,0.017211,0.000000,4752.393923,-Inf,NaN,Inf,11.734400,-1.440895,0.997857,0.073952,0.052662,122.702538,115.390246,32.000000,32.000000,32.000000,32.000000,74.625593,32.000000,70.138461,66.911628,64.877888,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,0.000000,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.600269,88.880797,96.601052,-400.060086,-0.024209,0.019377,0.000000,14.202542,97.118958,-0.000126,81.501204,96.560931,124.459622,96.443718,133.009399,96.652060,78.531155,96.497007,-0.066892,-1.362746,32.025740,-235.842335,96.549174,-0.991062,0.163041,0.017608,0.000000,4752.393923,-Inf,NaN,Inf,11.742292,-1.497402,0.998688,0.073615,0.053202,122.443702,115.464359,32.000000,32.000000,32.000000,32.000000,73.901016,32.000000,70.136376,66.914949,64.826568,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499153,0.000000,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.658451,88.852276,96.523944,-400.060597,-0.023660,0.019355,0.000000,14.208964,97.089587,0.000045,81.453820,96.629404,124.399307,96.383397,132.931805,96.642836,78.473831,96.544402,-0.066873,-1.362470,32.025740,-235.832482,96.545969,-0.991051,0.165854,0.019393,0.000000,4752.393923,-Inf,NaN,Inf,11.742595,-1.540129,0.998768,0.074471,0.052763,122.236180,115.408968,32.000000,32.000000,32.000000,32.000000,73.637976,32.000000,70.124934,66.898882,64.807126,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.572671,88.819325,96.508991,-400.058806,-0.022575,0.019323,0.000000,14.205682,97.009980,-0.000079,81.403256,96.564396,124.341623,96.372917,132.901309,96.578436,78.485586,96.552547,-0.066818,-1.361888,32.025740,-235.838542,96.452134,-0.991043,0.164087,0.018798,0.000000,4752.393923,Inf,NaN,Inf,11.821383,-1.536372,1.000008,0.074460,0.053093,122.050986,115.505360,32.000000,32.000000,32.000000,32.000000,73.513616,32.000000,70.133303,66.892291,64.753524,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,-0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.603933,88.790527,96.474300,-400.060342,-0.022191,0.019302,0.000000,14.211247,97.012930,-0.000327,81.399102,96.578733,124.315788,96.359507,132.856352,96.539183,78.497408,96.493632,-0.066802,-1.361586,32.025740,-235.834773,96.429473,-0.991027,0.163293,0.019248,0.000000,4752.393923,-Inf,NaN,Inf,11.756468,-1.449376,0.998608,0.073528,0.053273,121.964821,115.527733,32.000000,32.000000,32.000000,32.000000,73.428000,32.000000,70.130315,66.899286,64.757191,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,0.000000,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.612945,88.762284,96.434137,-400.062389,-0.023122,0.019278,0.000000,14.207965,97.009321,-0.000174,81.345041,96.462719,124.225854,96.306004,132.814391,96.498905,78.405820,96.461620,-0.066976,-1.359568,32.025740,-235.836748,96.284406,-0.991017,0.164014,0.017698,0.000000,4752.393923,-Inf,NaN,Inf,11.777178,-1.456034,0.999341,0.074039,0.053044,121.785603,115.509225,32.000000,32.000000,32.000000,32.000000,73.489265,32.000000,70.138010,66.846204,64.705008,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.505346,88.762284,96.387706,-400.062389,-0.024188,0.019282,0.000000,14.207822,96.971097,-0.000107,81.348349,96.417256,124.197452,96.246152,132.776561,96.504466,78.391088,96.454457,-0.066991,-1.357584,32.025740,-235.837871,96.264195,-0.990996,0.165403,0.019897,0.000000,4752.393923,-Inf,NaN,Inf,11.728820,-1.504738,0.998658,0.073681,0.053010,121.842403,115.567199,32.000000,32.000000,32.000000,32.000000,73.408514,32.000000,70.131881,66.821725,64.681263,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,0.000000,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.495978,88.732379,96.363373,-400.061109,-0.023423,0.019305,0.000000,14.208536,96.913300,-0.000376,81.313361,96.342599,124.109541,96.193864,132.702950,96.376590,78.408317,96.414524,-0.067052,-1.356399,32.025740,-235.831930,96.268008,-0.990958,0.165349,0.019681,0.000000,4752.393923,-Inf,NaN,Inf,11.694939,-1.433196,0.998149,0.075020,0.052772,121.817334,115.586088,32.000000,32.000000,32.000000,32.000000,73.297129,32.000000,70.113943,66.767894,64.629876,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498449,0.000000,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.436698,88.703859,96.344676,-400.067251,-0.022384,0.019309,0.000000,14.208393,96.915119,-0.000335,81.294922,96.366984,124.059361,96.171965,132.656298,96.336354,78.376544,96.313335,-0.067133,-1.356398,32.025740,-235.835504,96.246981,-0.990949,0.169586,0.022115,0.000000,4752.393923,-Inf,NaN,Inf,11.762278,-1.422949,0.998781,0.074722,0.052692,121.680997,115.649776,32.000000,32.000000,32.000000,32.000000,73.270464,32.000000,70.145657,66.758914,64.633072,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,0.000000,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.444770,88.669524,96.294304,-400.064692,-0.021907,0.019271,0.000000,14.204540,96.830037,-0.000184,81.249339,96.332268,123.985861,96.166312,132.596203,96.268451,78.368694,96.337886,-0.067136,-1.355828,32.025740,-235.840990,96.128591,-0.990948,0.162860,0.017085,0.000000,4752.393923,-Inf,NaN,Inf,11.738238,-1.465196,0.998626,0.073853,0.052925,121.573311,115.615063,32.000000,32.000000,32.000000,32.000000,73.221033,32.000000,70.099069,66.702975,64.550337,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498215,0.000000,15.000827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.369761,88.669524,96.256290,-400.064692,-0.022841,0.019230,0.000000,14.202685,96.809387,-0.000444,81.238272,96.329601,123.924004,96.040133,132.532559,96.318097,78.329988,96.220620,-0.067217,-1.355263,32.025740,-235.839578,96.179273,-0.990976,0.164357,0.020024,0.000000,4752.393923,-Inf,NaN,Inf,11.746846,-1.496847,0.999046,0.073474,0.052957,121.641336,115.628767,32.000000,32.000000,32.000000,32.000000,73.172493,32.000000,70.119212,66.680709,64.527276,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498540,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.358323,88.641281,96.202202,-400.068531,-0.023583,0.019171,0.000000,14.203541,96.769057,-0.000459,81.217843,96.280264,123.878924,96.071416,132.494061,96.214321,78.311403,96.264735,-0.067201,-1.355267,32.025740,-235.839375,96.090228,-0.990977,0.163510,0.017878,0.000000,4752.393923,-Inf,NaN,Inf,11.707453,-1.473605,0.998440,0.074419,0.052940,121.768839,115.732676,32.000000,32.000000,32.000000,32.000000,73.141468,32.000000,70.144325,66.634271,64.501281,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.497981,0.000000,15.000503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.329206,88.611100,96.190866,-400.061365,-0.023196,0.019166,0.000000,14.207252,96.744493,-0.000178,81.194367,96.272116,123.800418,96.088867,132.401137,96.262687,78.275360,96.301583,-0.067217,-1.354446,32.025740,-235.837625,96.069628,-0.990971,0.161544,0.015246,0.000000,4752.393923,-Inf,NaN,Inf,11.754453,-1.508451,0.998823,0.073258,0.052743,121.693797,115.744206,32.000000,32.000000,32.000000,32.000000,73.102801,32.000000,70.124380,66.564664,64.453778,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,0.000000,15.000742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.213451,88.580919,96.174052,-400.060342,-0.022026,0.019187,0.000000,14.203256,96.720231,-0.000120,81.166706,96.152302,123.769556,96.025654,132.400735,96.122441,78.349298,96.123083,-0.067288,-1.353335,32.025740,-235.842765,96.088311,-0.990955,0.163473,0.019230,0.000000,4752.393923,-Inf,NaN,Inf,11.733379,-1.462187,0.998380,0.073640,0.052711,121.615503,115.723712,32.000000,32.000000,32.000000,32.000000,73.087721,32.000000,70.139299,66.527150,64.457109,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.359570,88.547969,96.123567,-400.061109,-0.021803,0.019202,0.000000,14.208108,96.641239,-0.000250,81.122204,96.132301,123.703355,96.014638,132.330463,96.101217,78.274762,96.117161,-0.067193,-1.353435,32.025740,-235.839873,96.010279,-0.990975,0.164844,0.020763,0.000000,4752.393923,-Inf,NaN,Inf,11.721452,-1.403034,0.998564,0.073585,0.052684,121.588716,115.678632,32.000000,32.000000,32.000000,32.000000,73.043161,32.000000,70.145298,66.439839,64.422678,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.172413,88.547969,96.079935,-400.061109,-0.022793,0.019200,0.000000,14.206110,96.592662,0.000040,81.112269,96.087420,123.652408,95.907782,132.298925,96.153165,78.253631,96.139160,-0.067206,-1.352442,32.025740,-235.835010,95.946280,-0.990966,0.163996,0.019230,0.000000,4752.393923,-Inf,NaN,Inf,11.763880,-1.588988,0.999591,0.073785,0.052659,121.594028,115.646157,32.000000,32.000000,32.000000,32.000000,73.051602,32.000000,70.132243,66.358801,64.396600,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498954,0.000000,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.200901,88.519726,96.071811,-400.058294,-0.023588,0.019201,0.000000,14.204968,96.640061,0.000103,81.058992,96.063699,123.602518,95.968966,132.245210,96.113071,78.248290,95.987020,-0.067442,-1.350881,32.025740,-235.838438,95.933554,-0.990952,0.165980,0.019393,0.000000,4752.393923,-Inf,NaN,Inf,11.639286,-1.518170,0.997551,0.074446,0.053306,121.688753,115.653249,32.000000,32.000000,32.000000,32.000000,73.029670,32.000000,70.155579,66.302225,64.367776,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,0.000000,15.000742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.132099,88.487331,96.045961,-400.057782,-0.023194,0.019207,0.000000,14.203541,96.538937,-0.000271,81.053101,96.073968,123.524707,95.846322,132.199435,96.057372,78.185639,96.060357,-0.067453,-1.349139,32.025740,-235.842969,95.878448,-0.990950,0.165222,0.018870,0.000000,4752.393923,-Inf,NaN,Inf,11.756686,-1.483227,0.999038,0.074329,0.052718,121.800890,115.669604,32.000000,32.000000,32.000000,32.000000,72.984236,32.000000,70.134738,66.220854,64.329560,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498233,0.000000,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.124050,88.457704,95.993403,-400.054199,-0.022056,0.019193,0.000000,14.206681,96.496314,-0.000177,81.020126,96.073209,123.477837,95.758836,132.138648,96.035413,78.120274,95.925885,-0.067316,-1.347360,32.025740,-235.839340,95.855319,-0.990946,0.163185,0.017211,0.000000,4752.393923,-Inf,NaN,Inf,11.710562,-1.573471,0.998658,0.073873,0.053484,121.910826,115.639239,32.000000,32.000000,32.000000,32.000000,72.977246,32.000000,70.133492,66.185423,64.317831,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.031835,88.457704,95.942561,-400.054199,-0.022181,0.019159,0.000000,14.207537,96.518581,0.000040,80.986390,95.945739,123.405729,95.815147,132.089239,95.964070,78.151115,96.008688,-0.067238,-1.345618,32.025740,-235.837013,95.920297,-0.990946,0.161634,0.017932,0.000000,4752.393923,-Inf,NaN,Inf,11.721359,-1.464729,0.999104,0.073515,0.052621,121.939021,115.601832,32.000000,32.000000,32.000000,32.000000,72.945166,32.000000,70.123697,66.143069,64.263961,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.044745,88.426970,95.923252,-400.057782,-0.023098,0.019152,0.000000,14.207537,96.430488,-0.000319,80.950597,95.994471,123.356195,95.726648,132.050206,95.958203,78.132213,95.846917,-0.067091,-1.343852,32.025740,-235.838320,95.851117,-0.990942,0.161400,0.015931,0.000000,4752.393923,-Inf,NaN,Inf,11.696787,-1.483898,0.998641,0.073874,0.052952,122.051318,115.634139,32.000000,32.000000,32.000000,32.000000,72.916637,32.000000,70.156968,66.113970,64.249757,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498377,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.055529,88.398451,95.929421,-400.054967,-0.024164,0.019130,0.000000,14.206395,96.443075,-0.000410,80.926843,95.946385,123.283869,95.728451,131.976575,95.989983,78.088081,95.835980,-0.067007,-1.342073,32.025740,-235.839952,95.784875,-0.990967,0.162933,0.020186,0.000000,4752.393923,-Inf,NaN,Inf,11.754717,-1.462675,0.999070,0.074017,0.052788,122.028861,115.563064,32.000000,32.000000,32.000000,32.000000,72.908740,32.000000,70.137824,66.089315,64.200707,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,0.000000,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
96.038817,88.367994,95.859455,-400.059062,-0.023497,0.019144,0.000000,14.204683,96.354087,-0.000243,80.916696,95.885058,123.246503,95.713651,131.944183,95.860169,78.123032,95.931070,-0.067012,-1.340551,32.025740,-235.841991,95.718063,-0.990964,0.164375,0.019861,0.000000,4752.393923,-Inf,NaN,Inf,11.715870,-1.545520,0.998735,0.073480,0.052870,122.110653,115.635974,32.000000,32.000000,32.000000,32.000000,72.949983,32.000000,70.160375,66.088629,64.171482,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,0.000000,15.000869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.962515,88.340583,95.807248,-400.062901,-0.022060,0.019128,0.000000,14.203256,96.322424,-0.000333,80.881639,95.894026,123.119209,95.670674,131.860993,95.890849,78.037483,95.801335,-0.067007,-1.338529,32.025740,-235.843745,95.741762,-0.990942,0.165403,0.020258,0.000000,4752.393923,-Inf,NaN,Inf,11.680576,-1.508271,0.998687,0.073582,0.052910,121.936077,115.674905,32.000000,32.000000,32.000000,32.000000,72.908898,32.000000,70.146765,66.049523,64.113327,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498900,0.000000,15.000537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.986200,88.340583,95.775619,-400.062901,-0.022308,0.019151,0.000000,14.211818,96.359751,-0.000501,80.855474,95.876924,123.074392,95.622145,131.786746,95.867467,78.053379,95.848749,-0.066965,-1.336987,32.025740,-235.835509,95.745756,-0.990933,0.166575,0.020114,0.000000,4752.393923,-Inf,NaN,Inf,11.660620,-1.483394,0.998132,0.074017,0.052805,121.828337,115.712598,32.000000,32.000000,32.000000,32.000000,72.907942,32.000000,70.168049,66.037977,64.103164,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499044,0.000000,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.954152,88.311234,95.769776,-400.060342,-0.023271,0.019159,0.000000,14.207680,96.255099,-0.000326,80.837379,95.785556,123.029315,95.531470,131.775375,95.776299,78.025235,95.649048,-0.067046,-1.335468,32.025740,-235.837034,95.655633,-0.990925,0.165745,0.019609,0.000000,4752.393923,-Inf,NaN,Inf,11.681172,-1.479482,0.998382,0.073866,0.053040,121.695472,115.759679,32.000000,32.000000,32.000000,32.000000,72.930031,32.000000,70.160848,66.018233,64.090844,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,0.000000,15.000528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.881297,88.281055,95.733595,-400.062645,-0.024188,0.019151,0.000000,14.205396,96.269323,-0.000281,80.806816,95.786847,122.967934,95.546200,131.687807,95.790639,78.035457,95.708307,-0.067080,-1.333961,32.025740,-235.837520,95.560349,-0.990912,0.163059,0.019825,0.000000,4752.393923,-Inf,NaN,Inf,11.666281,-1.465532,0.997806,0.073891,0.052844,121.460942,115.737569,32.000000,32.000000,32.000000,32.000000,72.936554,32.000000,70.180732,65.994022,64.065300,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,0.000000,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.898599,88.249768,95.687831,-400.064180,-0.023369,0.019192,0.000000,14.207822,96.210460,-0.000554,80.760119,95.785537,122.902410,95.510674,131.624020,95.727385,77.944720,95.724118,-0.067025,-1.332223,32.025740,-235.837055,95.532591,-0.990904,0.164375,0.017499,0.000000,4752.393923,-Inf,NaN,Inf,11.657081,-1.563167,0.998078,0.074205,0.052725,121.226097,115.691958,32.000000,32.000000,32.000000,32.000000,72.873859,32.000000,70.150173,65.944132,63.988080,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498738,0.000000,15.000801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
