OSU 80 Ton Compressor Load Stand
95.809034,88.249768,95.649736,-400.064180,-0.022328,0.019200,0.000000,14.207394,96.189929,-0.000513,80.730179,95.668641,122.846695,95.503539,131.581966,95.713266,77.933381,95.553757,-0.066844,-1.330454,32.025740,-235.838790,95.564142,-0.990892,0.163564,0.019086,0.000000,4752.393923,-Inf,NaN,Inf,11.672728,-1.536046,0.998460,0.073982,0.052626,120.969332,115.660604,32.000000,32.000000,32.000000,32.000000,72.873922,32.000000,70.156581,65.894700,63.976967,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498215,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.821077,88.219866,95.619487,-400.062389,-0.021901,0.019219,0.000000,14.204683,96.127236,-0.000268,80.699884,95.631817,122.803345,95.404148,131.527375,95.646504,77.945934,95.658294,-0.066886,-1.329266,32.025740,-235.840194,95.526351,-0.990879,0.163780,0.018924,0.000000,4752.393923,-Inf,NaN,Inf,11.630554,-1.435346,0.997802,0.074256,0.052782,120.792083,115.536710,32.000000,32.000000,32.000000,32.000000,72.867021,32.000000,70.146662,65.860963,63.972597,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.740291,88.186918,95.621363,-400.064692,-0.022867,0.019226,0.000000,14.206395,96.127968,-0.000524,80.683107,95.712962,122.754165,95.377234,131.503036,95.643165,77.919122,95.528598,-0.066734,-1.328086,32.025740,-235.836848,95.530511,-0.990859,0.161833,0.015967,0.000000,4752.393923,-Inf,NaN,Inf,11.686920,-1.531400,0.998337,0.073994,0.052989,120.524757,115.606750,32.000000,32.000000,32.000000,32.000000,72.822776,32.000000,70.149641,65.835184,63.940317,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498954,0.000000,15.000409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.741850,88.160615,95.538269,-400.065460,-0.023531,0.019226,0.000000,14.206110,96.083227,-0.000531,80.643443,95.637305,122.681263,95.389217,131.436588,95.644346,77.882344,95.493706,-0.066844,-1.326351,32.025740,-235.840237,95.430535,-0.990875,0.165944,0.020312,0.000000,4752.393923,-Inf,NaN,Inf,11.649436,-1.478037,0.997896,0.073819,0.053034,120.383083,115.681415,32.000000,32.000000,32.000000,32.000000,72.750138,32.000000,70.122882,65.773675,63.897067,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.669427,88.127668,95.503234,-400.063924,-0.022722,0.019220,0.000000,14.203399,96.036224,-0.000141,80.614323,95.561172,122.629731,95.346591,131.407984,95.562427,77.893620,95.417699,-0.066970,-1.324002,32.025740,-235.841478,95.494719,-0.990843,0.161941,0.015768,0.000000,4752.393923,-Inf,NaN,Inf,11.667358,-1.533014,0.998758,0.073939,0.052896,120.309171,115.715072,32.000000,32.000000,32.000000,32.000000,72.776648,32.000000,70.131254,65.755400,63.880948,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,0.000000,15.001014,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.707398,88.127668,95.502953,-400.063924,-0.021625,0.019246,0.000000,14.211247,95.991610,-0.000259,80.616306,95.594361,122.571221,95.300784,131.360842,95.503781,77.874250,95.481213,-0.067175,-1.322253,32.025740,-235.840327,95.365515,-0.990841,0.162446,0.018888,0.000000,4752.393923,-Inf,NaN,Inf,11.640072,-1.518253,0.997874,0.073771,0.053019,120.193870,115.728416,32.000000,32.000000,32.000000,32.000000,72.760972,32.000000,70.118120,65.717174,63.865848,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000580,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.580898,88.097212,95.451407,-400.063157,-0.022615,0.019225,0.000000,14.208679,95.976129,-0.000287,80.574670,95.525518,122.510942,95.241124,131.285208,95.458186,77.847401,95.551287,-0.067298,-1.320515,32.025740,-235.834728,95.267335,-0.990861,0.166070,0.021791,0.000000,4752.393923,-Inf,NaN,Inf,11.652755,-1.577512,0.998263,0.073833,0.052556,120.169439,115.745230,32.000000,32.000000,32.000000,32.000000,72.786051,32.000000,70.118876,65.698750,63.829768,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.647630,88.068695,95.423447,-400.061877,-0.023598,0.019262,0.000000,14.202257,95.944211,0.000009,80.577490,95.450710,122.462816,95.171558,131.264635,95.430088,77.813254,95.450185,-0.067437,-1.319093,32.025740,-235.839843,95.294850,-0.990875,0.163708,0.017716,0.000000,4752.393923,-Inf,NaN,Inf,11.628829,-1.518043,0.997864,0.073547,0.053002,120.432437,115.741263,32.000000,32.000000,32.000000,32.000000,72.813276,32.000000,70.130042,65.709557,63.806330,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000000,15.000886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.641992,88.036579,95.403623,-400.063668,-0.024003,0.019266,0.000000,14.206824,95.897132,0.000077,80.520673,95.390789,122.394855,95.176288,131.230221,95.381686,77.789569,95.420145,-0.067605,-1.317311,32.025740,-235.841484,95.230727,-0.990878,0.166683,0.022223,0.000000,4752.393923,-Inf,NaN,Inf,11.678114,-1.446980,0.998645,0.074340,0.052380,120.808376,115.734716,32.000000,32.000000,32.000000,32.000000,72.823052,32.000000,70.143816,65.741754,63.765105,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498305,0.000000,15.000520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.574617,88.036579,95.377430,-400.063668,-0.023168,0.019257,0.000000,14.206824,95.917235,-0.000260,80.513065,95.365124,122.350969,95.136374,131.177423,95.467250,77.732965,95.303917,-0.067647,-1.316734,32.025740,-235.836093,95.254711,-0.990871,0.163275,0.020006,0.000000,4752.393923,-Inf,NaN,Inf,11.607521,-1.476634,0.997656,0.073609,0.053182,121.170819,115.779744,32.000000,32.000000,32.000000,32.000000,72.839657,32.000000,70.119243,65.782111,63.755618,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498936,0.000000,15.000818,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.477585,88.005293,95.304553,-400.055991,-0.022054,0.019246,0.000000,14.203969,95.887740,-0.000179,80.491774,95.421722,122.267392,95.162965,131.111257,95.384210,77.757500,95.360156,-0.067718,-1.316742,32.025740,-235.842378,95.207641,-0.990867,0.164808,0.018689,0.000000,4752.393923,-Inf,NaN,Inf,11.578958,-1.471917,0.997508,0.074335,0.053090,121.448315,115.749287,32.000000,32.000000,32.000000,32.000000,72.848650,32.000000,70.109821,65.819763,63.705737,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000000,15.000886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.494951,87.974285,95.305403,-400.058550,-0.022477,0.019231,0.000000,14.205967,95.859992,0.000007,80.458811,95.304003,122.223597,95.087751,131.064752,95.349212,77.727081,95.300939,-0.067762,-1.316751,32.025740,-235.838746,95.241292,-0.990910,0.164465,0.019717,0.000000,4752.393923,-Inf,NaN,Inf,11.621440,-1.488740,0.997937,0.073598,0.052521,121.640136,115.783166,32.000000,32.000000,32.000000,32.000000,72.851373,32.000000,70.118127,65.826027,63.677311,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499062,0.000000,15.000392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.418934,87.944384,95.268660,-400.053688,-0.023530,0.019239,0.000000,14.204826,95.744118,-0.000324,80.454734,95.288405,122.191150,95.068942,131.055852,95.264952,77.694186,95.195813,-0.067726,-1.315020,32.025740,-235.839071,95.110276,-0.990907,0.164952,0.018473,0.000000,4752.393923,-Inf,NaN,Inf,11.651378,-1.477738,0.998188,0.074023,0.053021,121.725848,115.836336,32.000000,32.000000,32.000000,32.000000,72.862758,32.000000,70.146770,65.876083,63.674796,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.361085,87.915037,95.207784,-400.057782,-0.024090,0.019248,0.000000,14.205254,95.761543,-0.000318,80.387988,95.273726,122.125678,95.023893,130.971195,95.186335,77.678154,95.203913,-0.067757,-1.313283,32.025740,-235.841420,95.036303,-0.990918,0.163401,0.020691,0.000000,4752.393923,-Inf,NaN,Inf,11.609407,-1.484739,0.998015,0.074075,0.053502,121.719980,115.878090,32.000000,32.000000,32.000000,32.000000,72.810714,32.000000,70.120887,65.856322,63.628390,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498233,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.373749,87.915037,95.198106,-400.057782,-0.023122,0.019256,0.000000,14.213245,95.716418,-0.000120,80.364593,95.250692,122.070498,94.981173,130.930851,95.184059,77.666857,95.188072,-0.067600,-1.312103,32.025740,-235.832939,95.019005,-0.990891,0.163906,0.016345,0.000000,4752.393923,-Inf,NaN,Inf,11.627496,-1.518319,0.998425,0.074473,0.053115,121.526816,115.884992,32.000000,32.000000,32.000000,32.000000,72.829477,32.000000,70.133305,65.851707,63.609376,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,0.000000,15.000938,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.317246,87.884859,95.141903,-400.059830,-0.022112,0.019271,0.000000,14.202971,95.686040,-0.000310,80.362793,95.141168,122.027666,94.908736,130.893442,95.198557,77.670795,95.128662,-0.067610,-1.310318,32.025740,-235.849094,95.038752,-0.990903,0.160210,0.015264,0.000000,4752.393923,-Inf,NaN,Inf,11.634687,-1.497163,0.998392,0.073681,0.052737,121.324627,115.924998,32.000000,32.000000,32.000000,32.000000,72.828687,32.000000,70.122728,65.857756,63.594147,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498882,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.245523,87.857727,95.150145,-400.060342,-0.022490,0.019253,0.000000,14.203541,95.622870,-0.000428,80.337428,95.128744,121.972829,94.943660,130.830566,95.155450,77.637362,95.145720,-0.067553,-1.309397,32.025740,-235.839702,94.993638,-0.990920,0.160336,0.014056,0.000000,4752.393923,-Inf,NaN,Inf,11.626686,-1.495887,0.998158,0.074405,0.052984,121.181965,115.914240,32.000000,32.000000,32.000000,32.000000,72.820525,32.000000,70.119751,65.821404,63.573109,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,0.000000,15.000426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.208178,87.826719,95.045468,-400.057271,-0.023512,0.019228,0.000000,14.205539,95.650364,-0.000220,80.327661,95.073076,121.890498,94.879242,130.792010,95.113280,77.586793,95.092052,-0.067521,-1.309308,32.025740,-235.837378,94.899862,-0.990921,0.161508,0.015209,0.000000,4752.393923,-Inf,NaN,Inf,11.632212,-1.537419,0.998160,0.074471,0.053224,121.001022,115.941025,32.000000,32.000000,32.000000,32.000000,72.783723,32.000000,70.119153,65.791195,63.550532,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.193973,87.826719,95.068318,-400.057271,-0.024431,0.019228,0.000000,14.210391,95.521851,-0.000172,80.308621,95.160284,121.848007,94.796413,130.748350,95.092219,77.574549,95.116983,-0.067636,-1.308048,32.025740,-235.835629,94.972262,-0.990914,0.164267,0.019483,0.000000,4752.393923,-Inf,NaN,Inf,11.650420,-1.493190,0.998999,0.073599,0.052832,120.769197,115.964743,32.000000,32.000000,32.000000,32.000000,72.801594,32.000000,70.140892,65.770093,63.552716,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498197,0.000000,15.000409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.152114,87.796542,95.020226,-400.058550,-0.023517,0.019212,0.000000,14.205539,95.547235,-0.000399,80.278317,95.058782,121.820920,94.737414,130.710261,95.059986,77.593691,95.051405,-0.067823,-1.306796,32.025740,-235.840481,94.870330,-0.990895,0.162392,0.016778,0.000000,4752.393923,-Inf,NaN,Inf,11.643030,-1.476590,0.998291,0.073749,0.053105,120.601320,115.947239,32.000000,32.000000,32.000000,32.000000,72.801298,32.000000,70.133745,65.741223,63.540404,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.141073,87.768026,95.009940,-400.055991,-0.022484,0.019213,0.000000,14.204826,95.543907,-0.000345,80.244222,95.005438,121.728877,94.800499,130.640373,95.011357,77.545684,94.937403,-0.067747,-1.306542,32.025740,-235.843645,94.882017,-0.990894,0.165565,0.017662,0.000000,4752.393923,-Inf,NaN,Inf,11.652016,-1.448564,0.998680,0.073964,0.054110,120.559094,116.004440,32.000000,32.000000,32.000000,32.000000,72.796164,32.000000,70.105854,65.671896,63.499946,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,0.000000,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.094300,87.735912,94.930234,-400.053432,-0.022133,0.019199,0.000000,14.207109,95.440119,-0.000003,80.218315,94.986767,121.696623,94.734076,130.595999,94.977296,77.511292,94.853169,-0.067707,-1.306783,32.025740,-235.836625,94.700583,-0.990893,0.165457,0.020366,0.000000,4752.393923,-Inf,NaN,Inf,11.648324,-1.509227,0.998614,0.073987,0.052510,120.533371,115.972684,32.000000,32.000000,32.000000,32.000000,72.824457,32.000000,70.126423,65.651699,63.493825,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498359,0.000000,15.000477,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.102460,87.735912,94.926649,-400.053432,-0.023193,0.019205,0.000000,14.202114,95.446892,-0.000131,80.188061,94.958219,121.630705,94.827396,130.568681,94.959915,77.510752,94.929794,-0.067663,-1.307041,32.025740,-235.843416,94.811268,-0.990893,0.167025,0.022313,0.000000,4752.393923,-Inf,NaN,Inf,11.626795,-1.533454,0.998622,0.074041,0.052845,120.525410,116.059592,32.000000,32.000000,32.000000,32.000000,72.850362,32.000000,70.126240,65.593538,63.433893,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498540,0.000000,15.000827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.019837,87.706289,94.910518,-400.054711,-0.023764,0.019241,0.000000,14.206538,95.477139,-0.000082,80.170860,94.853160,121.542286,94.722218,130.485328,94.986667,77.498312,94.876594,-0.067783,-1.307354,32.025740,-235.839809,94.767234,-0.990872,0.160985,0.016832,0.000000,4752.393923,-Inf,NaN,Inf,11.624287,-1.552475,0.998275,0.073976,0.052900,120.756502,116.070519,32.000000,32.000000,32.000000,32.000000,72.895629,32.000000,70.138722,65.590236,63.413714,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498972,0.000000,15.000631,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.061585,87.683864,94.872386,-400.049849,-0.022828,0.019218,0.000000,14.205254,95.465885,0.000280,80.141471,94.899145,121.506867,94.699013,130.425404,94.839354,77.454235,94.863883,-0.067962,-1.307593,32.025740,-235.836683,94.768560,-0.990864,0.162157,0.017571,0.000000,4752.393923,-Inf,NaN,Inf,11.619121,-1.503344,0.998151,0.074405,0.053340,120.910002,116.107856,32.000000,32.000000,32.000000,32.000000,72.910243,32.000000,70.136443,65.570842,63.370142,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498251,0.000000,15.000503,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.914833,87.654518,94.801263,-400.055223,-0.021812,0.019255,0.000000,14.203827,95.347927,0.000163,80.100344,94.831281,121.407733,94.624464,130.376816,94.849009,77.423387,94.840092,-0.067893,-1.307843,32.025740,-235.840887,94.707254,-0.990851,0.163762,0.020186,0.000000,4752.393923,-Inf,NaN,Inf,11.641821,-1.524638,0.998850,0.074145,0.052646,121.114852,116.179121,32.000000,32.000000,32.000000,32.000000,72.894958,32.000000,70.116005,65.575739,63.353408,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498503,0.000000,15.000605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
95.023473,87.626003,94.787113,-400.059830,-0.023040,0.019246,0.000000,14.208821,95.242111,-0.000044,80.109459,94.848134,121.377503,94.686713,130.346472,94.896868,77.414498,94.864676,-0.067990,-1.307853,32.025740,-235.838833,94.640948,-0.990862,0.161580,0.015624,0.000000,4752.393923,-Inf,NaN,Inf,11.592954,-1.488621,0.998010,0.074229,0.052928,121.180406,116.064293,32.000000,32.000000,32.000000,32.000000,72.927802,32.000000,70.134997,65.572725,63.308816,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.949088,87.626003,94.788594,-400.059830,-0.023989,0.019267,0.000000,14.205254,95.314542,0.000078,80.058436,94.693824,121.326090,94.656481,130.283887,94.709134,77.399153,94.818339,-0.068056,-1.307847,32.025740,-235.842890,94.639664,-0.990881,0.165006,0.016850,0.000000,4752.393923,-Inf,NaN,Inf,11.656596,-1.472864,0.998803,0.074179,0.052906,121.175975,115.955872,32.000000,32.000000,32.000000,32.000000,72.892158,32.000000,70.121583,65.602203,63.272714,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,0.000000,15.000392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.956423,87.599979,94.717332,-400.055735,-0.024155,0.019263,0.000000,14.209392,95.283051,0.000135,80.044276,94.723465,121.263488,94.507667,130.237370,94.785472,77.366755,94.708535,-0.068061,-1.307609,32.025740,-235.833034,94.594040,-0.990891,0.167134,0.021069,0.000000,4752.393923,-Inf,NaN,Inf,11.559231,-1.448382,0.997513,0.074083,0.053983,121.194861,116.019366,32.000000,32.000000,32.000000,32.000000,72.904941,32.000000,70.132410,65.641868,63.225542,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498540,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.908958,87.575340,94.714424,-400.057015,-0.023121,0.019279,0.000000,14.206681,95.258602,-0.000213,80.003386,94.713931,121.195645,94.470276,130.184111,94.737453,77.364937,94.700600,-0.068098,-1.307386,32.025740,-235.839176,94.575175,-0.990903,0.164501,0.020006,0.000000,4752.393923,-Inf,NaN,Inf,11.606366,-1.462433,0.998310,0.074113,0.052795,121.209187,116.057399,32.000000,32.000000,32.000000,32.000000,72.911742,32.000000,70.137688,65.652180,63.201941,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,0.000000,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.838468,87.547102,94.675027,-400.061365,-0.022200,0.019318,0.000000,14.210819,95.210278,-0.000103,79.997523,94.757217,121.152018,94.435481,130.143984,94.708507,77.312540,94.625077,-0.068067,-1.307126,32.025740,-235.836181,94.602646,-0.990891,0.162572,0.016345,0.000000,4752.393923,-Inf,NaN,Inf,11.575693,-1.499735,0.997482,0.074477,0.053553,121.063341,116.095440,32.000000,32.000000,32.000000,32.000000,72.877819,32.000000,70.135439,65.665351,63.172910,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.760038,87.522187,94.605260,-400.059318,-0.023098,0.019276,58.012150,14.204683,95.161157,0.000060,79.936654,94.641760,121.086146,94.419039,130.084532,94.651195,77.283142,94.632327,-0.068074,-1.307045,32.025740,-235.842644,94.539404,-0.990907,0.164267,0.021592,97.859141,4752.393923,-Inf,NaN,Inf,11.581143,-1.502957,0.997950,0.073961,0.053334,120.895898,114.697465,32.000000,32.000000,32.000000,32.000000,113.330023,32.000000,70.115432,65.691534,63.164764,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.808598,87.522187,94.585824,-400.059318,-0.024057,0.019285,0.000000,14.205539,95.213660,-0.000225,79.929381,94.606231,121.027549,94.345791,130.034618,94.676661,77.240010,94.436478,-0.068329,-1.307064,32.025740,-235.840808,94.538302,-0.990919,0.164231,0.017445,0.000000,4752.393923,-Inf,NaN,Inf,11.597611,-1.498536,0.998277,0.074150,0.053276,120.877541,114.150358,32.000000,32.000000,32.000000,32.000000,75.420118,32.000000,70.115169,65.698359,63.131773,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498215,0.000000,15.000537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.743892,87.466819,94.566521,-400.048569,-0.023593,0.019303,0.000000,14.204398,95.012634,-0.000100,79.906926,94.583160,120.930089,94.311115,129.962106,94.523460,77.232138,94.570499,-0.068305,-1.305311,32.025740,-235.839173,94.393091,-0.990895,0.160697,0.015913,0.000000,4752.393923,-0.000000,2.837388,0.000080,11.622465,-1.464532,0.998367,0.073592,0.053122,120.860641,114.782647,32.000000,32.000000,32.000000,32.000000,73.052116,32.000000,70.128504,65.718438,63.066032,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,0.000000,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.609100,87.437474,94.473040,-400.048825,-0.022295,0.019299,0.000000,14.200545,95.006003,-0.000211,79.874946,94.560951,120.885912,94.228577,129.894659,94.492227,77.190375,94.528448,-0.068119,-1.303726,32.025740,-235.842862,94.387443,-0.990889,0.165601,0.019771,0.000000,4752.393923,-Inf,NaN,Inf,11.591646,-1.545948,0.997650,0.073738,0.052584,120.820476,115.216505,32.000000,32.000000,32.000000,32.000000,73.111245,32.000000,70.129005,65.736874,63.037780,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.497818,0.000000,15.000537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.656929,87.437474,94.484312,-400.048825,-0.022734,0.019325,0.000000,14.204112,95.002052,-0.000341,79.862391,94.422874,120.843355,94.224620,129.871120,94.538984,77.191680,94.472433,-0.067977,-1.303730,32.025740,-235.841092,94.410916,-0.990910,0.163185,0.015877,0.000000,4752.393923,-Inf,NaN,Inf,11.577349,-1.452826,0.998128,0.073688,0.052517,120.654417,115.567697,32.000000,32.000000,32.000000,32.000000,72.960328,32.000000,70.118363,65.759123,63.013585,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.539437,87.410621,94.427546,-400.047290,-0.023802,0.019306,0.000000,14.207109,95.009135,-0.000109,79.832621,94.462744,120.770977,94.162019,129.828901,94.468477,77.174775,94.412255,-0.067833,-1.303141,32.025740,-235.835971,94.414729,-0.990923,0.163762,0.018419,0.000000,4752.393923,-Inf,NaN,Inf,11.633624,-1.437802,0.998562,0.074907,0.053011,120.632437,115.734701,32.000000,32.000000,32.000000,32.000000,72.971020,32.000000,70.135465,65.747122,63.017729,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.539393,87.382937,94.437886,-400.047290,-0.023882,0.019325,0.000000,14.207680,94.898241,-0.000056,79.809971,94.459578,120.728171,94.177312,129.756988,94.450143,77.132562,94.410704,-0.067678,-1.301384,32.025740,-235.840301,94.286731,-0.990921,0.166052,0.019879,0.000000,4752.393923,-Inf,NaN,Inf,11.603233,-1.474738,0.998176,0.073968,0.052804,120.493472,115.797487,32.000000,32.000000,32.000000,32.000000,72.957805,32.000000,70.134106,65.746173,62.970192,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.480097,87.355531,94.387144,-400.050873,-0.022928,0.019329,0.000000,14.206538,94.902003,-0.000261,79.778272,94.392487,120.678003,94.171590,129.712325,94.485345,77.124817,94.389321,-0.067364,-1.299640,32.025740,-235.838339,94.256220,-0.990937,0.165150,0.020673,0.000000,4752.393923,-Inf,NaN,Inf,11.651059,-1.496129,0.998816,0.074275,0.052687,120.340291,115.854670,32.000000,32.000000,32.000000,32.000000,72.939206,32.000000,70.114582,65.766165,62.937208,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498215,0.000000,15.000903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.513651,87.355531,94.325527,-400.050873,-0.021990,0.019307,0.000000,14.204683,94.894918,-0.000201,79.749169,94.348723,120.624474,94.045083,129.678308,94.340884,77.094189,94.342901,-0.067290,-1.297929,32.025740,-235.841338,94.272802,-0.990928,0.165619,0.021304,0.000000,4752.393923,-Inf,NaN,Inf,11.623404,-1.454905,0.998926,0.074268,0.053413,120.289156,116.093941,32.000000,32.000000,32.000000,32.000000,72.933234,32.000000,70.113904,65.753390,62.892245,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499062,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.423262,87.328401,94.317252,-400.058294,-0.022284,0.019304,0.000000,14.208964,94.773352,0.000095,79.734598,94.449979,120.579458,94.059998,129.639527,94.351684,77.086877,94.273724,-0.067335,-1.297931,32.025740,-235.837546,94.169235,-0.990920,0.165673,0.020619,0.000000,4752.393923,-Inf,NaN,Inf,11.633713,-1.460772,0.999016,0.073750,0.053182,120.311589,116.340503,32.000000,32.000000,32.000000,32.000000,72.952655,32.000000,70.129711,65.771364,62.873927,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498972,0.000000,15.000733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.416346,87.305424,94.291618,-400.061365,-0.023617,0.019275,0.000000,14.206966,94.835585,-0.000046,79.711902,94.349057,120.512867,93.993220,129.580924,94.298511,77.061485,94.349102,-0.067390,-1.296756,32.025740,-235.840851,94.267907,-0.990941,0.164519,0.018401,0.000000,4752.393923,-Inf,NaN,Inf,11.612368,-1.459703,0.998010,0.073819,0.053304,120.290140,116.500431,32.000000,32.000000,32.000000,32.000000,72.957088,32.000000,70.099444,65.758873,62.844333,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498503,0.000000,15.000597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.439267,87.277464,94.231605,-400.059318,-0.023718,0.019285,0.000000,14.204683,94.786068,-0.000004,79.685925,94.307139,120.466733,94.032978,129.554237,94.223213,77.030722,94.269279,-0.067275,-1.296739,32.025740,-235.843298,94.117801,-0.990938,0.165132,0.020619,0.000000,4752.393923,-Inf,NaN,Inf,11.642750,-1.496464,0.998877,0.073969,0.053125,120.163999,116.594587,32.000000,32.000000,32.000000,32.000000,73.058885,32.000000,70.123200,65.761484,62.786256,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000392,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.444374,87.250612,94.209797,-400.053688,-0.022669,0.019254,0.000000,14.207822,94.669735,0.000301,79.662899,94.279740,120.404215,93.987206,129.502390,94.247540,77.032152,94.222140,-0.067382,-1.294984,32.025740,-235.837055,94.035446,-0.990934,0.164087,0.018798,0.000000,4752.393923,-Inf,NaN,Inf,11.624174,-1.423050,0.998679,0.074016,0.053766,120.099103,116.638459,32.000000,32.000000,32.000000,32.000000,73.103989,32.000000,70.115508,65.709544,62.799429,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.300387,87.250612,94.180637,-400.053688,-0.021832,0.019263,0.000000,14.206824,94.719892,0.000162,79.627363,94.194761,120.347822,93.970339,129.466708,94.243608,76.985562,94.217224,-0.067579,-1.294311,32.025740,-235.839524,94.131526,-0.990943,0.162464,0.015119,0.000000,4752.393923,-Inf,NaN,Inf,11.581626,-1.443140,0.997801,0.074116,0.053202,120.069214,116.567133,32.000000,32.000000,32.000000,32.000000,72.990748,32.000000,70.093146,65.661622,62.737807,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498017,0.000000,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.373359,87.221822,94.157294,-400.049593,-0.023096,0.019256,0.000000,14.206395,94.705081,-0.000031,79.591969,94.256059,120.282455,93.836916,129.401168,94.210584,76.980674,94.077878,-0.067673,-1.292554,32.025740,-235.840115,93.975608,-0.990954,0.161148,0.013298,0.000000,4752.393923,-Inf,NaN,Inf,11.551524,-1.474618,0.997516,0.074571,0.053299,120.045344,116.508536,32.000000,32.000000,32.000000,32.000000,72.933202,32.000000,70.094477,65.618331,62.726557,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,0.000000,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.242345,87.197461,94.114758,-400.051384,-0.024016,0.019271,0.000000,14.204968,94.659526,0.000117,79.599461,94.166916,120.255619,93.962431,129.377298,94.131416,76.972194,94.050006,-0.067799,-1.290820,32.025740,-235.841379,94.022802,-0.990946,0.163654,0.018653,0.000000,4752.393923,-Inf,NaN,Inf,11.643209,-1.431162,0.998730,0.073723,0.053139,120.181545,116.528370,32.000000,32.000000,32.000000,32.000000,72.949870,32.000000,70.115026,65.620220,62.713327,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,0.000000,15.000946,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.256370,87.165349,94.072625,-400.048313,-0.024108,0.019281,0.000000,14.203256,94.550272,0.000183,79.550928,94.025182,120.196369,93.797788,129.307723,94.117317,76.956095,94.081921,-0.067862,-1.289061,32.025740,-235.839661,93.891868,-0.990933,0.165385,0.019338,0.000000,4752.393923,-Inf,NaN,Inf,11.567941,-1.515164,0.997711,0.074131,0.052735,120.470385,116.629862,32.000000,32.000000,32.000000,32.000000,72.890289,32.000000,70.093383,65.575519,62.681045,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,0.000000,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.175171,87.165349,94.073236,-400.048313,-0.022995,0.019303,0.000000,14.205539,94.644244,-0.000088,79.566075,94.019344,120.165016,93.824445,129.294135,94.024584,76.943412,94.016786,-0.068046,-1.287311,32.025740,-235.839991,93.949299,-0.990954,0.163654,0.019627,0.000000,4752.393923,-Inf,NaN,Inf,11.627046,-1.524475,0.998646,0.074494,0.053150,120.665609,116.675581,32.000000,32.000000,32.000000,32.000000,72.871115,32.000000,70.102100,65.575523,62.684885,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,0.000000,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.270550,87.141543,94.017567,-400.052408,-0.022109,0.019308,0.000000,14.207109,94.521601,-0.000067,79.536747,94.030497,120.105474,93.833704,129.253786,94.020124,76.901034,94.005459,-0.067956,-1.285523,32.025740,-235.832867,93.918400,-0.990948,0.160156,0.015191,0.000000,4752.393923,-Inf,NaN,Inf,11.585996,-1.488003,0.998051,0.074096,0.053066,120.865431,116.697625,32.000000,32.000000,32.000000,32.000000,72.894540,32.000000,70.095919,65.565555,62.648056,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498377,0.000000,15.000989,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.125138,87.112476,94.002416,-400.051128,-0.022640,0.019362,0.000000,14.208251,94.486623,0.000105,79.531005,94.113345,120.036561,93.735713,129.195611,94.043919,76.898939,94.021783,-0.067972,-1.283740,32.025740,-235.837280,93.907794,-0.990926,0.161310,0.015660,0.000000,4752.393923,-Inf,NaN,Inf,11.637764,-1.516904,0.998918,0.073897,0.053075,120.998973,116.667681,32.000000,32.000000,32.000000,32.000000,72.888982,32.000000,70.112601,65.537276,62.614948,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000000,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.141635,87.083964,93.958271,-400.049593,-0.023774,0.019399,0.000000,14.203969,94.438704,-0.000100,79.482635,93.927134,119.982478,93.722434,129.178541,93.937940,76.896587,94.009176,-0.067891,-1.281962,32.025740,-235.839764,93.819813,-0.990934,0.160192,0.015552,0.000000,4752.393923,-Inf,NaN,Inf,11.553151,-1.481758,0.997316,0.074347,0.053391,121.181597,116.705964,32.000000,32.000000,32.000000,32.000000,72.906079,32.000000,70.114696,65.508096,62.612137,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498449,0.000000,15.000861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.060305,87.083964,93.954924,-400.049593,-0.024571,0.019419,0.000000,14.207965,94.497124,-0.000232,79.472587,94.029892,119.926516,93.640384,129.136307,93.915859,76.828414,93.914085,-0.067904,-1.280031,32.025740,-235.839035,93.793787,-0.990905,0.162969,0.018761,0.000000,4752.393923,-Inf,NaN,Inf,11.616806,-1.469239,0.998696,0.074477,0.053654,121.284719,116.682486,32.000000,32.000000,32.000000,32.000000,72.914590,32.000000,70.098209,65.451052,62.561207,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.078089,87.056005,93.894912,-400.053688,-0.023483,0.019432,0.000000,14.208536,94.385250,-0.000009,79.436250,93.954117,119.871868,93.716531,129.068186,93.896872,76.815582,93.921022,-0.067846,-1.278012,32.025740,-235.837158,93.879200,-0.990903,0.160589,0.015462,0.000000,4752.393923,-Inf,NaN,Inf,11.577769,-1.474939,0.998052,0.074713,0.053197,121.234526,116.651720,32.000000,32.000000,32.000000,32.000000,72.889183,32.000000,70.099297,65.388730,62.536013,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499189,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.985334,87.030538,93.878157,-400.052152,-0.022550,0.019450,0.000000,14.202828,94.351921,0.000024,79.428646,93.902276,119.827193,93.641300,129.030920,93.813586,76.821483,93.808065,-0.067920,-1.276008,32.025740,-235.840416,93.714412,-0.990931,0.162878,0.015083,0.000000,4752.393923,-Inf,NaN,Inf,11.629669,-1.467513,0.998880,0.074163,0.052967,121.213513,116.689633,32.000000,32.000000,32.000000,32.000000,72.908326,32.000000,70.110111,65.339524,62.491777,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.995073,87.002025,93.813610,-400.052920,-0.022359,0.019500,0.000000,14.205682,94.362620,-0.000196,79.387053,93.822287,119.765235,93.545185,128.990907,93.837627,76.815693,93.823815,-0.067760,-1.274015,32.025740,-235.836908,93.636503,-0.990943,0.161184,0.014542,0.000000,4752.393923,-Inf,NaN,Inf,11.590359,-1.450249,0.998053,0.074717,0.052812,121.146518,116.746664,32.000000,32.000000,32.000000,32.000000,72.917441,32.000000,70.087705,65.265249,62.467046,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498954,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
94.041235,86.977112,93.816855,-400.057782,-0.023837,0.019541,0.000000,14.210534,94.318441,-0.000027,79.362174,93.756317,119.665320,93.541039,128.889597,93.848021,76.754349,93.854622,-0.067875,-1.271347,32.025740,-235.830586,93.774493,-0.990930,0.158569,0.012811,0.000000,4752.393923,-Inf,NaN,Inf,11.624115,-1.528371,0.998860,0.074863,0.052547,120.998839,116.782451,32.000000,32.000000,32.000000,32.000000,72.898662,32.000000,70.090702,65.126792,62.408406,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498900,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.917708,86.977112,93.778042,-400.057782,-0.023607,0.019579,0.000000,14.203684,94.261252,0.000201,79.333523,93.779193,119.613633,93.534190,128.847330,93.744525,76.683018,93.735789,-0.067904,-1.269358,32.025740,-235.837109,93.588821,-0.990924,0.161526,0.016598,0.000000,4752.393923,-Inf,NaN,Inf,11.589384,-1.512506,0.998069,0.073960,0.053170,120.928995,116.748491,32.000000,32.000000,32.000000,32.000000,72.884340,32.000000,70.090789,65.074292,62.364731,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498107,0.000000,15.000563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.979753,86.950261,93.692592,-400.061877,-0.022535,0.019577,0.000000,14.204255,94.144312,-0.000014,79.288942,93.775540,119.580769,93.460002,128.809335,93.751289,76.785753,93.688204,-0.067846,-1.267451,32.025740,-235.838009,93.640297,-0.990897,0.162049,0.016922,0.000000,4752.393923,-Inf,NaN,Inf,11.534992,-1.431461,0.997614,0.074560,0.053716,120.996608,116.781390,32.000000,32.000000,32.000000,32.000000,72.892909,32.000000,70.083409,65.032641,62.368335,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498900,0.000000,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.930077,86.922856,93.703644,-400.063413,-0.021800,0.019584,0.000000,14.205111,94.210216,0.000035,79.274474,93.715970,119.529799,93.407530,128.791093,93.703414,76.692530,93.747500,-0.067956,-1.265860,32.025740,-235.837642,93.605585,-0.990909,0.160084,0.016021,0.000000,4752.393923,-Inf,NaN,Inf,11.613897,-1.436150,0.998513,0.073909,0.053406,121.049290,116.719021,32.000000,32.000000,32.000000,32.000000,72.885306,32.000000,70.085090,65.004696,62.324577,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,0.000000,15.000903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
