OSU 80 Ton Compressor Load Stand
93.820535,86.897113,93.687871,-400.062901,-0.023175,0.019577,0.000000,14.204255,94.131237,0.000335,79.257307,93.642341,119.461216,93.442989,128.706835,93.628077,76.707297,93.677103,-0.068027,-1.264329,32.025740,-235.841112,93.595428,-0.990896,0.159759,0.013190,0.000000,4752.393923,-Inf,NaN,Inf,11.547404,-1.569346,0.996944,0.073915,0.052720,121.064125,116.776423,32.000000,32.000000,32.000000,32.000000,72.858592,32.000000,70.089719,64.919187,62.302750,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.902983,86.897113,93.673463,-400.062901,-0.024092,0.019558,0.000000,14.210106,94.122869,0.000175,79.233741,93.707320,119.411254,93.368356,128.681825,93.611926,76.674031,93.632350,-0.068203,-1.262794,32.025740,-235.833464,93.534874,-0.990899,0.161923,0.015426,0.000000,4752.393923,-Inf,NaN,Inf,11.551737,-1.438166,0.997589,0.073629,0.053525,121.073987,116.742653,32.000000,32.000000,32.000000,32.000000,72.851581,32.000000,70.075463,64.855163,62.274348,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.784059,86.871369,93.614487,-400.063668,-0.024090,0.019583,0.000000,14.212532,94.133140,-0.000032,79.197343,93.607247,119.358214,93.338229,128.622289,93.604410,76.675140,93.646366,-0.068234,-1.261032,32.025740,-235.831855,93.453926,-0.990906,0.164032,0.017319,0.000000,4752.393923,-Inf,NaN,Inf,11.596023,-1.497996,0.998586,0.073642,0.053337,121.065252,116.761815,32.000000,32.000000,32.000000,32.000000,72.814194,32.000000,70.074965,64.820845,62.241555,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,0.000000,15.000733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.844253,86.846456,93.558820,-400.057015,-0.022564,0.019627,0.000000,14.202400,94.108952,0.000192,79.202504,93.621968,119.311793,93.373573,128.572419,93.606664,76.622314,93.548247,-0.068158,-1.258707,32.025740,-235.844438,93.420299,-0.990898,0.164952,0.019573,0.000000,4752.393923,-Inf,NaN,Inf,11.543310,-1.493393,0.997556,0.074135,0.052918,121.047886,116.621195,32.000000,32.000000,32.000000,32.000000,72.821612,32.000000,70.080640,64.798165,62.234713,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.712260,86.824311,93.539056,-400.054199,-0.021722,0.019658,0.000000,14.208108,94.049612,0.000052,79.192133,93.586742,119.266742,93.256593,128.528958,93.517845,76.580554,93.478864,-0.068224,-1.256953,32.025740,-235.837096,93.367106,-0.990909,0.164988,0.020258,0.000000,4752.393923,-Inf,NaN,Inf,11.593613,-1.485525,0.998192,0.074295,0.053122,121.041445,116.528924,32.000000,32.000000,32.000000,32.000000,72.816336,32.000000,70.071584,64.746046,62.215262,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498269,0.000000,15.000733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.657526,86.801890,93.503842,-400.050617,-0.023544,0.019671,0.000000,14.204398,93.903057,-0.000053,79.144074,93.546321,119.233166,93.257136,128.487147,93.453344,76.570713,93.446750,-0.068271,-1.256919,32.025740,-235.840316,93.367638,-0.990927,0.162554,0.016868,0.000000,4752.393923,-Inf,NaN,Inf,11.530200,-1.495566,0.996958,0.073712,0.053489,121.010147,116.550214,32.000000,32.000000,32.000000,32.000000,72.805949,32.000000,70.077155,64.739126,62.196455,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,0.000000,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.701065,86.776701,93.441996,-400.044219,-0.024224,0.019668,0.000000,14.205396,94.001628,0.000099,79.131656,93.448233,119.152993,93.167508,128.436493,93.389477,76.584518,93.493620,-0.068392,-1.256173,32.025740,-235.843564,93.270742,-0.990937,0.162842,0.017211,0.000000,4752.393923,-Inf,NaN,Inf,11.592504,-1.498292,0.998152,0.073881,0.052613,120.971970,116.603557,32.000000,32.000000,32.000000,32.000000,72.782342,32.000000,70.080755,64.662159,62.153958,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498972,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.568354,86.776701,93.460410,-400.044219,-0.023682,0.019657,0.000000,14.203256,93.908126,0.000013,79.093907,93.395574,119.113218,93.120873,128.400203,93.342518,76.563686,93.409369,-0.068617,-1.254419,32.025740,-235.842438,93.237601,-0.990936,0.158263,0.012487,0.000000,4752.393923,-Inf,NaN,Inf,11.605126,-1.509050,0.998359,0.074209,0.053646,121.005811,116.655268,32.000000,32.000000,32.000000,32.000000,72.777043,32.000000,70.060276,64.620667,62.125642,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499008,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.583400,86.754279,93.413348,-400.046010,-0.022327,0.019686,0.000000,14.206253,93.924362,-0.000254,79.051501,93.419201,119.008442,93.090335,128.302637,93.410543,76.493277,93.364373,-0.068901,-1.253391,32.025740,-235.836011,93.216777,-0.990925,0.159146,0.014993,0.000000,4752.393923,-Inf,NaN,Inf,11.552059,-1.492794,0.997235,0.073966,0.053313,120.989349,116.752062,32.000000,32.000000,32.000000,32.000000,72.851234,32.000000,70.068580,64.562624,62.055260,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,0.000000,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.605805,86.729367,93.318447,-400.050105,-0.022223,0.019689,0.000000,14.204683,93.864771,-0.000097,79.035900,93.354605,118.971864,93.105287,128.271458,93.355027,76.460230,93.361497,-0.069131,-1.253400,32.025740,-235.840847,93.249470,-0.990922,0.161977,0.016381,0.000000,4752.393923,-Inf,NaN,Inf,11.637065,-1.526008,0.998846,0.073714,0.052964,120.997470,116.780288,32.000000,32.000000,32.000000,32.000000,72.838381,32.000000,70.073891,64.576323,62.027500,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498431,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.560852,86.704178,93.303577,-400.047546,-0.023514,0.019715,0.000000,14.207680,93.853549,-0.000185,79.006463,93.365724,118.913691,93.056264,128.219668,93.398932,76.408267,93.388654,-0.069373,-1.253393,32.025740,-235.837034,93.231093,-0.990916,0.162698,0.019158,0.000000,4752.393923,-Inf,NaN,Inf,11.605003,-1.484478,0.998183,0.073619,0.052814,121.063191,116.849850,32.000000,32.000000,32.000000,32.000000,72.843644,32.000000,70.073802,64.590433,61.990967,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,0.000000,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.543932,86.675390,93.309433,-400.050873,-0.024441,0.019734,0.000000,14.202685,93.770105,-0.000403,78.988445,93.310374,118.877889,93.035238,128.209865,93.245301,76.464593,93.228417,-0.069409,-1.252208,32.025740,-235.841865,93.069629,-0.990934,0.162662,0.015877,0.000000,4752.393923,-Inf,NaN,Inf,11.565734,-1.453276,0.996930,0.074184,0.053468,121.043923,116.849380,32.000000,32.000000,32.000000,32.000000,72.932018,32.000000,70.086576,64.586168,61.969521,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498738,0.000000,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.451582,86.646880,93.245550,-400.051640,-0.023217,0.019767,0.000000,14.209678,93.767781,-0.000185,78.968266,93.281467,118.838909,92.890096,128.142094,93.237625,76.433098,93.166359,-0.069417,-1.251045,32.025740,-235.836996,93.137154,-0.990925,0.162824,0.018022,0.000000,4752.393923,-Inf,NaN,Inf,11.569350,-1.383882,0.997250,0.074044,0.053185,120.849436,116.761047,32.000000,32.000000,32.000000,32.000000,72.962806,32.000000,70.054916,64.589799,61.932446,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000000,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.411486,86.618646,93.201744,-400.052408,-0.022072,0.019819,0.000000,14.200687,93.758627,-0.000276,78.986323,93.223746,118.808516,92.869491,128.143872,93.295782,76.467802,93.110029,-0.069483,-1.249307,32.025740,-235.843373,93.052131,-0.990918,0.163455,0.017049,0.000000,4752.393923,-Inf,NaN,Inf,11.551410,-1.543118,0.997493,0.073975,0.052949,120.700669,116.758013,32.000000,32.000000,32.000000,32.000000,72.986711,32.000000,70.077559,64.642657,61.933405,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498936,0.000000,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.370823,86.618646,93.185772,-400.052408,-0.022819,0.019884,0.000000,14.206253,93.714508,-0.000405,78.975135,93.190489,118.739823,92.864096,128.102663,93.206005,76.422742,93.191011,-0.069551,-1.248729,32.025740,-235.836501,93.202419,-0.990932,0.162103,0.017121,0.000000,4752.393923,-Inf,NaN,Inf,11.582117,-1.551514,0.997795,0.073663,0.053524,120.497118,116.802696,32.000000,32.000000,32.000000,32.000000,72.959064,32.000000,70.077566,64.662290,61.885458,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499495,0.000000,15.000861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.316575,86.590413,93.166230,-400.053432,-0.024131,0.019904,0.000000,14.207822,93.713299,-0.000087,78.878334,93.181500,118.618881,92.886769,127.980541,93.151510,76.355042,93.049746,-0.069252,-1.247633,32.025740,-235.834441,92.957456,-0.990937,0.164141,0.020258,0.000000,4752.393923,-Inf,NaN,Inf,11.579609,-1.622445,0.997755,0.073894,0.052825,120.467951,116.858402,32.000000,32.000000,32.000000,32.000000,72.915234,32.000000,70.054310,64.640554,61.809444,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.355393,86.563010,93.092902,-400.051896,-0.023232,0.019897,0.000000,14.202257,93.670633,-0.000106,78.861844,93.173336,118.565776,92.709929,127.941554,93.152627,76.229262,93.075196,-0.069504,-1.247644,32.025740,-235.842293,92.937369,-0.990931,0.160300,0.015606,0.000000,4752.393923,-Inf,NaN,Inf,11.605706,-1.525309,0.998018,0.073837,0.053181,120.464643,116.843671,32.000000,32.000000,32.000000,32.000000,72.923524,32.000000,70.044663,64.624163,61.771965,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,0.000000,15.000673,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.256234,86.534223,93.058811,-400.050873,-0.022134,0.019903,0.000000,14.202685,93.609772,-0.000346,78.840904,93.019610,118.532731,92.751908,127.902990,93.116222,76.221292,93.050322,-0.069687,-1.247655,32.025740,-235.840885,92.902065,-0.990948,0.161328,0.015444,0.000000,4752.393923,-Inf,NaN,Inf,11.612304,-1.548473,0.998389,0.074569,0.052836,120.257155,116.741227,32.000000,32.000000,32.000000,32.000000,72.917983,32.000000,70.052066,64.596117,61.780617,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.209806,86.507097,93.046571,-400.048313,-0.023338,0.019941,0.000000,14.197690,93.512272,-0.000126,78.832744,93.041093,118.448781,92.784374,127.845901,93.071297,76.224170,92.993743,-0.069719,-1.247686,32.025740,-235.845390,92.890218,-0.990958,0.161670,0.017121,0.000000,4752.393923,-Inf,NaN,Inf,11.559975,-1.406315,0.997188,0.073880,0.052911,120.087395,116.509028,32.000000,32.000000,32.000000,32.000000,72.868151,32.000000,70.024770,64.548180,61.731584,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498431,0.000000,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.198938,86.480248,93.018453,-400.053432,-0.024238,0.019973,0.000000,14.207109,93.540976,-0.000265,78.811514,93.033618,118.434959,92.708238,127.818987,93.066700,76.251323,92.956964,-0.069687,-1.247711,32.025740,-235.837605,92.857215,-0.990964,0.159507,0.015101,0.000000,4752.393923,-Inf,NaN,Inf,11.594874,-1.414352,0.997883,0.074371,0.053306,120.028947,116.493258,32.000000,32.000000,32.000000,32.000000,72.863120,32.000000,70.044190,64.543921,61.717309,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000000,15.000912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.171918,86.452015,92.939845,-400.051384,-0.023775,0.019983,0.000000,14.205539,93.450497,-0.000377,78.753969,92.981855,118.323944,92.664790,127.728095,93.023407,76.163554,92.923563,-0.069761,-1.247751,32.025740,-235.834927,92.845367,-0.990976,0.163293,0.018707,0.000000,4752.393923,-Inf,NaN,Inf,11.597583,-1.453651,0.998249,0.073624,0.053193,119.979887,116.617190,32.000000,32.000000,32.000000,32.000000,72.836501,32.000000,70.043910,64.451335,61.689602,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498287,0.000000,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.209924,86.424890,92.964349,-400.052408,-0.022347,0.019968,0.000000,14.206538,93.362586,-0.000163,78.732153,92.975382,118.281940,92.607717,127.699720,92.923197,76.173235,92.907584,-0.069661,-1.246621,32.025740,-235.842096,92.788607,-0.991000,0.161562,0.017535,0.000000,4752.393923,-Inf,NaN,Inf,11.577720,-1.504488,0.998063,0.073817,0.053043,120.019298,116.799194,32.000000,32.000000,32.000000,32.000000,72.852273,32.000000,70.061360,64.415854,61.676823,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,0.000000,15.000869,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.095759,86.397764,92.881814,-400.052152,-0.022794,0.019974,0.000000,14.204255,93.360956,-0.000517,78.720446,92.938824,118.227324,92.625718,127.642904,92.926455,76.130522,92.920972,-0.069829,-1.246642,32.025740,-235.840622,92.768540,-0.991034,0.159777,0.014362,0.000000,4752.393923,-Inf,NaN,Inf,11.566857,-1.438236,0.997509,0.074487,0.052639,119.956280,116.875246,32.000000,32.000000,32.000000,32.000000,72.859965,32.000000,70.074201,64.391606,61.682812,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,0.000000,15.000537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.992972,86.370639,92.811665,-400.054455,-0.023940,0.019968,0.000000,14.200687,93.397594,-0.000464,78.696700,92.910079,118.187511,92.575365,127.637319,92.799349,76.179441,92.761510,-0.069816,-1.246666,32.025740,-235.843373,92.732014,-0.991037,0.158317,0.015354,0.000000,4752.393923,-Inf,NaN,Inf,11.515300,-1.458211,0.997365,0.074314,0.053190,120.025598,116.864534,32.000000,32.000000,32.000000,32.000000,72.852424,32.000000,70.051234,64.354697,61.674336,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,0.000000,15.000861,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.075356,86.348496,92.833516,-400.054967,-0.024175,0.019959,0.000000,14.206966,93.303686,-0.000371,78.603773,92.848621,118.051287,92.465171,127.489180,92.813451,76.150263,92.832922,-0.069926,-1.246694,32.025740,-235.840524,92.615924,-0.991027,0.162067,0.015336,0.000000,4752.393923,-Inf,NaN,Inf,11.561587,-1.406872,0.997702,0.074152,0.053032,119.753104,116.830758,32.000000,32.000000,32.000000,32.000000,72.845464,32.000000,70.041374,64.239074,61.605250,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498738,0.000000,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
93.006850,86.324692,92.791087,-400.048825,-0.022677,0.019931,0.000000,14.207680,93.302111,-0.000616,78.646398,92.813274,118.042562,92.492059,127.488320,92.780591,76.136468,92.763115,-0.070120,-1.246092,32.025740,-235.841444,92.591348,-0.991025,0.161815,0.015516,0.000000,4752.393923,-Inf,NaN,Inf,11.600616,-1.558591,0.998050,0.073625,0.052573,119.756441,116.850631,32.000000,32.000000,32.000000,32.000000,72.865460,32.000000,70.059958,64.259876,61.616359,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.849628,86.298951,92.712806,-400.052408,-0.022515,0.019932,0.000000,14.206110,93.212122,-0.000401,78.614871,92.725937,117.980928,92.404279,127.435451,92.684983,76.043257,92.743263,-0.070162,-1.245507,32.025740,-235.838767,92.568567,-0.991056,0.159561,0.013533,0.000000,4752.393923,-Inf,NaN,Inf,11.525446,-1.483360,0.997402,0.074062,0.052440,119.694351,116.913464,32.000000,32.000000,32.000000,32.000000,72.827885,32.000000,70.051297,64.228594,61.593602,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498017,0.000000,15.000980,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.967511,86.276808,92.670444,-400.054967,-0.024234,0.019949,0.000000,14.206824,93.173447,-0.000481,78.559362,92.707483,117.891367,92.408755,127.324961,92.686674,75.994612,92.582694,-0.070052,-1.245279,32.025740,-235.838707,92.584781,-0.991069,0.158082,0.014777,0.000000,4752.393923,-Inf,NaN,Inf,11.545734,-1.514583,0.997680,0.073853,0.052859,119.777075,117.015714,32.000000,32.000000,32.000000,32.000000,72.911860,32.000000,70.031407,64.176811,61.546201,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.842100,86.276808,92.688838,-400.054967,-0.023822,0.019937,0.000000,14.207680,93.233304,-0.000597,78.548701,92.738390,117.840972,92.365934,127.292565,92.689812,75.982609,92.598242,-0.070123,-1.243875,32.025740,-235.835237,92.525432,-0.991045,0.161057,0.014146,0.000000,4752.393923,-Inf,NaN,Inf,11.621277,-1.434179,0.998526,0.074564,0.052446,119.892325,117.021561,32.000000,32.000000,32.000000,32.000000,72.940317,32.000000,70.025495,64.145370,61.515965,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,0.000000,15.000597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.875970,86.252728,92.642060,-400.053944,-0.022519,0.019944,0.000000,14.208108,93.133382,-0.000252,78.572356,92.641356,117.803873,92.306490,127.298243,92.623256,75.982606,92.511173,-0.070007,-1.242044,32.025740,-235.838729,92.423722,-0.991069,0.161436,0.015264,0.000000,4752.393923,-Inf,NaN,Inf,11.523181,-1.489198,0.996805,0.073794,0.052577,120.098969,116.988119,32.000000,32.000000,32.000000,32.000000,73.006902,32.000000,70.049391,64.132246,61.509255,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.828723,86.227264,92.565092,-400.052408,-0.022047,0.019939,0.000000,14.206966,93.118838,-0.000334,78.529944,92.628031,117.740583,92.302895,127.228950,92.636946,75.949248,92.561616,-0.070096,-1.242048,32.025740,-235.840034,92.412465,-0.991053,0.160120,0.016832,0.000000,4752.393923,-Inf,NaN,Inf,11.603989,-1.467151,0.998349,0.074295,0.052966,120.336546,116.970426,32.000000,32.000000,32.000000,32.000000,72.998344,32.000000,70.049786,64.096291,61.474474,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.718224,86.199586,92.552771,-400.046778,-0.024087,0.019948,0.000000,14.200973,93.039625,-0.000256,78.466439,92.499885,117.623968,92.233267,127.122029,92.492094,75.914774,92.534727,-0.070411,-1.242017,32.025740,-235.844068,92.410550,-0.991041,0.160336,0.013767,0.000000,4752.393923,-Inf,NaN,Inf,11.558077,-1.523410,0.997481,0.073658,0.053486,120.724647,116.979207,32.000000,32.000000,32.000000,32.000000,73.112941,32.000000,70.046173,64.062147,61.415082,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498702,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.791988,86.175230,92.491505,-400.048825,-0.023922,0.019928,0.000000,14.201829,93.001256,0.000013,78.418530,92.555645,117.574655,92.255225,127.118347,92.574766,75.886991,92.374465,-0.070521,-1.240888,32.025740,-235.848766,92.332111,-0.991037,0.160553,0.012397,0.000000,4752.393923,-Inf,NaN,Inf,11.563069,-1.457453,0.997160,0.074705,0.053023,120.811845,116.957791,32.000000,32.000000,32.000000,32.000000,73.152967,32.000000,70.050132,64.039389,61.384296,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498936,0.000000,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.702631,86.148105,92.452626,-400.041659,-0.022592,0.019927,0.000000,14.204683,92.933178,-0.000374,78.448927,92.578316,117.530134,92.106763,127.050125,92.509006,75.836936,92.344344,-0.070495,-1.238554,32.025740,-235.840847,92.295807,-0.990997,0.158840,0.016165,0.000000,4752.393923,-Inf,NaN,Inf,11.606665,-1.440354,0.998216,0.074351,0.053257,120.908808,117.025655,32.000000,32.000000,32.000000,32.000000,73.160031,32.000000,70.056247,64.056831,61.383251,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000000,15.000955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.641838,86.122088,92.441677,-400.041148,-0.023050,0.019947,0.000000,14.199831,92.880766,-0.000084,78.373992,92.453260,117.432155,92.030098,126.935969,92.452816,75.825533,92.360387,-0.070464,-1.236382,32.025740,-235.847170,92.172339,-0.990977,0.159958,0.013929,0.000000,4752.393923,-Inf,NaN,Inf,11.534722,-1.516213,0.996762,0.073805,0.053047,120.713830,117.030109,32.000000,32.000000,32.000000,32.000000,73.174093,32.000000,70.020465,64.057985,61.355717,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,0.000000,15.000520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.635047,86.075037,92.323328,-400.041915,-0.024315,0.019922,0.000000,14.201401,92.858474,-0.000322,78.322054,92.368738,117.327481,92.026269,126.883706,92.375015,75.737231,92.242302,-0.070246,-1.234936,32.025740,-235.843150,92.272457,-0.990976,0.158786,0.014903,0.000000,4752.393923,-Inf,NaN,Inf,11.565246,-1.485653,0.997303,0.074261,0.052959,120.600862,117.069327,32.000000,32.000000,32.000000,32.000000,73.144881,32.000000,70.035718,64.058303,61.342594,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.527025,86.051788,92.315829,-400.042171,-0.022237,0.019946,0.000000,14.207965,92.740826,-0.000072,78.324809,92.300419,117.242247,92.047392,126.789960,92.369682,75.825718,92.224543,-0.070199,-1.234997,32.025740,-235.838709,92.202173,-0.990945,0.162933,0.017499,0.000000,25.970833,-Inf,NaN,Inf,11.578475,-1.463866,0.997839,0.073737,0.052963,120.144131,117.135706,32.000000,32.000000,32.000000,32.000000,73.160731,32.000000,70.024610,64.111050,61.327397,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498107,0.000000,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.415717,86.009165,92.245495,-400.042939,-0.023628,0.019950,0.000000,14.199688,92.699861,-0.000196,78.255650,92.261441,117.138675,91.899577,126.729066,92.228415,75.656156,92.205492,-0.070052,-1.233843,32.025740,-235.845352,92.134180,-0.990963,0.160372,0.017085,0.000000,19.723755,-Inf,NaN,Inf,11.535808,-1.452027,0.996635,0.074248,0.052491,120.123941,117.109550,32.000000,32.000000,32.000000,32.000000,73.121192,32.000000,70.031090,64.153929,61.300775,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498395,0.000000,15.000801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.469538,85.982318,92.255225,-400.050105,-0.024253,0.019943,0.000000,14.205682,92.715334,-0.000206,78.266942,92.253790,117.111197,91.837520,126.705751,92.230008,75.721131,92.168717,-0.070125,-1.231490,32.025740,-235.840502,92.103300,-0.990949,0.165114,0.021069,0.000000,15.365329,-Inf,NaN,Inf,11.582346,-1.552018,0.997717,0.073978,0.052663,120.113619,117.172354,32.000000,32.000000,32.000000,32.000000,73.141073,32.000000,70.036537,64.214567,61.319505,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498377,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.508328,85.959069,92.232544,-400.048569,-0.023298,0.019910,0.000000,14.201686,92.724250,-0.000303,78.252184,92.385592,117.060656,91.803751,126.671283,92.155768,75.707876,92.138276,-0.070115,-1.229149,32.025740,-235.844334,92.134057,-0.990960,0.163564,0.019248,0.000000,432.321474,-Inf,NaN,Inf,11.611696,-1.394800,0.998158,0.074039,0.053065,119.981809,117.189988,32.000000,32.000000,32.000000,32.000000,73.118830,32.000000,70.047113,64.221456,61.284635,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498341,0.000000,15.000810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.478241,85.938311,92.213688,-400.048313,-0.022236,0.019898,0.000000,14.202828,92.694666,-0.000237,78.181928,92.291870,116.965052,91.871309,126.559092,92.136049,75.722227,92.199654,-0.070136,-1.226219,32.025740,-235.842049,92.028982,-0.990976,0.164898,0.019771,0.000000,2810.133748,-Inf,NaN,Inf,11.550039,-1.483611,0.997682,0.074277,0.052733,119.760948,117.281950,32.000000,32.000000,32.000000,32.000000,73.122315,32.000000,70.023016,64.233959,61.244730,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498449,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.302456,85.914786,92.153104,-400.049337,-0.023766,0.019937,0.000000,14.204826,92.713171,-0.000118,78.164072,92.304427,116.939221,91.879032,126.536631,92.105614,75.656806,92.104850,-0.070018,-1.223893,32.025740,-235.837928,92.037017,-0.990968,0.164087,0.017986,0.000000,4674.813930,-Inf,NaN,Inf,11.501713,-1.490091,0.997019,0.074353,0.053565,119.866152,117.324911,32.000000,32.000000,32.000000,32.000000,73.138047,32.000000,70.032696,64.270862,61.254896,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499044,0.000000,15.000750,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.350560,85.890984,92.120451,-400.045754,-0.023793,0.019889,0.000000,14.206824,92.640805,-0.000144,78.116997,92.267602,116.822592,91.776990,126.433612,92.037205,75.584540,92.124314,-0.069826,-1.221514,32.025740,-235.838707,91.964125,-0.990944,0.162157,0.017301,0.000000,4752.393923,-Inf,NaN,Inf,11.500406,-1.464657,0.997139,0.073719,0.053548,120.184798,117.363704,32.000000,32.000000,32.000000,32.000000,73.105913,32.000000,70.027100,64.268152,61.240492,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,0.000000,15.000511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.341191,85.863308,92.081464,-400.048057,-0.022156,0.019859,0.000000,14.207537,92.562578,0.000012,78.079106,92.171340,116.774816,91.771978,126.394876,92.088768,75.560700,91.989538,-0.070018,-1.219152,32.025740,-235.833419,91.984907,-0.990892,0.167080,0.020384,0.000000,4752.393923,-Inf,NaN,Inf,11.590621,-1.460696,0.998382,0.074572,0.053472,120.106055,117.363765,32.000000,32.000000,32.000000,32.000000,73.078044,32.000000,70.019032,64.257940,61.222108,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498467,0.000000,15.000639,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.279450,85.841167,92.042349,-400.046010,-0.022551,0.019816,0.000000,14.203827,92.477639,-0.000143,78.052508,92.155772,116.685934,91.678296,126.310375,92.137211,75.581649,91.969340,-0.070110,-1.216220,32.025740,-235.842357,91.932902,-0.990888,0.162121,0.014759,0.000000,4752.393923,-Inf,NaN,Inf,11.535678,-1.375807,0.997508,0.073922,0.052859,119.734229,117.429366,32.000000,32.000000,32.000000,32.000000,73.088883,32.000000,70.043549,64.249621,61.234616,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498828,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.216395,85.820686,91.979515,-400.042171,-0.023247,0.019804,0.000000,14.208393,92.518489,-0.000014,78.027719,92.126064,116.645564,91.694313,126.231443,91.992815,75.512103,92.018308,-0.070409,-1.215035,32.025740,-235.836974,91.736457,-0.990901,0.162951,0.016994,0.000000,4752.393923,-Inf,NaN,Inf,11.514065,-1.439413,0.997187,0.073612,0.052811,119.526820,117.510074,32.000000,32.000000,32.000000,32.000000,73.054702,32.000000,70.027532,64.252293,61.216696,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498161,0.000000,15.000835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.236001,85.797438,91.935331,-400.042939,-0.022346,0.019800,0.000000,14.205254,92.493939,0.000032,78.054953,92.032285,116.596467,91.661728,126.214387,91.856522,75.547437,91.924244,-0.070471,-1.212714,32.025740,-235.842400,91.821260,-0.990881,0.165331,0.017986,0.000000,4752.393923,-Inf,NaN,Inf,11.531900,-1.473475,0.997431,0.074313,0.053434,119.397239,117.609828,32.000000,32.000000,32.000000,32.000000,73.092296,32.000000,70.043807,64.281632,61.237547,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,0.000000,15.000554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.201005,85.775574,91.942792,-400.044986,-0.020903,0.019738,0.000000,14.204683,92.454307,-0.000157,78.003290,92.065338,116.502002,91.589834,126.140335,91.908430,75.519995,91.873558,-0.070655,-1.210351,32.025740,-235.843298,91.905858,-0.988811,0.163203,0.016994,0.000000,4752.393923,-Inf,NaN,Inf,11.552267,-1.372141,0.997431,0.073936,0.052718,119.129375,117.524680,32.000000,32.000000,32.000000,32.000000,73.058832,32.000000,70.061210,64.368083,61.178181,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498323,0.000000,15.000554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.118138,85.726588,91.885062,-400.047546,-0.022658,0.019750,0.000000,14.204683,92.405766,-0.000095,77.960096,92.072810,116.441989,91.505424,126.086759,91.884635,75.522129,91.784592,-0.070448,-1.207451,32.025740,-235.842154,91.688367,-0.986500,0.163347,0.016165,0.000000,4752.393923,-Inf,NaN,Inf,11.516315,-1.468547,0.996740,0.073712,0.053202,118.999129,117.575859,32.000000,32.000000,32.000000,32.000000,73.048747,32.000000,70.047312,64.397952,61.201737,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498990,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.087948,85.705000,91.849040,-400.046010,-0.023136,0.019753,0.000000,14.205967,92.304248,-0.000253,77.951660,91.978906,116.390283,91.546296,126.026211,91.802312,75.490528,91.839583,-0.070314,-1.206309,32.025740,-235.837113,91.776615,-0.986493,0.162121,0.013677,0.000000,4752.393923,-Inf,NaN,Inf,11.517127,-1.474035,0.997199,0.073395,0.052962,118.787656,117.572845,32.000000,32.000000,32.000000,32.000000,73.690197,32.000000,70.071635,64.569041,61.185103,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498720,0.000000,15.000597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.138128,85.680369,91.759856,-400.045242,-0.021577,0.019765,0.000000,14.202542,92.226949,-0.000285,77.943873,91.970121,116.328042,91.389756,125.951724,91.735325,75.398575,91.727439,-0.070610,-1.203982,32.025740,-235.839884,91.658326,-0.986491,0.161544,0.015895,0.000000,4752.393923,-Inf,NaN,Inf,11.521860,-1.533998,0.997470,0.073874,0.053345,118.793909,117.491430,32.000000,32.000000,32.000000,32.000000,73.659522,32.000000,70.064111,64.613670,61.161170,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000000,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.058122,85.657952,91.647477,-400.032702,-0.021387,0.019767,0.000000,14.200116,92.257701,-0.000470,77.888800,91.765298,116.222717,91.243375,125.855622,91.725728,75.399846,91.662819,-0.070718,-1.202284,32.025740,-235.850968,91.464515,-0.986510,0.163924,0.017139,0.000000,4752.393923,-Inf,NaN,Inf,11.519853,-1.466648,0.997406,0.073991,0.052952,118.945091,117.468265,32.000000,32.000000,32.000000,32.000000,73.621749,32.000000,70.046446,64.647673,61.109205,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000000,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
92.021345,85.632767,91.605919,-400.039868,-0.022637,0.019776,0.000000,14.207109,92.042582,-0.000454,77.888158,91.702605,116.185850,91.248895,125.814441,91.521175,75.407854,91.597332,-0.070770,-1.201532,32.025740,-235.836461,91.405755,-0.986462,0.164826,0.019176,0.000000,4752.393923,-Inf,NaN,Inf,11.462679,-1.447619,0.995895,0.074479,0.053451,119.100308,117.518760,32.000000,32.000000,32.000000,32.000000,73.606448,32.000000,70.039951,64.629861,61.098061,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,0.000000,15.000955,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.930961,85.610627,91.531296,-400.037053,-0.023001,0.019782,0.000000,14.202542,92.017422,-0.000293,77.831354,91.591317,116.115806,91.238112,125.794593,91.588645,75.393779,91.427403,-0.070713,-1.199189,32.025740,-235.838414,91.368067,-0.986491,0.164339,0.018076,0.000000,4752.393923,-Inf,NaN,Inf,11.492154,-1.490941,0.995539,0.073314,0.052721,119.137145,117.530498,32.000000,32.000000,32.000000,32.000000,73.616292,32.000000,70.029195,64.593979,61.071159,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498936,0.000001,15.000528,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.927143,85.586826,91.514193,-400.038333,-0.020755,0.019750,0.000000,14.199831,91.970419,-0.000436,77.798051,91.548321,116.057106,91.111076,125.743882,91.452128,75.397251,91.484111,-0.070490,-1.196473,32.025740,-235.847496,91.385424,-0.986480,0.163618,0.020168,0.000000,4752.393923,-Inf,NaN,Inf,11.490834,-1.541586,0.995486,0.074033,0.052877,119.219337,117.437480,32.000000,32.000000,32.000000,32.000000,73.604009,32.000000,70.036210,64.576817,61.016396,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498558,0.000001,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.818874,85.561918,91.456405,-400.039100,-0.021789,0.019771,0.000000,14.206395,91.989895,-0.000258,77.772920,91.580550,115.994786,91.074782,125.701282,91.452336,75.362394,91.540301,-0.070361,-1.195910,32.025740,-235.839298,91.343694,-0.986497,0.166070,0.019537,0.000000,4752.393923,-Inf,NaN,Inf,11.527376,-1.638259,0.995653,0.073174,0.052808,119.223436,117.436475,32.000000,32.000000,32.000000,32.000000,73.610311,32.000000,70.039413,64.570436,60.985126,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498630,0.000001,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.819276,85.539225,91.381104,-400.042171,-0.022782,0.019751,0.000000,14.203969,91.936640,-0.000210,77.744477,91.665516,115.891287,91.088550,125.603883,91.459200,75.296983,91.422627,-0.070519,-1.195914,32.025740,-235.840254,91.281878,-0.986513,0.161815,0.016994,0.000000,4752.393923,-Inf,NaN,Inf,11.506053,-1.604756,0.995508,0.073800,0.053565,119.351888,117.486149,32.000000,32.000000,32.000000,32.000000,73.570058,32.000000,69.995497,64.549203,60.942064,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000001,15.000912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.799969,85.515701,91.419423,-400.041148,-0.021305,0.019741,57.897509,14.212817,91.825852,-0.000049,77.722779,91.601267,115.842823,91.011189,125.610484,91.356733,75.288678,91.314594,-0.070713,-1.195600,32.025740,-235.828956,91.218936,-0.986517,0.165204,0.018329,97.665756,4752.393923,-Inf,NaN,Inf,11.551499,-1.533278,0.996052,0.073558,0.052642,119.360857,117.498674,32.000000,32.000000,32.000000,32.000000,73.577925,32.000000,70.012067,64.552517,60.929420,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498864,0.000000,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.708114,85.494668,91.388167,-400.042683,-0.021781,0.019746,57.920626,14.207394,91.857203,-0.000118,77.637855,91.514787,115.741493,90.960126,125.511729,91.365979,75.187669,91.332841,-0.070710,-1.193544,32.025740,-235.833399,91.272413,-0.986529,0.161238,0.015931,97.704751,4752.393923,-Inf,NaN,Inf,11.528544,-1.544577,0.995228,0.073450,0.052891,119.408340,117.436949,32.000000,32.000000,32.000000,32.000000,73.575124,32.000000,69.985804,64.538612,60.859374,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498251,0.000001,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.653958,85.446514,91.296604,-400.039100,-0.023323,0.019697,57.841021,14.206966,91.805945,-0.000144,77.656500,91.437689,115.724315,90.992251,125.506421,91.367506,75.283184,91.321966,-0.070652,-1.190573,32.025740,-235.837911,91.155327,-0.986559,0.164032,0.018743,97.570468,4752.393923,-0.000000,2.810925,0.000085,11.517572,-1.606764,0.995855,0.073465,0.053690,119.667133,117.475348,32.000000,32.000000,32.000000,32.000000,73.596323,32.000000,70.019160,64.514132,60.849582,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
