OSU 80 Ton Compressor Load Stand
91.629643,85.424375,91.294280,-400.043707,-0.021417,0.019684,57.972217,14.205396,91.736386,-0.000223,77.599280,91.480140,115.628319,90.831840,125.390721,91.327474,75.155314,91.303256,-0.070710,-1.188802,32.025740,-235.843564,91.192589,-0.986555,0.160048,0.015949,97.791780,4752.393923,-0.000000,2.856393,0.000085,11.556285,-1.493844,0.996511,0.073865,0.053332,119.803972,117.555899,32.000000,32.000000,32.000000,32.000000,73.588107,32.000000,69.991891,64.422360,60.800446,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,0.000000,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.571822,85.400852,91.221082,-400.046778,-0.020801,0.019635,57.953959,14.204255,91.729360,-0.000286,77.599586,91.376337,115.581191,90.945045,125.346795,91.250547,75.205928,91.238777,-0.070437,-1.188845,32.025740,-235.838825,91.091920,-0.986556,0.160679,0.016003,97.760981,4752.393923,-0.000000,2.816855,0.000085,11.543377,-1.596459,0.996101,0.073679,0.052794,119.726999,117.534176,32.000000,32.000000,32.000000,32.000000,73.574510,32.000000,69.991625,64.409979,60.779365,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,0.000000,15.000563,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.601123,85.379819,91.188684,-400.044986,-0.023092,0.019659,57.918131,14.204540,91.683556,-0.000211,77.587524,91.350308,115.477589,90.852741,125.296103,91.144570,75.171071,91.190090,-0.070569,-1.188836,32.025740,-235.840010,91.144090,-0.986575,0.165024,0.018671,97.700543,4752.393923,-0.000000,2.846308,0.000085,11.537068,-1.480803,0.996340,0.074410,0.052885,119.534182,117.622423,32.000000,32.000000,32.000000,32.000000,73.609161,32.000000,70.028976,64.406227,60.723759,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,0.000000,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.508827,85.354359,91.175985,-400.036029,-0.022524,0.019607,0.000000,14.209250,91.567812,-0.000484,77.521965,91.323017,115.404504,90.742123,125.229215,91.123529,75.089615,91.109098,-0.070647,-1.188863,32.025740,-235.833341,91.055962,-0.986569,0.159200,0.014596,0.000000,4752.393923,-0.000000,2.816247,0.000085,11.551199,-1.573523,0.996170,0.073682,0.052889,119.692453,117.520387,32.000000,32.000000,32.000000,32.000000,73.606264,32.000000,70.011755,64.454052,60.693325,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498359,0.000000,15.000724,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.442356,85.304546,91.148500,-400.040124,-0.020951,0.019579,0.000000,14.208679,91.642586,-0.000169,77.495981,91.282649,115.345376,90.682498,125.202277,91.153272,75.042757,91.063962,-0.070589,-1.188876,32.025740,-235.836525,90.929596,-0.986577,0.162302,0.016526,0.000000,4752.393923,-0.000000,2.807977,0.000085,11.511083,-1.570475,0.995497,0.073986,0.052951,119.831445,117.524466,32.000000,32.000000,32.000000,32.000000,73.625545,32.000000,70.015048,64.474491,60.657398,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498395,0.000001,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.441260,85.278532,91.075717,-400.039100,-0.022902,0.019577,0.000000,14.202542,91.521553,-0.000406,77.497592,91.188147,115.239841,90.734761,125.133307,91.100524,74.982110,91.097983,-0.070479,-1.188938,32.025740,-235.841355,90.956254,-0.986608,0.161779,0.016850,0.000000,4752.393923,-Inf,NaN,Inf,11.545753,-1.541963,0.996363,0.073410,0.052552,120.182759,117.510684,32.000000,32.000000,32.000000,32.000000,73.642732,32.000000,70.039187,64.503384,60.605764,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.497945,0.000000,15.000665,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.424662,85.251965,91.043032,-400.038588,-0.022995,0.019583,0.000000,14.202542,91.457486,-0.000028,77.409431,91.193182,115.158650,90.577229,125.030706,90.965415,74.961547,90.984857,-0.070477,-1.188921,32.025740,-235.841028,90.894254,-0.986621,0.161112,0.016742,0.000000,4752.393923,-Inf,NaN,Inf,11.539273,-1.524625,0.996786,0.073203,0.052750,120.438390,117.529612,32.000000,32.000000,32.000000,32.000000,73.644550,32.000000,70.023825,64.483327,60.526092,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.330772,85.226229,90.985353,-400.040124,-0.021983,0.019592,0.000000,14.206395,91.552864,-0.000187,77.407440,91.147979,115.113385,90.573230,124.955080,90.969757,74.968198,90.924230,-0.070374,-1.188501,32.025740,-235.838972,90.819954,-0.986612,0.159687,0.013587,0.000000,4752.393923,-Inf,NaN,Inf,11.513974,-1.441726,0.996002,0.073853,0.053017,120.451373,117.583523,32.000000,32.000000,32.000000,32.000000,73.632393,32.000000,70.032600,64.446215,60.513135,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498395,0.000000,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.369593,85.200492,90.961227,-400.039100,-0.022802,0.019575,0.000000,14.204398,91.476502,0.000130,77.359950,91.133798,115.003467,90.592171,124.891144,90.932230,74.846823,90.965165,-0.070395,-1.188079,32.025740,-235.840479,90.853362,-0.986611,0.162734,0.017373,0.000000,4752.393923,-Inf,NaN,Inf,11.498233,-1.495178,0.995826,0.074416,0.053319,120.390909,117.470580,32.000000,32.000000,32.000000,32.000000,73.623402,32.000000,70.035557,64.410345,60.460563,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498305,0.000000,15.000835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.308541,85.150957,90.912294,-400.035517,-0.023866,0.019589,0.000000,14.202114,91.334643,-0.000127,77.337907,90.976550,115.000436,90.534268,124.872146,90.852206,74.936345,90.918317,-0.070277,-1.188091,32.025740,-235.840803,90.708967,-0.989836,0.160354,0.015137,0.000000,4752.393923,-Inf,NaN,Inf,11.533756,-1.541524,0.996218,0.073710,0.052364,120.285482,117.563382,32.000000,32.000000,32.000000,32.000000,73.637474,32.000000,70.082570,64.384158,60.485759,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498666,0.000000,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.266580,85.126328,90.823852,-400.038588,-0.022224,0.019600,0.000000,14.200973,91.268453,0.000179,77.291835,90.920504,114.885816,90.421562,124.787956,90.833462,74.928185,90.761933,-0.070343,-1.188074,32.025740,-235.846355,90.762157,-0.990962,0.164772,0.019915,0.000000,4752.393923,-Inf,NaN,Inf,11.482684,-1.393345,0.995531,0.073379,0.052820,119.947996,117.632266,32.000000,32.000000,32.000000,32.000000,73.639979,32.000000,70.061506,64.313239,60.429191,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,0.000001,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.235134,85.100592,90.793656,-400.041404,-0.023587,0.019606,0.000000,14.207394,91.270462,-0.000033,77.273942,90.994987,114.799348,90.366966,124.737099,90.720095,74.806583,90.798554,-0.070183,-1.188043,32.025740,-235.838299,90.684389,-0.990925,0.163816,0.020348,0.000000,4752.393923,-Inf,NaN,Inf,11.472996,-1.513544,0.995660,0.073787,0.053131,119.683734,117.800978,32.000000,32.000000,32.000000,32.000000,73.732998,32.000000,70.070913,64.308507,60.416263,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000001,15.000759,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.079805,85.077070,90.763023,-400.042683,-0.024665,0.019604,57.950164,14.204398,91.233961,0.000257,77.231566,90.836538,114.746842,90.305242,124.649617,90.708786,74.795969,90.722426,-0.069908,-1.188310,32.025740,-235.843093,90.603076,-0.990905,0.164068,0.019230,97.754578,4752.393923,-Inf,NaN,Inf,11.475765,-1.607872,0.995149,0.073800,0.053481,119.561057,117.847069,32.000000,32.000000,32.000000,32.000000,73.690270,32.000000,70.057151,64.265405,60.377761,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498882,0.000001,15.000733,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.058987,85.025045,90.731889,-400.043963,-0.022409,0.019558,0.000000,14.204112,91.197229,-0.000009,77.206478,90.816922,114.687896,90.319680,124.597125,90.600446,74.779712,90.644274,-0.069593,-1.188668,32.025740,-235.839295,90.587127,-0.990948,0.161454,0.017139,0.000000,4752.393923,-Inf,NaN,Inf,11.470567,-1.462259,0.995161,0.073964,0.052958,119.323915,117.824112,32.000000,32.000000,32.000000,32.000000,73.678455,32.000000,70.068561,64.230520,60.362899,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498269,0.000001,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.031449,84.999310,90.685300,-400.041659,-0.023073,0.019594,0.000000,14.207680,91.147025,0.000091,77.168083,90.787840,114.574762,90.220352,124.498416,90.680777,74.710000,90.591850,-0.069467,-1.189083,32.025740,-235.837687,90.502589,-0.990948,0.164627,0.019879,0.000000,4752.393923,-0.000000,2.828220,0.000085,11.548574,-1.501569,0.996522,0.073700,0.053279,119.161062,117.756515,32.000000,32.000000,32.000000,32.000000,73.644094,32.000000,70.059059,64.135297,60.336883,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498522,0.000000,15.000827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.960967,84.975788,90.595811,-400.046778,-0.024570,0.019606,0.000000,14.202114,91.117925,-0.000189,77.113969,90.793970,114.537977,90.108293,124.484256,90.574653,74.704866,90.551188,-0.069459,-1.189299,32.025740,-235.841946,90.396844,-0.990972,0.161562,0.016273,0.000000,4752.393923,-Inf,NaN,Inf,11.510168,-1.536596,0.996408,0.074190,0.053205,119.267241,117.769705,32.000000,32.000000,32.000000,32.000000,73.638658,32.000000,70.035294,64.095067,60.298497,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498305,0.000000,15.000886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
91.052732,84.954757,90.599922,-400.043195,-0.022573,0.019596,0.000000,14.205111,91.041818,-0.000124,77.092403,90.714936,114.450830,90.213694,124.415568,90.560049,74.659985,90.553532,-0.069231,-1.188497,32.025740,-235.839603,90.352525,-0.990980,0.163762,0.018816,0.000000,4752.393923,-Inf,NaN,Inf,11.502448,-1.501306,0.996197,0.074631,0.052530,119.286948,117.906959,32.000000,32.000000,32.000000,32.000000,73.615974,32.000000,70.008338,63.973891,60.266685,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498846,0.000000,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.983045,84.907715,90.537151,-400.039612,-0.022519,0.019586,0.000000,14.204398,91.016099,-0.000208,77.066297,90.744923,114.364343,90.165868,124.338557,90.471979,74.665394,90.469729,-0.068953,-1.188279,32.025740,-235.838846,90.473854,-0.990984,0.163582,0.020186,0.000000,4752.393923,-Inf,NaN,Inf,11.525059,-1.522880,0.995986,0.074250,0.053008,119.274826,117.925081,32.000000,32.000000,32.000000,32.000000,73.637610,32.000000,70.017354,63.886426,60.272609,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.906146,84.882533,90.509738,-400.040636,-0.024485,0.019595,57.919419,14.207537,90.941605,-0.000138,77.056017,90.596183,114.309325,90.051880,124.304016,90.494838,74.633972,90.418673,-0.069037,-1.185490,32.025740,-235.837667,90.254935,-0.990990,0.164159,0.021322,97.702716,4752.393923,-Inf,NaN,Inf,11.443971,-1.476459,0.995027,0.073815,0.052790,119.273586,117.914407,32.000000,32.000000,32.000000,32.000000,73.646553,32.000000,70.017986,63.857386,60.254071,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498810,0.000001,15.000409,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.878388,84.857075,90.444996,-400.037821,-0.022456,0.019636,57.865056,14.205967,90.899503,-0.000033,77.014507,90.617355,114.228264,90.146499,124.216761,90.407868,74.623416,90.406002,-0.069097,-1.182575,32.025740,-235.841360,90.229544,-0.990987,0.161112,0.014885,97.611012,4752.393923,-Inf,NaN,Inf,11.442531,-1.536941,0.995099,0.073785,0.052733,119.419720,117.821817,32.000000,32.000000,32.000000,32.000000,73.619540,32.000000,70.022764,63.752680,60.250047,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498648,0.000001,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.735789,84.831340,90.398915,-400.042171,-0.022026,0.019654,57.918073,14.206110,90.928574,-0.000125,76.987713,90.506065,114.100307,89.953447,124.108084,90.404262,74.514660,90.403044,-0.069147,-1.179662,32.025740,-235.839747,90.236865,-0.991009,0.160156,0.012956,97.700446,4752.393923,-0.000000,2.790011,0.000085,11.467703,-1.539090,0.995639,0.073248,0.052660,119.625857,117.643923,32.000000,32.000000,32.000000,32.000000,73.562044,32.000000,69.985285,63.734986,60.215805,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499026,0.000001,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.711085,84.784852,90.341046,-400.042171,-0.024467,0.019724,0.000000,14.204398,90.853315,-0.000073,76.943740,90.562668,114.048533,89.981507,124.079102,90.333447,74.509459,90.301265,-0.069336,-1.177288,32.025740,-235.841296,90.141989,-0.991008,0.160048,0.015426,0.000000,4752.393923,-0.000000,2.794610,0.000085,11.460428,-1.536866,0.995231,0.073631,0.052924,119.784871,117.591793,32.000000,32.000000,32.000000,32.000000,73.575402,32.000000,70.009676,63.724862,60.199179,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,0.000001,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.705548,84.762714,90.308005,-400.040380,-0.022188,0.019729,0.000000,14.205254,90.768203,0.000022,76.917725,90.453554,114.010091,89.882577,124.032466,90.257214,74.468746,90.288082,-0.069042,-1.175563,32.025740,-235.840440,90.093572,-0.990964,0.155648,0.012469,0.000000,4752.393923,-0.000000,2.848501,0.000086,11.528175,-1.430058,0.996287,0.073436,0.053364,119.646545,117.569911,32.000000,32.000000,32.000000,32.000000,73.552398,32.000000,70.002032,63.706709,60.185048,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000000,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.694033,84.714566,90.220927,-400.042939,-0.023491,0.019778,0.000000,14.201115,90.676789,-0.000142,76.848190,90.439832,113.912139,89.847521,123.943728,90.145510,74.450119,90.136047,-0.069105,-1.171996,32.025740,-235.843762,90.050601,-0.990943,0.162734,0.018257,0.000000,4752.393923,-Inf,NaN,Inf,11.497892,-1.491831,0.995921,0.073520,0.052850,119.345574,117.652808,32.000000,32.000000,32.000000,32.000000,73.578979,32.000000,69.994888,63.711635,60.163998,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.574170,84.693260,90.209440,-400.048569,-0.024564,0.019822,0.000000,14.202971,90.649389,-0.000083,76.843470,90.328955,113.836548,89.752043,123.865794,90.188436,74.456908,90.125007,-0.069158,-1.170286,32.025740,-235.837333,90.069914,-0.990937,0.162247,0.017535,0.000000,4752.393923,-Inf,NaN,Inf,11.479387,-1.459796,0.995617,0.073853,0.052508,119.339080,117.657309,32.000000,32.000000,32.000000,32.000000,73.506914,32.000000,70.007114,63.677547,60.082314,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000001,15.000827,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.531399,84.671399,90.121663,-400.047290,-0.022304,0.019829,0.000000,14.203969,90.631266,-0.000340,76.798643,90.352695,113.729815,89.688589,123.789463,90.161728,74.358819,90.164041,-0.069186,-1.167360,32.025740,-235.841561,89.951318,-0.990933,0.161652,0.014056,0.000000,4752.393923,-Inf,NaN,Inf,11.438795,-1.541331,0.994783,0.074046,0.053033,119.040546,117.766716,32.000000,32.000000,32.000000,32.000000,73.506549,32.000000,69.984533,63.608806,59.998890,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498431,0.000001,15.000588,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.577790,84.650646,90.138930,-400.046778,-0.023007,0.019829,0.000000,14.204255,90.576636,-0.000276,76.795068,90.218645,113.704244,89.711613,123.773141,90.103830,74.395242,90.159592,-0.069058,-1.164617,32.025740,-235.838335,89.942303,-0.990947,0.160048,0.014831,0.000000,4752.393923,-Inf,NaN,Inf,11.496177,-1.555400,0.995973,0.073865,0.053284,119.060664,117.759348,32.000000,32.000000,32.000000,32.000000,73.536022,32.000000,70.010765,63.575865,60.002356,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498792,0.000000,15.000921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.569702,84.604159,90.071105,-400.052920,-0.024626,0.019871,0.000000,14.207109,90.527681,-0.000433,76.748056,90.266494,113.609218,89.690747,123.695901,90.068548,74.332915,90.132083,-0.068832,-1.162435,32.025740,-235.835481,89.946626,-0.990934,0.161057,0.015372,0.000000,4752.393923,-Inf,NaN,Inf,11.502415,-1.431580,0.995474,0.073740,0.053295,118.895003,117.812405,32.000000,32.000000,32.000000,32.000000,73.283152,32.000000,69.983493,63.518695,59.918361,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498540,0.000001,15.000929,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.427063,84.580086,90.038704,-400.052408,-0.022195,0.019916,0.000000,14.206966,90.501388,-0.000110,76.699962,90.162716,113.533355,89.536998,123.633720,90.024564,74.300863,90.009184,-0.068733,-1.159405,32.025740,-235.837747,89.855930,-0.990899,0.159759,0.017860,0.000000,4752.393923,-Inf,NaN,Inf,11.451186,-1.470936,0.995155,0.074272,0.053376,118.901027,118.051481,32.000000,32.000000,32.000000,32.000000,73.292840,32.000000,69.987576,63.543716,59.839968,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498161,0.000001,15.000537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.445658,84.528342,89.955795,-400.053944,-0.023595,0.019924,0.000000,14.208964,90.476582,-0.000303,76.676926,90.072287,113.443129,89.552901,123.567487,89.919648,74.240866,89.916992,-0.068570,-1.156868,32.025740,-235.834116,89.872123,-0.990926,0.161166,0.016778,0.000000,4752.393923,-Inf,NaN,Inf,11.410011,-1.426742,0.994495,0.074234,0.053170,118.943288,118.065882,32.000000,32.000000,32.000000,32.000000,73.302114,32.000000,69.984454,63.601618,59.782698,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498485,0.000001,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.348997,84.503162,89.929635,-400.052408,-0.022891,0.019881,57.907490,14.201686,90.405563,-0.000024,76.643377,90.025699,113.362207,89.450907,123.471781,89.901124,74.225153,89.933384,-0.068588,-1.153868,32.025740,-235.844498,89.798439,-0.990963,0.159867,0.015588,97.682592,4752.393923,-Inf,NaN,Inf,11.479685,-1.475752,0.995705,0.074120,0.053044,118.920493,118.077252,32.000000,32.000000,32.000000,32.000000,73.311070,32.000000,69.950454,63.594118,59.687737,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498503,0.000001,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.246551,84.477982,89.903829,-400.051640,-0.022030,0.019874,58.001904,14.207680,90.391781,-0.000355,76.594810,89.893134,113.260970,89.368237,123.440379,89.883812,74.178589,89.846167,-0.068680,-1.151055,32.025740,-235.834420,89.745043,-0.990963,0.158804,0.014632,97.841857,4752.393923,-Inf,NaN,Inf,11.415714,-1.476619,0.994584,0.074039,0.053491,119.275784,118.082047,32.000000,32.000000,32.000000,32.000000,73.321975,32.000000,69.954453,63.552154,59.644972,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499080,0.000001,15.000426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.149429,84.429836,89.845868,-400.048057,-0.024411,0.019891,57.945034,14.202400,90.300206,-0.000042,76.565770,89.966961,113.155797,89.344799,123.353898,89.793946,74.161239,89.800076,-0.068775,-1.147521,32.025740,-235.836106,89.618862,-0.990924,0.161905,0.015029,97.745925,4752.393923,-0.000000,2.850671,0.000087,11.454117,-1.450081,0.995358,0.073711,0.053557,119.486481,117.964542,32.000000,32.000000,32.000000,32.000000,72.224370,32.000000,69.935242,63.475089,59.579001,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498990,0.000001,15.000699,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.155785,84.404657,89.769980,-400.048569,-0.022960,0.019880,57.904764,14.205682,90.211963,-0.000257,76.559208,89.974629,113.151123,89.266943,123.316445,89.842862,74.167823,89.735287,-0.068885,-1.144172,32.025740,-235.839032,89.545623,-0.990912,0.163978,0.018689,97.677994,4752.393923,-0.000000,2.858196,0.000087,11.496381,-1.461133,0.996202,0.074025,0.052644,119.725362,118.013250,32.000000,32.000000,32.000000,32.000000,72.142085,32.000000,69.950249,63.470976,59.578559,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498954,0.000000,15.000835,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.157761,84.357342,89.754925,-400.039356,-0.022571,0.019871,0.000000,14.203969,90.232642,-0.000116,76.481561,89.917688,113.041862,89.206177,123.220839,89.763735,74.100157,89.723780,-0.068840,-1.140771,32.025740,-235.839927,89.448789,-0.990929,0.161292,0.016075,0.000000,4752.393923,-0.000000,2.861711,0.000087,11.512227,-1.474246,0.996633,0.074163,0.052633,120.156365,118.006215,32.000000,32.000000,32.000000,32.000000,72.133900,32.000000,69.934225,63.469046,59.496668,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498738,0.000000,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.987474,84.335759,89.678808,-400.039612,-0.024594,0.019891,0.000000,14.204826,90.149328,-0.000316,76.477081,89.872412,112.974136,89.196563,123.195259,89.684406,74.076229,89.561396,-0.069074,-1.137366,32.025740,-235.840051,89.464982,-0.990933,0.160697,0.016147,0.000000,4752.393923,-0.000000,2.836171,0.000087,11.482859,-1.523674,0.995721,0.073934,0.053114,120.235572,117.995621,32.000000,32.000000,32.000000,32.000000,72.190960,32.000000,69.960599,63.471369,59.518115,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498594,0.000001,15.000597,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.054044,84.312794,89.668749,-400.041915,-0.022480,0.019877,0.000000,14.206110,90.154371,-0.000453,76.423444,89.830488,112.880637,89.206681,123.088674,89.582525,74.011335,89.671888,-0.069142,-1.136504,32.025740,-235.842524,89.451745,-0.990907,0.165457,0.020943,0.000000,4752.393923,-Inf,NaN,Inf,11.434241,-1.463620,0.995532,0.073882,0.052868,119.953601,117.985337,32.000000,32.000000,32.000000,32.000000,72.208966,32.000000,69.930859,63.434707,59.465100,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498323,0.000001,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
90.017265,84.262159,89.578358,-400.042683,-0.023164,0.019873,0.000000,14.201543,90.065307,-0.000426,76.398839,89.771180,112.803227,89.041965,123.010909,89.597842,74.013329,89.521221,-0.069037,-1.136477,32.025740,-235.839576,89.465942,-0.990887,0.165709,0.023576,0.000000,4752.393923,-Inf,NaN,Inf,11.524977,-1.547186,0.996570,0.074785,0.053029,119.981768,118.045000,32.000000,32.000000,32.000000,32.000000,72.307012,32.000000,69.940435,63.409647,59.476374,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000000,15.000622,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.952902,84.239470,89.535803,-400.042427,-0.024649,0.019837,0.000000,14.205539,89.950811,-0.000415,76.344495,89.692657,112.714684,89.013244,122.937375,89.543980,73.960110,89.602756,-0.069016,-1.136481,32.025740,-235.839665,89.247879,-0.990853,0.163419,0.017571,0.000000,4752.393923,-Inf,NaN,Inf,11.458084,-1.409133,0.995722,0.074647,0.052785,119.942599,117.984922,32.000000,32.000000,32.000000,32.000000,72.317966,32.000000,69.906373,63.374064,59.431460,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498540,0.000000,15.000844,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.906781,84.189113,89.505988,-400.041148,-0.022390,0.019777,0.000000,14.204540,89.966973,-0.000173,76.310394,89.547901,112.634536,89.052159,122.856902,89.397278,73.947977,89.416806,-0.068777,-1.135330,32.025740,-235.838703,89.384096,-0.990868,0.165150,0.019176,0.000000,4752.393923,-Inf,NaN,Inf,11.431715,-1.510903,0.995124,0.073746,0.053061,119.818523,117.948616,32.000000,32.000000,32.000000,32.000000,72.270869,32.000000,69.914749,63.418472,59.406505,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000001,15.000554,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.882224,84.166978,89.422491,-400.042939,-0.024056,0.019755,0.000000,14.202114,89.906363,-0.000342,76.283704,89.547099,112.561516,89.014235,122.796776,89.461347,73.894186,89.407850,-0.069089,-1.134125,32.025740,-235.844886,89.222264,-0.990864,0.161346,0.018166,0.000000,4752.393923,-Inf,NaN,Inf,11.451512,-1.403673,0.995363,0.073857,0.052825,119.829402,118.014926,32.000000,32.000000,32.000000,32.000000,72.268167,32.000000,69.921487,63.412717,59.389166,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498413,0.000001,15.000682,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.750297,84.114961,89.408857,-400.051128,-0.023255,0.019740,0.000000,14.202971,89.816675,-0.000097,76.251849,89.492402,112.469876,89.013783,122.717839,89.355616,73.857066,89.316965,-0.068998,-1.134159,32.025740,-235.842070,89.201910,-0.990860,0.164393,0.020637,0.000000,4752.393923,-Inf,NaN,Inf,11.431610,-1.514771,0.995542,0.073814,0.053373,119.621171,118.011042,32.000000,32.000000,32.000000,32.000000,72.273277,32.000000,69.909927,63.414450,59.332060,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499026,0.000001,15.000716,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.767152,84.091443,89.317773,-400.043451,-0.022966,0.019723,0.000000,14.204826,89.816896,-0.000307,76.201755,89.479475,112.375418,88.799052,122.659582,89.344596,73.826310,89.304129,-0.068722,-1.132937,32.025740,-235.840705,89.081070,-0.990871,0.162951,0.017968,0.000000,4752.393923,-Inf,NaN,Inf,11.425697,-1.466921,0.994885,0.074131,0.053320,119.767293,117.866628,32.000000,32.000000,32.000000,32.000000,72.273604,32.000000,69.910357,63.500193,59.304963,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000001,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.675980,84.044683,89.328729,-400.046778,-0.024859,0.019680,0.000000,14.206110,89.659646,-0.000180,76.183783,89.458506,112.309747,88.810315,122.610254,89.261620,73.829226,89.265419,-0.068557,-1.132895,32.025740,-235.840237,89.145007,-0.990883,0.159759,0.014470,0.000000,4752.393923,-Inf,NaN,Inf,11.460884,-1.490106,0.996196,0.074117,0.053632,119.702207,117.771929,32.000000,32.000000,32.000000,32.000000,72.278942,32.000000,69.894952,63.593388,59.291120,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498612,0.000000,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.768076,84.024209,89.260624,-400.039868,-0.022742,0.019650,0.000000,14.212389,89.721167,-0.000443,76.146561,89.388439,112.250868,88.759993,122.563347,89.256491,73.742495,89.287696,-0.068255,-1.132595,32.025740,-235.831508,89.170702,-0.990876,0.160517,0.015895,0.000000,4752.393923,-Inf,NaN,Inf,11.426219,-1.467871,0.994994,0.074303,0.053249,119.727704,117.782936,32.000000,32.000000,32.000000,32.000000,72.245844,32.000000,69.873402,63.570003,59.271788,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498684,0.000001,15.000784,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.679541,84.002905,89.226189,-400.048057,-0.023522,0.019614,0.000000,14.206966,89.719667,-0.000505,76.108156,89.267198,112.163530,88.726924,122.508235,89.231999,73.758238,89.136825,-0.068250,-1.132104,32.025740,-235.842158,89.021536,-0.990898,0.163762,0.019212,0.000000,4752.393923,-Inf,NaN,Inf,11.439774,-1.496489,0.996128,0.074362,0.053050,120.051285,117.777478,32.000000,32.000000,32.000000,32.000000,72.267101,32.000000,69.885479,63.556665,59.272677,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000000,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.624574,83.961679,89.127201,-400.049849,-0.025000,0.019546,0.000000,14.200687,89.664193,-0.000406,76.068288,89.306402,112.095144,88.650631,122.404591,89.093708,73.684528,89.133321,-0.068261,-1.131596,32.025740,-235.847784,88.993557,-0.990918,0.160841,0.015534,0.000000,4752.393923,-Inf,NaN,Inf,11.358375,-1.394968,0.994347,0.074324,0.053232,120.109918,117.802847,32.000000,32.000000,32.000000,32.000000,72.333446,32.000000,69.859769,63.527415,59.222468,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000001,15.000511,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.506167,83.939269,89.100786,-400.049337,-0.022663,0.019587,0.000000,14.202400,89.568333,-0.000542,76.028397,89.092884,112.007875,88.628133,122.346814,89.036422,73.666555,89.092918,-0.068198,-1.129969,32.025740,-235.843784,88.943548,-0.990907,0.157055,0.014019,0.000000,4752.393923,-Inf,NaN,Inf,11.395637,-1.510945,0.994945,0.073876,0.052596,119.960719,117.790069,32.000000,32.000000,32.000000,32.000000,72.384130,32.000000,69.858655,63.512494,59.258400,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499080,0.000001,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.439611,83.894724,89.017468,-400.048057,-0.024634,0.019583,0.000000,14.198547,89.483742,-0.000190,76.002151,89.134839,111.948308,88.598924,122.298058,89.009915,73.692928,89.089881,-0.068088,-1.129472,32.025740,-235.848944,88.885200,-0.990899,0.157902,0.013623,0.000000,4752.393923,-Inf,NaN,Inf,11.390795,-1.439564,0.994450,0.074695,0.053654,119.717112,117.856040,32.000000,32.000000,32.000000,32.000000,72.392503,32.000000,69.859642,63.427343,59.276409,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498540,0.000001,15.000886,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.406698,83.873973,89.029553,-400.048313,-0.022738,0.019646,0.000000,14.203256,89.489432,-0.000398,75.965880,89.126553,111.843189,88.500575,122.203066,88.943729,73.617066,88.949306,-0.068234,-1.128995,32.025740,-235.843581,88.847651,-0.990903,0.162193,0.017103,0.000000,4752.393923,-Inf,NaN,Inf,11.446818,-1.448459,0.995471,0.074401,0.052887,119.454804,117.855390,32.000000,32.000000,32.000000,32.000000,72.701823,32.000000,69.850188,63.288163,59.237887,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498756,0.000001,15.000776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.412619,83.828599,88.954689,-400.050361,-0.023137,0.019561,0.000000,14.203399,89.380072,-0.000160,75.920095,89.091122,111.745881,88.484195,122.120499,88.914861,73.570426,88.900640,-0.067872,-1.128240,32.025740,-235.842295,88.772088,-0.990903,0.161995,0.017788,0.000000,4752.393923,-Inf,NaN,Inf,11.446395,-1.476851,0.995280,0.074106,0.053271,119.516439,117.910451,32.000000,32.000000,32.000000,32.000000,73.297412,32.000000,69.832756,63.209940,59.274915,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498918,0.000001,15.000656,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.364474,83.784055,88.926637,-400.050361,-0.024207,0.019561,0.000000,14.205539,89.354428,-0.000049,75.865107,88.973871,111.613550,88.349415,122.042034,88.864034,73.491358,88.934122,-0.067705,-1.127737,32.025740,-235.841952,88.690365,-0.990895,0.165565,0.019555,0.000000,4752.393923,-Inf,NaN,Inf,11.447473,-1.494536,0.995782,0.073990,0.053322,119.621424,117.975142,32.000000,32.000000,32.000000,32.000000,73.280304,32.000000,69.823417,63.132339,59.250375,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498774,0.000000,15.000614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.364621,83.762198,88.853146,-400.049593,-0.022331,0.019556,0.000000,14.204826,89.264151,-0.000183,75.828574,88.905258,111.578509,88.331852,121.977628,88.809374,73.476369,88.848850,-0.067555,-1.128235,32.025740,-235.840868,88.667136,-0.990894,0.162446,0.016363,0.000000,4752.393923,-Inf,NaN,Inf,11.398171,-1.480309,0.994878,0.074091,0.052735,119.560509,117.767911,32.000000,32.000000,32.000000,32.000000,73.219926,32.000000,69.825672,63.081480,59.201921,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498972,0.000001,15.000605,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.306647,83.717101,88.798899,-400.053688,-0.024508,0.019533,0.000000,14.201686,89.206096,0.000111,75.802321,88.918687,111.505429,88.248229,121.917861,88.720182,73.484154,88.771273,-0.067592,-1.128730,32.025740,-235.844498,88.607217,-0.990918,0.161995,0.018761,0.000000,4752.393923,-Inf,NaN,Inf,11.385566,-1.378939,0.995101,0.074159,0.053288,119.716964,117.861787,32.000000,32.000000,32.000000,32.000000,73.179629,32.000000,69.847791,63.127624,59.188825,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499008,0.000001,15.000767,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.275401,83.696905,88.752593,-400.052920,-0.022982,0.019489,0.000000,14.205111,89.265417,-0.000266,75.759106,88.787939,111.412224,88.214847,121.829185,88.725237,73.444242,88.676917,-0.067421,-1.128534,32.025740,-235.839439,88.567405,-0.990917,0.160607,0.016778,0.000000,4752.393923,-Inf,NaN,Inf,11.363612,-1.420758,0.994277,0.074566,0.052911,119.770856,117.771937,32.000000,32.000000,32.000000,32.000000,73.170292,32.000000,69.841340,63.126142,59.135609,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498323,0.000001,15.000903,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.175651,83.653745,88.709362,-400.055223,-0.022792,0.019509,0.000000,14.204826,89.184557,-0.000059,75.738836,88.842882,111.342834,88.173011,121.775813,88.681599,73.399812,88.625700,-0.067382,-1.124978,32.025740,-235.843318,88.557983,-0.990954,0.161959,0.015173,0.000000,4752.393923,-Inf,NaN,Inf,11.356992,-1.480261,0.994315,0.073973,0.053279,119.528620,117.905360,32.000000,32.000000,32.000000,32.000000,73.148167,32.000000,69.880209,63.091693,59.135806,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498576,0.000001,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.121543,83.629675,88.631615,-400.057526,-0.024505,0.019554,0.000000,14.202971,89.132199,-0.000167,75.725245,88.715463,111.282231,88.145800,121.742487,88.662631,73.398899,88.579607,-0.067442,-1.122461,32.025740,-235.843050,88.450237,-0.990945,0.164393,0.017013,0.000000,4752.393923,-Inf,NaN,Inf,11.357540,-1.503299,0.994144,0.074477,0.052979,119.180880,117.898990,32.000000,32.000000,32.000000,32.000000,73.144528,32.000000,69.880986,63.113812,59.176493,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499189,0.000001,15.000912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.050211,83.585409,88.645895,-400.056503,-0.022255,0.019533,0.000000,14.207252,89.041523,-0.000114,75.673123,88.630566,111.210256,88.015615,121.646236,88.563095,73.343796,88.580460,-0.067191,-1.119035,32.025740,-235.836155,88.440160,-0.990950,0.160805,0.015119,0.000000,4752.393923,-Inf,NaN,Inf,11.380646,-1.493058,0.994771,0.074168,0.053189,118.802721,117.927147,32.000000,32.000000,32.000000,32.000000,73.114053,32.000000,69.856147,63.021412,59.133048,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498323,0.000001,15.000707,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
89.005616,83.559957,88.549287,-400.060342,-0.024332,0.019546,0.000000,14.200402,89.058699,0.000258,75.626144,88.733036,111.110085,88.030031,121.582390,88.438575,73.321159,88.525454,-0.067337,-1.115546,32.025740,-235.842515,88.319589,-0.990967,0.162788,0.015985,0.000000,4752.393923,-Inf,NaN,Inf,11.392544,-1.522929,0.994503,0.074218,0.052619,118.857773,117.977142,32.000000,32.000000,32.000000,32.000000,73.147502,32.000000,69.857365,62.982891,59.112962,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498503,0.000001,15.000690,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
88.931397,83.518458,88.513145,-400.056247,-0.022312,0.019543,0.000000,14.204255,88.962365,-0.000108,75.593620,88.605802,111.013613,87.957326,121.519078,88.428249,73.257328,88.485232,-0.067143,-1.112063,32.025740,-235.844379,88.339432,-0.991003,0.159056,0.015552,0.000000,4752.393923,-Inf,NaN,Inf,11.395720,-1.467255,0.995460,0.073884,0.052664,119.427866,117.994645,32.000000,32.000000,32.000000,32.000000,73.133866,32.000000,69.842967,62.989296,59.071991,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.498431,0.000001,15.000648,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
