OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, September 3, 2020
8:25:47 AM
Post Catastrophe
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
79.341323,67.852279,79.162483,-400.176016,-0.024571,0.019432,0.000000,14.234223,80.024194,-0.000311,66.302504,79.543978,67.117635,77.764533,67.290486,79.205277,66.428178,79.395267,-0.456347,0.038000,32.025740,-235.811471,79.253719,-0.991925,0.139439,-0.005291,0.000000,29.748136,-Inf,NaN,Inf,2.351173,-0.876680,0.997114,0.072578,0.052446,69.270320,69.641102,32.000000,32.000000,32.000000,32.000000,102.455877,32.000000,67.494624,67.233224,67.499278,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500469,0.000000,15.000119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.291459,67.852830,79.165045,-400.180878,-0.025268,0.019340,0.000000,14.239931,80.031864,-0.000319,66.272420,79.460021,67.104127,77.899474,67.308204,79.206096,66.388310,79.411423,-0.184886,0.036144,32.025740,-235.807723,79.321917,-0.991889,0.140881,-0.000874,0.000000,6.503194,-Inf,NaN,Inf,2.441167,-0.991411,0.998853,0.072247,0.052043,69.265049,69.438213,32.000000,32.000000,32.000000,32.000000,101.405684,32.000000,67.423685,67.234703,67.506482,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500108,0.000000,15.000162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.376267,67.851175,79.174549,-400.178575,-0.026170,0.019374,0.000000,14.237077,80.054343,-0.000314,66.290682,79.506223,67.121059,77.867665,67.310150,79.198190,66.395862,79.370370,-0.184975,0.036118,32.025740,-235.807310,79.271747,-0.991894,0.143081,-0.002226,0.000000,6.212633,-Inf,NaN,Inf,2.441167,-0.991411,0.998853,0.072102,0.052110,69.270085,69.465254,32.000000,32.000000,32.000000,32.000000,102.309175,32.000000,67.442278,67.247056,67.512777,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500361,0.000000,14.999940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.300217,67.852279,79.201798,-400.174992,-0.026991,0.019348,0.000000,14.238361,80.078018,-0.000244,66.285376,79.549578,67.102076,77.874839,67.296160,79.146180,66.408436,79.389611,-0.184862,0.036112,32.025740,-235.808476,79.210052,-0.991871,0.140467,-0.004137,-0.000000,-8.460737,-Inf,NaN,Inf,2.443345,-0.891738,0.998406,0.071875,0.051799,69.274312,69.461176,32.000000,32.000000,32.000000,32.000000,101.721599,32.000000,67.440364,67.227657,67.512019,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500433,0.000000,15.000034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.412104,67.852279,79.173207,-400.174992,-0.026955,0.019358,0.000000,14.237505,79.987925,-0.000266,66.245019,79.531341,67.066965,77.845846,67.270619,79.136523,66.370726,79.427606,-0.184768,0.036129,32.025740,-235.809169,79.332707,-0.991856,0.139078,-0.004660,-0.000000,-8.170175,-Inf,NaN,Inf,2.380114,-0.929080,0.997459,0.072099,0.052192,69.253752,69.416122,32.000000,32.000000,32.000000,32.000000,101.973657,32.000000,67.406093,67.207948,67.459369,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499910,0.000000,14.999889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.262659,67.852003,79.169636,-400.178319,-0.025891,0.019336,0.000000,14.237933,80.000774,-0.000344,66.272323,79.523485,67.106594,77.767426,67.291102,79.169221,66.399045,79.446317,-0.201133,0.036097,32.025740,-235.807924,79.308824,-0.991844,0.138213,-0.005201,-0.000000,-30.398151,Inf,NaN,Inf,2.436432,-0.927691,0.998759,0.071801,0.051911,69.278242,69.464274,32.000000,32.000000,32.000000,32.000000,101.562274,32.000000,67.440303,67.247578,67.497229,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499892,0.000000,15.000000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.276991,67.851727,79.199817,-400.177295,-0.025264,0.019337,0.000000,14.240217,80.041629,-0.000243,66.268279,79.417260,67.103544,77.834162,67.281389,79.150643,66.389142,79.406974,-0.213367,0.036118,32.025740,-235.804007,79.366092,-0.991860,0.142432,-0.000567,-0.000000,-50.156351,Inf,NaN,Inf,2.355211,-0.862412,0.996992,0.072355,0.052130,69.276261,69.427831,32.000000,32.000000,32.000000,32.000000,101.381196,32.000000,67.438086,67.229957,67.496492,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500703,0.000000,14.999855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.346336,67.851175,79.172446,-400.176272,-0.026172,0.019366,0.000000,14.235793,80.034099,-0.000215,66.266719,79.506238,67.105706,77.882412,67.294378,79.151923,66.400904,79.354394,-0.217495,0.036109,32.025740,-235.811208,79.368847,-0.991843,0.139169,-0.004029,-0.000000,-29.381185,Inf,NaN,Inf,2.463441,-0.877159,0.998826,0.071680,0.051814,69.286739,69.442875,32.000000,32.000000,32.000000,32.000000,101.365068,32.000000,67.437750,67.209222,67.490762,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500685,0.000000,15.000051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.310832,67.852555,79.159886,-400.176528,-0.026816,0.019379,0.000000,14.242215,80.034637,-0.000278,66.247109,79.503238,67.102601,77.857098,67.282944,79.196645,66.370747,79.336330,-0.217566,0.036090,32.025740,-235.799885,79.289937,-0.991841,0.142504,-0.003127,-0.000000,-11.366355,Inf,NaN,Inf,2.452752,-0.895797,0.999027,0.071664,0.052359,69.257925,69.450606,32.000000,32.000000,32.000000,32.000000,102.192321,32.000000,67.451710,67.206949,67.483112,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500288,0.000000,15.000034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.238954,67.853106,79.189772,-400.175760,-0.026325,0.019374,0.000000,14.237220,79.962307,-0.000165,66.258664,79.558183,67.106276,77.771129,67.298696,79.224409,66.385712,79.333457,-0.217537,0.036105,32.025740,-235.808311,79.263895,-0.991837,0.140539,-0.002749,-0.000000,-22.262421,Inf,NaN,Inf,2.401840,-0.945719,0.997808,0.071442,0.052015,69.274918,69.444758,32.000000,32.000000,32.000000,32.000000,101.629458,32.000000,67.474945,67.208127,67.483494,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500685,0.000000,14.999727,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.388781,67.853106,79.191062,-400.175760,-0.025038,0.019383,0.000000,14.242215,80.015025,-0.000215,66.271349,79.509086,67.096479,77.818492,67.292227,79.196971,66.381816,79.366693,-0.217508,0.036078,32.025740,-235.800376,79.253716,-0.991832,0.139511,-0.005922,-0.000000,-47.396015,Inf,NaN,Inf,2.428999,-0.928677,0.998097,0.072258,0.051905,69.284325,69.467449,32.000000,32.000000,32.000000,32.000000,101.702979,32.000000,67.475555,67.223308,67.500827,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500595,0.000000,14.999770,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.340489,67.852279,79.152388,-400.176784,-0.025410,0.019411,0.000000,14.237077,80.055813,-0.000284,66.268266,79.592152,67.099382,77.832658,67.300960,79.133813,66.379546,79.440400,-0.217556,0.036073,32.025740,-235.809433,79.351532,-0.991837,0.139836,-0.004732,-0.000000,-13.545568,Inf,NaN,Inf,2.481769,-0.945728,0.999379,0.072085,0.051636,69.290783,69.462696,32.000000,32.000000,32.000000,32.000000,102.120794,32.000000,67.488862,67.218717,67.489820,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500162,0.000000,15.000000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.334702,67.851451,79.190752,-400.174992,-0.026342,0.019433,0.000000,14.238790,79.997381,-0.000292,66.277118,79.515570,67.107025,77.752251,67.295697,79.069193,66.378458,79.362451,-0.217597,0.036078,32.025740,-235.806414,79.302502,-0.991838,0.136879,-0.003326,-0.000000,-14.562534,Inf,NaN,Inf,2.372962,-0.917703,0.997509,0.072571,0.051789,69.299665,69.477804,32.000000,32.000000,32.000000,32.000000,101.885370,32.000000,67.504827,67.230524,67.485404,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499820,0.000000,14.999923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.392364,67.854762,79.185244,-400.175248,-0.027127,0.019446,0.000000,14.238790,79.974663,-0.000431,66.273640,79.505336,67.104148,77.757649,67.304062,79.187679,66.387456,79.302705,-0.217577,0.036104,32.025740,-235.799227,79.278191,-0.991827,0.140539,-0.002587,-0.000000,-37.226352,Inf,NaN,Inf,2.407188,-0.861951,0.997629,0.071998,0.051633,69.301159,69.475146,32.000000,32.000000,32.000000,32.000000,101.662621,32.000000,67.533995,67.226398,67.500634,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500523,0.000000,14.999923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.272736,67.852279,79.155019,-400.176528,-0.026567,0.019450,0.000000,14.238790,80.058016,-0.000457,66.269600,79.599063,67.111722,77.813268,67.294982,79.101137,66.403804,79.388080,-0.221731,0.036199,32.025740,-235.803800,79.211296,-0.991853,0.137888,-0.006752,-0.000000,-16.451186,Inf,NaN,Inf,2.410563,-0.917424,0.998186,0.071870,0.051983,69.295444,69.469847,32.000000,32.000000,32.000000,32.000000,102.336967,32.000000,67.522839,67.212740,67.482838,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500270,0.000000,14.999957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.276135,67.853382,79.196928,-400.180366,-0.026197,0.019452,0.000000,14.239360,79.919338,-0.000435,66.263191,79.507694,67.100670,77.817928,67.280180,79.183523,66.384436,79.435175,-0.237980,0.036539,32.025740,-235.808294,79.236830,-0.991833,0.140845,0.001542,0.000000,24.808586,Inf,NaN,Inf,2.372019,-0.969802,0.997391,0.071665,0.051878,69.310608,69.476289,32.000000,32.000000,32.000000,32.000000,102.188044,32.000000,67.527605,67.217091,67.500948,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500180,0.000000,15.000128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.292348,67.851727,79.186488,-400.178831,-0.026790,0.019469,0.000000,14.238361,79.944816,-0.000521,66.260519,79.503609,67.087493,77.775870,67.280326,79.132816,66.374247,79.372797,-0.250092,0.036788,32.025740,-235.806025,79.233384,-0.991815,0.138862,-0.002929,-0.000000,-5.119276,Inf,NaN,Inf,2.456394,-0.924170,0.998515,0.071935,0.052248,69.285086,69.458661,32.000000,32.000000,32.000000,32.000000,101.762004,32.000000,67.513601,67.241383,67.461637,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500883,0.000000,15.000145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.304077,67.851727,79.154901,-400.178831,-0.027128,0.019489,0.000000,14.236934,80.043086,-0.000428,66.289939,79.513390,67.117418,77.784421,67.311921,79.119328,66.392197,79.429484,-0.250160,0.037083,32.025740,-235.804676,79.286941,-0.991804,0.142360,-0.000207,0.000000,28.150047,-Inf,NaN,Inf,2.455029,-0.870632,0.999001,0.072382,0.051790,69.304224,69.505197,32.000000,32.000000,32.000000,32.000000,102.332062,32.000000,67.525620,67.237170,67.502873,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500325,0.000000,15.000009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.228475,67.852830,79.170656,-400.180110,-0.027229,0.019442,0.000000,14.238790,80.015523,-0.000412,66.260167,79.547895,67.086540,77.817848,67.268963,79.210170,66.377643,79.322621,-0.250084,0.037173,32.025740,-235.807068,79.290917,-0.991801,0.141044,-0.000387,0.000000,3.161734,Inf,NaN,Inf,2.441596,-0.905704,0.998665,0.072045,0.052460,69.275597,69.448343,32.000000,32.000000,32.000000,32.000000,102.231090,32.000000,67.491007,67.212953,67.467942,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500198,0.000000,14.999915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.419924,67.852279,79.193779,-400.178319,-0.026581,0.019465,0.000000,14.238932,80.045247,-0.000560,66.295881,79.543002,67.131581,77.870175,67.309432,79.165656,66.421928,79.355411,-0.250042,0.037194,32.025740,-235.806762,79.307376,-0.991816,0.141476,-0.002334,0.000000,37.883866,-Inf,NaN,Inf,2.433078,-0.882522,0.998119,0.071625,0.051639,69.298143,69.488323,32.000000,32.000000,32.000000,32.000000,102.183622,32.000000,67.514393,67.251750,67.498028,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500270,0.000000,14.999932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.279445,67.851451,79.169038,-400.178063,-0.026399,0.019470,0.000000,14.241073,80.073048,-0.000450,66.256288,79.567884,67.099915,77.805573,67.279009,79.141558,66.377071,79.428399,-0.249929,0.037189,32.025740,-235.802497,79.259264,-0.991847,0.140106,-0.004335,0.000000,47.327124,-Inf,NaN,Inf,2.489109,-0.945526,0.999270,0.071871,0.052151,69.266305,69.437808,32.000000,32.000000,32.000000,32.000000,102.284327,32.000000,67.489811,67.204680,67.476111,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500505,0.000000,14.999855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.282807,67.853658,79.192765,-400.177039,-0.026822,0.019482,0.000000,14.236934,79.966107,-0.000289,66.260652,79.568781,67.106153,77.697394,67.312729,79.195439,66.365215,79.384266,-0.249596,0.037524,32.025740,-235.803695,79.335562,-0.991860,0.138213,-0.006048,0.000000,44.857349,-Inf,NaN,Inf,2.349537,-0.966004,0.997153,0.071869,0.052098,69.275253,69.440940,32.000000,32.000000,32.000000,32.000000,101.882670,32.000000,67.486059,67.219245,67.484245,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500180,0.000000,15.000017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.328225,67.853658,79.195856,-400.177039,-0.027179,0.019478,0.000000,14.239075,79.967430,-0.000407,66.278437,79.518779,67.103212,77.781000,67.281473,79.084962,66.393951,79.358166,-0.249108,0.037794,32.025740,-235.808906,79.282882,-0.991875,0.135184,-0.008825,0.000000,56.043977,-Inf,NaN,Inf,2.450692,-0.868182,0.998607,0.071065,0.052267,69.288945,69.447572,32.000000,32.000000,32.000000,32.000000,101.586050,32.000000,67.479789,67.230041,67.505874,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500180,0.000000,14.999830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.273700,67.853658,79.160318,-400.178831,-0.027308,0.019450,0.000000,14.238647,80.083697,-0.000360,66.292846,79.565620,67.120409,77.780899,67.303254,79.175802,66.417622,79.357248,-0.249001,0.037878,32.025740,-235.806884,79.289306,-0.991900,0.136752,-0.005724,0.000000,51.104427,-Inf,NaN,Inf,2.450459,-0.888348,0.998864,0.072410,0.052274,69.306310,69.455383,32.000000,32.000000,32.000000,32.000000,102.104027,32.000000,67.491571,67.234333,67.508709,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500397,0.000000,15.000119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.367083,67.852279,79.165588,-400.174736,-0.026661,0.019487,0.000000,14.241786,79.994331,-0.000278,66.257564,79.611806,67.103794,77.867303,67.280807,79.157265,66.384188,79.427480,-0.248898,0.037870,32.025740,-235.805541,79.228651,-0.991894,0.134895,-0.007256,0.000000,52.993078,-Inf,NaN,Inf,2.417472,-0.936028,0.998331,0.071552,0.052101,69.268001,69.451959,32.000000,32.000000,32.000000,32.000000,102.194366,32.000000,67.463724,67.218967,67.485717,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500234,0.000000,14.999974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.362319,67.851175,79.183919,-400.178575,-0.026437,0.019512,0.000000,14.235793,80.068748,-0.000393,66.273520,79.540025,67.101577,77.763486,67.285251,79.121772,66.397334,79.366311,-0.248820,0.037877,32.025740,-235.809738,79.314189,-0.991875,0.137041,-0.006265,0.000000,59.094876,-Inf,NaN,Inf,2.457074,-0.960365,0.998570,0.071808,0.052190,69.296885,69.453434,32.000000,32.000000,32.000000,32.000000,102.271019,32.000000,67.479403,67.229655,67.475543,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500288,0.000000,15.000085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.253326,67.852830,79.181359,-400.177039,-0.026962,0.019513,0.000000,14.239789,80.005244,-0.000310,66.276272,79.473848,67.091693,77.833897,67.281611,79.150541,66.390939,79.422380,-0.264933,0.037897,32.025740,-235.802311,79.316227,-0.991874,0.135094,-0.007076,0.000000,47.036562,-Inf,NaN,Inf,2.387883,-0.875966,0.997461,0.071524,0.051964,69.291756,69.449967,32.000000,32.000000,32.000000,32.000000,101.911139,32.000000,67.446632,67.201870,67.498703,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500270,0.000000,14.999787,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.341363,67.852830,79.151590,-400.177039,-0.027276,0.019507,0.000000,14.234508,79.987706,-0.000227,66.260378,79.495857,67.090303,77.813731,67.291880,79.168893,66.382021,79.249452,-0.276869,0.037936,32.025740,-235.811022,79.258410,-0.991870,0.139601,-0.004552,0.000000,32.799035,-Inf,NaN,Inf,2.390237,-0.933498,0.997752,0.071811,0.051910,69.297403,69.438174,32.000000,32.000000,32.000000,32.000000,101.358762,32.000000,67.455231,67.226291,67.476478,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500307,0.000000,15.000026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.339174,67.851727,79.196371,-400.178575,-0.026763,0.019504,0.000000,14.241786,79.958701,-0.000338,66.256338,79.523602,67.066568,77.835077,67.270638,79.167044,66.353788,79.410013,-0.288948,0.037937,32.025740,-235.802927,79.385283,-0.991870,0.139583,-0.005363,0.000000,39.191394,-Inf,NaN,Inf,2.471049,-0.886415,0.999092,0.071875,0.052799,69.262618,69.422910,32.000000,32.000000,32.000000,32.000000,101.693130,32.000000,67.443988,67.204637,67.474080,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500288,0.000000,14.999966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.309337,67.850347,79.197804,-400.181390,-0.026476,0.019528,0.000000,14.242072,80.050838,-0.000360,66.248527,79.516253,67.072677,77.820967,67.298400,79.185094,66.386340,79.340105,-0.300965,0.037927,32.025740,-235.801662,79.276089,-0.991865,0.137347,-0.006030,0.000000,27.278361,-Inf,NaN,Inf,2.407106,-1.003055,0.997608,0.071975,0.052360,69.263501,69.427946,32.000000,32.000000,32.000000,32.000000,101.121037,32.000000,67.432198,67.208248,67.475798,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500343,0.000000,14.999957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.325953,67.852279,79.151926,-400.179599,-0.026249,0.019554,0.000000,14.238647,80.012765,-0.000245,66.285851,79.471244,67.097347,77.797094,67.285184,79.120552,66.385165,79.403282,-0.313095,0.037911,32.025740,-235.806720,79.295996,-0.991868,0.137203,-0.007076,0.000000,35.995215,-Inf,NaN,Inf,2.407592,-0.858238,0.998200,0.071618,0.051754,69.259007,69.422622,32.000000,32.000000,32.000000,32.000000,101.674579,32.000000,67.453116,67.220845,67.495850,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500505,0.000000,14.999864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.226549,67.852279,79.162321,-400.179599,-0.027189,0.019537,0.000000,14.234651,80.012038,-0.000230,66.275208,79.528162,67.092080,77.839884,67.268674,79.212388,66.385700,79.343621,-0.325471,0.037910,32.025740,-235.809082,79.333932,-0.991853,0.139187,-0.005706,0.000000,19.287913,-Inf,NaN,Inf,2.427877,-0.941529,0.998594,0.072523,0.051982,69.272415,69.401563,32.000000,32.000000,32.000000,32.000000,101.903762,32.000000,67.465747,67.201424,67.497632,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500703,0.000000,15.000153,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.244359,67.853106,79.183449,-400.181646,-0.027054,0.019544,0.000000,14.238076,79.997321,-0.000267,66.280076,79.494064,67.106034,77.848707,67.288460,79.144754,66.398934,79.341006,-0.337687,0.037902,32.025740,-235.807454,79.248761,-0.991845,0.137582,-0.006084,0.000000,20.740721,-Inf,NaN,Inf,2.417743,-0.894499,0.997806,0.072185,0.052087,69.300971,69.429285,32.000000,32.000000,32.000000,32.000000,101.827101,32.000000,67.472622,67.235361,67.513764,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500288,0.000000,15.000213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.272334,67.852279,79.184359,-400.180622,-0.026368,0.019553,0.000000,14.241216,80.033148,-0.000425,66.277623,79.502727,67.097945,77.848902,67.279537,79.172829,66.397298,79.343003,-0.349895,0.037926,32.025740,-235.804152,79.306396,-0.991826,0.135941,-0.007833,0.000000,9.263531,-Inf,NaN,Inf,2.489957,-0.938336,0.999189,0.072098,0.052520,69.302248,69.416029,32.000000,32.000000,32.000000,32.000000,101.975146,32.000000,67.487426,67.217281,67.497148,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499856,0.000000,14.999812,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.240893,67.851451,79.154199,-400.177039,-0.025441,0.019557,0.000000,14.238790,80.020426,-0.000445,66.257918,79.436625,67.087267,77.811141,67.258863,79.154105,66.384544,79.346944,-0.361951,0.037845,32.025740,-235.808538,79.269870,-0.991840,0.134949,-0.006932,0.000000,16.382295,-Inf,NaN,Inf,2.477841,-0.953468,0.999231,0.071691,0.051545,69.295350,69.380895,32.000000,32.000000,32.000000,32.000000,102.388291,32.000000,67.472173,67.214512,67.491900,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500721,0.000000,14.999702,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.348590,67.851451,79.167152,-400.177039,-0.025881,0.019583,0.000000,14.239646,80.004611,-0.000217,66.257362,79.469969,67.125912,77.862055,67.297516,79.107209,66.378152,79.347147,-0.374076,0.037618,32.025740,-235.804414,79.221942,-0.991837,0.134066,-0.008627,-0.000000,-16.305905,-Inf,NaN,Inf,2.456686,-0.950382,0.998890,0.071772,0.051992,69.279842,69.389473,32.000000,32.000000,32.000000,32.000000,101.774539,32.000000,67.470021,67.224850,67.490509,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500072,0.000000,14.999957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.298889,67.852830,79.189217,-400.180110,-0.026899,0.019623,0.000000,14.237648,79.989048,-0.000300,66.259571,79.537657,67.097820,77.846316,67.288156,79.191752,66.388292,79.345312,-0.382143,0.037381,32.025740,-235.807066,79.360587,-0.991875,0.136193,-0.007401,0.000000,10.280498,-Inf,NaN,Inf,2.478704,-0.934768,0.998906,0.071570,0.051948,69.289949,69.361791,32.000000,32.000000,32.000000,32.000000,101.494607,32.000000,67.482306,67.209662,67.486071,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500343,0.000000,14.999966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.267640,67.852279,79.152325,-400.177807,-0.027177,0.019654,0.000000,14.237505,80.051502,-0.000309,66.261919,79.539788,67.097808,77.773541,67.281898,79.121692,66.384822,79.329009,-0.382174,0.037067,32.025740,-235.809332,79.334991,-0.991878,0.137456,-0.003127,-0.000000,-1.923097,Inf,NaN,Inf,2.400479,-0.928228,0.997713,0.071931,0.052320,69.276108,69.379511,32.000000,32.000000,32.000000,32.000000,101.735831,32.000000,67.480630,67.222972,67.498836,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500234,0.000000,15.000026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.381027,67.850899,79.155541,-400.175248,-0.026476,0.019662,0.000000,14.235935,80.054182,-0.000086,66.266330,79.457162,67.098084,77.815485,67.284256,79.161193,66.384680,79.346375,-0.373777,0.036819,32.025740,-235.808942,79.312211,-0.991869,0.135292,-0.008969,-0.000000,-7.443771,-Inf,NaN,Inf,2.437949,-0.939700,0.998617,0.071433,0.052646,69.280119,69.374801,32.000000,32.000000,32.000000,32.000000,101.888121,32.000000,67.463842,67.237819,67.501191,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,3.662109,-27.500072,0.000000,14.999974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.288410,67.851175,79.193803,-400.179599,-0.025537,0.019654,0.000000,14.239218,80.032458,-0.000180,66.288297,79.515023,67.103625,77.840524,67.297293,79.172787,66.383045,79.352759,-0.373837,0.036578,32.025740,-235.803862,79.341272,-0.991854,0.136554,-0.004606,-0.000000,-27.783095,Inf,NaN,Inf,2.460097,-0.948067,0.998545,0.071945,0.052673,69.284719,69.398501,32.000000,32.000000,32.000000,32.000000,101.747049,32.000000,67.481867,67.226291,67.494563,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500433,0.000000,14.999957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.386750,67.851175,79.187819,-400.179599,-0.026020,0.019669,0.000000,14.242643,80.013655,-0.000282,66.265259,79.562306,67.084599,77.825464,67.295335,79.156003,66.366102,79.460168,-0.373871,0.036377,32.025740,-235.802724,79.196222,-0.991859,0.135725,-0.007220,-0.000000,-12.964444,Inf,NaN,Inf,2.376383,-0.935316,0.997159,0.072230,0.052391,69.274891,69.394904,32.000000,32.000000,32.000000,32.000000,101.182580,32.000000,67.459933,67.216840,67.489293,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500000,0.000000,14.999949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.301534,67.850347,79.157481,-400.180622,-0.027031,0.019697,0.000000,14.237220,79.914910,-0.000209,66.268058,79.529269,67.103857,77.814806,67.289614,79.109346,66.381003,79.318929,-0.373816,0.036105,32.025740,-235.805370,79.369622,-0.991855,0.137744,-0.005417,-0.000000,-9.041860,Inf,NaN,Inf,2.443906,-0.929047,0.998807,0.072408,0.051899,69.290989,69.403110,32.000000,32.000000,32.000000,32.000000,101.820971,32.000000,67.470446,67.234433,67.495437,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500487,0.000000,15.000188,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.259117,67.852279,79.174430,-400.176784,-0.027526,0.019696,0.000000,14.237220,79.999080,-0.000134,66.296189,79.462995,67.127115,77.840162,67.316624,79.120429,66.398490,79.444787,-0.374008,0.036053,32.025740,-235.808311,79.375495,-0.991857,0.136446,-0.004822,-0.000000,-20.664331,Inf,NaN,Inf,2.372505,-0.834172,0.997494,0.072017,0.051796,69.315479,69.420123,32.000000,32.000000,32.000000,32.000000,101.859403,32.000000,67.463316,67.244370,67.496257,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500126,0.000000,14.999983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.334590,67.851451,79.198737,-400.176784,-0.026711,0.019721,0.000000,14.240645,79.994823,-0.000163,66.261761,79.466744,67.107284,77.817250,67.279301,79.185948,66.383830,79.359083,-0.373952,0.036048,32.025740,-235.804069,79.225877,-0.991853,0.137438,-0.008374,-0.000000,-18.485118,Inf,NaN,Inf,2.433545,-0.951566,0.998183,0.072202,0.052592,69.264321,69.380183,32.000000,32.000000,32.000000,32.000000,101.559470,32.000000,67.431836,67.223290,67.489105,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500252,0.000000,14.999957,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.246682,67.851451,79.173593,-400.176784,-0.025679,0.019733,172.626520,14.240645,80.012475,-0.000240,66.277473,79.520836,67.096125,77.756887,67.290625,79.191164,66.372148,79.408218,-0.382274,0.036066,32.025740,-235.804232,79.319857,-0.991854,0.138808,-0.004967,-2.948662,-48.122419,Inf,NaN,Inf,2.466289,-0.877714,0.998932,0.071909,0.051998,69.275934,69.394286,32.000000,32.000000,32.000000,32.000000,101.876922,32.000000,67.435663,67.226701,67.489090,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500126,0.000000,15.000043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.287398,67.853106,79.168523,-400.178319,-0.025953,0.019782,0.000000,14.240787,80.002321,-0.000013,66.244415,79.508796,67.086107,77.835223,67.288099,79.227814,66.370535,79.314824,-0.394511,0.036055,32.025740,-235.800986,79.320652,-0.991857,0.142702,0.000803,-0.000000,-18.339837,Inf,NaN,Inf,2.410644,-0.925241,0.998288,0.072103,0.052402,69.254392,69.356967,32.000000,32.000000,32.000000,32.000000,102.167993,32.000000,67.429809,67.207107,67.469999,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,14.648437,-27.500198,0.000000,14.999949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.284675,67.852279,79.166088,-400.178831,-0.026880,0.019789,0.000000,14.236221,80.056592,-0.000178,66.274333,79.522910,67.107965,77.842108,67.292474,79.225040,66.377320,79.330173,-0.402733,0.036033,32.025740,-235.805062,79.193880,-0.991857,0.141116,-0.002010,-0.000000,-29.671746,0.000001,0.449685,0.000032,2.474497,-0.877901,0.999078,0.071879,0.052119,69.282750,69.405669,32.000000,32.000000,32.000000,32.000000,101.951693,32.000000,67.426274,67.216061,67.495504,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,14.648437,-27.500288,0.000000,15.000009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.267050,67.851451,79.175510,-400.179087,-0.026696,0.019741,0.000000,14.236792,80.054711,-0.000332,66.275977,79.496841,67.087058,77.790495,67.295713,79.198067,66.384808,79.398325,-0.399027,0.036025,32.025740,-235.805962,79.337378,-0.991872,0.140935,0.000046,-0.000000,-35.337701,Inf,NaN,Inf,2.446572,-0.944080,0.998501,0.071437,0.052110,69.291460,69.402750,32.000000,32.000000,32.000000,32.000000,101.970185,32.000000,67.432009,67.249273,67.496325,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500162,0.000000,15.000034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.340015,67.851451,79.167544,-400.179087,-0.025808,0.019739,0.000000,14.241644,80.032759,-0.000101,66.261738,79.523622,67.115139,77.866670,67.280079,79.212698,66.384640,79.409544,-0.387170,0.036033,32.025740,-235.799640,79.345003,-0.991895,0.140954,-0.003109,-0.000000,-14.998377,Inf,NaN,Inf,2.447722,-0.939719,0.998504,0.072227,0.052061,69.278419,69.386804,32.000000,32.000000,32.000000,32.000000,101.815338,32.000000,67.397652,67.215325,67.480343,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500198,0.000000,15.000000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.294157,67.851451,79.180724,-400.179854,-0.025706,0.019696,0.000000,14.237220,79.998426,-0.000421,66.256608,79.557046,67.092854,77.826748,67.283605,79.241033,66.382810,79.378185,-0.371005,0.035999,32.025740,-235.811578,79.325895,-0.991927,0.141729,-0.002226,-0.000000,-18.920961,Inf,NaN,Inf,2.459698,-0.897739,0.998845,0.072143,0.052041,69.264550,69.407818,32.000000,32.000000,32.000000,32.000000,101.293949,32.000000,67.386192,67.220099,67.472271,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500379,0.000000,14.999949,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.244458,67.851727,79.199997,-400.179087,-0.026651,0.019716,0.000000,14.238790,80.020426,-0.000534,66.264982,79.554230,67.112982,77.792983,67.295409,79.204955,66.384156,79.366369,-0.358870,0.035966,32.025740,-235.809191,79.314739,-0.991931,0.137762,-0.005471,-0.000000,-19.211522,Inf,NaN,Inf,2.406706,-0.889430,0.997826,0.071552,0.052609,69.254264,69.429506,32.000000,32.000000,32.000000,32.000000,101.420830,32.000000,67.383840,67.228155,67.495674,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,7.324219,-27.500108,0.000000,14.999983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.379918,67.851727,79.160530,-400.178319,-0.027694,0.019709,0.000000,14.232368,80.047509,-0.000310,66.272637,79.496965,67.094438,77.807010,67.300595,79.210267,66.381862,79.404512,-0.346630,0.035928,32.025740,-235.813979,79.238322,-0.991919,0.138375,-0.005273,-0.000000,-34.175454,Inf,NaN,Inf,2.440006,-0.910355,0.998569,0.071422,0.052240,69.265682,69.444244,32.000000,32.000000,32.000000,32.000000,102.110364,32.000000,67.403176,67.240417,67.495463,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500288,0.000000,15.000102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.275379,67.851727,79.188945,-400.181390,-0.026927,0.019689,0.000000,14.242785,80.084076,-0.000282,66.276022,79.549779,67.108121,77.845073,67.292213,79.153538,66.388187,79.357959,-0.334514,0.035922,32.025740,-235.804379,79.307639,-0.991899,0.139078,-0.005471,-0.000000,-18.630399,Inf,NaN,Inf,2.476390,-0.920279,0.999439,0.072125,0.052129,69.252883,69.434769,32.000000,32.000000,32.000000,32.000000,101.816408,32.000000,67.381894,67.227041,67.500949,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500469,0.000000,14.999864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.370394,67.851727,79.199501,-400.181390,-0.025921,0.019661,340.276556,14.235507,79.936078,-0.000524,66.272350,79.555171,67.098109,77.852354,67.295523,79.317224,66.395323,79.258613,-0.314257,0.035926,32.025740,-235.813617,79.312598,-0.991877,0.139096,-0.002496,-2.408142,-19.937927,Inf,NaN,Inf,2.378016,-0.890304,0.997236,0.071731,0.052295,69.264565,69.458904,32.000000,32.000000,32.000000,32.000000,101.528821,32.000000,67.398105,67.237843,67.517233,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500847,0.000000,15.000009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.393139,67.850623,79.189724,-400.179854,-0.025437,0.019617,0.000000,14.243499,80.026606,-0.000430,66.256874,79.486979,67.108002,77.826647,67.303337,79.147243,66.383910,79.434742,-0.289982,0.035680,32.025740,-235.799418,79.318632,-0.991863,0.139944,-0.001126,-0.000000,-5.990962,Inf,NaN,Inf,2.453922,-0.930415,0.998910,0.071628,0.052387,69.252357,69.446284,32.000000,32.000000,32.000000,32.000000,101.201199,32.000000,67.392597,67.232334,67.497093,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,7.324219,-27.500216,0.000000,14.999889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.315579,67.850071,79.165714,-400.180366,-0.026323,0.019624,0.000000,14.235650,80.073018,-0.000173,66.266770,79.528512,67.100039,77.787717,67.303699,79.173620,66.387206,79.345763,-0.265586,0.035434,32.025740,-235.808247,79.308010,-0.991855,0.139078,-0.002947,-0.000000,-7.153209,0.000003,0.380334,0.000016,2.384928,-1.009701,0.997847,0.071508,0.052069,69.244845,69.439189,32.000000,32.000000,32.000000,32.000000,101.316529,32.000000,67.376310,67.228117,67.494975,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500090,0.000000,15.000060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.447486,67.849519,79.171992,-400.176016,-0.027261,0.019594,0.000000,14.234651,80.006808,-0.000345,66.252535,79.565361,67.086230,77.846263,67.261574,79.236997,66.379543,79.327950,-0.241322,0.035160,32.025740,-235.814800,79.283353,-0.991835,0.142955,-0.002064,-0.000000,-8.896580,Inf,NaN,Inf,2.367316,-0.870419,0.997438,0.071773,0.052136,69.221008,69.417019,32.000000,32.000000,32.000000,32.000000,101.787481,32.000000,67.362088,67.199321,67.480661,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500397,0.000000,15.000000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.285119,67.849519,79.197183,-400.176016,-0.027050,0.019569,0.000000,14.237648,80.028110,-0.000428,66.275154,79.469108,67.114425,77.766813,67.301017,79.143674,66.386897,79.412567,-0.225082,0.034907,32.025740,-235.807392,79.268565,-0.991856,0.141855,-0.004083,-0.000000,-8.024894,Inf,NaN,Inf,2.423068,-0.938287,0.998111,0.071956,0.051973,69.247028,69.428085,32.000000,32.000000,32.000000,32.000000,101.853532,32.000000,67.362390,67.222937,67.497995,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500325,0.000000,15.000077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.396828,67.850899,79.207033,-400.180366,-0.026164,0.019540,0.000000,14.243499,80.001600,-0.000138,66.284529,79.512482,67.114571,77.829265,67.296999,79.166963,66.384668,79.363569,-0.213102,0.034637,32.025740,-235.802195,79.396785,-0.991859,0.139313,-0.004209,-0.000000,-18.049275,Inf,NaN,Inf,2.326785,-0.943556,0.996532,0.071713,0.052539,69.257681,69.454098,32.000000,32.000000,32.000000,32.000000,102.153370,32.000000,67.383764,67.248894,67.513664,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,3.662109,-27.500108,0.000000,15.000145,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
