OSU 80 Ton Compressor Load Stand
79.360514,67.846208,79.179247,-400.180622,-0.025037,0.019722,0.000000,14.244070,79.990403,0.000125,66.239013,79.537256,67.098680,77.792211,67.284436,79.154170,66.387596,79.366915,-0.106669,0.037922,32.025740,-235.800807,79.328340,-0.991963,0.139782,-0.003867,0.000000,31.055664,-Inf,NaN,Inf,2.371003,-0.855214,0.997512,0.071821,0.052488,69.129768,69.341996,32.000000,32.000000,32.000000,32.000000,104.948802,32.000000,67.469848,67.218432,67.482046,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500595,0.000000,15.000060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.267833,67.847036,79.204175,-400.182158,-0.025954,0.019707,0.000000,14.239789,80.084675,-0.000223,66.292652,79.442660,67.108494,77.766009,67.306743,79.153963,66.397012,79.394140,-0.118998,0.037941,32.025740,-235.810153,79.227142,-0.991961,0.135923,-0.007743,0.000000,32.363192,-Inf,NaN,Inf,2.471972,-0.894960,0.999154,0.072093,0.052156,69.150786,69.386677,32.000000,32.000000,32.000000,32.000000,105.145627,32.000000,67.497555,67.239487,67.504354,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499874,0.000000,15.000128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.283270,67.848415,79.175714,-400.177807,-0.027149,0.019729,0.000000,14.238504,80.005758,-0.000320,66.300527,79.469964,67.114463,77.948758,67.318959,79.185764,66.414105,79.448847,-0.127167,0.037924,32.025740,-235.809477,79.296995,-0.991966,0.140881,-0.003109,0.000000,22.629373,-Inf,NaN,Inf,2.386580,-0.923322,0.997716,0.071927,0.051877,69.160350,69.392917,32.000000,32.000000,32.000000,32.000000,105.103599,32.000000,67.503107,67.238379,67.517682,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500523,0.000000,14.999830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.309122,67.848415,79.158241,-400.177807,-0.026953,0.019719,0.000000,14.236078,79.984210,-0.000069,66.293783,79.523742,67.109723,77.830350,67.293815,79.175189,66.398567,79.370024,-0.127338,0.037925,32.025740,-235.814680,79.294569,-0.991958,0.140196,-0.001306,0.000000,10.716340,-Inf,NaN,Inf,2.454714,-0.912980,0.999197,0.072147,0.052041,69.158566,69.374938,32.000000,32.000000,32.000000,32.000000,104.717848,32.000000,67.492957,67.227393,67.507987,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500234,0.000000,14.999642,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.254145,67.848691,79.193766,-400.176272,-0.025951,0.019708,0.000000,14.235935,80.030483,-0.000378,66.281158,79.548452,67.110005,77.841822,67.294930,79.217420,66.387107,79.359761,-0.127243,0.037908,32.025740,-235.809922,79.364258,-0.991959,0.139114,-0.003506,0.000000,9.989936,-Inf,NaN,Inf,2.444879,-0.890385,0.998643,0.071619,0.052101,69.153787,69.385526,32.000000,32.000000,32.000000,32.000000,105.090736,32.000000,67.484083,67.237251,67.495708,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500559,0.000000,14.999864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.356163,67.848415,79.195368,-400.180878,-0.025188,0.019707,0.000000,14.237505,80.050521,-0.000595,66.280600,79.558306,67.119175,77.821799,67.297856,79.140598,66.411961,79.381572,-0.127180,0.037894,32.025740,-235.807045,79.342496,-0.991951,0.139944,-0.001919,-0.000000,-18.775680,-Inf,NaN,Inf,2.426102,-0.932036,0.998098,0.072103,0.052375,69.170257,69.392440,32.000000,32.000000,32.000000,32.000000,105.223646,32.000000,67.482430,67.237262,67.493483,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500343,0.000000,14.999855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.254520,67.850623,79.164186,-400.182158,-0.026564,0.019725,0.000000,14.238647,80.086148,-0.000495,66.251704,79.546453,67.108801,77.845515,67.282900,79.175313,66.387872,79.456172,-0.127065,0.037913,32.025740,-235.808027,79.289633,-0.991950,0.139619,-0.002803,0.000000,12.314430,-Inf,NaN,Inf,2.466316,-0.928027,0.999238,0.071474,0.051908,69.149981,69.370924,32.000000,32.000000,32.000000,32.000000,105.522233,32.000000,67.477885,67.217312,67.489397,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500180,0.000000,15.000213,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.319471,67.849519,79.170081,-400.180110,-0.027699,0.019680,0.000000,14.239789,80.006061,-0.000361,66.265744,79.580732,67.090127,77.875121,67.296701,79.211821,66.387840,79.450294,-0.139229,0.037928,32.025740,-235.806069,79.280985,-0.991930,0.140232,-0.003722,-0.000000,-21.245455,Inf,NaN,Inf,2.391947,-0.937049,0.997974,0.071656,0.051991,69.152441,69.358434,32.000000,32.000000,32.000000,32.000000,105.714219,32.000000,67.468373,67.217789,67.488532,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500180,0.000000,14.999872,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.289341,67.849519,79.203724,-400.180110,-0.027107,0.019651,0.000000,14.241501,80.006630,-0.000538,66.258236,79.525753,67.088696,77.851150,67.292770,79.247759,66.399448,79.428010,-0.151439,0.037932,32.025740,-235.802396,79.362645,-0.991923,0.139078,-0.004588,0.000000,6.067352,-Inf,NaN,Inf,2.467974,-0.858838,0.998860,0.071565,0.051929,69.177304,69.365851,32.000000,32.000000,32.000000,32.000000,105.078924,32.000000,67.464445,67.218855,67.491388,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500252,0.000000,15.000119,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.330629,67.847312,79.176017,-400.184205,-0.025989,0.019635,0.000000,14.237791,79.975625,-0.000428,66.271470,79.529515,67.115091,77.769901,67.314590,79.225958,66.392354,79.421362,-0.163758,0.037961,32.025740,-235.806760,79.236892,-0.991930,0.143225,-0.004317,-0.000000,-2.940063,Inf,NaN,Inf,2.419691,-0.863070,0.998117,0.072200,0.051862,69.176878,69.372069,32.000000,32.000000,32.000000,32.000000,105.770457,32.000000,67.497492,67.215693,67.503863,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500343,0.000000,14.999932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.321746,67.848415,79.168799,-400.182414,-0.025153,0.019588,0.000000,14.243784,80.002376,-0.000192,66.260105,79.516666,67.085086,77.866847,67.287494,79.152581,66.380080,79.375935,-0.175940,0.037998,32.025740,-235.800113,79.213680,-0.991928,0.138069,-0.005237,-0.000000,-3.375906,-Inf,NaN,Inf,2.441573,-0.890840,0.998920,0.071656,0.051856,69.159242,69.370216,32.000000,32.000000,32.000000,32.000000,105.432425,32.000000,67.452512,67.220241,67.481197,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500270,0.000000,15.000102,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.338390,67.847588,79.182392,-400.179599,-0.026491,0.019607,0.000000,14.238790,79.987738,-0.000400,66.275584,79.571936,67.113584,77.852692,67.305172,79.164699,66.389413,79.386937,-0.175861,0.038010,32.025740,-235.806087,79.265465,-0.991921,0.135995,-0.007401,-0.000000,-33.884892,Inf,NaN,Inf,2.409379,-0.888571,0.998051,0.071972,0.052134,69.159409,69.362908,32.000000,32.000000,32.000000,32.000000,104.662120,32.000000,67.462690,67.228757,67.491769,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500270,0.000000,15.000000,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.223581,67.847588,79.202496,-400.179599,-0.027375,0.019630,0.000000,14.238076,80.086885,-0.000540,66.278385,79.577720,67.104952,77.827441,67.290292,79.205708,66.379316,79.383122,-0.175809,0.038013,32.025740,-235.805821,79.360036,-0.991900,0.139096,-0.003759,-0.000000,-3.085344,Inf,NaN,Inf,2.416934,-0.909260,0.998072,0.072365,0.052254,69.173433,69.369455,32.000000,32.000000,32.000000,32.000000,105.034092,32.000000,67.465713,67.228034,67.512064,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500451,0.000000,14.999974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.242195,67.848691,79.164287,-400.183437,-0.027442,0.019616,0.000000,14.236649,79.933298,-0.000151,66.259440,79.485977,67.085489,77.806220,67.266662,79.103234,66.367327,79.453195,-0.175754,0.037800,32.025740,-235.809862,79.258756,-0.991873,0.135941,-0.007365,-0.000000,-13.690849,Inf,NaN,Inf,2.404021,-0.910606,0.998034,0.071350,0.052718,69.156083,69.361244,32.000000,32.000000,32.000000,32.000000,104.896916,32.000000,67.461239,67.184008,67.500089,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500361,0.000000,14.999881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.248928,67.848415,79.169594,-400.180366,-0.026252,0.019604,0.000000,14.238219,80.015115,-0.000183,66.255988,79.549598,67.088436,77.810571,67.273774,79.171299,66.393852,79.421463,-0.175835,0.037545,32.025740,-235.808945,79.209583,-0.991867,0.135797,-0.006175,-0.000000,-9.768265,Inf,NaN,Inf,2.487423,-0.903279,0.999734,0.071752,0.052218,69.172972,69.373561,32.000000,32.000000,32.000000,32.000000,104.868224,32.000000,67.459191,67.221510,67.503278,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499982,0.000000,15.000094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.272958,67.847312,79.192547,-400.182414,-0.025489,0.019628,0.000000,14.239503,80.064123,-0.000319,66.269327,79.519532,67.100505,77.830176,67.298752,79.172583,66.388530,79.431563,-0.188014,0.037317,32.025740,-235.807334,79.181662,-0.991866,0.135887,-0.006679,-0.000000,-13.545568,Inf,NaN,Inf,2.474999,-0.840453,0.999017,0.071552,0.052002,69.180542,69.382791,32.000000,32.000000,32.000000,32.000000,104.501138,32.000000,67.465846,67.209016,67.489222,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500270,0.000000,14.999898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.384002,67.847312,79.184988,-400.182414,-0.026149,0.019607,0.000000,14.235222,80.005908,-0.000122,66.273174,79.480327,67.101966,77.727253,67.284807,79.248488,66.388653,79.425649,-0.200304,0.037076,32.025740,-235.807531,79.294855,-0.991875,0.135256,-0.008843,-0.000000,-5.990962,Inf,NaN,Inf,2.469829,-0.889994,0.998999,0.071626,0.052016,69.193541,69.380007,32.000000,32.000000,32.000000,32.000000,104.462865,32.000000,67.447745,67.211310,67.484767,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500469,0.000000,15.000111,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.351879,67.848139,79.162073,-400.178831,-0.027227,0.019600,0.000000,14.237648,80.064720,0.000042,66.259264,79.548053,67.101918,77.783499,67.295169,79.203976,66.398399,79.446848,-0.212764,0.037076,32.025740,-235.805269,79.179480,-0.991890,0.142937,-0.000747,-0.000000,-35.482982,Inf,NaN,Inf,2.451267,-0.877346,0.998986,0.071820,0.052210,69.189550,69.368958,32.000000,32.000000,32.000000,32.000000,104.864965,32.000000,67.448530,67.223752,67.490341,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500144,0.000000,14.999991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.256167,67.849519,79.175807,-400.180878,-0.026393,0.019644,0.000000,14.237220,79.964268,-0.000351,66.255921,79.519523,67.079585,77.769493,67.271999,79.198984,66.367952,79.496045,-0.228959,0.037055,32.025740,-235.806840,79.243500,-0.991883,0.138736,-0.004317,-0.000000,-14.998377,Inf,NaN,Inf,2.370636,-0.881759,0.997493,0.071845,0.052046,69.206962,69.371833,32.000000,32.000000,32.000000,32.000000,104.541689,32.000000,67.460331,67.218071,67.474077,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500307,0.000000,15.000128,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.394101,67.846484,79.201749,-400.181646,-0.025472,0.019652,0.000000,14.239789,80.012599,-0.000407,66.264451,79.570498,67.089751,77.813776,67.274672,79.145163,66.394455,79.400179,-0.241044,0.037070,32.025740,-235.805905,79.307906,-0.991859,0.136987,-0.006752,-0.000000,-12.238040,Inf,NaN,Inf,2.394779,-0.876128,0.997608,0.072380,0.051759,69.203062,69.384544,32.000000,32.000000,32.000000,32.000000,104.458658,32.000000,67.464251,67.220327,67.473499,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500198,0.000000,15.000179,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.312690,67.848691,79.175217,-400.184717,-0.025493,0.019669,0.000000,14.239646,80.009024,-0.000239,66.283174,79.538680,67.112178,77.716628,67.294605,79.138664,66.383720,79.431542,-0.249614,0.037075,32.025740,-235.807682,79.301237,-0.991862,0.135184,-0.007581,-0.000000,-11.802197,Inf,NaN,Inf,2.465673,-0.810008,0.998986,0.072334,0.051779,69.221019,69.404988,32.000000,32.000000,32.000000,32.000000,104.688884,32.000000,67.466695,67.212780,67.501481,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500108,0.000000,14.999830,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.360859,67.848691,79.154234,-400.184717,-0.026944,0.019669,0.000000,14.236792,79.976588,-0.000619,66.263948,79.491643,67.100015,77.807017,67.278692,79.135647,66.398115,79.430647,-0.249766,0.037082,32.025740,-235.806615,79.273583,-0.991858,0.135905,-0.005471,-0.000000,-21.536017,Inf,NaN,Inf,2.362481,-0.906040,0.997577,0.071201,0.052217,69.226646,69.394835,32.000000,32.000000,32.000000,32.000000,104.691770,32.000000,67.474928,67.233505,67.497131,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500036,0.000000,14.999599,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.405759,67.848967,79.187745,-400.180622,-0.027526,0.019708,0.000000,14.236078,80.001207,-0.000712,66.254112,79.499376,67.096545,77.747413,67.281883,79.189205,66.376547,79.384063,-0.249714,0.037078,32.025740,-235.807165,79.257369,-0.991852,0.137311,-0.007545,-0.000000,-49.139385,Inf,NaN,Inf,2.423788,-0.872551,0.998267,0.071845,0.052793,69.188118,69.409466,32.000000,32.000000,32.000000,32.000000,104.496482,32.000000,67.456476,67.211717,67.482247,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500180,0.000000,14.999923,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.266545,67.847588,79.206796,-400.183949,-0.026836,0.019724,0.000000,14.239360,80.004326,-0.000427,66.263492,79.504283,67.089663,77.894159,67.290824,79.113931,66.388073,79.424727,-0.249814,0.037070,32.025740,-235.805680,79.276478,-0.991881,0.137005,-0.007202,-0.000000,-13.400287,Inf,NaN,Inf,2.388814,-0.887596,0.997396,0.073759,0.052614,69.209991,69.433409,32.000000,32.000000,32.000000,32.000000,104.523450,32.000000,67.469158,67.214827,67.498754,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500523,0.000000,15.000034,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.372956,67.849519,79.180508,-400.180110,-0.025729,0.019696,0.000000,14.235365,79.996081,-0.000465,66.262830,79.600186,67.107317,77.785305,67.262678,79.095920,66.374491,79.315115,-0.249730,0.037063,32.025740,-235.810656,79.242297,-0.991887,0.137329,-0.007076,-0.000000,-12.528602,Inf,NaN,Inf,2.356504,-0.899827,0.997254,0.072573,0.052473,69.247536,69.437728,32.000000,32.000000,32.000000,32.000000,100.811834,32.000000,67.465165,67.217494,67.486019,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500361,0.000000,14.999974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.240436,67.849519,79.153898,-400.180110,-0.024991,0.019634,0.000000,14.239931,79.977112,-0.000703,66.272534,79.437442,67.093310,77.774986,67.294887,79.166655,66.403841,79.328823,-0.249877,0.037078,32.025740,-235.804946,79.285206,-0.991903,0.139836,-0.002154,-0.000000,-26.475567,Inf,NaN,Inf,2.456202,-0.881849,0.999246,0.072483,0.052600,69.213665,69.457012,32.000000,32.000000,32.000000,32.000000,101.518524,32.000000,67.466560,67.219306,67.489117,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500667,0.000000,14.999838,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.242669,67.847312,79.181710,-400.182158,-0.026370,0.019638,0.000000,14.240074,80.004876,-0.000585,66.271545,79.438884,67.091008,77.825022,67.285506,79.125728,66.377846,79.400138,-0.249856,0.037075,32.025740,-235.805783,79.253044,-0.991921,0.138934,-0.005525,-0.000000,-13.836130,Inf,NaN,Inf,2.380861,-0.947825,0.997575,0.071844,0.051671,69.225547,69.465985,32.000000,32.000000,32.000000,32.000000,101.972382,32.000000,67.455935,67.214923,67.496030,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500325,0.000000,14.999974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.302715,67.846760,79.199362,-400.179343,-0.027263,0.019630,0.000000,14.238647,80.015380,-0.000359,66.270271,79.547265,67.100974,77.769121,67.284232,79.129190,66.413229,79.340434,-0.249688,0.037058,32.025740,-235.808190,79.259122,-0.991950,0.137780,-0.004606,-0.000000,-18.920961,Inf,NaN,Inf,2.477105,-0.967221,0.998908,0.071918,0.051916,69.240051,69.469690,32.000000,32.000000,32.000000,32.000000,100.953248,32.000000,67.455077,67.212400,67.495582,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500090,0.000000,15.000170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.295126,67.847312,79.175981,-400.185229,-0.027234,0.019619,0.000000,14.244212,79.934487,-0.000596,66.268346,79.548769,67.113940,77.828179,67.272634,79.154965,66.382543,79.370486,-0.249877,0.037064,32.025740,-235.797071,79.274151,-0.991942,0.138105,-0.002154,-0.000000,-10.058827,Inf,NaN,Inf,2.473274,-0.889462,0.999231,0.071499,0.052662,69.232305,69.482291,32.000000,32.000000,32.000000,32.000000,101.614340,32.000000,67.460965,67.217040,67.504467,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500361,0.000000,15.000162,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.365256,67.847312,79.177211,-400.185229,-0.025902,0.019579,0.000000,14.238361,80.036668,-0.000650,66.278028,79.575081,67.087811,77.853573,67.278978,79.170464,66.393123,79.390427,-0.250039,0.037065,32.025740,-235.804555,79.250189,-0.991931,0.141494,-0.002695,-0.000000,-21.390736,Inf,NaN,Inf,2.429099,-0.968178,0.998697,0.071904,0.051905,69.238698,69.467922,32.000000,32.000000,32.000000,32.000000,101.993221,32.000000,67.451074,67.220052,67.481324,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499874,0.000000,14.999889,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.365992,67.848967,79.209926,-400.181646,-0.024918,0.019569,0.000000,14.242785,80.020009,-0.000273,66.284673,79.515342,67.097464,77.790599,67.302790,79.142455,66.395646,79.362856,-0.250149,0.037067,32.025740,-235.799805,79.292955,-0.991935,0.145677,-0.000207,-0.000000,-16.741747,Inf,NaN,Inf,2.435163,-0.915678,0.998497,0.071777,0.051749,69.225016,69.473342,32.000000,32.000000,32.000000,32.000000,101.960766,32.000000,67.449488,67.226792,67.493833,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500054,0.000000,15.000009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.355346,67.847036,79.165883,-400.184717,-0.026361,0.019558,0.000000,14.236934,80.006476,-0.000506,66.283292,79.496821,67.138457,77.800616,67.294242,79.093904,66.391338,79.337579,-0.262531,0.037058,32.025740,-235.807453,79.308968,-0.991923,0.142702,-0.002605,-0.000000,-14.998377,Inf,NaN,Inf,2.384242,-0.911785,0.997631,0.071602,0.052290,69.225706,69.491886,32.000000,32.000000,32.000000,32.000000,101.636817,32.000000,67.442193,67.216996,67.508258,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500270,0.000000,15.000009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.381887,67.848691,79.159770,-400.181902,-0.027230,0.019548,0.000000,14.235935,80.104684,-0.000647,66.260453,79.498584,67.108761,77.769354,67.286191,79.159563,66.395013,79.369555,-0.274687,0.037037,32.025740,-235.812372,79.260489,-0.991936,0.145064,0.002588,-0.000000,-33.739611,Inf,NaN,Inf,2.385363,-0.934319,0.998034,0.071693,0.051856,69.214832,69.462332,32.000000,32.000000,32.000000,32.000000,101.473511,32.000000,67.427486,67.202286,67.506102,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500613,0.000000,14.999932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.304841,67.847312,79.194209,-400.179854,-0.027096,0.019574,0.000000,14.239789,79.988410,-0.000240,66.261598,79.508934,67.103870,77.824082,67.288377,79.150378,66.402415,79.432501,-0.274886,0.036996,32.025740,-235.805252,79.296158,-0.991924,0.142144,0.000190,-0.000000,-6.862647,Inf,NaN,Inf,2.391159,-0.948361,0.997612,0.072108,0.051889,69.224288,69.463480,32.000000,32.000000,32.000000,32.000000,102.152630,32.000000,67.412606,67.204888,67.501011,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,7.324219,-27.500469,0.000000,15.000009,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.398026,67.847312,79.199044,-400.179854,-0.025617,0.019571,0.000000,14.233509,80.019722,-0.000294,66.282196,79.566493,67.107456,77.746643,67.301957,79.110688,66.389402,79.362232,-0.275148,0.036978,32.025740,-235.808917,79.236200,-0.991936,0.142378,-0.000279,-0.000000,-41.730060,Inf,NaN,Inf,2.373551,-0.928822,0.997202,0.071870,0.052297,69.245373,69.467536,32.000000,32.000000,32.000000,32.000000,102.114257,32.000000,67.417440,67.223045,67.491342,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500433,0.000000,15.000026,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.348494,67.846208,79.164769,-400.182925,-0.024996,0.019568,0.000000,14.234508,79.970872,-0.000613,66.271688,79.589421,67.098050,77.765800,67.292133,79.237344,66.394656,79.347070,-0.283407,0.036970,32.025740,-235.808898,79.246173,-0.991932,0.139511,-0.004462,-0.000000,-39.696128,Inf,NaN,Inf,2.428107,-0.890552,0.998605,0.072013,0.052397,69.227352,69.465713,32.000000,32.000000,32.000000,32.000000,102.265247,32.000000,67.448824,67.202398,67.500336,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499964,0.000000,14.999974,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.350577,67.849519,79.180211,-400.182670,-0.025798,0.019591,0.000000,14.239789,80.040710,-0.000381,66.268125,79.563026,67.092418,77.758648,67.290664,79.210517,66.411486,79.332598,-0.283598,0.036959,32.025740,-235.800188,79.267932,-0.991933,0.142847,-0.003109,-0.000000,-15.870062,Inf,NaN,Inf,2.360459,-0.928527,0.997494,0.071859,0.051708,69.245789,69.479993,32.000000,32.000000,32.000000,32.000000,101.962923,32.000000,67.425713,67.210088,67.497586,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500739,0.000000,15.000060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.329926,67.846760,79.196402,-400.181390,-0.026934,0.019593,0.000000,14.238932,79.988535,-0.000203,66.259730,79.543164,67.093290,77.787728,67.294034,79.139743,66.384702,79.314765,-0.283769,0.036958,32.025740,-235.807252,79.177502,-0.991924,0.138141,-0.005237,-0.000000,-42.456464,Inf,NaN,Inf,2.395307,-0.944788,0.997685,0.071635,0.052276,69.217844,69.463267,32.000000,32.000000,32.000000,32.000000,101.798793,32.000000,67.409520,67.180152,67.486231,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500162,0.000000,14.999898,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.372844,67.846760,79.193280,-400.181390,-0.026515,0.019603,0.000000,14.237220,80.020163,-0.000572,66.259327,79.522934,67.094291,77.813498,67.291288,79.158077,66.385547,79.357290,-0.283960,0.036961,32.025740,-235.803737,79.281679,-0.991918,0.138646,-0.004101,-0.000000,-5.700400,Inf,NaN,Inf,2.397104,-0.972124,0.997853,0.071751,0.052048,69.244852,69.471582,32.000000,32.000000,32.000000,32.000000,101.739744,32.000000,67.401365,67.204884,67.500808,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500397,0.000000,15.000085,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.388204,67.847036,79.166963,-400.181134,-0.025408,0.019601,0.000000,14.238932,79.971537,-0.000653,66.262628,79.579550,67.092644,77.719022,67.286310,79.152944,66.396369,79.361615,-0.280128,0.036942,32.025740,-235.810682,79.220086,-0.991929,0.140701,-0.002623,0.000000,1.127802,Inf,NaN,Inf,2.409339,-0.958290,0.998317,0.072019,0.052225,69.230306,69.482783,32.000000,32.000000,32.000000,32.000000,101.985551,32.000000,67.418031,67.197824,67.495388,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500072,0.000000,15.000426,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.297949,67.845656,79.164780,-400.181902,-0.024709,0.019624,0.000000,14.237077,79.938302,-0.000371,66.258087,79.548457,67.082886,77.761335,67.291124,79.103499,66.371799,79.353067,-0.267988,0.036939,32.025740,-235.807637,79.267178,-0.991960,0.144145,-0.000098,-0.000000,-24.732196,Inf,NaN,Inf,2.378183,-0.928259,0.997738,0.072031,0.052319,69.231148,69.460789,32.000000,32.000000,32.000000,32.000000,102.158406,32.000000,67.383718,67.196809,67.495816,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,7.324219,-27.500685,0.000000,14.999940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.367527,67.847864,79.203018,-400.180110,-0.026200,0.019625,0.000000,14.235222,80.016531,-0.000409,66.253287,79.477728,67.087354,77.878570,67.289346,79.220618,66.390299,79.390389,-0.255867,0.036912,32.025740,-235.809655,79.400092,-0.991948,0.140521,-0.003506,-0.000000,-31.705679,-Inf,NaN,Inf,2.367311,-0.935943,0.997213,0.071797,0.052059,69.218440,69.466769,32.000000,32.000000,32.000000,32.000000,102.246426,32.000000,67.403169,67.190869,67.476839,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,3.662109,-27.500252,0.000000,14.999940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.332394,67.847864,79.193477,-400.180110,-0.027075,0.019634,0.000000,14.237220,80.027518,-0.000616,66.267871,79.518223,67.087939,77.766549,67.294512,79.128415,66.392481,79.324642,-0.243719,0.036894,32.025740,-235.803737,79.261611,-0.991932,0.143532,0.000100,-0.000000,-0.615569,Inf,NaN,Inf,2.431457,-0.917577,0.998321,0.072918,0.052217,69.218123,69.482644,32.000000,32.000000,32.000000,32.000000,101.896058,32.000000,67.397095,67.188123,67.491088,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500162,0.000000,15.000043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.322892,67.848139,79.156045,-400.181902,-0.026567,0.019629,0.000000,14.236078,79.948090,-0.000357,66.277272,79.534300,67.100862,77.758700,67.277874,79.201754,66.394029,79.320725,-0.235814,0.036878,32.025740,-235.803571,79.266180,-0.991977,0.138177,-0.003939,0.000000,1.273083,Inf,NaN,Inf,2.383146,-0.908989,0.997927,0.072334,0.052220,69.204299,69.485848,32.000000,32.000000,32.000000,32.000000,101.661711,32.000000,67.401275,67.196468,67.497628,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,3.662109,-27.500162,0.000000,15.000043,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.376587,67.845932,79.191942,-400.181134,-0.025439,0.019590,0.000000,14.238504,79.975195,-0.000347,66.278590,79.549396,67.108287,77.805621,67.293628,79.205810,66.389106,79.445092,-0.248012,0.036861,32.025740,-235.807680,79.324732,-0.991977,0.139096,-0.002983,-0.000000,-14.853096,Inf,NaN,Inf,2.408650,-0.958897,0.998249,0.071814,0.052660,69.218081,69.513742,32.000000,32.000000,32.000000,32.000000,101.863874,32.000000,67.409531,67.228872,67.510606,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500180,0.000000,15.000051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.314791,67.847588,79.197168,-400.181390,-0.024770,0.019569,0.000000,14.241501,79.987344,-0.000529,66.260438,79.526241,67.110797,77.836100,67.291558,79.254115,66.387498,79.326964,-0.260299,0.036995,32.025740,-235.800762,79.283023,-0.991981,0.137997,-0.004714,0.000000,8.972970,-Inf,NaN,Inf,2.415827,-0.963289,0.997897,0.071843,0.052287,69.184498,69.513386,32.000000,32.000000,32.000000,32.000000,101.591383,32.000000,67.374996,67.190583,67.489856,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.499964,0.000000,15.000077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.372475,67.849243,79.166726,-400.184973,-0.026228,0.019557,0.000000,14.237220,79.905430,-0.000414,66.274500,79.524234,67.115394,77.786343,67.284914,79.172093,66.394571,79.399570,-0.260433,0.037240,32.025740,-235.808801,79.249211,-0.991977,0.144740,0.000533,0.000000,4.323981,Inf,NaN,Inf,2.374639,-0.868109,0.997674,0.071731,0.052733,69.196948,69.502166,32.000000,32.000000,32.000000,32.000000,102.264040,32.000000,67.384587,67.202674,67.484020,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500270,0.000000,15.000017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.314885,67.849243,79.170781,-400.184973,-0.027089,0.019568,0.000000,14.235079,79.992200,-0.000189,66.276689,79.485869,67.106096,77.839821,67.305177,79.197659,66.398025,79.341927,-0.252384,0.037493,32.025740,-235.811268,79.215417,-0.991984,0.145227,0.001398,-0.000000,-2.940063,-Inf,NaN,Inf,2.421157,-0.952228,0.998517,0.071666,0.052746,69.216174,69.506022,32.000000,32.000000,32.000000,32.000000,102.186567,32.000000,67.381534,67.199620,67.494545,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500325,0.000000,14.999864,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.320093,67.847312,79.193191,-400.182158,-0.027021,0.019567,0.000000,14.234508,79.913996,-0.000405,66.295783,79.537441,67.103773,77.746661,67.301189,79.148031,66.416829,79.284385,-0.240139,0.037754,32.025740,-235.813636,79.385347,-0.991973,0.142829,0.003508,0.000000,5.776790,-Inf,NaN,Inf,2.380934,-0.906599,0.997408,0.071758,0.052073,69.221628,69.543858,32.000000,32.000000,32.000000,32.000000,101.911208,32.000000,67.383790,67.211452,67.493767,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500397,0.000000,15.000077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.296540,67.845932,79.190343,-400.181646,-0.025641,0.019536,0.000000,14.240217,79.970206,-0.000511,66.249530,79.550784,67.085582,77.799645,67.274666,79.188617,66.383600,79.442887,-0.227899,0.037823,32.025740,-235.799596,79.312250,-0.991961,0.142648,0.000334,-0.000000,-37.662195,Inf,NaN,Inf,2.422745,-0.951890,0.998183,0.071659,0.052301,69.228375,69.485420,32.000000,32.000000,32.000000,32.000000,101.981400,32.000000,67.373927,67.188264,67.489292,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500180,0.000000,14.999966,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.335927,67.847312,79.167972,-400.183949,-0.025086,0.019504,0.000000,14.239646,80.009678,-0.000104,66.287662,79.509766,67.101922,77.747382,67.293508,79.225694,66.401988,79.416687,-0.215838,0.037846,32.025740,-235.806865,79.265342,-0.991950,0.141927,-0.002965,-0.000000,-0.906131,-Inf,NaN,Inf,2.417031,-1.012483,0.998400,0.072127,0.052590,69.239229,69.477171,32.000000,32.000000,32.000000,32.000000,102.248787,32.000000,67.378609,67.203773,67.497255,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500379,0.000000,15.000051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.374113,67.847312,79.190090,-400.183949,-0.025944,0.019477,0.000000,14.237505,80.013094,-0.000163,66.272403,79.572601,67.125009,77.807730,67.309937,79.236755,66.408292,79.491760,-0.203687,0.037848,32.025740,-235.808515,79.324059,-0.991955,0.141134,-0.000225,0.000000,1.273083,Inf,NaN,Inf,2.432757,-0.864202,0.998661,0.071858,0.052370,69.247590,69.488437,32.000000,32.000000,32.000000,32.000000,102.190235,32.000000,67.394617,67.217702,67.502304,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500126,0.000000,14.999932,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.278258,67.846760,79.180340,-400.182925,-0.027152,0.019461,0.000000,14.236934,79.955974,-0.000285,66.254859,79.517126,67.098736,77.822864,67.290321,79.211574,66.373966,79.413649,-0.187639,0.037588,32.025740,-235.809086,79.333605,-0.991953,0.144812,0.002137,-0.000000,-1.487254,Inf,NaN,Inf,2.405533,-0.901595,0.997883,0.072377,0.052734,69.226663,69.473328,32.000000,32.000000,32.000000,32.000000,102.415315,32.000000,67.390408,67.218904,67.495899,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500397,0.000000,14.999940,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.402843,67.847312,79.176954,-400.187276,-0.026691,0.019452,0.000000,14.237220,80.010521,-0.000032,66.264106,79.520335,67.096364,77.837545,67.295860,79.151232,66.379108,79.436625,-0.171156,0.037342,32.025740,-235.807821,79.267484,-0.991916,0.142883,-0.001703,0.000000,0.837240,-Inf,NaN,Inf,2.377813,-0.853456,0.997682,0.072199,0.052485,69.230542,69.488417,32.000000,32.000000,32.000000,32.000000,102.890656,32.000000,67.388036,67.206124,67.483556,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500216,0.000000,15.000051,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.298625,67.848139,79.182847,-400.184973,-0.025456,0.019422,0.000000,14.233081,80.011776,0.000172,66.256668,79.564278,67.110293,77.755049,67.276064,79.138944,66.395369,79.383515,-0.158846,0.037132,32.025740,-235.813756,79.277214,-0.991924,0.139475,-0.003308,-0.000000,-20.664331,Inf,NaN,Inf,2.446865,-0.875777,0.998765,0.071936,0.052523,69.232631,69.476803,32.000000,32.000000,32.000000,32.000000,102.883897,32.000000,67.385730,67.200903,67.501880,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500000,0.000000,14.999881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.294419,67.848415,79.200114,-400.183437,-0.024848,0.019402,0.000000,14.238219,80.071664,-0.000246,66.264738,79.495019,67.107668,77.863899,67.298422,79.176025,66.403076,79.457376,-0.151639,0.036828,32.025740,-235.809109,79.341415,-0.991903,0.140665,-0.001901,-0.000000,-7.879613,-Inf,NaN,Inf,2.356963,-0.864253,0.997155,0.072459,0.052057,69.246958,69.467876,32.000000,32.000000,32.000000,32.000000,103.237560,32.000000,67.388516,67.219510,67.501671,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500577,0.000000,15.000077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.386821,67.848415,79.183684,-400.183437,-0.025846,0.019376,0.000000,14.236934,80.075937,-0.000302,66.244887,79.456861,67.074884,77.859670,67.279789,79.148991,66.362677,79.412507,-0.159910,0.036582,32.025740,-235.807453,79.242562,-0.991875,0.142540,0.000172,-0.000000,-55.822306,Inf,NaN,Inf,2.433449,-0.919048,0.998540,0.071513,0.052543,69.229946,69.439657,32.000000,32.000000,32.000000,32.000000,103.060564,32.000000,67.365311,67.178398,67.472554,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500216,0.000000,15.000077,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.319186,67.845380,79.161207,-400.183693,-0.027108,0.019423,0.000000,14.239503,79.935825,-0.000114,66.257445,79.472912,67.073669,77.863548,67.295645,79.151885,66.373236,79.422911,-0.172074,0.036334,32.025740,-235.811091,79.357058,-0.991857,0.141278,-0.003452,-0.000000,-21.826578,Inf,NaN,Inf,2.436781,-0.873169,0.998811,0.071597,0.052469,69.230503,69.452671,32.000000,32.000000,32.000000,32.000000,102.549707,32.000000,67.371589,67.200914,67.479355,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500613,0.000000,14.999855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.350356,67.849243,79.189169,-400.184717,-0.026582,0.019437,0.000000,14.239075,80.032642,-0.000480,66.253253,79.494738,67.076191,77.780018,67.258611,79.150316,66.364849,79.422156,-0.184411,0.036080,32.025740,-235.808416,79.283534,-0.991843,0.141512,-0.001577,-0.000000,-56.984553,Inf,NaN,Inf,2.369695,-0.865318,0.997441,0.072722,0.051901,69.233773,69.444728,32.000000,32.000000,32.000000,32.000000,102.386272,32.000000,67.377856,67.188032,67.492204,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500541,0.000000,14.999991,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
79.420497,67.846208,79.195368,-400.185485,-0.025427,0.019395,0.000000,14.235079,80.015735,-0.000551,66.272567,79.503738,67.113426,77.825098,67.307096,79.113399,66.398458,79.359557,-0.196798,0.035850,32.025740,-235.813228,79.293733,-0.991838,0.140773,-0.000333,-0.000000,-19.647365,Inf,NaN,Inf,2.415758,-0.868329,0.998008,0.072090,0.052532,69.241940,69.464934,32.000000,32.000000,32.000000,32.000000,102.363709,32.000000,67.398020,67.223187,67.488318,50.126582,100.000000,25.886076,10.778589,7.445614,30.379747,38.734177,39.395615,0.000000,-27.500613,0.000000,14.999761,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.053000,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.015000,0.230000,0.000000,0.050000,0.800000,0.000000,-0.006000,0.700000,0.000000
