OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, September 18, 2019
1:42:21 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
77.248264,67.160727,77.087046,67.200637,-13.562666,-13.498330,28.671796,14.248208,77.617998,-1.045305,66.949973,77.092161,67.033981,76.120966,67.016906,76.897308,66.918833,76.768507,-0.308758,-3.082376,32.000000,-235.754578,77.388115,-1.439866,NaN,Inf,3.238609,-3.442182,0.998677,0.000000,0.000000,-40.001993,0.000000,67.180859,67.115492,67.283393,67.405355,67.874306,67.312948,32.000000,67.185561,67.044225,67.080867,67.403151,0.000000,0.000000,0.000000,0.000000,57.343592,-335.701908,0.000000,0.000000
77.259943,67.158527,77.152077,67.200362,-9.142819,-9.075252,29.985471,14.249921,77.567737,-0.703731,66.968775,77.073894,67.056132,76.186950,67.023239,76.779883,66.932767,76.783442,-0.207970,-2.062792,32.000000,-235.753522,77.431107,-1.106485,NaN,Inf,3.238609,-3.442182,0.998677,0.000000,0.000000,-40.000734,0.000000,67.184799,67.134005,67.302193,67.421239,67.859814,67.319260,32.000000,67.216853,67.056802,67.077205,67.399598,0.000000,0.000000,0.000000,0.000000,59.970943,-335.703742,0.000000,0.000000
77.248939,67.158252,77.112016,67.200637,-8.673519,-8.605033,28.743499,14.250063,77.595011,-0.667877,66.935589,77.108960,67.038709,76.062138,67.045793,76.847825,66.944739,76.755344,-0.197253,-1.954408,32.000000,-235.750264,77.439734,-1.070912,21.728671,-0.057782,3.240268,-3.368332,0.998604,0.000000,0.000000,-40.001678,-0.000051,67.183447,67.125575,67.308709,67.404862,67.882133,67.318700,32.000000,67.202970,67.033963,67.075186,67.415728,0.000000,0.000000,0.000000,0.000000,57.486997,-335.701541,0.000000,0.000000
77.244274,67.159077,77.081753,67.199261,-8.248542,-8.180995,28.851822,14.245497,77.556286,-0.635162,66.952482,77.065896,67.068226,76.152511,67.028675,76.760791,66.935516,76.812809,-0.187591,-1.856680,32.000000,-235.759585,77.457194,-1.038420,23.463424,-0.054061,3.247088,-3.400157,0.998228,0.000000,0.000000,-40.001888,-0.000060,67.185466,67.142999,67.317807,67.411045,67.874169,67.331543,32.000000,67.209987,67.029341,67.090551,67.410255,0.000000,0.000000,0.000000,0.000000,57.703644,-335.702494,0.000000,0.000000
77.274731,67.159627,77.141811,67.199261,-7.863096,-7.796727,29.339593,14.245925,77.595122,-0.605311,66.934660,77.053329,67.038376,76.082305,67.033798,76.853465,66.942139,76.722312,-0.178834,-1.768124,32.000000,-235.754239,77.506896,-1.009432,15.226638,-0.051208,3.251370,-3.348164,0.997896,0.000000,0.000000,-40.001154,-0.000068,67.186259,67.127138,67.307088,67.411982,67.875937,67.340389,32.000000,67.208427,67.017806,67.083597,67.423950,0.000000,0.000000,0.000000,0.000000,58.679186,-335.702641,0.000000,0.000000
77.273786,67.159627,77.031984,67.199261,-7.513689,-7.446924,28.889083,14.244783,77.538084,-0.578262,66.964168,76.982177,67.035213,76.210523,67.033549,76.850694,66.927296,76.675626,-0.170862,-1.687460,32.000000,-235.756200,77.482585,-0.983000,26.142236,-0.047969,3.229357,-3.422153,0.998280,0.000000,0.000000,-40.001521,-0.000053,67.185573,67.121872,67.291042,67.398435,67.869886,67.318100,32.000000,67.195709,67.009646,67.084597,67.397875,0.000000,0.000000,0.000000,0.000000,57.778165,-335.700220,0.000000,0.000000
77.251730,67.159902,77.127749,67.199811,-7.195051,-7.127049,28.805221,14.250920,77.495516,-0.553746,66.968449,77.047766,67.051491,76.156302,67.050251,76.808100,66.932439,76.763872,-0.163573,-1.613737,32.000000,-235.750883,77.459843,-0.958685,27.361026,-0.046532,3.230057,-3.442086,0.996871,0.000000,0.000000,-40.000629,-0.000092,67.196544,67.125350,67.318370,67.416186,67.873067,67.333771,32.000000,67.217211,67.038836,67.091718,67.423411,0.000000,0.000000,0.000000,0.000000,57.610443,-335.702128,0.000000,0.000000
77.245750,67.159902,77.058270,67.198710,-6.903062,-6.833481,28.805047,14.245497,77.582763,-0.530887,66.953231,77.102120,67.033672,76.083671,67.036590,76.792083,66.950010,76.752736,-0.156884,-1.546061,32.000000,-235.756962,77.454746,-0.936726,17.562008,-0.044678,3.246671,-3.381508,0.998395,0.000000,0.000000,-40.000682,-0.000045,67.173313,67.116690,67.308507,67.408822,67.880267,67.313502,32.000000,67.187364,67.009354,67.071398,67.408094,0.000000,0.000000,0.000000,0.000000,57.610094,-335.701614,0.000000,0.000000
77.286049,67.160452,77.048764,67.200087,-6.631811,-6.563030,28.812437,14.245211,77.537532,-0.509989,66.955446,77.120677,67.042894,76.136728,67.029572,76.797013,66.952657,76.804524,-0.150723,-1.483730,32.000000,-235.755116,77.417750,-0.916104,18.892717,-0.042842,3.251102,-3.407370,0.997573,0.000000,0.000000,-40.001233,-0.000065,67.174711,67.147649,67.296121,67.410589,67.851666,67.302365,32.000000,67.202038,66.996508,67.071877,67.400335,0.000000,0.000000,0.000000,0.000000,57.624875,-335.702641,0.000000,0.000000
77.274465,67.160452,77.084669,67.200087,-6.381072,-6.313250,28.717357,14.252347,77.528160,-0.490895,66.956128,77.076482,67.053761,76.190192,67.030447,76.801378,66.937938,76.765299,-0.145029,-1.426151,32.000000,-235.749620,77.475301,-0.897054,17.488971,-0.041110,3.221800,-3.371470,0.996930,0.000000,0.000000,-40.001442,-0.000079,67.205373,67.132514,67.308465,67.400456,67.866914,67.305968,32.000000,67.204391,67.000298,67.076916,67.410178,0.000000,0.000000,0.000000,0.000000,57.434714,-335.701467,0.000000,0.000000
77.249356,67.159077,77.022984,67.198710,-6.149174,-6.081647,29.009310,14.245497,77.586358,-0.472868,66.960120,77.166607,67.043186,76.060344,67.047773,76.838532,66.954448,76.798607,-0.139753,-1.372783,32.000000,-235.755815,77.461273,-0.879712,17.549779,-0.039684,3.230380,-3.385945,0.997544,0.000000,0.000000,-40.001075,-0.000061,67.194821,67.144027,67.298205,67.420997,67.884116,67.342329,32.000000,67.214530,67.027615,67.098818,67.417942,0.000000,0.000000,0.000000,0.000000,58.018621,-335.702715,0.000000,0.000000
77.258714,67.157976,77.102547,67.201188,-5.934846,-5.866425,28.799176,14.246496,77.571504,-0.456079,66.951995,77.147789,67.049411,76.100983,67.029010,76.807098,66.925032,76.796994,-0.134849,-1.323180,32.000000,-235.755143,77.450361,-0.863577,14.292817,-0.037857,3.247604,-3.377665,0.997070,0.000000,0.000000,-40.001023,-0.000070,67.187473,67.123772,67.304700,67.400021,67.853583,67.325097,32.000000,67.219360,66.998029,67.066320,67.391866,0.000000,0.000000,0.000000,0.000000,57.598352,-335.702715,0.000000,0.000000
77.266948,67.158802,77.030989,67.199261,-5.735497,-5.665846,28.655866,14.242928,77.556659,-0.440680,66.949576,77.065602,67.054032,76.130367,67.032384,76.819014,66.950077,76.769267,-0.130279,-1.276965,32.000000,-235.756580,77.382672,-0.848570,12.210801,-0.036779,3.239572,-3.349448,0.997979,0.000000,0.000000,-40.001416,-0.000047,67.207936,67.130497,67.308135,67.428012,67.869496,67.339771,32.000000,67.216551,67.004733,67.075105,67.406081,0.000000,0.000000,0.000000,0.000000,57.311732,-335.700073,0.000000,0.000000
77.264652,67.158802,77.132574,67.199261,-5.548118,-5.478503,30.104853,14.244926,77.517961,-0.426244,66.953526,77.035437,67.077097,76.164990,67.063789,76.750442,66.946560,76.758042,-0.126010,-1.233795,32.000000,-235.761794,77.387280,-0.834295,16.072852,-0.035695,3.234297,-3.395131,0.996946,0.000000,0.000000,-40.001731,-0.000068,67.210664,67.151545,67.313630,67.430177,67.885387,67.339022,32.000000,67.216218,67.015311,67.088180,67.422543,0.000000,0.000000,0.000000,0.000000,60.209706,-335.702128,0.000000,0.000000
77.259698,67.157976,77.119726,67.199536,-5.315733,-5.247158,29.887411,14.248922,77.524245,-0.408210,66.939075,77.067697,67.039086,76.192313,67.010767,76.816207,66.929929,76.782116,-0.120737,-1.180466,32.000000,-235.752717,77.407429,-0.816991,15.850507,-0.032854,3.235998,-3.399969,0.998291,0.000000,0.000000,-40.001888,-0.000037,67.189039,67.104520,67.288573,67.386393,67.859098,67.300645,32.000000,67.194488,67.003942,67.067652,67.393015,0.000000,0.000000,0.000000,0.000000,59.774823,-335.700660,0.000000,0.000000
77.272924,67.161003,77.070383,67.199536,-5.154328,-5.086061,28.686648,14.245069,77.584296,-0.395860,66.927142,77.118910,67.022183,76.172147,67.005936,76.805019,66.930406,76.821685,-0.117066,-1.143343,32.000000,-235.754767,77.430171,-0.804926,11.533964,-0.033138,3.238420,-3.353542,0.998188,0.000000,0.000000,-40.001626,-0.000038,67.174944,67.103331,67.266300,67.405746,67.867625,67.302933,32.000000,67.183871,67.013270,67.053245,67.395573,0.000000,0.000000,0.000000,0.000000,57.373296,-335.701027,0.000000,0.000000
77.266557,67.160452,77.085022,67.201739,-3.803564,-3.733852,28.650808,14.243356,77.480925,-0.195107,66.954769,77.066842,67.065190,76.158200,67.023138,76.838510,66.941150,76.807240,-0.086254,-0.543524,32.000000,-235.761069,77.370047,-0.608630,10.131723,-0.032005,3.232072,-3.336449,0.997379,0.000000,0.000000,-40.002098,-0.000052,67.198177,67.144469,67.311177,67.417319,67.868376,67.327828,32.000000,67.199610,67.048374,67.076272,67.414221,0.000000,0.000000,0.000000,0.000000,57.301616,-335.701394,0.000000,0.000000
77.237163,67.159352,77.119557,67.198985,-0.056180,0.016628,30.127419,14.245925,77.534486,-0.002205,66.943333,77.095401,67.027866,76.100575,67.027032,76.755352,66.944209,76.780099,-0.000793,0.032782,32.000000,-235.755550,77.390727,-0.420075,8.375346,-0.023528,3.236237,-3.357941,0.997651,0.000000,0.000000,-40.001233,-0.000034,67.180003,67.121714,67.294652,67.414947,67.873909,67.312551,32.000000,67.209727,67.020620,67.068922,67.410203,0.000000,0.000000,0.000000,0.000000,60.254838,-335.702348,0.000000,0.000000
77.246419,67.159352,77.060808,67.198985,-0.056336,0.016625,28.794654,14.246068,77.519266,-0.001832,66.948111,77.124782,67.030552,76.147372,67.026387,76.831932,66.928200,76.820072,-0.000792,0.032777,32.000000,-235.757375,77.417138,-0.420231,-0.037922,0.000100,3.256913,-3.381200,0.998477,0.000000,0.000000,-40.001626,0.000000,67.183563,67.115699,67.291489,67.394720,67.859101,67.310221,32.000000,67.202401,67.021640,67.077021,67.397947,0.000000,0.000000,0.000000,0.000000,57.589308,-335.701834,0.000000,0.000000
77.277929,67.160452,77.114345,67.199261,-0.054691,0.016599,29.965698,14.247352,77.572360,-0.002054,66.946706,77.135001,67.061090,76.104449,67.048608,76.796383,66.950519,76.791484,-0.000791,0.032782,32.000000,-235.749534,77.392317,-0.420373,-0.037922,0.000100,3.256913,-3.381200,0.998477,0.000000,0.000000,-40.001626,0.000000,67.165079,67.128024,67.296005,67.410057,67.866942,67.320149,32.000000,67.207334,67.019288,67.058430,67.402360,0.000000,0.000000,0.000000,0.000000,59.931396,-335.700440,0.000000,0.000000
77.274629,67.159352,77.018901,67.201188,-0.054200,0.016621,28.845610,14.242643,77.542318,-0.002190,66.960312,77.128667,67.065899,76.124372,67.055085,76.807157,66.947146,76.812566,-0.000791,0.032777,32.000000,-235.757357,77.456950,-0.420371,-0.044678,0.000100,3.227815,-3.379036,0.997883,0.000000,0.000000,-40.000603,0.000000,67.205005,67.151298,67.324105,67.436072,67.914989,67.348247,32.000000,67.212123,67.024098,67.089888,67.420632,0.000000,0.000000,0.000000,0.000000,57.691221,-335.701761,0.000000,0.000000
77.258308,67.161278,77.085156,67.199811,-0.055601,0.016617,28.718042,14.253203,77.590796,-0.002159,66.958473,77.078151,67.069083,76.168536,67.038695,76.872152,66.943213,76.894626,-0.000790,0.032797,32.000000,-235.749256,77.309246,-0.420472,-0.039468,0.000104,3.229157,-3.359976,0.996691,0.000000,0.000000,-40.001364,0.000000,67.195244,67.134042,67.308619,67.409350,67.889115,67.315696,32.000000,67.208708,67.025617,67.077667,67.420030,0.000000,0.000000,0.000000,0.000000,57.436083,-335.701981,0.000000,0.000000
77.244658,67.161278,77.086465,67.199811,-0.057513,0.016593,28.893634,14.245782,77.616553,-0.002178,66.940940,77.085674,67.034612,76.123270,67.028782,76.888526,66.955123,76.848028,-0.000789,0.032794,32.000000,-235.752579,77.391073,-0.420754,-0.019069,0.000104,3.243174,-3.295008,0.997759,0.000000,0.000000,-40.001469,0.000000,67.173846,67.131378,67.319089,67.384440,67.876282,67.323251,32.000000,67.195449,67.012792,67.062761,67.394059,0.000000,0.000000,0.000000,0.000000,57.787269,-335.702715,0.000000,0.000000
77.270554,67.159902,77.031817,67.198985,-0.056867,0.016610,28.862973,14.245354,77.558268,-0.002413,66.958226,77.060393,67.043000,76.079287,67.035925,76.800416,66.934637,76.747533,-0.000790,0.032749,32.000000,-235.756941,77.388687,-0.420760,-0.028189,0.000104,3.253286,-3.341571,0.997952,0.000000,0.000000,-40.001416,0.000000,67.188334,67.125882,67.300689,67.394762,67.862054,67.331493,32.000000,67.206606,67.042419,67.088638,67.405629,0.000000,0.000000,0.000000,0.000000,57.725946,-335.703375,0.000000,0.000000
77.278322,67.157976,77.113050,67.201739,-0.055461,0.016588,29.892576,14.252204,77.570348,-0.002340,66.926733,77.150086,67.020185,76.156282,67.022680,76.726754,66.929577,76.903422,-0.000790,0.032733,32.000000,-235.746485,77.453295,-0.421095,-0.048181,0.000104,3.232726,-3.395870,0.996910,0.000000,0.000000,-40.001128,0.000000,67.163291,67.113328,67.283705,67.385688,67.844666,67.311179,32.000000,67.183375,67.005442,67.050414,67.385172,0.000000,0.000000,0.000000,0.000000,59.785151,-335.703595,0.000000,0.000000
77.250964,67.157976,77.052428,67.200362,-0.054188,0.016556,28.778875,14.245925,77.546581,-0.002180,66.932833,77.102061,67.017187,76.157180,67.010101,76.789089,66.920312,76.729494,-0.000790,0.032735,32.000000,-235.754403,77.424337,-0.420956,-0.018889,0.000100,3.225048,-3.274835,0.997861,0.000000,0.000000,-40.001574,0.000000,67.171513,67.130295,67.291054,67.404691,67.858666,67.306873,32.000000,67.194056,67.027428,67.050331,67.389229,0.000000,0.000000,0.000000,0.000000,57.557751,-335.701981,0.000000,0.000000
77.244566,67.157976,77.131363,67.200362,-0.055473,0.016513,28.696343,14.249493,77.680245,-0.002427,66.950472,77.127557,67.026867,76.165805,67.006873,76.839594,66.927663,76.791665,-0.000791,0.032725,32.000000,-235.751163,77.473263,-0.420805,-0.044845,0.000104,3.245314,-3.394977,0.997430,0.000000,0.000000,-40.000997,0.000000,67.159711,67.124321,67.301336,67.419133,67.844813,67.312159,32.000000,67.186436,67.015457,67.065009,67.405318,0.000000,0.000000,0.000000,0.000000,57.392686,-335.701687,0.000000,0.000000
77.270371,67.160727,77.099853,67.199536,-0.057710,0.016416,28.621669,14.248351,77.519751,-0.002372,66.946667,77.157441,67.031447,76.158791,67.035196,76.879360,66.932576,76.887162,-0.000791,0.032729,32.000000,-235.753452,77.481748,-0.420737,-0.033289,0.000104,3.250053,-3.356045,0.998534,0.000000,0.000000,-40.001390,0.000000,67.169203,67.126736,67.284498,67.405628,67.872083,67.315303,32.000000,67.194577,67.031697,67.067923,67.405650,0.000000,0.000000,0.000000,0.000000,57.243339,-335.700880,0.000000,0.000000
77.264736,67.160727,77.026760,67.201188,-0.056346,0.016416,29.189006,14.244355,77.575084,-0.002136,66.950059,77.137689,67.044832,76.078452,67.028178,76.825982,66.926830,76.795343,-0.000793,0.032744,32.000000,-235.755809,77.507610,-0.420692,-0.020265,0.000104,3.233686,-3.289920,0.997793,0.000000,0.000000,-40.001311,0.000000,67.193851,67.122656,67.310203,67.404274,67.876970,67.316031,32.000000,67.204464,67.047166,67.062573,67.382842,0.000000,0.000000,0.000000,0.000000,58.378013,-335.700660,0.000000,0.000000
77.251091,67.160177,77.151618,67.199536,-0.054665,0.016351,28.715275,14.247495,77.557303,-0.002406,66.958600,77.061721,67.051534,76.145863,67.024054,76.817387,66.925437,76.699069,-0.000792,0.032731,32.000000,-235.755128,77.392296,-0.420630,-0.035421,0.000102,3.237861,-3.352476,0.996920,0.000000,0.000000,-40.000734,0.000000,67.165812,67.132504,67.318321,67.410311,67.872603,67.293761,32.000000,67.201759,67.042627,67.063030,67.403093,0.000000,0.000000,0.000000,0.000000,57.430549,-335.701394,0.000000,0.000000
77.259242,67.159077,77.136386,67.200362,-0.053962,0.016326,28.621007,14.244926,77.547053,-0.002450,66.950410,77.092128,67.054490,76.145741,67.025345,76.786786,66.921771,76.843580,-0.000792,0.032702,32.000000,-235.758516,77.442265,-0.420363,-0.050719,0.000103,3.247419,-3.422762,0.998712,0.000000,0.000000,-40.001049,0.000000,67.188376,67.111768,67.314970,67.402382,67.855526,67.331204,32.000000,67.199657,67.043501,67.075980,67.401093,0.000000,0.000000,0.000000,0.000000,57.242014,-335.701394,0.000000,0.000000
77.279574,67.159077,77.058246,67.200362,-0.055625,0.016290,28.710533,14.246210,77.582822,-0.002151,66.950347,77.081229,67.056072,76.132670,67.049836,76.806650,66.955018,76.728147,-0.000793,0.032689,32.000000,-235.756084,77.448933,-0.420590,-0.024221,0.000103,3.240280,-3.311528,0.998410,0.000000,0.000000,-40.001128,0.000000,67.187897,67.129608,67.306061,67.418447,67.856607,67.334783,32.000000,67.221970,67.046333,67.082142,67.411852,0.000000,0.000000,0.000000,0.000000,57.421067,-335.702128,0.000000,0.000000
77.266682,67.161003,77.148621,67.200362,-0.057279,0.016302,28.614804,14.244498,77.590262,-0.002069,66.953617,77.051902,67.022661,76.165541,67.020992,76.831992,66.939573,76.790262,-0.000794,0.032696,32.000000,-235.755994,77.447221,-0.420397,-0.057503,0.000102,3.225221,-3.430685,0.997136,0.000000,0.000000,-40.001416,0.000000,67.179114,67.112914,67.296050,67.402193,67.868650,67.314366,32.000000,67.197386,67.047478,67.064550,67.409315,0.000000,0.000000,0.000000,0.000000,57.229607,-335.701981,0.000000,0.000000
77.261817,67.161553,77.021996,67.199261,-0.056923,0.016264,28.758736,14.246353,77.506150,-0.002213,66.957814,77.123930,67.039918,76.116664,67.047836,76.806141,66.934223,76.765672,-0.000794,0.032704,32.000000,-235.757581,77.427376,-0.420510,-0.039295,0.000103,3.236696,-3.369000,0.998472,0.000000,0.000000,-40.001416,0.000000,67.171266,67.115059,67.303503,67.415889,67.860707,67.323068,32.000000,67.199429,67.028926,67.070566,67.408129,0.000000,0.000000,0.000000,0.000000,57.517473,-335.701614,0.000000,0.000000
77.256419,67.162378,77.047187,67.198985,-0.055446,0.016264,28.719073,14.248922,77.569844,-0.002028,66.925908,77.088164,67.031592,76.088238,67.024928,76.859885,66.922501,76.797787,-0.000796,0.032706,32.000000,-235.752717,77.389971,-0.420210,-0.041597,0.000102,3.240850,-3.381953,0.996896,0.000000,0.000000,-40.001101,0.000000,67.158713,67.116245,67.292450,67.391934,67.847165,67.318258,32.000000,67.180464,67.035173,67.074314,67.388504,0.000000,0.000000,0.000000,0.000000,57.438146,-335.704035,0.000000,0.000000
77.257989,67.162378,77.081773,67.198985,-0.054674,0.016275,28.694605,14.245639,77.594836,-0.001741,66.962694,77.095603,67.049640,76.151022,67.027573,76.781469,66.942466,76.810666,-0.000797,0.032707,32.000000,-235.757311,77.356178,-0.420507,-0.031679,0.000102,3.245673,-3.346327,0.997292,0.000000,0.000000,-40.001285,0.000000,67.199493,67.142455,67.302108,67.408251,67.887600,67.313763,32.000000,67.207608,67.041981,67.088200,67.425526,0.000000,0.000000,0.000000,0.000000,57.389211,-335.701247,0.000000,0.000000
77.258051,67.159902,77.039327,67.198985,-0.056361,0.016270,28.639438,14.247209,77.585129,-0.002085,66.949749,77.152563,67.055176,76.164990,67.033945,76.839430,66.947754,76.806849,-0.000798,0.032709,32.000000,-235.751316,77.400985,-0.420589,-0.034085,0.000102,3.244510,-3.356709,0.997719,0.000000,0.000000,-40.001364,0.000000,67.186045,67.123177,67.282399,67.411436,67.870816,67.321944,32.000000,67.201220,67.038774,67.085826,67.413331,0.000000,0.000000,0.000000,0.000000,57.278876,-335.702421,0.000000,0.000000
77.247562,67.159352,77.143679,67.200637,-0.058046,0.016323,28.696891,14.245211,77.599638,-0.002164,66.926756,77.068535,67.031904,76.127593,67.012328,76.826512,66.921690,76.787711,-0.000799,0.032697,32.000000,-235.756428,77.437655,-0.420697,-0.036615,0.000103,3.241989,-3.364837,0.997169,0.000000,0.000000,-40.001128,0.000000,67.169976,67.122095,67.281108,67.406400,67.844566,67.323151,32.000000,67.177031,67.013415,67.088783,67.393936,0.000000,0.000000,0.000000,0.000000,57.393782,-335.701834,0.000000,0.000000
77.245246,67.161003,77.095258,67.200087,-0.057723,0.016325,28.678884,14.245354,77.637862,-0.001985,66.954836,77.034403,67.047391,76.137197,67.037403,76.764234,66.949128,76.769897,-0.000799,0.032686,32.000000,-235.757760,77.436493,-0.420431,-0.032540,0.000103,3.249209,-3.353014,0.998655,0.000000,0.000000,-40.001862,0.000000,67.174097,67.132879,67.314410,67.415140,67.884502,67.326898,32.000000,67.199929,67.032237,67.071795,67.408045,0.000000,0.000000,0.000000,0.000000,57.357767,-335.701394,0.000000,0.000000
77.268910,67.161003,77.092465,67.200087,-0.056153,0.016316,28.860107,14.246496,77.586867,-0.002113,66.958621,77.102307,67.053823,76.093969,67.039672,76.873594,66.955437,76.857393,-0.000799,0.032668,32.000000,-235.751046,77.481035,-0.420397,-0.041338,0.000103,3.252575,-3.393713,0.998058,0.000000,0.000000,-40.001364,0.000000,67.197891,67.141269,67.307208,67.411269,67.863161,67.346752,32.000000,67.196056,67.029093,67.091135,67.410606,0.000000,0.000000,0.000000,0.000000,57.720214,-335.703375,0.000000,0.000000
77.274633,67.161278,77.127762,67.198985,-0.056228,0.016248,28.784532,14.248351,77.557179,-0.002334,66.924626,77.096202,67.045330,76.220942,67.012432,76.810420,66.935367,76.731267,-0.000798,0.032662,32.000000,-235.751977,77.457600,-0.420375,-0.030638,0.000102,3.235045,-3.334919,0.997716,0.000000,0.000000,-40.000734,0.000000,67.176990,67.123282,67.294513,67.397327,67.872938,67.314077,32.000000,67.186690,67.010604,67.065569,67.390543,0.000000,0.000000,0.000000,0.000000,57.569064,-335.701101,0.000000,0.000000
77.248872,67.158527,77.113006,67.199811,-0.057910,0.016263,29.935071,14.244783,77.598229,-0.002157,66.942388,77.084675,67.048993,76.165989,67.030259,76.828203,66.947005,76.706315,-0.000798,0.032669,32.000000,-235.762101,77.411611,-0.420536,-0.050771,0.000102,3.231081,-3.408713,0.998099,0.000000,0.000000,-40.001338,0.000000,67.184464,67.112435,67.310663,67.414724,67.876598,67.311912,32.000000,67.216998,67.021763,67.072564,67.415495,0.000000,0.000000,0.000000,0.000000,59.870142,-335.703668,0.000000,0.000000
77.248640,67.160727,77.071816,67.198710,-0.059374,0.016274,29.838962,14.249207,77.580589,-0.002175,66.957835,77.130845,67.064627,76.146270,67.054229,76.871253,66.968386,76.847698,-0.000799,0.032693,32.000000,-235.753088,77.443609,-0.420676,-0.050771,0.000102,3.231081,-3.408713,0.998099,0.000000,0.000000,-40.001206,0.000000,67.206259,67.147556,67.312538,67.427420,67.870983,67.345839,32.000000,67.210546,67.035734,67.073626,67.403988,0.000000,0.000000,0.000000,0.000000,59.677925,-335.701834,0.000000,0.000000
77.273158,67.159352,77.093247,67.198985,-0.057972,0.016269,28.654086,14.245925,77.612446,-0.002461,66.951778,77.029451,67.042894,76.179529,67.033737,76.816958,66.955625,76.759367,-0.000798,0.032697,32.000000,-235.754731,77.411611,-0.420691,-0.031594,0.000098,3.249786,-3.355079,0.997711,0.000000,0.000000,-40.001547,0.000000,67.183924,67.135628,67.317863,67.426917,67.876721,67.336179,32.000000,67.201301,67.039815,67.074376,67.432853,0.000000,0.000000,0.000000,0.000000,57.308173,-335.702128,0.000000,0.000000
77.274093,67.159352,77.017430,67.198985,-0.056323,0.016205,28.645144,14.249778,77.599138,-0.002400,66.939288,77.091944,67.033527,76.123351,67.017701,76.801580,66.900163,76.687477,-0.000798,0.032698,32.000000,-235.752681,77.423785,-0.420464,-0.050387,0.000102,3.230248,-3.408047,0.997672,0.000000,0.000000,-40.001075,0.000000,67.186754,67.125968,67.290766,67.375266,67.877930,67.316575,32.000000,67.190021,66.987971,67.060010,67.399472,0.000000,0.000000,0.000000,0.000000,57.290289,-335.702128,0.000000,0.000000
77.237722,67.160177,77.036906,67.198985,-0.055642,0.016145,28.667584,14.243927,77.606035,-0.002290,66.949978,77.034763,67.048348,76.179651,67.015868,76.741457,66.931329,76.855314,-0.000799,0.032708,32.000000,-235.756073,77.459376,-0.420628,-0.051220,0.000102,3.229555,-3.406125,0.996679,0.000000,0.000000,-40.001206,0.000000,67.177116,67.128403,67.289975,67.407358,67.865492,67.312038,32.000000,67.189230,67.004461,67.078997,67.387755,0.000000,0.000000,0.000000,0.000000,57.335168,-335.703962,0.000000,0.000000
77.251627,67.159352,77.123573,67.199261,-0.057490,0.016134,29.057755,14.250063,77.540913,-0.002550,66.944375,77.078260,67.045121,76.152184,67.031799,76.825660,66.933599,76.789135,-0.000798,0.032709,32.000000,-235.754526,77.386870,-0.420742,-0.019683,0.000102,3.257325,-3.312358,0.997400,0.000000,0.000000,-40.001731,0.000000,67.189794,67.134837,67.293057,67.414185,67.862747,67.318866,32.000000,67.199389,67.026635,67.063278,67.388360,0.000000,0.000000,0.000000,0.000000,58.115511,-335.701834,0.000000,0.000000
77.278060,67.159627,77.045740,67.200087,-0.058880,0.016216,28.668235,14.247352,77.539999,-0.002528,66.947395,77.072462,67.052053,76.153061,67.025822,76.818711,66.946216,76.690764,-0.000798,0.032717,32.000000,-235.755107,77.394275,-0.420726,-0.035358,0.000100,3.246196,-3.363866,0.998342,0.000000,0.000000,-40.001495,0.000000,67.198247,67.132881,67.312122,67.408274,67.870983,67.315452,32.000000,67.222619,67.041896,67.083535,67.413875,0.000000,0.000000,0.000000,0.000000,57.336470,-335.702494,0.000000,0.000000
77.275385,67.159627,77.140678,67.200087,-0.058456,0.016290,29.959217,14.243071,77.624628,-0.002227,66.938750,77.082151,67.028322,76.222676,67.032070,76.779064,66.945006,76.776918,-0.000797,0.032719,32.000000,-235.754307,77.493273,-0.420459,-0.061852,0.000102,3.226893,-3.449728,0.996994,0.000000,0.000000,-40.001180,0.000000,67.177053,67.130006,67.301403,67.390481,67.867344,67.331374,32.000000,67.184839,67.027738,67.067713,67.396017,0.000000,0.000000,0.000000,0.000000,59.918434,-335.701981,0.000000,0.000000
77.244207,67.158802,77.134807,67.198434,-0.056910,0.016255,29.942318,14.245069,77.565500,-0.002419,66.963874,77.055884,67.046745,76.164970,67.048834,76.767045,66.941157,76.766510,-0.000797,0.032703,32.000000,-235.754112,77.390849,-0.420326,-0.045031,0.000098,3.228873,-3.384364,0.998257,0.000000,0.000000,-40.001888,0.000000,67.194020,67.136565,67.308459,67.404612,67.873563,67.320531,32.000000,67.208132,67.049912,67.086971,67.418807,0.000000,0.000000,0.000000,0.000000,59.884636,-335.702788,0.000000,0.000000
77.232395,67.158802,77.047218,67.200637,-0.055122,0.016315,29.916341,14.242928,77.542767,-0.002569,66.962015,77.048058,67.050533,76.042768,67.044294,76.753822,66.919298,76.787060,-0.000797,0.032710,32.000000,-235.758547,77.363256,-0.420188,-0.040363,0.000098,3.251145,-3.388262,0.998584,0.000000,0.000000,-40.001049,0.000000,67.192148,67.145102,67.287978,67.425339,67.873479,67.318782,32.000000,67.208881,67.016641,67.077018,67.398621,0.000000,0.000000,0.000000,0.000000,59.832682,-335.702861,0.000000,0.000000
77.271814,67.159902,77.114205,67.198710,-0.056897,0.016344,28.645873,14.250777,77.628902,-0.002390,66.955728,77.006364,67.056736,76.133811,67.038421,76.833871,66.941699,76.748059,-0.000799,0.032733,32.000000,-235.752174,77.433921,-0.420149,-0.029294,0.000099,3.259897,-3.351109,0.997602,0.000000,0.000000,-40.000629,0.000000,67.206636,67.151263,67.291727,67.413687,67.873482,67.331272,32.000000,67.194312,67.045331,67.086970,67.414770,0.000000,0.000000,0.000000,0.000000,57.291746,-335.701247,0.000000,0.000000
77.270211,67.159902,77.016679,67.198710,-0.058495,0.016325,28.665528,14.244355,77.649121,-0.002113,66.961000,76.977688,67.058652,76.138482,67.048251,76.791920,66.932434,76.794690,-0.000798,0.032737,32.000000,-235.759743,77.423910,-0.420163,-0.049129,0.000103,3.231794,-3.402542,0.997960,0.000000,0.000000,-40.001311,0.000000,67.191960,67.134505,67.318659,67.416059,67.870860,67.316161,32.000000,67.224578,67.044332,67.083056,67.415914,0.000000,0.000000,0.000000,0.000000,57.331057,-335.700954,0.000000,0.000000
77.247406,67.160727,77.089295,67.200637,-0.057443,0.016352,28.629452,14.249350,77.625514,-0.002337,66.955791,77.036287,67.073077,76.129774,67.049355,76.826739,66.944260,76.783361,-0.000798,0.032759,32.000000,-235.750322,77.444241,-0.419856,-0.037803,0.000103,3.232980,-3.358566,0.996719,0.000000,0.000000,-40.001574,0.000000,67.201703,67.147163,67.320177,67.431312,67.885273,67.339325,32.000000,67.224431,67.033776,67.092487,67.422741,0.000000,0.000000,0.000000,0.000000,57.258904,-335.702348,0.000000,0.000000
77.272336,67.159352,77.127211,67.199261,-0.055723,0.016378,28.687510,14.247923,77.586986,-0.002115,66.956389,77.003672,67.050533,76.137809,67.032632,76.745453,66.943197,76.812623,-0.000799,0.032781,32.000000,-235.756339,77.373635,-0.419835,-0.032898,0.000103,3.252073,-3.356595,0.997953,0.000000,0.000000,-40.001154,0.000000,67.174827,67.124449,67.304712,67.408358,67.878971,67.318449,32.000000,67.205218,67.001233,67.084513,67.399202,0.000000,0.000000,0.000000,0.000000,57.375020,-335.702274,0.000000,0.000000
77.278509,67.159352,77.027740,67.200913,-0.054914,0.016351,28.731070,14.245211,77.575286,-0.001784,66.961952,77.021103,67.047410,76.124005,67.042419,76.722369,66.918403,76.844355,-0.000799,0.032793,32.000000,-235.757083,77.474040,-0.419822,-0.037590,0.000103,3.230857,-3.355983,0.998122,0.000000,0.000000,-40.001390,0.000000,67.192918,67.119641,67.311208,67.421928,67.865494,67.338681,32.000000,67.212546,67.024760,67.089718,67.416872,0.000000,0.000000,0.000000,0.000000,57.462140,-335.702201,0.000000,0.000000
77.261264,67.160452,77.093358,67.200637,-0.056772,0.016275,28.653949,14.252061,77.608940,-0.002108,66.944770,77.080745,67.020744,76.095456,67.005746,76.854386,66.920257,76.779542,-0.000798,0.032817,32.000000,-235.747447,77.427047,-0.419687,-0.026974,0.000103,3.226285,-3.307582,0.996755,0.000000,0.000000,-40.001521,0.000000,67.176453,67.123161,67.272703,67.400078,67.836999,67.310585,32.000000,67.193189,66.994758,67.057220,67.383346,0.000000,0.000000,0.000000,0.000000,57.307897,-335.698679,0.000000,0.000000
77.245906,67.160452,77.023788,67.200637,-0.058364,0.016241,28.728539,14.248636,77.554032,-0.002149,66.949091,77.047594,67.040874,76.156629,67.039212,76.812825,66.937931,76.768282,-0.000798,0.032841,32.000000,-235.753495,77.446301,-0.419559,-0.036002,0.000103,3.240158,-3.357662,0.997827,0.000000,0.000000,-40.001233,0.000000,67.169145,67.134588,67.292475,67.408609,67.873398,67.309959,32.000000,67.200473,67.008645,67.081099,67.411836,0.000000,0.000000,0.000000,0.000000,57.457078,-335.702568,0.000000,0.000000
77.269974,67.160727,77.010384,67.199536,-0.057033,0.016261,30.059267,14.245069,77.540821,-0.001979,66.947457,77.078138,67.056736,76.139196,67.013431,76.826533,66.912136,76.783160,-0.000798,0.032859,32.000000,-235.757390,77.387097,-0.419787,-0.039168,0.000102,3.251536,-3.383716,0.997125,0.000000,0.000000,-40.001049,0.000000,67.188317,67.120037,67.289729,67.396290,67.866078,67.322198,32.000000,67.202722,66.989948,67.077810,67.392710,0.000000,0.000000,0.000000,0.000000,60.118533,-335.701321,0.000000,0.000000
77.282753,67.160727,77.095097,67.199536,-0.055327,0.016213,28.703384,14.248636,77.557301,-0.001991,66.976366,77.138721,67.057589,76.245859,67.027196,76.799460,66.951236,76.797665,-0.000798,0.032868,32.000000,-235.751855,77.394743,-0.419820,-0.034969,0.000098,3.233982,-3.346848,0.996640,0.000000,0.000000,-40.001259,0.000000,67.202849,67.150807,67.302382,67.415601,67.881218,67.311957,32.000000,67.201638,67.010790,67.086158,67.423887,0.000000,0.000000,0.000000,0.000000,57.406768,-335.703668,0.000000,0.000000
77.261987,67.160727,77.020387,67.200362,-0.054977,0.016230,28.825908,14.252489,77.583708,-0.002263,66.929882,76.992645,67.029716,76.219860,67.011806,76.812440,66.937328,76.841186,-0.000796,0.032881,32.000000,-235.750133,77.440365,-0.419699,-0.043503,0.000102,3.224515,-3.375153,0.997572,0.000000,0.000000,-40.001154,0.000000,67.168543,67.113584,67.286378,67.397517,67.853577,67.302196,32.000000,67.180636,66.985825,67.060363,67.400828,0.000000,0.000000,0.000000,0.000000,57.651816,-335.702128,0.000000,0.000000
77.244165,67.160727,77.094487,67.200362,-0.056958,0.016246,28.739663,14.247780,77.607764,-0.002173,66.968881,77.044788,67.053198,76.122984,67.034881,76.908615,66.940368,76.850515,-0.000794,0.032869,32.000000,-235.754679,77.432066,-0.419552,-0.028259,0.000102,3.239898,-3.328865,0.996873,0.000000,0.000000,-40.001416,0.000000,67.190318,67.130781,67.314477,67.428943,67.877498,67.321970,32.000000,67.203327,66.999318,67.084680,67.416353,0.000000,0.000000,0.000000,0.000000,57.479326,-335.702201,0.000000,0.000000
77.280704,67.160452,77.032688,67.200087,-0.058347,0.016261,28.930204,14.247209,77.633670,-0.002081,66.960196,77.097660,67.045954,76.189785,67.036798,76.811560,66.943699,76.824969,-0.000795,0.032889,32.000000,-235.751479,77.420727,-0.419667,-0.023833,0.000102,3.253101,-3.324967,0.998062,0.000000,0.000000,-40.001259,0.000000,67.197395,67.125368,67.312022,67.414834,67.875044,67.314936,32.000000,67.211695,67.004565,67.103667,67.424678,0.000000,0.000000,0.000000,0.000000,57.860408,-335.701614,0.000000,0.000000
77.264852,67.159352,77.125562,67.199261,-0.057741,0.016334,28.780193,14.245782,77.555100,-0.002334,66.942580,77.088923,67.060650,76.113483,67.032757,76.809644,66.928045,76.837417,-0.000794,0.032912,32.000000,-235.756513,77.458458,-0.419556,-0.036437,0.000101,3.225760,-3.347300,0.996791,0.000000,0.000000,-40.001547,0.000000,67.180493,67.131364,67.287669,67.397559,67.879826,67.322219,32.000000,67.212318,66.989282,67.080475,67.413607,0.000000,0.000000,0.000000,0.000000,57.560386,-335.704475,0.000000,0.000000
77.238478,67.159352,77.105480,67.201188,-0.056038,0.016362,28.661527,14.241929,77.603547,-0.002318,66.943178,77.074349,67.045059,76.158241,67.023823,76.838876,66.940305,76.767288,-0.000793,0.032933,32.000000,-235.763808,77.395541,-0.419565,-0.027818,0.000102,3.236401,-3.322385,0.998197,0.000000,0.000000,-40.001678,0.000000,67.190255,67.113231,67.307817,67.404386,67.878746,67.325717,32.000000,67.197082,66.981183,67.084452,67.402555,0.000000,0.000000,0.000000,0.000000,57.323053,-335.703228,0.000000,0.000000
77.250505,67.159352,77.082427,67.201188,-0.054381,0.016379,28.779574,14.245925,77.598390,-0.002023,66.942996,77.136010,67.047598,76.160932,67.024698,76.759590,66.925965,76.710722,-0.000792,0.032950,32.000000,-235.756370,77.425643,-0.419569,-0.039048,0.000103,3.255940,-3.386831,0.998278,0.000000,0.000000,-40.001364,0.000000,67.190487,67.130534,67.314603,67.397436,67.862648,67.320015,32.000000,67.218440,66.986222,67.081579,67.399458,0.000000,0.000000,0.000000,0.000000,57.559149,-335.703302,0.000000,0.000000
77.272061,67.159352,77.115173,67.200913,-0.056324,0.016443,30.017203,14.249778,77.584919,-0.002213,66.956126,77.047923,67.040355,76.210134,67.014119,76.884047,66.943764,76.813009,-0.000792,0.032933,32.000000,-235.752025,77.517928,-0.419708,-0.048782,0.000103,3.247028,-3.414611,0.997824,0.000000,0.000000,-40.000997,0.000000,67.169982,67.131679,67.298743,67.408632,67.865518,67.320805,32.000000,67.199247,66.974812,67.074750,67.403516,0.000000,0.000000,0.000000,0.000000,60.034405,-335.700880,0.000000,0.000000
77.263209,67.159352,77.156180,67.200637,-0.058435,0.016512,28.659783,14.244926,77.587095,-0.002291,66.957449,77.085468,67.050742,76.140195,67.042421,76.779941,66.939684,76.706948,-0.000790,0.032942,32.000000,-235.758516,77.356770,-0.419864,-0.037688,0.000099,3.231060,-3.356265,0.997970,0.000000,0.000000,-40.001364,0.000000,67.188385,67.129680,67.303241,67.413962,67.888316,67.328633,32.000000,67.212905,66.992697,67.075146,67.412340,0.000000,0.000000,0.000000,0.000000,57.319567,-335.701834,0.000000,0.000000
77.243763,67.160177,77.054661,67.200087,-0.057859,0.016449,28.694896,14.246068,77.571566,-0.001991,66.950689,77.072640,67.056841,76.276079,67.031446,76.768533,66.949949,76.783180,-0.000789,0.032966,32.000000,-235.757702,77.452054,-0.419916,-0.037688,0.000099,3.231060,-3.356265,0.997970,0.000000,0.000000,-40.000734,0.000000,67.180747,67.143692,67.327531,67.426595,67.873487,67.320454,32.000000,67.213051,67.010041,67.083327,67.423850,0.000000,0.000000,0.000000,0.000000,57.389793,-335.701908,0.000000,0.000000
77.273380,67.161553,77.111353,67.200913,-0.056251,0.016411,28.704666,14.251490,77.599216,-0.001959,66.941674,77.051423,67.046017,76.132730,67.026865,76.748857,66.917556,76.746976,-0.000788,0.033007,32.000000,-235.752607,77.431861,-0.420192,-0.039201,0.000104,3.252848,-3.384647,0.997552,0.000000,0.000000,-40.001390,0.000000,67.172087,67.136282,67.290629,67.420498,67.873633,67.308529,32.000000,67.196545,67.007543,67.070420,67.394798,0.000000,0.000000,0.000000,0.000000,57.409332,-335.702494,0.000000,0.000000
77.283999,67.161553,77.011772,67.200913,-0.054588,0.016411,29.098191,14.246210,77.573180,-0.002114,66.969548,77.106732,67.061318,76.148657,67.052584,76.849024,66.980178,76.772549,-0.000788,0.033006,32.000000,-235.754281,77.379265,-0.420204,-0.043922,0.000103,3.232283,-3.379203,0.997903,0.000000,0.000000,-40.001652,0.000000,67.205145,67.137698,67.318768,67.429903,67.900089,67.349571,32.000000,67.216777,67.033257,67.109456,67.420355,0.000000,0.000000,0.000000,0.000000,58.196382,-335.700880,0.000000,0.000000
77.265082,67.159627,77.047121,67.200087,-0.056491,0.016410,28.883699,14.245782,77.597104,-0.001928,66.968721,77.014202,67.052617,76.157038,67.043047,76.852671,66.965606,76.729188,-0.000788,0.033031,32.000000,-235.756677,77.438716,-0.420332,-0.055476,0.000102,3.224419,-3.422789,0.996478,0.000000,0.000000,-40.001705,0.000000,67.198067,67.138947,67.295645,67.420935,67.876150,67.327282,32.000000,67.214884,67.024971,67.090345,67.422020,0.000000,0.000000,0.000000,0.000000,57.767398,-335.701321,0.000000,0.000000
77.244741,67.158527,77.111285,67.198985,-0.057853,0.016423,29.896822,14.244783,77.542661,-0.001677,66.959108,77.123498,67.050472,76.124229,67.045899,76.874815,66.953429,76.815850,-0.000788,0.033046,32.000000,-235.761118,77.465454,-0.420217,-0.057277,0.000103,3.236505,-3.440500,0.997179,0.000000,0.000000,-40.001101,0.000000,67.205043,67.143008,67.316585,67.421893,67.908306,67.344058,32.000000,67.214177,67.038650,67.098610,67.420253,0.000000,0.000000,0.000000,0.000000,59.793644,-335.701834,0.000000,0.000000
77.282379,67.158802,77.058782,67.200913,-0.056614,0.016434,30.058865,14.245639,77.561822,-0.002004,66.955160,77.061816,67.061027,76.098332,67.043547,76.810806,66.950287,76.811809,-0.000788,0.033045,32.000000,-235.756164,77.422583,-0.420485,-0.034376,0.000099,3.250474,-3.363814,0.998272,0.000000,0.000000,-40.001049,0.000000,67.189827,67.135703,67.302973,67.408284,67.870161,67.333777,32.000000,67.197650,67.022973,67.081269,67.421690,0.000000,0.000000,0.000000,0.000000,60.117730,-335.701394,0.000000,0.000000
77.284909,67.158802,77.151506,67.200913,-0.055145,0.016429,29.924353,14.249350,77.573214,-0.002050,66.969613,77.094277,67.067896,76.145761,67.040840,76.758940,66.939857,76.737164,-0.000788,0.033031,32.000000,-235.756715,77.447668,-0.420239,-0.041491,0.000099,3.222867,-3.363680,0.997107,0.000000,0.000000,-40.000813,0.000000,67.188973,67.119444,67.296939,67.415569,67.861635,67.342311,32.000000,67.212847,67.015685,67.078978,67.405853,0.000000,0.000000,0.000000,0.000000,59.848706,-335.701908,0.000000,0.000000
77.247691,67.159077,77.108580,67.198985,-0.054888,0.016423,30.035050,14.244783,77.549525,-0.001873,66.948192,77.106604,67.034174,76.138095,67.006686,76.841241,66.929947,76.735209,-0.000788,0.033051,32.000000,-235.754233,77.410469,-0.420294,-0.053865,0.000099,3.220993,-3.408810,0.998274,0.000000,0.000000,-40.001442,0.000000,67.179481,67.119527,67.287676,67.392572,67.863610,67.311820,32.000000,67.196506,67.014853,67.060241,67.401774,0.000000,0.000000,0.000000,0.000000,60.070100,-335.703522,0.000000,0.000000
77.249132,67.161278,77.031399,67.200637,-0.057084,0.016397,28.608769,14.246781,77.578000,-0.002020,66.945154,77.132156,67.056532,76.091970,67.024889,76.890829,66.928554,76.792056,-0.000787,0.033065,32.000000,-235.754202,77.452441,-0.420271,-0.044725,0.000099,3.248837,-3.400357,0.998199,0.000000,0.000000,-40.001442,0.000000,67.178921,67.124796,67.304871,67.408516,67.866650,67.336923,32.000000,67.201213,67.025139,67.070527,67.418279,0.000000,0.000000,0.000000,0.000000,57.217538,-335.702494,0.000000,0.000000
77.287131,67.162103,77.118007,67.198985,-0.058324,0.016460,28.857684,14.252489,77.663466,-0.002226,66.955721,77.037315,67.057323,76.055592,67.043173,76.940867,66.945023,76.769197,-0.000786,0.033078,32.000000,-235.755378,77.430412,-0.420292,-0.033284,0.000103,3.249972,-3.356646,0.997181,0.000000,0.000000,-40.001442,0.000000,67.189143,67.132521,67.312529,67.419919,67.872639,67.326682,32.000000,67.215117,67.029678,67.073400,67.422671,0.000000,0.000000,0.000000,0.000000,57.715367,-335.701614,0.000000,0.000000
77.273397,67.162103,77.038094,67.198985,-0.057602,0.016482,28.820621,14.248065,77.613769,-0.002086,66.963165,77.040201,67.041066,76.156058,67.015663,76.852509,66.900054,76.770160,-0.000785,0.033069,32.000000,-235.754229,77.367088,-0.420216,-0.048655,0.000103,3.222649,-3.390128,0.997812,0.000000,0.000000,-40.001390,0.000000,67.165828,67.120446,67.299606,67.394928,67.864716,67.319171,32.000000,67.200943,67.025910,67.056724,67.398530,0.000000,0.000000,0.000000,0.000000,57.641242,-335.702568,0.000000,0.000000
77.241561,67.160727,77.058384,67.199261,-0.055846,0.016445,29.925367,14.247209,77.607683,-0.001986,66.948568,77.076543,67.033676,76.098597,67.030762,76.813190,66.932408,76.762121,-0.000786,0.033064,32.000000,-235.750332,77.394948,-0.420229,-0.035529,0.000103,3.232821,-3.344443,0.996955,0.000000,0.000000,-40.001810,0.000000,67.172783,67.107832,67.279041,67.404749,67.855813,67.311927,32.000000,67.195364,66.996032,67.064323,67.397991,0.000000,0.000000,0.000000,0.000000,59.850734,-335.700734,0.000000,0.000000
77.256680,67.157976,77.115586,67.198985,-0.055122,0.016408,28.683593,14.241216,77.634377,-0.002292,66.951050,77.017432,67.049726,76.141541,67.034740,76.775253,66.939070,76.729845,-0.000786,0.033085,32.000000,-235.757965,77.409838,-0.420301,-0.038645,0.000099,3.255031,-3.382781,0.997629,0.000000,0.000000,-40.001338,0.000000,67.166954,67.130732,67.309785,67.393035,67.877800,67.326852,32.000000,67.208209,67.020414,67.074130,67.413391,0.000000,0.000000,0.000000,0.000000,57.367186,-335.703155,0.000000,0.000000
77.288527,67.161278,77.040594,67.197884,-0.057256,0.016397,28.686499,14.251919,77.611248,-0.002205,66.951546,77.082714,67.036549,76.112605,67.045299,76.805839,66.925830,76.709533,-0.000785,0.033088,32.000000,-235.746115,77.403410,-0.420096,-0.034571,0.000103,3.254947,-3.367936,0.997579,0.000000,0.000000,-40.000997,0.000000,67.180361,67.122488,67.302832,67.398569,67.874596,67.338630,32.000000,67.208333,67.019727,67.069695,67.410978,0.000000,0.000000,0.000000,0.000000,57.372998,-335.701321,0.000000,0.000000
77.276291,67.159627,77.100421,67.198985,-0.058540,0.016357,28.826259,14.245354,77.595205,-0.002114,66.949419,77.113835,67.038735,76.217456,67.015831,76.829426,66.928684,76.755695,-0.000783,0.033088,32.000000,-235.754810,77.378408,-0.420326,-0.055853,0.000103,3.220791,-3.415361,0.996792,0.000000,0.000000,-40.001993,0.000000,67.175304,67.127424,67.298941,67.392598,67.856564,67.331826,32.000000,67.200695,67.018582,67.069800,67.407587,0.000000,0.000000,0.000000,0.000000,57.652517,-335.702201,0.000000,0.000000
77.258469,67.159627,77.067425,67.198985,-0.057735,0.016313,28.723786,14.250349,77.628637,-0.002379,66.966499,77.011134,67.058637,76.163562,67.044488,76.916399,66.951294,76.758241,-0.000781,0.033083,32.000000,-235.748012,77.421582,-0.420106,-0.045633,0.000102,3.228201,-3.383841,0.997724,0.000000,0.000000,-40.000892,0.000000,67.190418,67.148368,67.306871,67.422586,67.869897,67.331847,32.000000,67.218201,67.023914,67.078045,67.409794,0.000000,0.000000,0.000000,0.000000,57.447573,-335.701101,0.000000,0.000000
77.257551,67.160452,77.021140,67.200087,-0.056067,0.016263,29.796211,14.245497,77.601885,-0.002354,66.950909,77.144354,67.047334,76.155610,67.032347,76.769918,66.949338,76.731025,-0.000781,0.033078,32.000000,-235.755159,77.423093,-0.420310,-0.046826,0.000103,3.241402,-3.404555,0.997527,0.000000,0.000000,-40.001023,0.000000,67.213857,67.131006,67.322629,67.420861,67.882316,67.317634,32.000000,67.206067,67.020103,67.072986,67.395768,0.000000,0.000000,0.000000,0.000000,59.592422,-335.702641,0.000000,0.000000
77.271382,67.157976,77.127584,67.198434,-0.054563,0.016252,30.064477,14.247067,77.487741,-0.002093,66.939764,77.166715,67.020460,76.178386,67.011292,76.802780,66.928124,76.757081,-0.000781,0.033058,32.000000,-235.751786,77.454195,-0.420526,-0.051108,0.000099,3.242908,-3.422863,0.996940,0.000000,0.000000,-40.001862,0.000000,67.159755,67.107711,67.278546,67.382194,67.846582,67.293948,32.000000,67.197367,66.982813,67.046108,67.394124,0.000000,0.000000,0.000000,0.000000,60.128953,-335.704622,0.000000,0.000000
77.259611,67.162653,77.055477,67.199811,-0.056622,0.016196,29.001115,14.246638,77.575242,-0.002289,66.954654,77.125353,67.035906,76.178611,67.035492,76.834133,66.938952,76.757143,-0.000780,0.033047,32.000000,-235.753198,77.415098,-0.420470,-0.044428,0.000098,3.230188,-3.382249,0.998139,0.000000,0.000000,-40.001075,0.000000,67.175579,67.118539,67.297320,67.406377,67.852864,67.319799,32.000000,67.203237,67.000761,67.078628,67.394126,0.000000,0.000000,0.000000,0.000000,58.002229,-335.701981,0.000000,0.000000
77.243769,67.162653,77.117977,67.199811,-0.058192,0.016166,28.999404,14.242500,77.571921,-0.002416,66.963359,76.976320,67.061115,76.170231,67.027392,76.823312,66.934393,76.855356,-0.000781,0.033040,32.000000,-235.761106,77.385670,-0.420188,-0.043449,0.000101,3.243584,-3.393030,0.997358,0.000000,0.000000,-40.001469,0.000000,67.186424,67.123556,67.303397,67.403713,67.855609,67.311722,32.000000,67.193078,67.003490,67.079691,67.395812,0.000000,0.000000,0.000000,0.000000,57.998809,-335.701101,0.000000,0.000000
77.276426,67.160177,77.115573,67.199811,-0.058407,0.016167,30.023862,14.243784,77.553266,-0.002225,66.950373,77.182113,67.053164,76.225510,67.038596,76.754516,66.935891,76.787426,-0.000781,0.033069,32.000000,-235.759822,77.398702,-0.420121,-0.020887,0.000101,3.255320,-3.315389,0.998371,0.000000,0.000000,-40.001075,0.000000,67.178763,67.122556,67.294616,67.403673,67.866385,67.332080,32.000000,67.191789,66.983876,67.083397,67.403553,0.000000,0.000000,0.000000,0.000000,60.047724,-335.703522,0.000000,0.000000
77.275655,67.159077,77.093301,67.199811,-0.056378,0.016175,30.079457,14.247209,77.611769,-0.001998,66.954820,77.034959,67.049105,76.204140,67.028704,76.823621,66.949528,76.758366,-0.000783,0.033069,32.000000,-235.756069,77.446180,-0.420311,-0.040735,0.000097,3.228652,-3.367428,0.997918,0.000000,0.000000,-40.000629,0.000000,67.185322,67.127450,67.301881,67.422591,67.876973,67.325608,32.000000,67.211545,67.006051,67.071010,67.413856,0.000000,0.000000,0.000000,0.000000,60.158915,-335.701834,0.000000,0.000000
77.250744,67.160727,77.133255,67.198710,-0.055410,0.016130,28.745021,14.248065,77.656100,-0.002288,66.959041,77.062130,67.049417,76.139746,67.018604,76.894558,66.934625,76.705843,-0.000782,0.033054,32.000000,-235.757999,77.390420,-0.420289,-0.049406,0.000097,3.228123,-3.402696,0.997640,0.000000,0.000000,-40.001442,0.000000,67.170836,67.111298,67.297074,67.399055,67.855530,67.317055,32.000000,67.189252,66.995120,67.070490,67.407699,0.000000,0.000000,0.000000,0.000000,57.490043,-335.702568,0.000000,0.000000
77.252568,67.160727,77.016804,67.198710,-0.056755,0.016162,28.786513,14.247923,77.568191,-0.002300,66.954781,77.115267,67.050937,76.158689,67.023873,76.897512,66.951987,76.791402,-0.000782,0.033047,32.000000,-235.755356,77.417035,-0.420070,-0.050697,0.000101,3.248227,-3.426905,0.998479,0.000000,0.000000,-40.000656,0.000000,67.184866,67.126578,67.300527,67.420406,67.873541,67.315097,32.000000,67.202281,67.004136,67.078256,67.401746,0.000000,0.000000,0.000000,0.000000,57.573026,-335.700807,0.000000,0.000000
77.278374,67.159627,77.116815,67.198985,-0.058732,0.016183,29.037175,14.249207,77.580916,-0.002143,66.970539,77.052226,67.057225,76.114135,67.036411,76.826108,66.931213,76.697353,-0.000783,0.033054,32.000000,-235.752924,77.387972,-0.420019,-0.039064,0.000101,3.246875,-3.380565,0.996948,0.000000,0.000000,-40.000839,0.000000,67.178249,67.116213,67.299925,67.412728,67.865451,67.334475,32.000000,67.213336,67.003762,67.074967,67.394298,0.000000,0.000000,0.000000,0.000000,58.074350,-335.702201,0.000000,0.000000
77.274020,67.159077,77.147271,67.200087,-0.057690,0.016223,28.631461,14.248065,77.629950,-0.002374,66.962456,77.139613,67.061284,76.098964,67.042972,76.852346,66.928903,76.781913,-0.000783,0.033071,32.000000,-235.756524,77.444915,-0.420191,-0.057141,0.000101,3.226659,-3.429816,0.997909,0.000000,0.000000,-40.000813,0.000000,67.171359,67.130557,67.306939,67.415162,67.867052,67.324422,32.000000,67.205779,67.019483,67.077362,67.406557,0.000000,0.000000,0.000000,0.000000,57.262922,-335.701981,0.000000,0.000000
77.257399,67.161553,77.018389,67.199536,-0.056205,0.016216,28.741588,14.250491,77.533660,-0.002390,66.940847,77.104678,67.013886,76.140051,67.009714,76.827066,66.926716,76.760343,-0.000783,0.033066,32.000000,-235.756229,77.443751,-0.420187,-0.029912,0.000102,3.220039,-3.314648,0.996816,0.000000,0.000000,-40.001128,0.000000,67.167508,67.138364,67.294869,67.405592,67.867055,67.316099,32.000000,67.199537,67.010801,67.068681,67.408118,0.000000,0.000000,0.000000,0.000000,57.483176,-335.701908,0.000000,0.000000
77.265645,67.158802,77.021078,67.199261,-0.055976,0.016160,28.633029,14.249493,77.622551,-0.002211,66.951891,77.107740,67.042654,76.124697,67.026832,76.869745,66.928675,76.789380,-0.000783,0.033078,32.000000,-235.750016,77.378794,-0.420343,-0.039913,0.000102,3.244122,-3.378413,0.996906,0.000000,0.000000,-40.001285,0.000000,67.157809,67.130329,67.288688,67.394000,67.859630,67.319492,32.000000,67.193355,66.992103,67.067889,67.393426,0.000000,0.000000,0.000000,0.000000,57.266057,-335.702715,0.000000,0.000000
77.286537,67.158802,77.104733,67.199261,-0.058095,0.016074,28.631645,14.251633,77.535945,-0.002254,66.948603,77.158774,67.045757,76.185237,67.019107,76.742481,66.942436,76.829392,-0.000784,0.033080,32.000000,-235.750334,77.417645,-0.420218,-0.036940,0.000102,3.235262,-3.358758,0.996835,0.000000,0.000000,-40.001574,0.000000,67.189055,67.122856,67.304362,67.413002,67.869885,67.318099,32.000000,67.195292,66.993541,67.075573,67.409264,0.000000,0.000000,0.000000,0.000000,57.263289,-335.701834,0.000000,0.000000
77.266838,67.161278,77.067395,67.198434,-0.059310,0.016052,28.640969,14.240359,77.583346,-0.002485,66.969179,77.126546,67.051357,76.127309,67.039287,76.853441,66.937754,76.782369,-0.000783,0.033063,32.000000,-235.761608,77.380429,-0.420214,-0.036261,0.000101,3.219789,-3.342747,0.997648,0.000000,0.000000,-40.001574,0.000000,67.194365,67.131914,67.288877,67.411254,67.886025,67.334250,32.000000,67.218106,67.005389,67.076177,67.417902,0.000000,0.000000,0.000000,0.000000,57.281937,-335.700954,0.000000,0.000000
77.256040,67.159352,77.145043,67.199261,-0.058362,0.015997,29.540885,14.247067,77.588745,-0.002396,66.964898,77.118471,67.056998,76.148697,67.033686,76.844991,66.939689,76.779445,-0.000785,0.033076,32.000000,-235.755884,77.352384,-0.419998,-0.039747,0.000101,3.236854,-3.373055,0.997419,0.000000,0.000000,-40.001495,0.000000,67.206708,67.135098,67.312730,67.410547,67.871591,67.317725,32.000000,67.210738,67.001037,67.068079,67.409015,0.000000,0.000000,0.000000,0.000000,59.081771,-335.700954,0.000000,0.000000
77.272551,67.159627,77.102171,67.199536,-0.056570,0.015957,29.895597,14.251776,77.577601,-0.002367,66.959813,77.090693,67.062349,76.139378,67.043203,76.765604,66.939982,76.832473,-0.000784,0.033092,32.000000,-235.753305,77.407346,-0.419963,-0.039011,0.000098,3.242929,-3.377166,0.998563,0.000000,0.000000,-40.001259,0.000000,67.197009,67.128729,67.312479,67.433187,67.876748,67.328297,32.000000,67.205907,67.008471,67.093416,67.388497,0.000000,0.000000,0.000000,0.000000,59.791193,-335.702421,0.000000,0.000000
77.289871,67.159627,77.147838,67.199536,-0.055083,0.015956,28.917928,14.249493,77.606698,-0.002651,66.968684,77.097506,67.073277,76.220289,67.065798,76.824926,66.955160,76.807173,-0.000784,0.033084,32.000000,-235.750507,77.393642,-0.419918,-0.032148,0.000096,3.230973,-3.338000,0.997795,0.000000,0.000000,-40.000682,0.000000,67.209687,67.140992,67.313709,67.429007,67.902104,67.350340,32.000000,67.225039,67.021068,67.114755,67.434053,0.000000,0.000000,0.000000,0.000000,57.835857,-335.701467,0.000000,0.000000
