OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Sunday, September 22, 2019
3:46:30 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.110168,64.578285,138.906464,137.208578,113.915022,-62.487501,30.293762,14.223092,138.526931,4.054839,59.156824,56.373150,136.221843,138.875780,135.046415,138.554002,81.198890,136.079601,-0.000609,0.036316,32.000000,-235.787235,138.003731,-0.175572,-283619.075678,-0.556110,18.503265,17.515288,2.487261,48.372154,75.050293,24.826269,-0.381153,158.734588,32.000000,173.763690,159.568151,161.253103,143.240908,32.000000,139.788218,68.026805,61.841451,90.730874,97.901277,76.802705,29.556962,28.571783,60.587525,36.637944,0.000000,0.000000
55.258082,64.613759,138.990380,137.214429,113.943475,-62.487424,29.119603,14.218240,138.665250,4.055879,59.134471,56.338247,136.108577,138.819869,135.049928,138.632758,81.232649,136.202729,-0.000608,0.036328,32.000000,-235.788153,137.993332,-0.175521,-283844.155500,-0.542714,19.231706,17.471152,2.520523,48.372154,75.270225,24.823909,-0.386761,157.922583,32.000000,174.570905,159.296003,158.247606,143.807877,32.000000,139.514798,68.049306,61.871660,90.748880,97.901277,76.747620,29.556962,28.589886,58.239206,36.763109,0.000000,0.000000
55.258942,64.636308,139.001749,137.236717,113.872340,-62.487377,29.297936,14.215100,138.638248,4.056898,59.020495,56.368245,136.146444,138.948373,135.107539,138.708500,81.298565,136.237788,-0.000608,0.036296,32.000000,-235.794079,137.914323,-0.175667,-283781.906953,-0.562975,19.125626,17.496898,2.515295,48.372154,75.171266,24.807990,-0.385811,158.052651,32.000000,174.601991,158.588953,159.534235,144.515809,32.000000,138.307046,68.058976,61.883078,90.735918,97.901277,76.675238,29.556962,28.589539,58.595872,36.765750,0.000000,0.000000
55.326864,64.636308,139.008047,137.236717,113.810006,-62.487319,28.353848,14.221522,138.586486,4.057373,58.950749,56.461570,136.199375,138.934567,135.129287,138.716225,81.237955,136.178261,-0.000608,0.036264,32.000000,-235.788476,137.918950,-0.175511,-283721.246930,-0.559572,19.147353,17.447919,2.515462,48.372154,75.286925,24.793460,-0.386111,158.850016,32.000000,173.578434,158.349347,163.068085,144.610254,32.000000,138.151711,68.037493,61.848028,90.721724,97.901277,76.692820,29.556962,28.600954,56.707696,36.774187,0.000000,0.000000
54.861583,64.596984,139.045426,137.248419,113.854030,-62.487255,28.826208,14.217098,138.528619,4.058373,59.076719,56.383887,136.211997,138.909426,135.080944,138.761021,81.265675,136.206975,-0.000608,0.036257,32.000000,-235.784541,137.977669,-0.175503,-283769.592334,-0.577417,19.082450,17.479770,2.512487,48.372154,75.265222,24.786301,-0.385768,159.140288,32.000000,173.413683,158.996739,164.177606,143.866503,32.000000,139.384303,68.038639,61.839964,90.766566,97.901277,76.538687,29.556962,28.580128,57.652416,36.684312,0.000000,0.000000
55.356388,64.592584,139.136269,137.231981,113.909245,-62.487236,29.464322,14.216099,138.639411,4.058988,59.272685,56.396371,136.169182,138.912016,134.952746,138.789521,81.295744,136.204507,-0.000608,0.036277,32.000000,-235.791604,137.957254,-0.175685,-283866.727422,-0.573234,19.488956,17.465923,2.534477,48.372154,75.454905,24.795165,-0.389990,158.428851,32.000000,173.987239,159.591941,160.590063,143.247491,32.000000,139.480265,68.009899,61.860872,90.712064,97.901277,76.650649,29.556962,28.577474,58.928643,36.985339,0.000000,0.000000
54.977356,64.668208,139.075901,137.215822,113.809136,-62.487174,28.346438,14.216099,138.518140,4.059460,59.487029,56.237994,136.094183,138.886079,135.046706,138.776646,81.340612,136.171205,-0.000608,0.036320,32.000000,-235.795047,138.073913,-0.175484,-283653.842730,-0.555260,19.010533,17.434662,2.513464,48.372154,75.302472,24.767261,-0.385831,157.801438,32.000000,174.418592,159.252873,158.028391,143.657743,32.000000,138.962828,68.043339,61.859783,90.744710,97.901277,76.745172,29.556962,28.577108,56.692877,36.669419,0.000000,0.000000
55.367175,64.668208,139.114041,137.215822,113.721334,-62.487126,29.152678,14.218954,138.568718,4.060189,59.446345,56.284056,136.130969,138.873272,135.092813,138.714146,81.369884,136.135698,-0.000609,0.036314,32.000000,-235.792520,137.901697,-0.175128,-283794.341353,-0.581687,19.448977,17.373704,2.529694,48.372154,75.426286,24.752443,-0.389446,158.019932,32.000000,174.438073,158.203491,160.444472,144.503259,32.000000,138.655113,68.046021,61.890137,90.727902,97.901277,76.627500,29.556962,28.616186,58.305355,36.798912,0.000000,0.000000
55.661021,64.750982,139.087377,137.222509,113.726444,-62.487105,28.944182,14.219952,138.691805,4.061221,59.377132,56.418092,136.182207,138.843114,135.073880,138.744644,81.324915,136.184363,-0.000608,0.036267,32.000000,-235.785457,137.824380,-0.175081,-283622.592355,-0.561188,19.075859,17.327275,2.512573,48.372154,75.247729,24.763615,-0.386413,158.944712,32.000000,173.491318,158.380779,163.445541,144.495766,32.000000,138.428402,68.038513,61.846961,90.748621,97.901277,76.816944,29.556962,28.659037,57.888363,36.773307,0.000000,0.000000
55.418834,64.778482,139.096159,137.248698,113.675394,-62.487013,28.726571,14.217669,138.668601,4.062527,59.524149,56.509372,136.211033,138.991560,135.020147,138.788483,81.306207,136.249498,-0.000609,0.036273,32.000000,-235.788396,137.996840,-0.175125,-283641.788313,-0.562047,18.878700,17.395759,2.498829,48.372154,75.417173,24.712553,-0.383722,159.072502,32.000000,173.312628,159.313778,163.550478,143.489721,32.000000,139.087638,67.996422,61.862379,90.756845,97.901277,76.690407,29.556962,28.673074,57.453142,36.677049,0.000000,0.000000
55.030498,64.809832,139.058535,137.260121,113.626969,-62.486939,29.197738,14.214102,138.811147,4.063426,59.425585,56.508404,136.126192,138.943459,134.973381,138.865590,81.370806,136.240054,-0.000608,0.036269,32.000000,-235.795569,138.138320,-0.174865,-283877.702963,-0.576313,19.428780,17.407696,2.523902,48.372154,75.365209,24.740667,-0.389185,158.377355,32.000000,174.025195,159.453512,160.078996,143.328327,32.000000,139.664735,67.982220,61.836760,90.732865,97.901277,76.706725,29.556962,28.689208,58.395475,36.658193,0.000000,0.000000
54.871049,64.774082,139.081335,137.250648,113.716497,-62.486816,30.441233,14.215386,138.737250,4.064008,59.531639,56.246377,136.078997,139.043108,135.017600,138.804128,81.389289,136.253092,-0.000609,0.036260,32.000000,-235.795105,138.175500,-0.174867,-283877.702963,-0.576313,19.428780,17.407696,2.523902,48.372154,75.604037,24.727187,-0.389185,157.827044,32.000000,174.419802,158.983713,158.065057,143.834155,32.000000,138.850693,67.997421,61.852492,90.748724,97.901277,76.435282,29.556962,28.689037,60.882467,36.997664,0.000000,0.000000
55.195766,64.774082,139.117201,137.250648,113.774463,-62.486723,28.935731,14.214244,138.557144,4.064623,59.644857,56.067366,136.152283,138.945722,135.102193,138.718563,81.395165,136.281333,-0.000609,0.036289,32.000000,-235.797394,138.038284,-0.175098,-283858.903473,-0.542973,19.656952,17.364586,2.534694,48.372154,75.440230,24.666631,-0.391140,158.088451,32.000000,174.203842,158.308933,160.958369,144.470299,32.000000,138.179316,68.018280,61.906604,90.772359,97.901277,76.620601,29.556962,28.670220,57.871462,36.818428,0.000000,0.000000
55.270422,64.878308,139.026360,137.262349,113.840762,-62.486656,29.460072,14.218811,138.570046,4.065148,59.785839,56.411265,136.187161,138.949962,135.084246,138.720033,81.320229,136.142085,-0.000608,0.036305,32.000000,-235.789713,137.812796,-0.174725,-283738.146072,-0.567500,19.345549,17.372351,2.520432,48.372154,75.438946,24.661202,-0.389376,158.929478,32.000000,173.261078,158.410954,163.914191,144.385341,32.000000,138.689123,68.010171,61.853604,90.761808,97.901277,76.658199,29.556962,28.724348,58.920144,36.724077,0.000000,0.000000
55.112620,64.982260,139.099413,137.303026,113.926350,-62.486628,28.143183,14.214530,138.653041,4.065648,59.796874,56.433298,136.215698,139.046820,135.050297,138.795611,81.348253,136.262193,-0.000608,0.036320,32.000000,-235.795961,138.009364,-0.174381,-283958.482934,-0.565928,19.574855,17.440871,2.526293,48.372154,75.436408,24.678957,-0.391211,159.177835,32.000000,173.284384,159.257661,162.978134,143.509598,32.000000,139.493352,68.002289,61.852787,90.787104,97.901277,76.625086,29.556962,28.778396,56.286366,36.956358,0.000000,0.000000
55.522163,64.937984,139.050921,137.305534,113.930403,-62.486619,29.144209,14.212389,138.618540,4.066140,59.725727,56.413777,136.168566,138.949413,134.980697,138.749793,81.353348,136.252380,-0.000609,0.036349,32.000000,-235.794495,138.048502,-0.174391,-283958.482934,-0.565928,19.574855,17.440871,2.526293,48.372154,75.543732,24.693460,-0.391211,158.187532,32.000000,174.049752,159.663992,159.536014,143.242295,32.000000,139.627541,67.990102,61.863554,90.771488,97.901277,76.535642,29.556962,28.778380,58.288419,36.693777,0.000000,0.000000
55.377598,64.937984,139.183325,137.305534,113.993236,-62.486606,29.104759,14.218525,138.837308,4.066767,59.655080,56.574067,136.104553,138.972678,135.048600,138.804334,81.377769,136.251008,-0.000608,0.036335,32.000000,-235.790326,138.017112,-0.174499,-283808.528420,-0.560016,19.197844,17.400183,2.504422,48.372154,75.537018,24.709930,-0.386099,157.768920,32.000000,174.450507,158.791142,158.291127,144.007667,32.000000,138.656079,67.979248,61.858906,90.787550,97.901277,76.495845,29.556962,28.755271,58.209518,36.808376,0.000000,0.000000
55.298605,64.900308,139.189494,137.288260,114.063922,-62.486552,28.624295,14.214244,138.886144,4.067425,59.207177,56.442597,136.174754,139.124998,135.084170,138.977862,81.346533,136.446533,-0.000607,0.036342,32.000000,-235.790673,138.027189,-0.174400,-283829.455259,-0.562398,19.335686,17.375100,2.513351,48.372154,75.601675,24.746752,-0.387499,158.259657,32.000000,173.833475,158.164258,161.484180,144.520424,32.000000,138.340536,68.000107,61.891649,90.777707,97.901277,76.466381,29.556962,28.735575,57.248590,36.958266,0.000000,0.000000
55.258692,64.768307,139.262597,137.261792,114.116048,-62.486519,29.060116,14.220095,138.870748,4.067697,59.269455,56.461768,136.216605,139.188596,135.118754,138.961548,81.305267,136.388557,-0.000607,0.036320,32.000000,-235.787937,138.192609,-0.174292,-283864.712461,-0.572685,19.373445,17.500722,2.517053,48.372154,75.637641,24.771929,-0.387578,158.991795,32.000000,173.180585,158.599475,163.743000,144.211919,32.000000,138.795343,68.027807,61.833661,90.795610,97.901277,76.508857,29.556962,28.666715,58.120233,36.878662,0.000000,0.000000
54.781399,64.797182,139.266980,137.247862,113.955690,-62.486492,29.564412,14.212674,138.842898,4.068393,59.542011,56.191523,136.203272,139.137131,135.059466,138.915990,81.317181,136.314697,-0.000606,0.036287,32.000000,-235.795685,138.116172,-0.174306,-283818.984622,-0.564347,19.279591,17.514010,2.520194,48.372154,75.688565,24.773738,-0.387607,159.062261,32.000000,173.254061,159.561990,162.475060,143.355175,32.000000,139.407826,68.041699,61.838438,90.815092,97.901277,76.444907,29.556962,28.666507,59.128824,36.872573,0.000000,0.000000
54.913954,64.915433,139.293462,137.271543,113.826601,-62.486452,28.772218,14.211247,138.909787,4.069330,59.846574,56.255883,136.079770,139.117434,135.042307,138.812050,81.392936,136.283071,-0.000606,0.036275,32.000000,-235.799571,137.984381,-0.174326,-283818.984622,-0.564347,19.279591,17.514010,2.520194,48.372154,75.650931,24.747958,-0.387607,157.865847,32.000000,174.443442,158.603508,158.412087,144.265706,32.000000,138.821369,68.052324,61.834477,90.815517,97.901277,76.373399,29.556962,28.681299,57.544435,36.909477,0.000000,0.000000
55.451083,64.915433,139.155402,137.271543,113.840066,-62.486465,29.202955,14.213103,138.820281,4.069997,59.642168,56.453638,136.126693,138.997597,135.049930,138.820913,81.403579,136.198082,-0.000605,0.036270,32.000000,-235.795093,137.823078,-0.174066,-283994.455737,-0.560121,19.766276,17.466444,2.542231,48.372154,75.526438,24.763432,-0.391776,158.310671,32.000000,173.582603,158.344157,161.895235,144.386394,32.000000,137.990225,68.055547,61.828506,90.803772,97.901277,76.394936,29.556962,28.742795,58.405909,36.745060,0.000000,0.000000
54.900851,64.977035,139.281095,137.294668,114.027220,-62.486384,27.970401,14.213388,138.604175,4.070289,59.465860,56.447751,136.170514,138.968845,135.091890,138.839778,81.396806,136.171922,-0.000605,0.036303,32.000000,-235.792513,137.782247,-0.174069,-283954.051773,-0.574187,19.757079,17.375418,2.536577,48.372154,75.584756,24.797552,-0.391237,158.950970,32.000000,173.086974,158.696305,164.207369,144.017325,32.000000,139.063628,68.068316,61.806593,90.859442,97.901277,76.455186,29.556962,28.774831,55.940801,36.933761,0.000000,0.000000
55.671023,64.903333,139.163453,137.294668,114.025445,-62.486313,29.387201,14.213531,138.738664,4.070623,59.612882,56.439772,136.205911,138.969151,134.996873,138.805858,81.457942,136.130112,-0.000605,0.036283,32.000000,-235.796468,137.926948,-0.174049,-284003.404380,-0.590900,19.831268,17.317858,2.536957,48.372154,75.545875,24.829075,-0.390602,158.869743,32.000000,173.341758,159.336907,161.891278,143.387355,32.000000,139.960911,68.011690,61.792284,90.850675,97.901277,76.286278,29.556962,28.736413,58.774402,36.914686,0.000000,0.000000
55.193969,64.847232,139.192410,137.277116,113.984941,-62.486273,29.622091,14.213103,138.680215,4.071009,59.666660,56.329211,136.126463,138.838059,134.973653,138.692323,81.522162,136.139968,-0.000604,0.036292,32.000000,-235.796077,137.839883,-0.173671,-283600.183634,-0.553684,19.021542,17.236517,2.499747,48.372154,75.514644,24.812894,-0.383018,157.835571,32.000000,174.136677,159.578252,158.518090,143.353339,32.000000,139.455155,68.032423,61.809819,90.872504,97.901277,76.431534,29.556962,28.736326,59.244182,36.716154,0.000000,0.000000
54.900589,64.847232,139.176802,137.277116,113.895349,-62.486295,29.192737,14.215814,138.524392,4.071164,59.639963,56.333709,136.104747,138.837997,135.004016,138.651030,81.570460,136.080321,-0.000605,0.036326,32.000000,-235.788120,137.848794,-0.173480,-283600.183634,-0.553684,19.021542,17.236517,2.499747,48.372154,75.559803,24.825220,-0.383018,157.714153,32.000000,174.253114,158.622746,159.176823,144.161750,32.000000,138.778723,68.042677,61.816797,90.853878,97.901277,76.547504,29.556962,28.706978,58.385474,36.786806,0.000000,0.000000
54.964277,64.878583,139.114566,137.278787,113.806385,-62.486219,29.107704,14.216528,138.666479,4.071416,59.510741,56.304372,136.070638,138.774602,135.041654,138.659241,81.615190,136.230890,-0.000606,0.036325,32.000000,-235.797077,137.863050,-0.173499,-283688.447168,-0.565963,19.701717,17.099930,2.535069,48.372154,75.333552,24.824617,-0.389703,158.534520,32.000000,173.454548,158.229641,162.332724,144.502639,32.000000,138.530683,68.017100,61.753316,90.841442,97.901277,76.306227,29.556962,28.723183,58.215409,36.718355,0.000000,0.000000
55.069083,64.914883,139.046855,137.294389,113.704064,-62.486133,29.902553,14.214102,138.657516,4.071514,59.586888,56.430271,136.192927,138.917032,135.033278,138.688432,81.609254,136.149129,-0.000607,0.036285,32.000000,-235.798356,137.815266,-0.173511,-283639.099888,-0.566935,19.671905,17.127962,2.531000,48.372154,75.405448,24.796660,-0.389007,158.959275,32.000000,172.962739,158.908994,164.140522,143.721955,32.000000,138.887449,68.041764,61.776908,90.886597,97.901277,76.462569,29.556962,28.741986,59.805106,36.787027,0.000000,0.000000
55.232641,64.908008,139.179349,137.302748,113.569408,-62.486091,28.009613,14.222664,138.803039,4.071712,59.684038,56.496174,136.196434,138.981221,134.952250,138.800649,81.621473,136.259553,-0.000607,0.036332,32.000000,-235.788154,138.016519,-0.173391,-283638.126226,-0.550755,19.607674,17.094395,2.524953,48.372154,75.423799,24.857557,-0.388367,158.571579,32.000000,173.445804,159.594460,161.569807,143.016606,32.000000,139.818130,68.019346,61.750970,90.886539,97.901277,76.323154,29.556962,28.741910,56.019226,36.861861,0.000000,0.000000
55.327703,64.908008,139.124712,137.302748,113.472892,-62.486069,29.184586,14.216099,138.857436,4.072190,59.725048,56.307517,136.141459,138.915931,135.006817,138.815598,81.688301,136.264253,-0.000607,0.036302,32.000000,-235.793735,138.162997,-0.173291,-283561.546962,-0.586036,19.444201,17.135523,2.519875,48.372154,75.503419,24.851787,-0.386398,157.726955,32.000000,174.274918,159.394738,158.396567,143.606791,32.000000,139.840192,68.020741,61.781288,90.910556,97.901277,76.339142,29.556962,28.738247,58.369172,36.757239,0.000000,0.000000
55.635736,64.888208,139.163767,137.291603,113.401966,-62.486031,30.227986,14.220238,138.760897,4.072356,59.632997,56.366884,136.114961,139.013867,135.070990,138.762857,81.674533,136.316874,-0.000608,0.036297,32.000000,-235.790744,137.882587,-0.173289,-283448.211167,-0.561371,19.353349,17.070964,2.514558,48.372154,75.519378,24.836497,-0.385502,157.636579,32.000000,174.361525,158.405387,159.237132,144.310895,32.000000,138.632310,68.030825,61.773849,90.883160,97.901277,76.333939,29.556962,28.727843,60.455972,36.749242,0.000000,0.000000
55.100198,64.879133,139.160265,137.274051,113.335931,-62.486011,28.894534,14.219810,138.777794,4.072916,59.601495,56.265583,136.144753,138.964338,135.107004,138.815560,81.678009,136.289348,-0.000608,0.036302,32.000000,-235.788058,137.946443,-0.173302,-283341.397057,-0.538638,19.039971,17.110144,2.501338,48.372154,75.547624,24.851131,-0.383188,158.469521,32.000000,173.381963,158.314276,162.756289,144.307930,32.000000,138.378232,68.031366,61.753442,90.900775,97.901277,76.253158,29.556962,28.723015,57.789067,36.967877,0.000000,0.000000
55.256166,64.923408,139.154590,137.269315,113.299041,-62.486025,29.234092,14.219667,138.732215,4.073210,59.693718,56.265277,136.179322,139.001225,135.101869,138.727734,81.596182,136.303896,-0.000610,0.036300,32.000000,-235.784431,138.037180,-0.173300,-283516.482218,-0.569556,19.542105,17.093376,2.525586,48.372154,75.527071,24.834583,-0.387554,158.935945,32.000000,173.006621,159.043119,164.103089,143.623316,32.000000,139.450051,68.013772,61.726078,90.936433,97.901277,76.211225,29.556962,28.722906,58.468184,36.670886,0.000000,0.000000
54.942300,64.923408,139.133298,137.269315,113.321977,-62.486010,27.933128,14.215957,138.712161,4.073178,59.690279,56.433426,136.223022,138.997025,134.981201,138.764769,81.643555,136.295126,-0.000610,0.036298,32.000000,-235.793714,138.005896,-0.173243,-283596.400914,-0.561247,19.437108,17.182229,2.518354,48.372154,75.525365,24.865398,-0.386491,158.348103,32.000000,173.622081,159.383539,160.751144,143.179528,32.000000,139.781920,67.984822,61.717025,90.939169,97.901277,76.275979,29.556962,28.745891,55.866256,36.653938,0.000000,0.000000
55.132635,64.930009,139.162281,137.283802,113.353511,-62.485872,29.598108,14.218383,138.786336,4.073236,59.668606,56.380298,136.097734,138.932732,134.967653,138.691247,81.630889,136.217727,-0.000611,0.036279,32.000000,-235.790469,137.877795,-0.173617,-283596.400914,-0.561247,19.437108,17.182229,2.518354,48.372154,75.564182,24.860494,-0.386491,157.629547,32.000000,174.331264,159.358162,158.014684,143.497328,32.000000,139.337737,67.981455,61.750090,90.968751,97.901277,76.215801,29.556962,28.749242,59.196215,36.741979,0.000000,0.000000
55.450520,64.890133,138.997105,137.280738,113.330629,-62.485764,29.006158,14.221522,138.585833,4.073437,59.470647,56.395296,136.086731,138.983994,135.051595,138.665213,81.606971,136.189851,-0.000611,0.036291,32.000000,-235.787985,138.007709,-0.173377,-283649.169394,-0.591105,19.737831,17.130620,2.532353,48.372154,75.467138,24.824617,-0.388664,157.672749,32.000000,174.145179,158.413297,160.062547,144.349114,32.000000,138.602702,67.986219,61.727232,90.946299,97.901277,76.225315,29.556962,28.728392,58.012317,36.946527,0.000000,0.000000
55.210814,64.873632,139.145929,137.269036,113.306545,-62.485697,28.915197,14.226374,138.670442,4.073651,59.389790,56.354665,136.127335,138.902878,135.049029,138.746991,81.531765,136.176583,-0.000612,0.036289,32.000000,-235.786083,138.134930,-0.173288,-283486.006020,-0.563407,19.218271,17.116354,2.506687,48.372154,75.538669,24.874132,-0.384455,158.585825,32.000000,173.356633,158.239951,163.173393,144.519589,32.000000,138.574653,67.996347,61.688825,90.952067,97.901277,76.181064,29.556962,28.719697,57.830394,36.767217,0.000000,0.000000
54.766172,64.835132,139.091083,137.252320,113.386325,-62.485687,29.113312,14.216528,138.627745,4.073635,59.448758,56.290402,136.139707,138.903961,135.022047,138.690206,81.447571,136.154983,-0.000612,0.036271,32.000000,-235.793471,137.985256,-0.173048,-283486.006020,-0.563407,19.218271,17.116354,2.506687,48.372154,75.446645,24.882393,-0.384455,158.873761,32.000000,173.156355,159.153103,163.467720,143.331823,32.000000,139.329055,67.966026,61.704792,90.982965,97.901277,76.181064,29.556962,28.719584,58.226624,36.759220,0.000000,0.000000
55.502301,64.835132,139.137931,137.252320,113.496956,-62.485600,28.165182,14.215671,138.501859,4.073592,59.724028,56.236916,136.150747,138.826599,134.930420,138.658221,81.493721,136.147271,-0.000612,0.036261,32.000000,-235.784657,137.928436,-0.173031,-283645.847718,-0.567875,19.430703,17.185151,2.520266,48.372154,75.543707,24.861989,-0.386185,158.115131,32.000000,173.667084,159.461545,160.431212,143.175013,32.000000,139.623000,67.964216,61.702549,90.999466,97.901277,76.164768,29.556962,28.699389,56.330363,36.755919,0.000000,0.000000
54.988390,64.859332,139.030824,137.250091,113.514805,-62.485615,29.066157,14.215529,138.704869,4.073769,59.855449,56.246357,136.037667,138.786653,134.971960,138.581805,81.465503,136.042491,-0.000612,0.036265,32.000000,-235.798240,137.742945,-0.172927,-283557.236670,-0.579542,19.113914,17.209030,2.506886,48.372154,75.361682,24.828761,-0.383799,157.580483,32.000000,174.362432,158.957867,158.097243,143.761255,32.000000,139.253979,67.956564,61.708669,91.013662,97.901277,76.302691,29.556962,28.711856,58.132314,36.796858,0.000000,0.000000
55.020605,64.955584,139.082255,137.264300,113.506216,-62.485575,29.315183,14.215814,138.534035,4.073898,59.786124,56.130012,136.094459,138.784165,135.061265,138.605396,81.460099,136.124886,-0.000612,0.036258,32.000000,-235.796643,137.784999,-0.172809,-283789.680389,-0.567435,19.629512,17.186597,2.528367,48.372154,75.481868,24.828236,-0.388450,157.912252,32.000000,174.147259,158.233753,160.269682,144.431902,32.000000,138.517959,67.990399,61.700852,90.994144,97.901277,76.272157,29.556962,28.761876,58.630366,36.644254,0.000000,0.000000
55.473809,65.007836,139.025339,137.289374,113.582399,-62.485501,27.973176,14.222093,138.630695,4.073921,59.889626,56.295480,136.150287,138.791586,135.043066,138.595214,81.429867,135.977392,-0.000612,0.036251,32.000000,-235.786594,137.822768,-0.172599,-283864.394385,-0.562395,19.694857,17.231834,2.527821,48.372154,75.374211,24.812291,-0.388441,158.697365,32.000000,173.155871,158.470786,163.383233,144.339006,32.000000,138.447569,67.971621,61.675227,91.007159,97.901277,76.204399,29.556962,28.761836,55.946351,36.778296,0.000000,0.000000
54.956525,65.007836,139.039553,137.289374,113.645052,-62.485523,29.087248,14.215529,138.600269,4.073871,60.051087,56.170336,136.141556,138.809328,135.016565,138.638195,81.430342,136.081179,-0.000611,0.036229,32.000000,-235.790864,138.013463,-0.172260,-283783.588740,-0.584123,19.313771,17.190749,2.506144,48.372154,75.431011,24.791389,-0.384660,158.941149,32.000000,173.168018,159.193167,163.331367,143.449813,32.000000,139.660330,67.970102,61.711832,91.033949,97.901277,76.270202,29.556962,28.789050,58.174495,36.812192,0.000000,0.000000
55.158784,65.080439,139.062584,137.321136,113.779763,-62.485527,29.923905,14.215814,138.664458,4.073952,60.082278,56.282541,136.114154,138.845664,134.961710,138.611915,81.447042,136.040327,-0.000610,0.036268,32.000000,-235.796152,137.900026,-0.172278,-283964.177180,-0.567613,19.808600,17.240463,2.529992,48.372154,75.369503,24.810796,-0.389503,157.996366,32.000000,174.014463,159.446391,159.480272,143.418271,32.000000,139.589104,67.952174,61.681617,91.038727,97.901277,76.272870,29.556962,28.826903,59.847810,36.944106,0.000000,0.000000
55.280321,65.091715,139.068004,137.338967,113.827818,-62.485539,28.255640,14.225661,138.516097,4.073926,59.986429,56.262175,136.075401,138.901349,134.960340,138.613124,81.408217,136.157097,-0.000611,0.036240,32.000000,-235.783355,137.915257,-0.172286,-283932.782784,-0.549610,19.687302,17.204012,2.521132,48.372154,75.453266,24.769411,-0.387595,157.558249,32.000000,174.444967,158.751989,157.769774,143.875771,32.000000,138.669177,67.954026,61.676777,91.031095,97.901277,76.182480,29.556962,28.832850,56.511281,36.753424,0.000000,0.000000
55.065111,65.083740,139.043571,137.349833,113.897509,-62.485558,29.061353,14.215243,138.446679,4.073999,59.759806,56.293179,136.135603,138.796971,135.048431,138.553976,81.453921,136.069793,-0.000611,0.036217,32.000000,-235.797050,137.966514,-0.172015,-283947.163268,-0.580659,19.582324,17.299283,2.515687,48.372154,75.364282,24.731121,-0.387216,158.033239,32.000000,174.069189,158.261511,161.006926,144.524634,32.000000,138.366694,67.970748,61.712902,91.032575,97.901277,76.083058,29.556962,28.832932,58.122706,36.647849,0.000000,0.000000
55.023122,65.083740,139.043257,137.349833,113.920121,-62.485546,30.035167,14.216528,138.746073,4.073985,59.618735,56.334098,136.189710,138.873130,135.087957,138.647506,81.433393,136.121029,-0.000612,0.036204,32.000000,-235.793471,137.892419,-0.172063,-283947.163268,-0.580659,19.582324,17.299283,2.515687,48.372154,75.439801,24.717064,-0.387216,158.769552,32.000000,173.308278,158.347670,163.711426,144.503465,32.000000,138.927869,67.970497,61.683314,91.024010,97.901277,76.223827,29.556962,28.828855,60.070334,36.967804,0.000000,0.000000
55.073557,65.018012,139.126352,137.338131,114.049521,-62.485461,28.839315,14.219952,138.646369,4.074203,59.558885,56.349381,136.193084,138.950941,135.031505,138.668859,81.399235,136.184037,-0.000612,0.036139,32.000000,-235.789882,138.056392,-0.172265,-283960.641019,-0.566994,19.780337,17.211379,2.525076,48.372154,75.538525,24.690681,-0.389607,158.883900,32.000000,173.307088,159.404546,162.556043,143.386076,32.000000,139.526820,67.952093,61.675248,91.010872,97.901277,76.200443,29.556962,28.794673,57.678630,36.782038,0.000000,0.000000
54.878813,64.929184,139.072362,137.323086,114.078616,-62.485389,29.225847,14.218954,138.842312,4.074215,59.742702,56.299813,136.138031,139.003774,134.991417,138.801013,81.418309,136.185160,-0.000613,0.036158,32.000000,-235.789406,138.151983,-0.172257,-284000.093026,-0.549074,19.820598,17.256676,2.526997,48.372154,75.572299,24.659498,-0.390189,157.973673,32.000000,173.990727,159.646669,159.199797,143.244964,32.000000,139.751582,67.948412,61.687046,91.031360,97.901277,76.181184,29.556962,28.748384,58.451694,36.671106,0.000000,0.000000
54.946496,64.925059,139.220837,137.322808,114.040207,-62.485351,28.459665,14.215957,138.684050,4.074134,59.782061,56.237364,136.094885,138.959832,135.051655,138.755642,81.412314,136.208771,-0.000613,0.036165,32.000000,-235.791911,137.996596,-0.172159,-283970.964318,-0.560953,19.709386,17.319833,2.526275,48.372154,75.669003,24.634976,-0.390363,157.752098,32.000000,174.474408,158.640230,158.302216,144.225745,32.000000,139.025642,67.960079,61.695448,91.036362,97.901277,76.221843,29.556962,28.746172,56.919330,36.943372,0.000000,0.000000
55.000520,64.996286,139.092444,137.335067,113.918700,-62.485361,28.870413,14.222807,138.818544,4.074163,59.746604,56.175503,136.120708,139.041720,135.102993,138.850826,81.385297,136.300343,-0.000613,0.036169,32.000000,-235.789323,137.985661,-0.172131,-283941.614522,-0.565687,19.804593,17.302750,2.534172,48.372154,75.453496,24.673791,-0.392282,158.207150,32.000000,173.893920,158.298751,161.245136,144.576914,32.000000,138.523901,67.965487,61.712630,91.020975,97.901277,76.180571,29.556962,28.746104,57.740827,36.803681,0.000000,0.000000
55.137838,64.996286,139.216909,137.335067,113.914217,-62.485287,29.498745,14.218668,138.696568,4.074210,59.842481,56.257943,136.217653,139.081463,135.101662,138.888573,81.334063,136.279717,-0.000613,0.036201,32.000000,-235.788380,138.012523,-0.172162,-283994.619127,-0.571350,19.754827,17.391397,2.528930,48.372154,75.661389,24.660835,-0.391128,158.808863,32.000000,173.173365,158.707440,163.733840,143.986184,32.000000,138.892426,67.976531,61.668021,91.016865,97.901277,76.166071,29.556962,28.783188,58.997489,36.698252,0.000000,0.000000
54.746327,65.040838,139.077293,137.350390,113.896038,-62.485270,28.155103,14.216385,138.715368,4.074236,59.951902,56.403641,136.198770,139.080158,135.036042,138.805778,81.357133,136.186999,-0.000613,0.036238,32.000000,-235.791319,137.955908,-0.172304,-283994.619127,-0.571350,19.754827,17.391397,2.528930,48.372154,75.567899,24.685094,-0.391128,158.847042,32.000000,173.445379,159.420491,162.327960,143.334941,32.000000,139.997773,67.970292,61.688137,91.039683,97.901277,76.129276,29.556962,28.806409,56.310205,36.767071,0.000000,0.000000
55.445251,65.102166,139.160595,137.387446,113.900701,-62.485216,29.072619,14.211533,138.639584,4.074138,60.077863,56.307336,136.207556,139.036482,135.018208,138.830263,81.440252,136.188023,-0.000612,0.036244,32.000000,-235.796827,137.862950,-0.172056,-284152.067853,-0.588948,20.043693,17.364815,2.540395,48.372154,75.602442,24.675653,-0.393173,157.803477,32.000000,174.333175,159.498266,158.899919,143.340909,32.000000,140.047144,67.973536,61.734988,91.052661,97.901277,76.076930,29.556962,28.838396,58.145237,36.741245,0.000000,0.000000
55.417656,65.106841,139.111407,137.410850,113.832231,-62.485147,29.691823,14.213245,138.856707,4.074140,59.940183,56.362328,136.151309,139.002307,135.047179,138.890321,81.484397,136.323593,-0.000613,0.036247,32.000000,-235.797081,137.945426,-0.172032,-283858.833799,-0.562495,19.435327,17.282191,2.509874,48.372154,75.544094,24.698286,-0.387553,157.574508,32.000000,174.497709,158.628100,158.308174,144.270396,32.000000,138.781110,67.950680,61.719085,91.027900,97.901277,76.165780,29.556962,28.838488,59.383645,36.842859,0.000000,0.000000
55.021651,65.106841,139.168446,137.410850,113.689323,-62.485095,28.263900,14.214958,138.654613,4.074104,59.807531,56.309949,136.209155,139.052794,135.084273,138.816086,81.579335,136.254133,-0.000614,0.036187,32.000000,-235.793566,138.010771,-0.171923,-283820.422193,-0.551075,19.466320,17.303523,2.510236,48.372154,75.618667,24.664087,-0.387290,158.454405,32.000000,173.695988,158.310378,162.056099,144.654426,32.000000,138.504617,67.961952,61.726670,91.023834,97.901277,76.163640,29.556962,28.841018,56.527799,36.755992,0.000000,0.000000
55.552770,65.099965,139.113170,137.418094,113.681179,-62.485040,29.141026,14.217098,138.894718,4.074076,59.847760,56.514649,136.267480,139.058850,135.125324,138.829146,81.575015,136.356830,-0.000615,0.036216,32.000000,-235.786344,138.149638,-0.172244,-283844.009793,-0.583533,19.845110,17.175044,2.529340,48.372154,75.629286,24.711661,-0.391451,158.941323,32.000000,173.173946,158.777723,164.140714,144.124041,32.000000,139.086731,67.979984,61.701674,91.062076,97.901277,76.139039,29.556962,28.837530,58.282052,36.688274,0.000000,0.000000
55.034762,65.056788,139.205304,137.407228,113.740161,-62.485000,30.117624,14.212104,139.017695,4.074162,59.704306,56.427624,136.251545,139.144880,135.033321,138.929435,81.640536,136.387421,-0.000614,0.036247,32.000000,-235.796584,138.136975,-0.172583,-283659.147499,-0.559965,19.330676,17.228950,2.504163,48.372154,75.666598,24.727423,-0.385911,158.572929,32.000000,173.556264,159.457986,161.563591,143.437706,32.000000,139.812544,67.929924,61.692307,91.049969,97.901277,76.143893,29.556962,28.815125,60.235248,36.875067,0.000000,0.000000
54.977124,64.947334,139.193806,137.369336,113.724128,-62.484916,28.663022,14.220523,138.978391,4.074572,59.585318,56.400957,136.196806,139.176463,135.038708,138.885702,81.694062,136.421143,-0.000613,0.036198,32.000000,-235.785378,138.026126,-0.172633,-283726.116717,-0.547398,19.782485,17.178194,2.529407,48.372154,75.712788,24.732013,-0.390386,157.777892,32.000000,174.276402,159.466644,158.526950,143.479788,32.000000,139.923900,67.947791,61.730004,91.101310,97.901277,76.086704,29.556962,28.815176,57.326044,36.736917,0.000000,0.000000
55.605828,64.947334,139.214035,137.369336,113.727002,-62.484898,29.216219,14.215671,138.998055,4.074648,59.566715,56.393019,136.172142,139.211577,135.082326,138.978474,81.775251,136.409272,-0.000612,0.036202,32.000000,-235.792033,138.349060,-0.172566,-283592.452149,-0.575676,19.728325,17.140942,2.531850,48.372154,75.679695,24.714913,-0.390663,157.739962,32.000000,174.482109,158.450608,159.016831,144.451165,32.000000,138.785704,67.936561,61.720784,91.052484,97.901277,75.988672,29.556962,28.758138,58.432438,36.797591,0.000000,0.000000
55.167828,64.937984,139.205330,137.343146,113.800581,-62.484883,28.102160,14.214958,139.076445,4.074844,59.446161,56.442823,136.187673,139.123102,135.139568,138.949076,81.776516,136.328571,-0.000613,0.036232,32.000000,-235.794221,138.027739,-0.172685,-283275.402237,-0.557702,19.127546,17.054024,2.503587,48.372154,75.785119,24.729338,-0.385542,158.507856,32.000000,173.581998,158.135864,162.451420,144.779747,32.000000,138.339641,67.949997,61.709177,91.058595,97.901277,76.102209,29.556962,28.753217,56.204321,36.935962,0.000000,0.000000
55.370197,64.901958,139.272609,137.342032,113.790466,-62.484808,28.992619,14.217812,138.913573,4.075038,59.536921,56.330022,136.241414,139.198221,135.083775,138.953560,81.759128,136.502174,-0.000612,0.036221,32.000000,-235.789072,137.876082,-0.172716,-283275.402237,-0.557702,19.127546,17.054024,2.503587,48.372154,75.765881,24.701118,-0.385542,158.984979,32.000000,173.110351,159.012315,163.977996,143.832604,32.000000,139.093959,67.951849,61.715233,91.091596,97.901277,76.027484,29.556962,28.734392,57.985237,36.751737,0.000000,0.000000
55.168544,64.931934,139.226815,137.339246,113.785584,-62.484779,28.930179,14.220951,139.001047,4.074973,59.937187,56.273059,136.184474,139.160089,135.059938,138.997118,81.889853,136.412103,-0.000612,0.036215,32.000000,-235.785113,138.081701,-0.172793,-283418.476507,-0.584902,19.536190,17.013807,2.523306,48.372154,75.702657,24.684858,-0.389067,157.703420,32.000000,174.452821,159.323379,158.260311,143.774111,32.000000,139.887984,67.960686,61.753051,91.118118,97.901277,76.068194,29.556962,28.749891,57.860358,36.722317,0.000000,0.000000
55.764176,65.012786,139.348654,137.350112,113.773338,-62.484764,28.160953,14.217384,138.973290,4.074967,59.739979,56.360944,136.146400,139.274136,135.107109,139.084819,81.990982,136.506317,-0.000610,0.036227,32.000000,-235.790976,138.344083,-0.172729,-283278.119576,-0.568143,19.529454,16.940788,2.523663,48.372154,75.803264,24.721417,-0.389819,157.718204,32.000000,174.322477,158.464462,159.543878,144.555024,32.000000,138.522254,67.951621,61.768642,91.098360,97.901277,76.157248,29.556962,28.749830,56.321906,36.918721,0.000000,0.000000
54.856398,65.012786,139.266710,137.350112,113.738263,-62.484662,29.352564,14.213388,139.128646,4.075028,59.603495,56.435406,136.202395,139.270793,135.149295,139.024595,81.953284,136.537418,-0.000610,0.036243,32.000000,-235.798578,137.982932,-0.172506,-283015.889909,-0.576879,19.042502,16.885111,2.498892,48.372154,75.779466,24.716461,-0.384559,158.613758,32.000000,173.423178,158.284870,163.053050,144.735933,32.000000,138.685451,67.968382,61.736081,91.118138,97.901277,76.125852,29.556962,28.791941,58.705128,36.948581,0.000000,0.000000
55.362371,64.998486,139.381591,137.364042,113.752533,-62.484651,29.692427,14.219952,139.170186,4.075184,59.544520,56.508245,136.207541,139.287471,135.107745,139.075653,81.925734,136.468402,-0.000608,0.036174,32.000000,-235.791030,138.467226,-0.172549,-283378.297773,-0.563619,19.909742,16.937808,2.538751,48.372154,75.896078,24.743710,-0.392257,159.021215,32.000000,173.191636,159.053674,164.106472,143.847066,32.000000,139.646727,67.954802,61.728266,91.135409,97.901277,76.043295,29.556962,28.784497,59.384854,36.857679,0.000000,0.000000
54.973125,64.956409,139.381925,137.371844,113.779470,-62.484680,29.008222,14.210819,139.122972,4.075630,59.579467,56.445020,136.268081,139.328744,135.005107,139.116554,81.981271,136.620877,-0.000606,0.036166,32.000000,-235.799015,138.342250,-0.172364,-283221.825466,-0.551508,19.410721,16.932071,2.517623,48.372154,75.934651,24.741087,-0.387755,158.271745,32.000000,173.590455,159.623267,160.639782,143.188263,32.000000,139.647437,67.925727,61.721185,91.125188,97.901277,76.082532,29.556962,28.762575,58.016445,36.933541,0.000000,0.000000
55.116676,64.881058,139.429567,137.355963,113.770424,-62.484713,29.279224,14.214815,139.081532,4.075924,59.630887,56.406619,136.147268,139.332577,135.068607,139.161295,82.029640,136.532479,-0.000608,0.036184,32.000000,-235.795184,138.447078,-0.172183,-283258.697953,-0.568883,19.741240,16.950059,2.535456,48.372154,75.888380,24.679430,-0.391133,157.626752,32.000000,174.370830,159.224735,158.102005,143.639105,32.000000,139.524681,67.938415,61.731872,91.120428,97.901277,75.883233,29.556962,28.762536,58.558449,36.913585,0.000000,0.000000
55.079527,64.881058,139.392193,137.355963,113.794016,-62.484721,27.989383,14.218383,139.061075,4.075990,59.556224,56.356582,136.183957,139.342180,135.146268,139.163069,82.047249,136.643948,-0.000607,0.036209,32.000000,-235.786535,138.271171,-0.172228,-283087.969639,-0.561878,19.528244,16.859071,2.529717,48.372154,75.948646,24.736943,-0.390921,157.932588,32.000000,174.332799,158.349830,160.272310,144.577117,32.000000,138.772088,67.948898,61.756261,91.119234,97.901277,76.038403,29.556962,28.723195,55.978765,36.660321,0.000000,0.000000
55.440405,64.896458,139.477912,137.347883,113.756766,-62.484729,29.016074,14.217669,139.054314,4.075971,59.377478,56.482245,136.218103,139.304926,135.120640,139.105639,81.943614,136.566512,-0.000606,0.036202,32.000000,-235.791182,138.283836,-0.172197,-283080.702821,-0.588211,19.563837,16.895201,2.530744,48.372154,75.946183,24.738753,-0.390219,158.831646,32.000000,173.313716,158.524272,163.243324,144.669936,32.000000,138.254100,67.951228,61.711256,91.106948,97.901277,75.949793,29.556962,28.731116,58.032148,36.796124,0.000000,0.000000
55.263507,64.899208,139.421516,137.348440,113.720775,-62.484726,29.411299,14.214387,139.115589,4.076401,59.526767,56.433318,136.247487,139.308169,135.096034,139.044174,81.925511,136.516543,-0.000605,0.036186,32.000000,-235.793317,138.304701,-0.171993,-283090.333643,-0.563329,19.234240,16.961507,2.515817,48.372154,75.997304,24.723148,-0.387339,159.086916,32.000000,173.087493,159.460201,163.708663,143.622429,32.000000,139.671175,67.960900,61.730638,91.141261,97.901277,75.971439,29.556962,28.732455,58.822599,36.920188,0.000000,0.000000
55.716940,64.906358,139.447968,137.334231,113.765864,-62.484746,28.135683,14.210962,138.824024,4.076804,59.618396,56.403091,136.196195,139.231826,134.969769,138.962845,81.973213,136.416969,-0.000606,0.036170,32.000000,-235.796086,138.112502,-0.172154,-283175.745684,-0.557736,19.405890,16.955514,2.522850,48.372154,75.856908,24.727869,-0.388949,158.178006,32.000000,173.860377,159.612734,160.180188,143.377676,32.000000,140.200350,67.930493,61.720119,91.119643,97.901277,76.049839,29.556962,28.732365,56.271365,36.894583,0.000000,0.000000
54.918949,64.906358,139.375545,137.334231,113.806316,-62.484687,29.244024,14.216242,138.814268,4.077029,59.598537,56.472696,136.116881,139.226666,135.009222,138.876694,82.035556,136.492606,-0.000605,0.036182,32.000000,-235.795560,138.391725,-0.172603,-283175.745684,-0.557736,19.405890,16.955514,2.522850,48.372154,75.951544,24.735160,-0.388949,157.730259,32.000000,174.380574,159.146132,157.819340,144.037305,32.000000,138.900767,67.952207,61.747442,91.166366,97.901277,76.038306,29.556962,28.736004,58.488049,36.751370,0.000000,0.000000
54.961718,64.899758,139.348018,137.317793,113.785786,-62.484751,29.722634,14.213673,138.751391,4.076997,59.496436,56.288360,136.139737,139.174997,135.068398,138.937198,81.984547,136.434209,-0.000604,0.036193,32.000000,-235.794686,138.243293,-0.172660,-282965.220129,-0.577774,18.980933,16.859777,2.502793,48.372154,75.924288,24.755852,-0.385045,157.993934,32.000000,174.106470,158.478000,160.971761,144.547734,32.000000,138.575287,67.956076,61.745054,91.161225,97.901277,76.019328,29.556962,28.732449,59.445267,36.918868,0.000000,0.000000
54.699826,64.876658,139.217963,137.305255,113.797281,-62.484713,28.844314,14.212960,138.639703,4.077426,59.573149,56.324520,136.198989,139.064173,135.079881,138.805124,81.934986,136.338979,-0.000605,0.036175,32.000000,-235.796219,138.134079,-0.172940,-283210.698650,-0.555253,19.695538,16.856761,2.535365,48.372154,75.817242,24.801328,-0.390835,158.812776,32.000000,173.170082,158.566215,163.927320,144.436184,32.000000,138.908632,67.958051,61.720225,91.141731,97.901277,75.871265,29.556962,28.720317,57.688628,36.893996,0.000000,0.000000
55.181757,64.922858,139.334610,137.315007,113.709252,-62.484664,29.510255,14.218954,138.836429,4.077601,59.637195,56.272198,136.212036,139.144715,135.026556,138.821385,81.893054,136.296327,-0.000607,0.036140,32.000000,-235.793340,138.037282,-0.172951,-283342.264565,-0.575159,19.924300,16.860363,2.545126,48.372154,75.906391,24.757845,-0.391985,158.874367,32.000000,173.136668,159.307487,163.442972,143.534208,32.000000,139.799970,67.947176,61.725192,91.149222,97.901277,75.954816,29.556962,28.744276,59.020511,36.795390,0.000000,0.000000
54.979702,64.938809,139.174426,137.330887,113.691241,-62.484610,28.796938,14.215529,138.802277,4.077676,59.607429,56.214519,136.180627,139.061521,135.014009,138.823991,81.897823,136.273639,-0.000606,0.036119,32.000000,-235.796437,137.906104,-0.172681,-283342.264565,-0.575159,19.924300,16.860363,2.545126,48.372154,75.769758,24.809511,-0.391985,158.026359,32.000000,173.910625,159.787129,159.695675,143.271828,32.000000,139.830000,67.918265,61.696904,91.142200,97.901277,75.940046,29.556962,28.744207,57.593877,36.689595,0.000000,0.000000
55.313755,64.938809,139.233931,137.330887,113.710691,-62.484597,28.791656,14.219952,138.715667,4.077700,59.510000,56.430437,136.101678,138.970679,135.028350,138.819777,81.881252,136.241661,-0.000605,0.036132,32.000000,-235.788735,138.019518,-0.172744,-283338.317468,-0.572953,19.717326,16.865977,2.531378,48.372154,75.789185,24.817641,-0.389349,157.608751,32.000000,174.231895,158.960584,158.339684,144.077955,32.000000,138.877443,67.947445,61.735102,91.155762,97.901277,75.908121,29.556962,28.752457,57.583312,36.817914,0.000000,0.000000
55.109892,64.861257,139.087397,137.335345,113.717560,-62.484529,29.428716,14.220095,138.659914,4.077673,59.429964,56.168568,136.164731,138.875393,135.067956,138.565836,81.871924,136.237722,-0.000604,0.036166,32.000000,-235.787117,137.866455,-0.172869,-283240.692919,-0.569225,19.397472,16.867103,2.517166,48.372154,75.652137,24.854069,-0.386508,158.008903,32.000000,173.978610,158.325191,161.273754,144.714149,32.000000,138.408982,67.936049,61.702249,91.124668,97.901277,75.934225,29.556962,28.711976,58.857432,36.766337,0.000000,0.000000
54.517825,64.874732,139.028279,137.312499,113.614597,-62.484489,28.073238,14.212246,138.461824,4.077575,59.636529,56.087785,136.195678,138.776683,135.071160,138.495403,81.799936,136.095037,-0.000603,0.036176,32.000000,-235.796769,137.749779,-0.172822,-283259.442418,-0.559069,19.514943,16.874527,2.523819,48.372154,75.559737,24.830334,-0.387172,158.742297,32.000000,173.206451,158.713495,164.114298,144.413982,32.000000,138.807888,67.958636,61.674298,91.138050,97.901277,76.089188,29.556962,28.718872,56.146476,36.695904,0.000000,0.000000
55.408358,64.989685,138.874932,137.298569,113.641525,-62.484489,28.955723,14.218240,138.421565,4.077532,59.716777,56.430674,136.200940,138.755434,134.983401,138.438487,81.782895,135.839192,-0.000602,0.036203,32.000000,-235.794381,137.813368,-0.172795,-283562.530108,-0.593135,20.097951,16.877569,2.550144,48.372154,75.369537,24.819267,-0.392537,158.898382,32.000000,173.217520,159.659338,162.924856,143.260905,32.000000,139.636235,67.936031,61.681277,91.159246,97.901277,76.031167,29.556962,28.718759,57.911447,36.703608,0.000000,0.000000
55.108787,64.989685,138.976279,137.298569,113.764110,-62.484456,29.548928,14.214958,138.533996,4.077460,59.527904,56.391980,136.165948,138.661290,134.951823,138.478394,81.747421,135.886025,-0.000601,0.036192,32.000000,-235.795041,137.576931,-0.172703,-283363.264829,-0.565005,19.358035,16.770845,2.506390,48.372154,75.482660,24.843709,-0.384632,157.851949,32.000000,174.176713,159.638431,159.286067,143.503647,32.000000,140.021561,67.946929,61.688905,91.159773,97.901277,75.937685,29.556962,28.778604,59.097855,36.754451,0.000000,0.000000
54.577677,64.941284,138.833503,137.294947,113.957604,-62.484439,28.199120,14.217384,138.207586,4.077704,59.367014,56.073592,136.040533,138.640715,134.972900,138.346526,81.786887,135.912121,-0.000603,0.036162,32.000000,-235.790320,137.668605,-0.173019,-283510.337506,-0.556998,19.644430,16.828988,2.521853,48.372154,75.350363,24.763248,-0.387143,157.658293,32.000000,174.474063,158.835024,158.521569,144.265910,32.000000,138.606286,67.967559,61.682031,91.153074,97.901277,75.868371,29.556962,28.753364,56.398239,36.732955,0.000000,0.000000
55.105383,64.827157,138.882336,137.275444,114.136593,-62.484446,29.152744,14.221094,138.213258,4.077616,59.276757,56.292370,136.196199,138.553238,135.052382,138.359526,81.814198,135.814459,-0.000603,0.036128,32.000000,-235.789068,137.499041,-0.173036,-283610.230940,-0.589875,20.106713,16.802151,2.543778,48.372154,75.363519,24.805629,-0.392556,158.212428,32.000000,173.781830,158.467608,161.982204,144.570060,32.000000,138.192797,67.962110,61.713419,91.169571,97.901277,75.930028,29.556962,28.693853,58.305489,36.775288,0.000000,0.000000
54.871995,64.791407,138.779804,137.255106,114.340253,-62.484401,29.745989,14.223806,138.465374,4.077357,59.310586,56.133131,136.139009,138.599994,135.012083,138.378047,81.711515,136.004897,-0.000604,0.036104,32.000000,-235.781931,137.655448,-0.173198,-283297.744908,-0.564360,19.485161,16.727568,2.520304,48.372154,75.206483,24.714415,-0.387305,158.915918,32.000000,173.145275,158.820599,164.395805,144.149968,32.000000,139.269953,67.961529,61.660030,91.171616,97.901277,75.928992,29.556962,28.693698,59.491977,36.695097,0.000000,0.000000
55.398793,64.791407,138.856793,137.255106,114.535294,-62.484352,28.404201,14.215100,138.294049,4.077073,59.366369,56.051654,136.141689,138.668774,134.954161,138.411879,81.709737,135.867558,-0.000604,0.036097,32.000000,-235.791620,137.852813,-0.173077,-283474.726802,-0.555657,19.673370,16.922404,2.529155,48.372154,75.328041,24.699702,-0.390414,158.724426,32.000000,173.444220,159.412916,162.282866,143.422893,32.000000,139.740456,67.929898,61.685575,91.160546,97.901277,75.847001,29.556962,28.674896,56.808402,36.660541,0.000000,0.000000
54.906672,64.741357,138.898771,137.244518,114.783768,-62.484407,29.121002,14.212817,138.317916,4.076860,59.427779,56.277433,136.141168,138.741202,134.967537,138.569478,81.740898,136.022639,-0.000605,0.036103,32.000000,-235.799804,137.751818,-0.173253,-283474.726802,-0.555657,19.673370,16.922404,2.529155,48.372154,75.379078,24.667077,-0.390414,157.687183,32.000000,174.373387,159.639187,159.091012,143.443205,32.000000,139.577263,67.948886,61.689619,91.193400,97.901277,75.961704,29.556962,28.648541,58.242003,36.778369,0.000000,0.000000
54.857539,64.767207,138.974096,137.255106,114.942592,-62.484386,30.242471,14.216956,138.516055,4.076919,59.272212,56.270688,136.074570,138.827230,135.012394,138.667981,81.722178,136.120804,-0.000603,0.036126,32.000000,-235.790093,137.809473,-0.173391,-283290.935420,-0.575777,19.168882,16.857733,2.506495,48.372154,75.479059,24.658160,-0.386300,157.576022,32.000000,174.494546,158.660304,158.843014,144.363460,32.000000,138.763994,67.959784,61.678807,91.158685,97.901277,75.897411,29.556962,28.661784,60.484943,36.912925,0.000000,0.000000
