OSU 80 Ton Compressor Load Stand
55.491782,64.744107,138.946341,137.263742,115.062452,-62.484364,28.673411,14.218954,138.590128,4.076994,59.203798,56.240036,136.085786,138.973106,135.081528,138.653355,81.699714,136.163449,-0.000602,0.036133,32.000000,-235.791045,137.996819,-0.173571,-283386.171883,-0.568119,19.589860,16.901670,2.529721,48.372154,75.440090,24.630308,-0.391172,158.388892,32.000000,173.635475,158.343174,162.306532,144.770586,32.000000,138.463480,67.967313,61.659990,91.165203,97.901277,75.806350,29.556962,28.649540,57.346822,36.815053,0.000000,0.000000
55.201910,64.689382,139.124255,137.266807,115.102939,-62.484398,29.200757,14.217241,138.780782,4.076952,59.112397,56.348456,136.192580,139.004671,135.102411,138.846564,81.652674,136.295104,-0.000602,0.036114,32.000000,-235.789315,137.978464,-0.173312,-283448.149988,-0.546659,19.663064,16.967780,2.533364,48.372154,75.603832,24.717169,-0.392004,158.827478,32.000000,173.270921,158.938217,164.248282,143.902303,32.000000,139.032956,67.980665,61.672186,91.153078,97.901277,75.899252,29.556962,28.649310,58.401513,36.773233,0.000000,0.000000
55.403413,64.689382,139.006205,137.266807,115.140170,-62.484395,30.288759,14.217098,138.620797,4.076580,59.203444,56.263521,136.180730,139.005181,135.026465,138.786772,81.657626,136.227543,-0.000602,0.036123,32.000000,-235.794048,138.062022,-0.173378,-283234.111996,-0.569238,19.032913,17.010855,2.503908,48.372154,75.514337,24.754803,-0.386802,158.489942,32.000000,173.526474,159.653265,161.763348,143.269272,32.000000,139.797098,67.974530,61.675225,91.172552,97.901277,75.811121,29.556962,28.620537,60.577518,36.815640,0.000000,0.000000
55.196773,64.622284,139.224082,137.254548,115.144835,-62.484419,28.610911,14.214530,138.866163,4.076522,59.323928,56.242109,136.135312,139.046004,135.025751,138.931535,81.721732,136.355404,-0.000602,0.036148,32.000000,-235.790716,138.145112,-0.173423,-283348.176813,-0.562131,19.254971,17.121490,2.520280,48.372154,75.690355,24.849689,-0.388439,157.605028,32.000000,174.318659,159.473751,158.473773,143.623192,32.000000,139.593589,67.965442,61.707976,91.183748,97.901277,75.892512,29.556962,28.585281,57.221822,36.775728,0.000000,0.000000
54.615126,64.660233,139.084852,137.262349,115.066127,-62.484415,29.567843,14.224804,138.702050,4.076412,59.325703,56.179287,136.064762,139.086947,135.074755,138.893732,81.761526,136.422976,-0.000601,0.036140,32.000000,-235.783063,138.254587,-0.173893,-283212.761612,-0.573676,19.192788,17.081544,2.522323,48.372154,75.608937,24.845257,-0.386638,157.506682,32.000000,174.601576,158.443459,159.287598,144.353716,32.000000,138.621556,67.965006,61.709212,91.161988,97.901277,75.995845,29.556962,28.604713,59.135686,36.810577,0.000000,0.000000
55.410323,64.765007,139.212086,137.274330,115.011396,-62.484443,29.048473,14.220238,138.807477,4.076213,59.328060,56.372407,136.114733,139.099345,135.092377,138.927791,81.739695,136.386577,-0.000601,0.036158,32.000000,-235.791728,138.340084,-0.173610,-283401.058347,-0.561719,19.789529,17.074362,2.546636,48.372154,75.781448,24.824538,-0.391386,158.371069,32.000000,173.596509,158.411032,162.740805,144.502750,32.000000,138.333903,67.976092,61.682665,91.125812,97.901277,75.997829,29.556962,28.604408,58.096946,36.754745,0.000000,0.000000
55.056466,64.765007,139.158724,137.274330,114.966668,-62.484505,28.661104,14.224662,138.887736,4.075948,59.339017,56.363999,136.177128,139.127259,135.081530,138.961714,81.778670,136.385941,-0.000601,0.036135,32.000000,-235.783042,138.181349,-0.173316,-283233.995623,-0.562837,19.131483,17.078629,2.512385,48.372154,75.713312,24.842110,-0.385308,158.753609,32.000000,173.217511,159.144304,164.050880,143.775420,32.000000,139.429186,67.978130,61.684299,91.149802,97.901277,75.879387,29.556962,28.658751,57.322208,36.679177,0.000000,0.000000
54.907650,64.813957,139.326442,137.276001,114.886896,-62.484485,29.066510,14.221237,138.770558,4.075966,59.382004,56.306157,136.176146,139.206050,134.983657,138.926345,81.797492,136.515884,-0.000601,0.036143,32.000000,-235.786139,138.033366,-0.173556,-283311.624962,-0.574510,19.469892,17.039346,2.527564,48.372154,75.887256,24.746122,-0.387929,158.388876,32.000000,173.805653,159.526004,160.845297,143.340788,32.000000,139.848903,67.967919,61.661859,91.122675,97.901277,75.804114,29.556962,28.684057,58.133021,36.938677,0.000000,0.000000
55.490011,64.768032,139.243964,137.269593,114.818390,-62.484529,28.966063,14.221380,138.951626,4.075971,59.428706,56.332290,136.082590,139.215491,135.002670,139.020200,81.867009,136.505905,-0.000601,0.036129,32.000000,-235.787308,138.067119,-0.173608,-283382.622974,-0.568273,19.661657,17.083216,2.537469,48.372154,75.824193,24.724407,-0.391298,157.465495,32.000000,174.453645,159.393867,157.972398,143.588309,32.000000,139.216645,68.008786,61.711834,91.158672,97.901277,75.758386,29.556962,28.659963,57.932126,36.914832,0.000000,0.000000
54.850028,64.728982,139.399041,137.260956,114.821362,-62.484576,28.198843,14.213673,138.953563,4.075712,59.214659,56.387447,136.072145,139.235680,135.072885,139.097080,81.888345,136.516972,-0.000601,0.036160,32.000000,-235.791900,138.327646,-0.173916,-283057.970529,-0.563545,19.058524,17.008886,2.509352,48.372154,75.838883,24.721785,-0.386284,157.562866,32.000000,174.381130,158.446401,159.952622,144.433905,32.000000,138.318849,68.019142,61.676590,91.093953,97.901277,75.843437,29.556962,28.659755,56.397685,36.710945,0.000000,0.000000
55.572758,64.728982,139.462471,137.260956,114.709932,-62.484574,29.466273,14.219810,139.053022,4.075413,59.196604,56.421198,136.096504,139.337735,135.086859,139.106476,81.914834,136.629704,-0.000602,0.036231,32.000000,-235.787894,138.449951,-0.174021,-283224.753652,-0.586307,19.632061,16.992887,2.541458,48.372154,76.113097,24.733088,-0.392312,158.486782,32.000000,173.540329,158.293337,162.924547,144.620719,32.000000,138.619886,68.024216,61.665359,91.114905,97.901277,75.722043,29.556962,28.639179,58.932546,36.879103,0.000000,0.000000
55.360452,64.678107,139.573627,137.260678,114.663804,-62.484601,29.920569,14.213673,139.168974,4.075202,59.328064,56.458432,136.194164,139.432084,135.074662,139.358987,81.994995,136.841494,-0.000602,0.036195,32.000000,-235.792883,138.718901,-0.173906,-282941.071369,-0.553006,18.940665,17.020750,2.509547,48.372154,76.091168,24.733665,-0.386054,158.777627,32.000000,173.231442,159.141858,163.939384,143.624918,32.000000,139.317199,68.034366,61.684805,91.156181,97.901277,75.798014,29.556962,28.612416,59.841137,36.785706,0.000000,0.000000
55.311454,64.696257,139.665152,137.279623,114.691239,-62.484611,28.843793,14.211390,139.141848,4.075255,59.407131,56.461185,136.204841,139.497009,135.002750,139.312699,82.003362,136.848026,-0.000601,0.036196,32.000000,-235.794347,138.687738,-0.174083,-282879.283535,-0.546851,19.092175,17.042610,2.521179,48.372154,76.387705,24.793224,-0.388156,158.056890,32.000000,173.891632,159.618077,160.464246,143.163853,32.000000,139.909805,68.037986,61.709406,91.150697,97.901277,75.763254,29.556962,28.621582,57.687585,36.935962,0.000000,0.000000
55.597933,64.707807,139.751716,137.290489,114.623732,-62.484657,29.125609,14.209678,139.297689,4.075277,59.453061,56.387025,136.142658,139.597251,135.150837,139.459623,82.126097,136.868678,-0.000601,0.036169,32.000000,-235.796715,138.420077,-0.174407,-282879.283535,-0.546851,19.092175,17.042610,2.521179,48.372154,76.508508,24.866815,-0.388156,157.690797,32.000000,174.387771,158.280919,160.251679,144.554630,32.000000,138.467639,68.035760,61.721412,91.133312,97.901277,75.683302,29.556962,28.627236,58.251218,36.969271,0.000000,0.000000
55.078469,64.815057,139.703602,137.313614,114.560713,-62.484570,28.596907,14.213816,139.436500,4.075548,59.615270,56.438270,136.168884,139.584750,135.127698,139.394170,82.150125,136.822538,-0.000602,0.036181,32.000000,-235.795199,138.522111,-0.174359,-282901.465833,-0.567851,19.157118,17.037388,2.525067,48.372154,76.537657,24.899807,-0.387946,158.637955,32.000000,173.292970,158.570673,163.395266,144.381849,32.000000,138.544121,68.041603,61.698384,91.170052,97.901277,75.801737,29.556962,28.626974,57.193814,36.881891,0.000000,0.000000
55.448032,64.815057,139.695207,137.313614,114.483696,-62.484562,28.807124,14.212674,139.332720,4.075577,59.693619,56.479850,136.227115,139.623085,135.070610,139.368744,82.183988,136.833966,-0.000601,0.036185,32.000000,-235.798308,138.568611,-0.174318,-282904.714035,-0.575623,19.498851,16.878353,2.536447,48.372154,76.446832,24.905183,-0.388543,158.921166,32.000000,173.142163,159.222689,163.634869,143.523418,32.000000,139.641280,68.032911,61.712255,91.186569,97.901277,75.704844,29.556962,28.682651,57.614249,36.914906,0.000000,0.000000
55.207653,64.916258,139.629625,137.337853,114.440834,-62.484525,29.148308,14.218525,139.463437,4.075725,59.776010,56.605742,136.205534,139.499087,134.991863,139.357156,82.171107,136.833124,-0.000599,0.036187,32.000000,-235.789998,138.634994,-0.173871,-282734.768366,-0.567202,19.145567,16.849992,2.519390,48.372154,76.524134,24.949164,-0.385248,157.955141,32.000000,173.963776,159.484203,159.886924,143.282996,32.000000,139.894197,68.015027,61.704712,91.179891,97.901277,75.867091,29.556962,28.735239,58.296616,36.979689,0.000000,0.000000
55.329600,64.928084,139.752331,137.348719,114.464551,-62.484526,30.246174,14.217669,139.368441,4.076199,59.789776,56.491017,136.144723,139.627591,135.045214,139.352226,82.230408,136.878791,-0.000600,0.036198,32.000000,-235.792657,138.545217,-0.174033,-282734.768366,-0.567202,19.145567,16.849992,2.519390,48.372154,76.534827,24.943526,-0.385248,157.639149,32.000000,174.470307,159.086199,157.952758,143.854471,32.000000,138.910703,68.032581,61.747962,91.227662,97.901277,75.721117,29.556962,28.741325,60.492347,36.935522,0.000000,0.000000
55.497536,64.916258,139.659053,137.349276,114.393952,-62.484516,28.611462,14.217955,139.266087,4.076365,59.661226,56.441597,136.167614,139.593456,135.092845,139.409065,82.266333,136.951229,-0.000600,0.036205,32.000000,-235.791388,138.700176,-0.174104,-282813.751720,-0.541663,19.371612,16.825151,2.525815,48.372154,76.596161,24.934294,-0.385969,157.854038,32.000000,174.132597,158.250146,161.151949,144.558968,32.000000,138.504690,68.037737,61.744775,91.193190,97.901277,75.778757,29.556962,28.741260,57.222925,36.964869,0.000000,0.000000
54.805785,64.916258,139.793683,137.349276,114.372025,-62.484543,29.085433,14.221522,139.476567,4.076788,59.651757,56.487723,136.210757,139.664721,135.105949,139.417196,82.212066,136.887215,-0.000599,0.036239,32.000000,-235.789624,138.678454,-0.173994,-282813.751720,-0.541663,19.371612,16.825151,2.525815,48.372154,76.609178,24.875968,-0.385969,158.748136,32.000000,173.287511,158.363909,163.714458,144.481715,32.000000,138.675731,68.028566,61.709554,91.178738,97.901277,75.832974,29.556962,28.735028,58.170865,36.961494,0.000000,0.000000
55.281691,64.948984,139.640280,137.356241,114.320544,-62.484561,29.449907,14.214672,139.290589,4.077146,59.719526,56.443350,136.260949,139.607792,135.009157,139.294794,82.204478,136.968842,-0.000598,0.036257,32.000000,-235.793523,138.568162,-0.174127,-283010.215381,-0.569229,19.861888,16.847546,2.550710,48.372154,76.600841,24.883389,-0.391670,158.903125,32.000000,173.232095,159.380111,162.905811,143.315330,32.000000,139.499585,68.007872,61.719714,91.172440,97.901277,75.666951,29.556962,28.752012,58.899813,36.980056,0.000000,0.000000
55.390495,64.965485,139.777274,137.348440,114.270189,-62.484595,28.670833,14.216670,139.419905,4.077277,59.737198,56.477835,136.182566,139.631975,135.023287,139.262893,82.283962,136.909788,-0.000598,0.036320,32.000000,-235.789231,138.799398,-0.174305,-282879.504860,-0.556874,19.438283,16.894414,2.525977,48.372154,76.605461,24.846909,-0.386998,157.878588,32.000000,174.163569,159.581813,159.432742,143.329027,32.000000,139.781802,68.011867,61.726253,91.184328,97.901277,75.669884,29.556962,28.760563,57.341665,36.955625,0.000000,0.000000
55.688299,64.930284,139.618630,137.350948,114.180701,-62.484579,29.205525,14.220809,139.295091,4.077816,59.734190,56.402054,136.125683,139.564011,135.067833,139.321466,82.289601,136.836060,-0.000598,0.036299,32.000000,-235.784437,138.583109,-0.174376,-282759.666327,-0.570787,19.350879,16.786515,2.523488,48.372154,76.512817,24.815674,-0.387061,157.629626,32.000000,174.560589,158.642603,158.103688,144.225095,32.000000,139.076102,68.007459,61.742764,91.168858,97.901277,75.760665,29.556962,28.760532,58.411050,36.837797,0.000000,0.000000
54.878009,64.930284,139.747360,137.350948,114.122459,-62.484569,30.324207,14.219952,139.331172,4.078142,59.613668,56.444244,136.136591,139.574900,135.067563,139.281495,82.292509,136.850222,-0.000597,0.036278,32.000000,-235.789554,138.564958,-0.174207,-282619.116696,-0.556962,19.032073,16.745387,2.507145,48.372154,76.580149,24.823148,-0.384470,158.107769,32.000000,174.007688,158.279338,161.330999,144.561435,32.000000,138.330658,68.015903,61.761329,91.144611,97.901277,75.778431,29.556962,28.742140,60.648414,36.908670,0.000000,0.000000
55.306907,64.936609,139.579197,137.352898,114.016294,-62.484561,28.467987,14.218383,139.204409,4.078666,59.622910,56.544198,136.201413,139.373011,135.084625,139.144001,82.197285,136.713326,-0.000598,0.036261,32.000000,-235.789813,138.410345,-0.174233,-282899.778273,-0.545200,19.806466,16.749298,2.546509,48.372154,76.395474,24.739802,-0.391743,158.722464,32.000000,173.286640,158.548050,164.004825,144.340936,32.000000,138.808996,68.020977,61.739204,91.156413,97.901277,75.712842,29.556962,28.745375,56.935973,36.946967,0.000000,0.000000
55.243419,64.989960,139.686181,137.370450,113.832998,-62.484587,29.141784,14.218525,139.095049,4.079143,59.780936,56.434208,136.245922,139.464341,135.007615,139.166635,82.298622,136.717876,-0.000599,0.036218,32.000000,-235.791309,138.517683,-0.174306,-282867.284986,-0.575772,19.401813,16.778594,2.523721,48.372154,76.524065,24.742818,-0.388829,158.772493,32.000000,173.370096,159.364504,162.728914,143.486558,32.000000,139.846603,67.997476,61.731450,91.168477,97.901277,75.672763,29.556962,28.773113,58.283568,36.864062,0.000000,0.000000
55.583515,64.994911,139.498253,137.376301,113.526421,-62.484585,28.325599,14.210962,139.103502,4.079599,59.869924,56.336654,136.163934,139.396421,134.957141,139.118816,82.331885,136.645016,-0.000598,0.036218,32.000000,-235.798709,138.331135,-0.174266,-282867.284986,-0.575772,19.401813,16.778594,2.523721,48.372154,76.314442,24.698968,-0.388829,157.886201,32.000000,174.295547,159.568882,158.950992,143.534338,32.000000,139.699099,67.995501,61.734070,91.181977,97.901277,75.565949,29.556962,28.775680,56.651198,36.840731,0.000000,0.000000
55.247378,65.028187,139.472596,137.370729,113.452188,-62.484561,28.998692,14.219239,139.069122,4.079693,59.824839,56.406008,136.116608,139.343363,135.044461,139.108187,82.361697,136.628317,-0.000596,0.036214,32.000000,-235.792399,138.408591,-0.174300,-282811.860005,-0.563257,19.515846,16.679450,2.528558,48.372154,76.426372,24.731777,-0.389719,157.501884,32.000000,174.551127,158.671423,158.431027,144.297531,32.000000,138.622713,67.998912,61.758040,91.172628,97.901277,75.676763,29.556962,28.775676,57.997384,36.944033,0.000000,0.000000
55.030060,65.028187,139.448415,137.370729,113.325087,-62.484559,29.663478,14.211533,139.011077,4.080161,59.628418,56.366626,136.164126,139.171062,135.043803,138.995523,82.363394,136.628773,-0.000595,0.036221,32.000000,-235.793057,138.181762,-0.174002,-282765.783724,-0.566049,19.550287,16.573220,2.524511,48.372154,76.257024,24.704790,-0.389250,158.314079,32.000000,173.739610,158.174875,162.154284,144.823871,32.000000,138.459816,68.001115,61.762773,91.158519,97.901277,75.687244,29.556962,28.793028,59.326956,36.895243,0.000000,0.000000
55.429394,65.000136,139.461162,137.365714,113.129344,-62.484554,27.972017,14.211247,139.000168,4.080577,59.812658,56.297305,136.220219,139.221182,135.083389,138.919126,82.320315,136.523687,-0.000595,0.036237,32.000000,-235.798751,138.092066,-0.174244,-282839.818980,-0.555785,19.758393,16.571742,2.534041,48.372154,76.366804,24.674184,-0.391492,158.919796,32.000000,173.267063,158.591115,164.158958,144.347163,32.000000,139.085073,67.999682,61.718167,91.171736,97.901277,75.657926,29.556962,28.778430,55.944035,36.650710,0.000000,0.000000
54.720925,65.043038,139.317799,137.371008,112.929210,-62.484526,29.046500,14.224519,138.926655,4.080980,59.953574,56.410475,136.234342,139.087477,134.984820,138.862969,82.330889,136.441953,-0.000595,0.036235,32.000000,-235.783021,138.175659,-0.174471,-282727.267907,-0.584645,19.348419,16.564157,2.516015,48.372154,76.083883,24.686170,-0.388510,158.716326,32.000000,173.459690,159.523840,161.889228,143.520698,32.000000,139.791783,67.995376,61.725981,91.192731,97.901277,75.754004,29.556962,28.800781,58.093001,36.870519,0.000000,0.000000
55.048843,65.052663,139.295064,137.376301,112.711136,-62.484513,29.638926,14.218383,138.710665,4.080974,60.018522,56.388583,136.163067,138.988195,134.971328,138.830593,82.304202,136.329384,-0.000594,0.036244,32.000000,-235.788829,138.101812,-0.174406,-282998.021617,-0.571164,20.070355,16.514156,2.545969,48.372154,76.165419,24.677148,-0.394117,157.819953,32.000000,174.272522,159.533102,158.613063,143.456277,32.000000,139.879951,67.989990,61.732707,91.190196,97.901277,75.642540,29.556962,28.800820,59.277853,36.740071,0.000000,0.000000
55.296264,65.052663,139.211144,137.376301,112.578009,-62.484552,28.546571,14.216099,138.705440,4.080913,59.789320,56.306055,136.160061,138.928818,135.018501,138.793922,82.289258,136.379501,-0.000594,0.036255,32.000000,-235.787179,138.187145,-0.174117,-282921.308878,-0.556071,19.764856,16.486513,2.530390,48.372154,75.975492,24.682419,-0.391325,157.580279,32.000000,174.626599,158.410845,158.969934,144.663056,32.000000,138.949252,67.994233,61.719801,91.181068,97.901277,75.598044,29.556962,28.805879,57.093142,36.800526,0.000000,0.000000
55.236583,65.035337,139.118244,137.369615,112.442994,-62.484570,29.229942,14.214672,138.717905,4.080912,59.742705,56.400141,136.205323,138.916624,135.087383,138.723718,82.252557,136.191816,-0.000596,0.036247,32.000000,-235.793032,137.912753,-0.173848,-282853.208559,-0.574489,19.528037,16.525650,2.517551,48.372154,76.038882,24.675810,-0.388832,158.418829,32.000000,173.470347,158.312764,162.347192,144.732117,32.000000,138.446295,68.016047,61.740522,91.222464,97.901277,75.723423,29.556962,28.796895,58.459883,36.881230,0.000000,0.000000
55.477486,65.033137,139.089270,137.362928,112.473557,-62.484543,30.275500,14.218525,138.684984,4.080911,59.674829,56.425436,136.248716,138.864362,135.033189,138.671017,82.161068,136.232072,-0.000595,0.036237,32.000000,-235.791965,137.937654,-0.173605,-282902.035659,-0.561703,19.567761,16.471719,2.518589,48.372154,75.832948,24.635606,-0.389154,158.898174,32.000000,172.984584,158.959012,164.307935,143.903914,32.000000,139.119120,68.019625,61.711860,91.232704,97.901277,75.539111,29.556962,28.795780,60.551000,36.973233,0.000000,0.000000
55.199394,64.990235,139.064764,137.354291,112.519528,-62.484579,28.755634,14.226232,138.681740,4.080787,59.678983,56.290522,136.225057,138.937808,134.976290,138.688013,82.125468,136.150811,-0.000596,0.036261,32.000000,-235.780817,137.970813,-0.173536,-282925.563914,-0.539692,19.335567,16.582655,2.507130,48.372154,75.997427,24.662986,-0.387603,158.482609,32.000000,173.685847,159.450075,161.484691,143.452239,32.000000,140.133132,67.987850,61.726361,91.227020,97.901277,75.652836,29.556962,28.795810,57.511268,36.782404,0.000000,0.000000
54.470996,64.957509,139.121335,137.336181,112.515074,-62.484615,29.563198,14.211247,138.467362,4.080674,59.886885,56.185223,136.181219,138.919888,134.960172,138.625928,82.131359,136.144479,-0.000597,0.036243,32.000000,-235.798423,137.797728,-0.173086,-283029.970166,-0.571325,19.558232,16.578993,2.519317,48.372154,75.857486,24.654226,-0.389462,157.634177,32.000000,174.437804,159.427864,158.292922,143.692847,32.000000,139.743416,67.998766,61.734845,91.250663,97.901277,75.712978,29.556962,28.773460,59.126396,36.685926,0.000000,0.000000
54.946598,64.957509,139.025010,137.336181,112.466503,-62.484615,28.678950,14.214387,138.625767,4.080665,59.828947,56.053864,136.120809,138.820584,135.015857,138.535844,82.063500,136.286537,-0.000598,0.036268,32.000000,-235.792825,137.876736,-0.172927,-283029.970166,-0.571325,19.558232,16.578993,2.519317,48.372154,75.759209,24.645178,-0.389462,157.667777,32.000000,174.375804,158.577399,159.415402,144.251831,32.000000,138.468311,67.985145,61.706873,91.210217,97.901277,75.661895,29.556962,28.756382,57.357900,36.671179,0.000000,0.000000
55.045956,65.012786,139.100715,137.337017,112.434600,-62.484572,29.095203,14.220381,138.576519,4.080328,59.897144,56.194843,136.148364,138.831960,135.029174,138.610940,82.021165,136.123086,-0.000598,0.036292,32.000000,-235.789126,137.861845,-0.173242,-283188.215204,-0.568377,20.010401,16.552553,2.541769,48.372154,75.835885,24.697447,-0.394267,158.612981,32.000000,173.540476,158.265595,162.846281,144.890988,32.000000,138.865689,68.031519,61.707081,91.256167,97.901277,75.688663,29.556962,28.785159,58.190405,36.779250,0.000000,0.000000
54.868387,65.088415,138.963494,137.364321,112.421976,-62.484605,30.042342,14.218525,138.575318,4.080351,59.831597,56.242369,136.186422,138.893561,135.053398,138.490926,81.956470,136.081727,-0.000598,0.036296,32.000000,-235.791145,137.770090,-0.173175,-283226.490598,-0.566436,19.727748,16.669897,2.526992,48.372154,75.686635,24.677122,-0.390392,158.905635,32.000000,173.216228,159.166727,163.716742,143.851733,32.000000,139.337193,67.976931,61.661718,91.249224,97.901277,75.661156,29.556962,28.824572,60.084685,36.795464,0.000000,0.000000
54.851253,65.062564,139.021914,137.377973,112.432895,-62.484621,29.022763,14.218668,138.454680,4.080291,60.056907,56.012663,136.252473,138.797296,134.954342,138.566854,81.972933,136.053139,-0.000598,0.036275,32.000000,-235.787724,137.847570,-0.172875,-283226.490598,-0.566436,19.727748,16.669897,2.526992,48.372154,75.761290,24.675941,-0.390392,158.234664,32.000000,173.585594,159.567148,160.872103,143.249455,32.000000,139.849787,68.006211,61.687867,91.289398,97.901277,75.661156,29.556962,28.824651,58.045525,36.719822,0.000000,0.000000
54.597032,65.062564,139.000153,137.377973,112.353909,-62.484566,29.269420,14.210677,138.506670,4.080190,60.066460,56.084753,136.113023,138.803986,134.993776,138.528548,81.998258,136.025396,-0.000598,0.036246,32.000000,-235.797191,137.862910,-0.172590,-283393.164320,-0.570159,19.964466,16.684316,2.534526,48.372154,75.743681,24.676545,-0.392249,157.654013,32.000000,174.322519,159.336112,158.211998,143.841732,32.000000,139.766570,67.987141,61.711399,91.280051,97.901277,75.701042,29.556962,28.811247,58.538840,36.702214,0.000000,0.000000
55.318024,65.087865,138.946995,137.403327,112.404455,-62.484549,29.378953,14.219239,138.438417,4.080189,59.911408,56.188341,136.152721,138.812875,135.055155,138.534340,81.988523,136.137126,-0.000598,0.036203,32.000000,-235.787973,137.863967,-0.172523,-283393.164320,-0.570159,19.964466,16.684316,2.534526,48.372154,75.663427,24.726295,-0.392249,157.713674,32.000000,174.197985,158.394941,160.272197,144.493694,32.000000,138.769667,67.998789,61.681228,91.260297,97.901277,75.612435,29.556962,28.824466,58.757906,36.798325,0.000000,0.000000
55.173362,65.108491,138.951511,137.408342,112.528785,-62.484493,29.315608,14.213673,138.468971,4.080039,59.792244,56.243690,136.177714,138.880716,135.094469,138.767375,81.953875,136.112298,-0.000598,0.036200,32.000000,-235.794686,137.901965,-0.172466,-283232.021960,-0.558021,19.542449,16.709325,2.511785,48.372154,75.677111,24.732511,-0.387185,158.669686,32.000000,173.339787,158.442953,163.210392,144.678034,32.000000,138.467619,68.017859,61.673621,91.275802,97.901277,75.626039,29.556962,28.835317,58.631216,36.788934,0.000000,0.000000
55.057787,65.051838,139.067097,137.394411,112.554996,-62.484469,29.425890,14.214672,138.394625,4.079615,59.815978,56.211389,136.265134,138.838650,135.103674,138.570192,81.941152,136.183980,-0.000597,0.036228,32.000000,-235.794507,137.796258,-0.172468,-283340.435909,-0.560883,19.701400,16.731973,2.518453,48.372154,75.719865,24.722807,-0.388378,158.855370,32.000000,173.048318,159.379089,163.856190,143.633349,32.000000,139.602252,68.004903,61.665595,91.304502,97.901277,75.641686,29.556962,28.835414,58.851780,36.678369,0.000000,0.000000
54.639059,65.051838,138.965415,137.394411,112.529324,-62.484551,28.293051,14.215529,138.559900,4.079506,59.827198,56.180895,136.232109,138.856145,134.988374,138.623527,81.920656,136.145169,-0.000596,0.036243,32.000000,-235.791847,137.780961,-0.172482,-283350.137598,-0.559995,19.755458,16.779338,2.525839,48.372154,75.695495,24.728577,-0.389830,158.069641,32.000000,173.725386,159.456662,160.480866,143.349511,32.000000,139.883384,67.952620,61.647701,91.290293,97.901277,75.688006,29.556962,28.805963,56.586102,36.779616,0.000000,0.000000
54.610868,65.035612,139.006752,137.389675,112.547955,-62.484545,29.104758,14.218383,138.424322,4.079280,60.017569,55.968357,136.129789,138.742363,134.992812,138.575206,81.935160,136.154879,-0.000597,0.036257,32.000000,-235.795550,137.985969,-0.172178,-283521.733615,-0.587361,20.158053,16.781080,2.543335,48.372154,75.704127,24.681711,-0.393090,157.568309,32.000000,174.341518,159.151307,158.065063,143.917908,32.000000,139.512774,67.991093,61.652100,91.307479,97.901277,75.600165,29.556962,28.797551,58.209517,36.789448,0.000000,0.000000
54.916432,65.081539,138.863156,137.388282,112.562526,-62.484566,29.997458,14.213103,138.423455,4.078837,60.032687,56.110895,136.168368,138.757148,135.095530,138.518425,81.955309,136.029127,-0.000597,0.036281,32.000000,-235.793618,137.829604,-0.172161,-283501.161563,-0.571281,20.169016,16.771267,2.545405,48.372154,75.565907,24.652548,-0.394196,157.820695,32.000000,173.999852,158.469613,160.635180,144.600752,32.000000,138.395226,68.027321,61.679383,91.270339,97.901277,75.651828,29.556962,28.821510,59.994916,36.804635,0.000000,0.000000
55.327458,65.187146,138.999814,137.415865,112.605133,-62.484587,28.783389,14.212674,138.420739,4.078313,60.158256,56.009755,136.244152,138.734698,135.110063,138.477904,81.869045,136.029189,-0.000598,0.036290,32.000000,-235.798963,137.735686,-0.172157,-283406.388799,-0.550936,19.920805,16.690329,2.528627,48.372154,75.681764,24.685068,-0.391583,158.619067,32.000000,173.173919,158.487209,163.663170,144.622035,32.000000,138.859943,68.021354,61.640681,91.274445,97.901277,75.678483,29.556962,28.821583,57.566777,36.701260,0.000000,0.000000
54.819097,65.187146,138.859004,137.415865,112.625608,-62.484629,29.323208,14.219524,138.447528,4.077827,60.228573,56.067123,136.239181,138.791464,135.059923,138.442216,81.899588,136.010247,-0.000598,0.036293,32.000000,-235.786868,137.835863,-0.172151,-283452.312589,-0.569612,19.632721,16.776623,2.512312,48.372154,75.546754,24.650896,-0.388023,158.842715,32.000000,173.299172,159.422122,163.229013,143.803281,32.000000,139.840091,68.008918,61.651201,91.290093,97.901277,75.661874,29.556962,28.876739,58.646416,36.801993,0.000000,0.000000
55.199409,65.225373,138.919341,137.443726,112.662810,-62.484618,28.238844,14.217526,138.332431,4.077205,60.097780,56.093714,136.154089,138.719811,135.025644,138.493675,81.927941,136.051018,-0.000598,0.036336,32.000000,-235.787719,137.818201,-0.171593,-283452.312589,-0.569612,19.632721,16.776623,2.512312,48.372154,75.631798,24.647014,-0.388023,157.584283,32.000000,174.254429,159.000027,158.191834,143.953585,32.000000,139.263945,67.999017,61.643739,91.297906,97.901277,75.612723,29.556962,28.896902,56.477688,36.794877,0.000000,0.000000
54.999445,65.191546,139.030077,137.460165,112.620788,-62.484633,29.128342,14.217241,138.284586,4.076525,59.700137,56.305735,136.181374,138.706476,135.082695,138.499746,81.949457,136.006331,-0.000597,0.036325,32.000000,-235.789479,137.620820,-0.171614,-283593.740065,-0.564872,20.119970,16.736919,2.533041,48.372154,75.615472,24.693067,-0.392571,158.077333,32.000000,174.008910,158.332967,161.278877,144.719739,32.000000,138.904033,68.013491,61.641979,91.261311,97.901277,75.639153,29.556962,28.879471,58.256685,36.675728,0.000000,0.000000
54.796884,65.104916,138.933376,137.461558,112.568701,-62.484662,30.023308,14.217669,138.460873,4.075802,59.766091,56.009715,136.265134,138.751927,135.119499,138.375822,81.951953,136.016717,-0.000597,0.036336,32.000000,-235.786593,137.620433,-0.171602,-283458.503169,-0.582149,19.793356,16.728282,2.516682,48.372154,75.651524,24.696057,-0.389531,158.772271,32.000000,173.089352,158.832075,163.754025,144.377969,32.000000,138.720921,68.011142,61.607759,91.295355,97.901277,75.658427,29.556962,28.834510,60.046616,36.659954,0.000000,0.000000
54.456013,65.079339,138.901068,137.459329,112.514943,-62.484706,28.478090,14.220523,138.281167,4.075385,59.835022,56.023452,136.246176,138.645649,135.061525,138.497650,81.984783,135.956070,-0.000598,0.036270,32.000000,-235.790951,137.706498,-0.171262,-283474.574331,-0.566594,19.951119,16.685157,2.527845,48.372154,75.517882,24.659235,-0.390853,158.765209,32.000000,173.222787,159.636445,162.922672,143.364282,32.000000,139.898976,67.991512,61.612288,91.287766,97.901277,75.607936,29.556962,28.834604,56.956181,36.653351,0.000000,0.000000
55.351694,65.079339,138.877097,137.459329,112.523276,-62.484756,29.224869,14.219667,138.321170,4.074978,60.014881,56.075713,136.220858,138.595855,135.010302,138.339357,82.011066,135.969743,-0.000597,0.036255,32.000000,-235.787545,137.554556,-0.171223,-283471.968602,-0.551826,20.059110,16.687683,2.535425,48.372154,75.583218,24.656665,-0.392185,157.810628,32.000000,174.093347,159.620127,159.500425,143.465533,32.000000,140.287727,67.990805,61.655582,91.297583,97.901277,75.587534,29.556962,28.821358,58.449737,36.787027,0.000000,0.000000
54.904328,65.108766,138.832395,137.435646,112.454279,-62.484830,30.461188,14.213816,138.168879,4.074535,60.001806,56.040298,136.144686,138.612189,135.054055,138.375554,82.091912,135.982175,-0.000598,0.036236,32.000000,-235.789626,137.534347,-0.171230,-283531.173815,-0.585759,20.362289,16.625519,2.550702,48.372154,75.440541,24.651000,-0.395647,157.546509,32.000000,174.376880,158.933362,158.542319,144.279697,32.000000,138.929996,68.018400,61.661594,91.306346,97.901277,75.648498,29.556962,28.836769,60.922376,36.783138,0.000000,0.000000
54.760283,65.142868,138.865248,137.423387,112.503034,-62.484875,28.900510,14.216670,138.236945,4.074114,59.942566,56.031132,136.131660,138.545715,135.083469,138.337175,82.060805,135.933608,-0.000597,0.036238,32.000000,-235.794312,137.374695,-0.171129,-283270.637387,-0.542723,19.959660,16.531018,2.528624,48.372154,75.565619,24.676859,-0.391654,158.113598,32.000000,173.774727,158.624683,162.024212,144.303242,32.000000,138.696507,68.023059,61.657906,91.290134,97.901277,75.657825,29.556962,28.854633,57.801020,36.712559,0.000000,0.000000
54.755501,65.160744,138.748968,137.428402,112.500012,-62.484900,29.640432,14.215100,138.199419,4.073386,60.009667,56.063674,136.216968,138.500264,135.097117,138.250856,81.964635,135.846663,-0.000597,0.036283,32.000000,-235.792767,137.496637,-0.171431,-283385.914231,-0.573749,20.132286,16.538630,2.535875,48.372154,75.370590,24.675837,-0.392647,158.780182,32.000000,173.196913,158.784062,164.187115,144.237896,32.000000,139.289936,68.041508,61.622433,91.303856,97.901277,75.604793,29.556962,28.854761,59.280864,36.786660,0.000000,0.000000
54.657982,65.160744,138.709585,137.428402,112.503896,-62.484920,28.813815,14.214815,138.327922,4.072815,60.197599,56.099937,136.246195,138.513844,135.004801,138.297346,81.913787,135.951995,-0.000597,0.036252,32.000000,-235.795839,137.338577,-0.171197,-283516.596865,-0.559508,20.154767,16.592723,2.533973,48.372154,75.370181,24.681187,-0.392366,158.641432,32.000000,173.425505,159.501235,162.449012,143.387161,32.000000,139.740689,67.998188,61.629492,91.303332,97.901277,75.668490,29.556962,28.864213,57.627630,36.541466,0.000000,0.000000
54.724218,65.210797,138.759853,137.436482,112.384679,-62.484956,29.269225,14.218240,138.231487,4.072276,60.432589,55.960092,136.225618,138.557398,135.008894,138.251388,81.948849,135.850456,-0.000598,0.036269,32.000000,-235.789628,137.542850,-0.171131,-283612.298075,-0.576696,20.248714,16.694543,2.537774,48.372154,75.262877,24.669647,-0.393018,157.688415,32.000000,174.252386,159.719697,159.076290,143.223547,32.000000,139.955108,67.993863,61.667883,91.314952,97.901277,75.599057,29.556962,28.890450,58.538451,36.747775,0.000000,0.000000
54.407043,65.246550,138.615337,137.445119,112.229920,-62.485036,30.343775,14.212532,138.334465,4.072032,60.476121,55.874465,136.162821,138.436360,135.061025,138.212269,81.917940,135.855032,-0.000598,0.036286,32.000000,-235.797795,137.520010,-0.171049,-283587.795735,-0.567039,20.234943,16.610343,2.535621,48.372154,75.258161,24.650214,-0.392829,157.585624,32.000000,174.280944,158.800565,158.864603,144.379250,32.000000,139.119640,68.003866,61.651140,91.315942,97.901277,75.697829,29.556962,28.909266,60.687549,36.796858,0.000000,0.000000
54.425764,65.355185,138.737606,137.480782,112.245881,-62.485117,28.701581,14.212960,138.311194,4.071441,60.452508,55.963584,136.220396,138.458973,135.089356,138.262895,81.883306,135.881252,-0.000596,0.036258,32.000000,-235.792285,137.627144,-0.170870,-283765.741303,-0.550540,20.576858,16.643468,2.547746,48.372154,75.269787,24.661491,-0.395540,158.333380,32.000000,173.743725,158.419509,162.209506,144.770034,32.000000,138.829324,68.011518,61.671423,91.307581,97.901277,75.592663,29.556962,28.909487,57.403162,36.799572,0.000000,0.000000
54.713113,65.355185,138.665364,137.480782,112.224813,-62.485223,29.278093,14.215100,138.407148,4.071319,60.550407,55.956465,136.294865,138.447248,135.102576,138.311647,81.850125,135.887147,-0.000594,0.036236,32.000000,-235.796865,137.594369,-0.170711,-283889.984550,-0.581988,20.667384,16.690792,2.549116,48.372154,75.308880,24.622021,-0.395688,158.718061,32.000000,173.107405,159.037576,164.157906,144.014265,32.000000,139.255760,68.002056,61.596509,91.310778,97.901277,75.661577,29.556962,28.966370,58.556186,36.687540,0.000000,0.000000
54.852755,65.416791,138.734989,137.525919,112.163293,-62.485276,28.038932,14.219810,138.229951,4.070958,60.642381,55.983753,136.351624,138.574139,135.023177,138.255077,81.828321,135.834559,-0.000596,0.036192,32.000000,-235.789369,137.482420,-0.170392,-283829.492942,-0.567216,20.390028,16.726826,2.534408,48.372154,75.281502,24.662120,-0.393559,158.513740,32.000000,173.423329,159.681212,161.838561,143.464880,32.000000,139.911624,68.015075,61.649862,91.320779,97.901277,75.674019,29.556962,28.998803,56.077864,36.662155,0.000000,0.000000
54.613124,65.463271,138.612281,137.556010,112.162421,-62.485283,28.973524,14.217098,138.151895,4.070763,60.678343,55.973245,136.257468,138.565392,135.057396,138.278279,81.908225,135.827440,-0.000595,0.036138,32.000000,-235.792900,137.635036,-0.170404,-283856.646221,-0.590713,20.317249,16.723176,2.529226,48.372154,75.233742,24.643605,-0.391978,157.577421,32.000000,174.389214,159.538932,158.714217,143.741054,32.000000,140.020665,68.001619,61.674021,91.307139,97.901277,75.675840,29.556962,29.023393,57.947047,36.603755,0.000000,0.000000
54.802281,65.484173,138.700404,137.561582,112.232328,-62.485333,30.285834,14.215100,138.231616,4.070440,60.458347,56.197360,136.265754,138.493576,135.107383,138.265524,81.913584,135.899064,-0.000594,0.036101,32.000000,-235.794406,137.435779,-0.170372,-283856.646221,-0.590713,20.317249,16.723176,2.529226,48.372154,75.344635,24.655092,-0.391978,157.604237,32.000000,174.379065,158.744976,159.299362,144.521206,32.000000,138.926879,67.996422,61.673813,91.291392,97.901277,75.650138,29.556962,29.034837,60.571668,36.795024,0.000000,0.000000
55.192004,65.457495,138.715063,137.558796,112.236309,-62.485471,28.655503,14.213531,138.359162,4.069863,60.177523,56.117983,136.311762,138.514681,135.140730,138.341858,81.901043,135.776696,-0.000593,0.036126,32.000000,-235.796140,137.777821,-0.170293,-283883.331729,-0.574506,20.594498,16.639827,2.538076,48.372154,75.284006,24.655747,-0.394052,158.433381,32.000000,173.466499,158.700746,162.804928,144.804569,32.000000,138.694158,67.997002,61.672722,91.293556,97.901277,75.657428,29.556962,29.035272,57.311007,36.743300,0.000000,0.000000
54.852182,65.457495,138.757440,137.558796,112.200571,-62.485513,29.422676,14.221237,138.287274,4.069350,60.083248,56.172796,136.335519,138.592205,135.187298,138.304419,81.883819,135.877123,-0.000592,0.036093,32.000000,-235.791712,137.614211,-0.170264,-283828.605074,-0.547545,20.433174,16.669134,2.530924,48.372154,75.403652,24.684858,-0.392498,158.820661,32.000000,173.207070,159.195852,163.986753,143.918785,32.000000,139.708771,68.000186,61.632763,91.295539,97.901277,75.642150,29.556962,29.021792,58.845353,36.802434,0.000000,0.000000
54.584686,65.362335,138.735090,137.530377,112.237903,-62.485505,28.388148,14.216099,138.245690,4.069007,60.078160,56.000023,136.342954,138.632906,135.090533,138.410107,81.894373,135.942342,-0.000592,0.036086,32.000000,-235.794555,137.530268,-0.170597,-283685.197346,-0.574135,20.032562,16.622439,2.513318,48.372154,75.339428,24.704974,-0.389097,158.454369,32.000000,173.695831,159.695457,160.982580,143.551661,32.000000,140.211015,67.964123,61.656776,91.278860,97.901277,75.594217,29.556962,28.972598,56.776295,36.788054,0.000000,0.000000
54.983340,65.257826,138.748533,137.502236,112.313349,-62.485533,29.072417,14.219952,138.184332,4.068868,60.091297,56.162902,136.279105,138.534152,135.046646,138.345672,81.905216,135.915342,-0.000592,0.036088,32.000000,-235.786932,137.639358,-0.170634,-283829.243505,-0.586534,20.521000,16.709286,2.541649,48.372154,75.393307,24.672191,-0.393594,157.533536,32.000000,174.393296,159.604805,158.402231,143.842400,32.000000,139.814091,67.968407,61.651454,91.284327,97.901277,75.623266,29.556962,28.918476,58.144833,36.723124,0.000000,0.000000
54.603172,65.222073,138.670949,137.482454,112.439452,-62.485598,29.467796,14.212817,138.204327,4.068690,59.898942,55.974162,136.210395,138.524733,135.133763,138.224615,81.943569,135.752965,-0.000591,0.036089,32.000000,-235.798329,137.484564,-0.170629,-283829.243505,-0.586534,20.521000,16.709286,2.541649,48.372154,75.317769,24.665189,-0.393594,157.609251,32.000000,174.308397,158.730866,159.799836,144.558865,32.000000,138.821000,67.971194,61.658871,91.235242,97.901277,75.639037,29.556962,28.918707,58.935592,36.757680,0.000000,0.000000
55.122841,65.222073,138.731406,137.482454,112.467989,-62.485641,28.825851,14.215243,138.189265,4.068679,59.811895,55.994618,136.270242,138.515088,135.160126,138.273653,81.942874,135.837338,-0.000591,0.036092,32.000000,-235.794592,137.509669,-0.170682,-283647.820394,-0.564622,20.362902,16.568420,2.539613,48.372154,75.363114,24.692857,-0.393712,158.445535,32.000000,173.467538,158.548455,163.105735,144.794941,32.000000,139.118422,67.983797,61.657321,91.264917,97.901277,75.605637,29.556962,28.900291,57.651703,36.739998,0.000000,0.000000
54.999279,65.169270,138.667724,137.470195,112.600842,-62.485661,29.166285,14.214387,138.150982,4.068475,59.759441,56.149540,136.299875,138.505749,135.116472,138.364391,81.912295,135.888229,-0.000591,0.036095,32.000000,-235.798070,137.436697,-0.170674,-283467.324245,-0.571176,19.863355,16.609969,2.516768,48.372154,75.295276,24.763720,-0.388905,158.835957,32.000000,173.178948,159.499422,163.880793,143.791171,32.000000,139.670478,67.970445,61.669013,91.278378,97.901277,75.621076,29.556962,28.872964,58.332569,36.781744,0.000000,0.000000
54.580724,65.101065,138.749774,137.467409,112.625428,-62.485757,28.377974,14.221808,138.205145,4.068088,59.837566,56.119925,136.309103,138.430465,135.050834,138.314280,82.006505,135.839822,-0.000590,0.036094,32.000000,-235.787535,137.578071,-0.170702,-283504.406167,-0.565834,19.929001,16.665180,2.521264,48.372154,75.373846,24.779036,-0.388612,158.088813,32.000000,173.625746,159.903661,160.838694,143.301545,32.000000,140.177329,67.944636,61.668992,91.272019,97.901277,75.670340,29.556962,28.837583,56.755948,36.781451,0.000000,0.000000
54.541037,65.058988,138.666191,137.463230,112.691513,-62.485784,28.719270,14.217526,138.142190,4.067745,59.895563,55.965551,136.213480,138.481810,135.068920,138.271699,81.959891,135.853987,-0.000590,0.036144,32.000000,-235.789850,137.534305,-0.170703,-283482.829163,-0.586384,20.263555,16.547541,2.542102,48.372154,75.292381,24.757111,-0.392209,157.469658,32.000000,174.427165,159.396363,158.089125,143.974435,32.000000,140.023462,67.937088,61.681504,91.257062,97.901277,75.570209,29.556962,28.837674,57.438541,36.778516,0.000000,0.000000
54.934326,65.058988,138.696228,137.463230,112.657601,-62.485865,29.253041,14.214244,138.234029,4.067396,59.694907,56.105376,136.204365,138.525671,135.137373,138.310954,82.024507,135.744598,-0.000589,0.036172,32.000000,-235.793787,137.540323,-0.170950,-283518.407617,-0.579817,20.259788,16.601011,2.542419,48.372154,75.317546,24.756849,-0.392600,157.642763,32.000000,174.446998,158.507646,160.296302,144.728347,32.000000,138.855421,67.964269,61.685840,91.269999,97.901277,75.623353,29.556962,28.815818,58.506082,36.788567,0.000000,0.000000
55.378645,65.085940,138.634214,137.476046,112.620797,-62.485924,28.586589,14.215671,138.220910,4.067234,59.599722,56.105504,136.239894,138.519921,135.145554,138.347584,82.057169,135.829441,-0.000589,0.036155,32.000000,-235.792852,137.634424,-0.170970,-283302.149746,-0.564729,19.881068,16.483430,2.524764,48.372154,75.241475,24.784622,-0.389253,158.608467,32.000000,173.480626,158.707543,163.564483,144.744984,32.000000,138.917130,67.968926,61.682150,91.278844,97.901277,75.640181,29.556962,28.829920,57.173178,36.762302,0.000000,0.000000
54.945146,65.057613,138.758286,137.483847,112.609794,-62.485919,29.686221,14.212246,138.412466,4.067309,59.493904,56.139927,136.304402,138.541780,135.138761,138.293473,82.007426,135.917104,-0.000589,0.036149,32.000000,-235.793327,137.500309,-0.170707,-283130.929847,-0.572802,19.482643,16.491852,2.503388,48.372154,75.395669,24.779980,-0.384804,158.827498,32.000000,173.233568,159.476851,163.877060,143.867672,32.000000,140.161587,67.954951,61.681900,91.279408,97.901277,75.616554,29.556962,28.815240,59.372442,36.681744,0.000000,0.000000
55.058703,64.961910,138.710178,137.466016,112.561638,-62.485983,29.915336,14.219096,138.242803,4.066738,59.493258,56.151325,136.309663,138.561680,135.080730,138.428587,82.080013,135.854087,-0.000590,0.036133,32.000000,-235.789919,137.710129,-0.170669,-283130.929847,-0.572802,19.482643,16.491852,2.503388,48.372154,75.321838,24.801171,-0.384804,158.038187,32.000000,174.043122,159.784479,160.142689,143.597769,32.000000,140.170148,67.949815,61.686783,91.277163,97.901277,75.600695,29.556962,28.765449,59.830671,36.798105,0.000000,0.000000
54.827239,64.961910,138.819959,137.466016,112.524100,-62.485995,28.251575,14.217241,138.331983,4.066709,59.572142,56.025043,136.190087,138.589188,135.097597,138.377186,82.097621,135.981845,-0.000590,0.036155,32.000000,-235.788660,137.688694,-0.170689,-283115.236570,-0.559475,19.667524,16.479487,2.519397,48.372154,75.456448,24.751158,-0.387431,157.506890,32.000000,174.569071,159.279833,158.062547,144.032360,32.000000,139.147527,67.936795,61.684981,91.280017,97.901277,75.628401,29.556962,28.765426,56.503150,36.773674,0.000000,0.000000
54.531139,64.933034,138.772510,137.428681,112.412157,-62.486124,29.205692,14.215529,138.377994,4.066160,59.655001,55.924731,136.231166,138.720913,135.142216,138.579523,82.123633,136.010495,-0.000590,0.036157,32.000000,-235.795290,137.668219,-0.170672,-283115.236570,-0.559475,19.667524,16.479487,2.519397,48.372154,75.405521,24.784255,-0.387431,157.980373,32.000000,174.167488,158.571227,161.102719,144.665967,32.000000,138.783437,67.929141,61.688165,91.235729,97.901277,75.663109,29.556962,28.750319,58.411384,36.710138,0.000000,0.000000
54.607657,65.036987,138.814857,137.432024,112.326155,-62.486158,28.324826,14.221237,138.497618,4.066434,59.895753,55.964226,136.280070,138.787631,135.167653,138.503090,82.117151,136.054728,-0.000589,0.036149,32.000000,-235.784500,137.605237,-0.170693,-283175.379808,-0.585861,19.886904,16.525149,2.531952,48.372154,75.520430,24.789553,-0.390547,158.799341,32.000000,173.419125,158.618777,163.938004,144.716098,32.000000,139.082160,67.946571,61.677648,91.260079,97.901277,75.625813,29.556962,28.804448,56.649651,36.737357,0.000000,0.000000
54.669560,65.137643,138.821244,137.460165,112.240820,-62.486285,29.297758,14.218525,138.461892,4.066171,60.090421,55.986043,136.247776,138.763223,135.129518,138.550902,82.093346,136.069157,-0.000588,0.036119,32.000000,-235.792621,137.880385,-0.170680,-283225.736069,-0.570086,20.143393,16.512993,2.544831,48.372154,75.458689,24.788032,-0.392443,158.953702,32.000000,173.472250,159.614866,163.175761,143.693525,32.000000,139.783267,67.929598,61.692398,91.283072,97.901277,75.648745,29.556962,28.856921,58.595516,36.691429,0.000000,0.000000
54.935421,65.230324,138.832467,137.491927,112.221782,-62.486328,28.998721,14.219667,138.497192,4.065941,60.243312,56.207612,136.248740,138.817055,135.041705,138.568667,82.119399,136.203667,-0.000588,0.036090,32.000000,-235.793118,137.852647,-0.170632,-283381.949540,-0.567014,20.214451,16.571647,2.539279,48.372154,75.544716,24.823620,-0.391549,158.008893,32.000000,174.140081,159.946007,159.700268,143.480423,32.000000,140.046245,67.905265,61.698894,91.270805,97.901277,75.594973,29.556962,28.857045,57.997443,36.686293,0.000000,0.000000
54.962667,65.230324,138.842421,137.491927,112.232872,-62.486352,28.174316,14.220523,138.440682,4.066017,60.125885,56.144143,136.224114,138.810733,135.124345,138.608476,82.168214,136.079317,-0.000589,0.036095,32.000000,-235.786689,137.898372,-0.170626,-283335.000135,-0.569935,20.051352,16.610603,2.527194,48.372154,75.478331,24.807386,-0.388803,157.616493,32.000000,174.609893,159.015870,158.202789,144.351582,32.000000,139.245911,67.920696,61.707735,91.273377,97.901277,75.610080,29.556962,28.905509,56.348632,36.662302,0.000000,0.000000
55.209105,65.232249,138.839278,137.521461,112.182503,-62.486423,29.112837,14.218240,138.507369,4.066095,59.936668,56.025392,136.280935,138.836345,135.181256,138.578975,82.191629,136.180529,-0.000589,0.036109,32.000000,-235.791103,137.800968,-0.170659,-283265.929269,-0.586290,20.025191,16.501691,2.526122,48.372154,75.604160,24.815464,-0.388850,158.200995,32.000000,174.144254,158.500914,161.254324,144.885035,32.000000,138.773594,67.942098,61.707505,91.268621,97.901277,75.638092,29.556962,28.906720,58.225674,36.804268,0.000000,0.000000
54.363790,65.202822,138.852145,137.540407,112.141206,-62.486438,29.592560,14.214387,138.509563,4.066220,60.128989,55.993275,136.355073,138.777192,135.167131,138.605762,82.163079,136.146313,-0.000589,0.036139,32.000000,-235.793481,137.660224,-0.170651,-283322.427716,-0.569574,20.252269,16.495207,2.538670,48.372154,75.477612,24.856298,-0.390672,158.846162,32.000000,173.277875,158.982932,164.072058,144.435111,32.000000,139.007868,67.959319,61.705997,91.285701,97.901277,75.576401,29.556962,28.906859,59.185119,36.782551,0.000000,0.000000
54.967314,65.291104,138.755203,137.561582,112.050381,-62.486500,28.085094,14.213959,138.407314,4.066081,60.371961,55.922999,136.310528,138.687860,135.109774,138.536231,82.096741,136.132989,-0.000589,0.036148,32.000000,-235.796859,137.732728,-0.170571,-283322.427716,-0.569574,20.252269,16.495207,2.538670,48.372154,75.549553,24.823253,-0.390672,158.854376,32.000000,173.535767,159.631067,162.740211,143.623927,32.000000,140.143809,67.918305,61.694430,91.262549,97.901277,75.590694,29.556962,28.891779,56.170189,36.785046,0.000000,0.000000
54.515513,65.291104,138.831332,137.561582,112.048852,-62.486493,29.069885,14.213245,138.458737,4.066154,60.488520,55.982712,136.340431,138.694650,135.114253,138.537962,82.224202,136.071223,-0.000589,0.036138,32.000000,-235.795606,137.727936,-0.170442,-283401.084683,-0.588195,20.081510,16.599107,2.524322,48.372154,75.479210,24.769647,-0.388361,157.907947,32.000000,174.544231,159.794804,159.057298,143.603674,32.000000,140.372207,67.935194,61.750836,91.297219,97.901277,75.661164,29.556962,28.938008,58.139771,36.742419,0.000000,0.000000
