OSU 80 Ton Compressor Load Stand
54.775485,65.342258,138.758413,137.573285,111.991408,-62.486568,28.030385,14.219382,138.434474,4.066247,60.379296,56.005092,136.258413,138.678438,135.142487,138.418768,82.240539,135.984965,-0.000588,0.036123,32.000000,-235.785864,137.600445,-0.170307,-283406.508501,-0.573483,20.516554,16.441790,2.546639,48.372154,75.452337,24.793277,-0.393396,157.630013,32.000000,174.728870,158.975099,158.363252,144.446272,32.000000,139.066361,67.937337,61.722823,91.270887,97.901277,75.547549,29.556962,28.964935,56.060770,36.770299,0.000000,0.000000
54.945038,65.389563,138.753432,137.583872,111.964976,-62.486595,28.958246,14.219810,138.501911,4.066272,60.310953,56.122313,136.277198,138.626502,135.139303,138.507530,82.247512,135.908507,-0.000588,0.036116,32.000000,-235.790353,137.873348,-0.170429,-283337.129443,-0.591710,20.317044,16.383739,2.533221,48.372154,75.364065,24.836969,-0.390576,158.307904,32.000000,174.010157,158.582565,162.023166,144.648044,32.000000,138.813072,67.957614,61.725232,91.235283,97.901277,75.606093,29.556962,28.989887,57.916492,36.759000,0.000000,0.000000
54.992596,65.396714,138.807544,137.598639,112.062092,-62.486680,29.377047,14.212817,138.466644,4.066266,60.245169,55.995604,136.344495,138.792098,135.223305,138.513087,82.263544,136.029658,-0.000587,0.036147,32.000000,-235.796198,137.812840,-0.170335,-283307.529675,-0.570867,20.201355,16.339776,2.525313,48.372154,75.545388,24.866107,-0.388449,158.922120,32.000000,173.580826,158.882647,163.995136,144.457182,32.000000,139.584089,67.975353,61.713770,91.300944,97.901277,75.599960,29.556962,28.990237,58.754094,36.698692,0.000000,0.000000
54.640440,65.385162,138.932740,137.595853,112.238687,-62.486777,28.500694,14.213959,138.425128,4.066822,60.566601,55.955324,136.291841,138.660618,135.139303,138.413508,82.316357,136.025086,-0.000588,0.036138,32.000000,-235.792434,137.607259,-0.170377,-283307.529675,-0.570867,20.201355,16.339776,2.525313,48.372154,75.453414,24.836261,-0.388449,157.863589,32.000000,174.568173,159.761136,158.741853,143.608087,32.000000,140.051516,67.983402,61.734451,91.314768,97.901277,75.602019,29.556962,28.994435,57.001388,36.785853,0.000000,0.000000
55.273611,65.385162,138.741304,137.595853,112.373798,-62.486810,29.193879,14.211247,138.292484,4.067060,60.386403,55.968856,136.275443,138.580910,135.169580,138.489841,82.373868,135.910392,-0.000591,0.036161,32.000000,-235.805308,137.639300,-0.170433,-283279.040866,-0.562202,20.162858,16.382351,2.524113,48.372154,75.361781,24.771824,-0.387753,157.688110,32.000000,174.843215,158.632787,159.001197,144.627140,32.000000,139.296260,67.981508,61.721648,91.271717,97.901277,75.559401,29.556962,28.988767,58.387758,36.707937,0.000000,0.000000
54.713234,65.438243,138.816227,137.610342,112.380311,-62.486794,28.338295,14.217812,138.464121,4.066825,60.295175,56.104721,136.372817,138.665449,135.198799,138.424043,82.366979,135.903571,-0.000591,0.036160,32.000000,-235.796121,137.616659,-0.170444,-283330.329967,-0.583606,20.490045,16.327327,2.542672,48.372154,75.326142,24.733455,-0.391659,158.560067,32.000000,173.955163,158.429518,162.318964,144.879128,32.000000,138.894116,67.992615,61.737448,91.276636,97.901277,75.662774,29.556962,29.016783,56.676591,36.665017,0.000000,0.000000
54.823981,65.446494,138.686328,137.625109,112.421426,-62.486790,28.787903,14.214672,138.373215,4.067018,60.292110,56.055774,136.387591,138.558561,135.190441,138.327191,82.322264,135.781265,-0.000591,0.036167,32.000000,-235.793687,137.751389,-0.170736,-283038.869818,-0.562528,19.882185,16.214333,2.510082,48.372154,75.289957,24.711609,-0.386574,159.021401,32.000000,173.481471,159.101638,164.356905,143.964217,32.000000,139.588485,67.987352,61.699878,91.284994,97.901277,75.615874,29.556962,29.021475,57.575805,36.804048,0.000000,0.000000
54.654733,65.417891,138.796481,137.623716,112.472362,-62.486869,29.188826,14.216385,138.326550,4.067308,60.317956,56.151538,136.397280,138.569083,135.070073,138.436143,82.357021,135.943117,-0.000591,0.036204,32.000000,-235.790336,137.419931,-0.170753,-283307.180302,-0.575738,20.374620,16.203430,2.529665,48.372154,75.344006,24.658344,-0.391334,158.691803,32.000000,173.869748,159.634657,161.686181,143.605390,32.000000,140.459510,67.967032,61.715863,91.299566,97.901277,75.576004,29.556962,29.021876,58.377651,36.799499,0.000000,0.000000
55.497833,65.417891,138.727907,137.623716,112.592711,-62.486862,28.318909,14.218383,138.366302,4.067612,60.025559,56.248886,136.285770,138.634047,135.118169,138.390714,82.365896,135.938749,-0.000592,0.036221,32.000000,-235.792436,137.664546,-0.170754,-283303.324111,-0.569733,20.508993,16.247015,2.539514,48.372154,75.317501,24.628892,-0.393979,157.739210,32.000000,174.687635,159.338426,158.542938,143.984039,32.000000,140.141363,67.952725,61.722821,91.278803,97.901277,75.531034,29.556962,29.007358,56.637817,36.677783,0.000000,0.000000
55.168129,65.358210,138.882713,137.606998,112.583398,-62.486849,28.758954,14.211390,138.459660,4.067528,59.734829,56.345691,136.272455,138.707313,135.190131,138.492266,82.345022,135.985789,-0.000593,0.036238,32.000000,-235.799100,137.728854,-0.170763,-282997.472670,-0.577364,19.700931,16.236024,2.499700,48.372154,75.372734,24.661360,-0.386862,157.847790,32.000000,174.677620,158.616412,159.253333,144.621613,32.000000,138.889116,67.959150,61.721751,91.263804,97.901277,75.601851,29.556962,28.976622,57.517909,36.687027,0.000000,0.000000
55.188982,65.218773,138.840226,137.572449,112.580268,-62.486846,29.169744,14.217098,138.502142,4.067792,59.513638,56.185713,136.343492,138.741895,135.218441,138.625586,82.335143,136.084054,-0.000595,0.036244,32.000000,-235.789950,137.604362,-0.170775,-283089.132087,-0.572204,19.956128,16.279656,2.517445,48.372154,75.468973,24.640379,-0.389630,158.661850,32.000000,173.757704,158.337599,162.999371,145.017825,32.000000,138.967180,67.985500,61.697174,91.297338,97.901277,75.561031,29.556962,28.904300,58.339488,36.792016,0.000000,0.000000
55.049441,65.077139,138.939245,137.547373,112.619938,-62.486845,30.233852,14.220095,138.504485,4.068028,59.384923,56.117400,136.375453,138.819767,135.220737,138.580504,82.301021,136.113170,-0.000593,0.036256,32.000000,-235.790395,137.849649,-0.170626,-282980.084188,-0.563699,19.796733,16.337052,2.515724,48.372154,75.438636,24.732275,-0.389489,159.110675,32.000000,173.577905,159.159515,163.901111,144.167498,32.000000,139.834923,67.957611,61.709306,91.319017,97.901277,75.577796,29.556962,28.904496,60.467704,36.775948,0.000000,0.000000
54.562082,65.077139,138.964280,137.547373,112.681029,-62.486921,28.645722,14.217098,138.580428,4.068449,59.604451,56.142018,136.388803,138.830636,135.151130,138.688170,82.250759,136.146086,-0.000594,0.036258,32.000000,-235.788475,138.000348,-0.170421,-282953.988310,-0.545179,19.788760,16.385248,2.523899,48.372154,75.630872,24.756613,-0.389406,158.530974,32.000000,173.992462,159.623586,160.735606,143.637745,32.000000,140.125815,67.948314,61.715025,91.299624,97.901277,75.633764,29.556962,28.830819,57.291444,36.733909,0.000000,0.000000
54.739266,64.987485,138.957643,137.529262,112.748131,-62.486945,29.216700,14.220666,138.511757,4.068624,59.808014,56.046986,136.250335,138.871559,135.141345,138.650504,82.257695,136.099702,-0.000594,0.036219,32.000000,-235.785727,137.961821,-0.170630,-283185.706828,-0.581097,20.257622,16.451419,2.546902,48.372154,75.473243,24.797788,-0.393366,157.728800,32.000000,174.636760,159.542037,158.096651,144.011128,32.000000,139.777706,67.945672,61.728706,91.316204,97.901277,75.533617,29.556962,28.784154,58.433400,36.789448,0.000000,0.000000
54.789527,64.988585,138.923372,137.518396,112.782667,-62.487003,30.102860,14.214672,138.406720,4.068808,59.726626,56.128871,136.248430,138.842239,135.210067,138.677758,82.238020,136.119990,-0.000594,0.036215,32.000000,-235.795162,137.745515,-0.170494,-283041.447315,-0.567564,19.997139,16.422065,2.538537,48.372154,75.573551,24.819031,-0.391039,157.918047,32.000000,174.573805,158.455947,160.176606,144.871539,32.000000,138.957587,67.958590,61.722863,91.306040,97.901277,75.603729,29.556962,28.784715,60.205721,36.779103,0.000000,0.000000
54.676315,65.077139,138.958300,137.525919,112.774946,-62.487059,28.662775,14.216528,138.472479,4.069057,59.729069,56.164838,136.329349,138.834959,135.187293,138.689392,82.162302,136.082341,-0.000594,0.036198,32.000000,-235.794946,137.876755,-0.170420,-283041.447315,-0.567564,19.997139,16.422065,2.538537,48.372154,75.477515,24.785750,-0.391039,158.734318,32.000000,173.705629,158.484095,163.184580,144.909242,32.000000,139.022039,67.945277,61.692269,91.292219,97.901277,75.589908,29.556962,28.784705,57.325549,36.774848,0.000000,0.000000
55.523421,65.077139,138.987278,137.525919,112.807365,-62.487073,29.192358,14.219810,138.515803,4.068940,59.569698,56.200445,136.331334,138.867604,135.193913,138.688436,82.109132,136.176222,-0.000593,0.036204,32.000000,-235.786091,138.000938,-0.170387,-283251.344020,-0.579410,20.147437,16.509064,2.541472,48.372154,75.648087,24.768126,-0.391879,159.176877,32.000000,173.285440,159.410462,163.946271,143.916868,32.000000,139.779813,67.942844,61.668445,91.306792,97.901277,75.511380,29.556962,28.830883,58.384716,36.793850,0.000000,0.000000
54.952399,65.076864,138.879806,137.536228,112.964105,-62.487144,28.280918,14.218811,138.649150,4.069621,59.614342,56.211142,136.369769,138.846540,135.098868,138.715307,82.183160,136.118905,-0.000595,0.036210,32.000000,-235.787582,137.734806,-0.170434,-283251.344020,-0.579410,20.147437,16.509064,2.541472,48.372154,75.516404,24.760914,-0.391879,158.427237,32.000000,174.069477,159.790126,160.630511,143.541923,32.000000,140.477961,67.934836,61.714437,91.321364,97.901277,75.577858,29.556962,28.830832,56.561835,36.763916,0.000000,0.000000
54.726868,64.991061,138.940957,137.536785,113.008106,-62.487175,28.924119,14.221808,138.549835,4.069890,59.551525,56.268880,136.251317,138.869112,135.165100,138.654579,82.194385,136.112270,-0.000597,0.036167,32.000000,-235.788191,137.770761,-0.170302,-283019.036744,-0.559292,19.335802,16.607609,2.503219,48.372154,75.600445,24.657452,-0.384886,157.801274,32.000000,174.690004,159.227497,158.054256,144.164645,32.000000,139.794041,67.947980,61.713850,91.327616,97.901277,75.570570,29.556962,28.786173,57.848238,36.716447,0.000000,0.000000
54.669554,64.941834,138.858196,137.527312,113.043244,-62.487208,29.144000,14.217241,138.500487,4.070222,59.294727,56.158891,136.269736,138.822622,135.215968,138.621165,82.179926,136.115376,-0.000598,0.036155,32.000000,-235.791610,137.842879,-0.170183,-283125.641175,-0.573456,20.012654,16.491450,2.538807,48.372154,75.488765,24.671588,-0.393329,158.105019,32.000000,174.451910,158.569909,160.368986,144.900356,32.000000,138.865507,67.971189,61.714604,91.305614,97.901277,75.611789,29.556962,28.760519,58.288001,36.779103,0.000000,0.000000
54.818566,64.905258,138.911547,137.508644,113.065810,-62.487286,30.323647,14.210962,138.483094,4.070225,59.316056,56.076916,136.365184,138.766589,135.215468,138.533723,82.153792,135.939980,-0.000598,0.036137,32.000000,-235.792480,137.705421,-0.170139,-283122.777820,-0.569715,20.018648,16.507410,2.539955,48.372154,75.545124,24.690812,-0.393296,158.989403,32.000000,173.578656,158.675138,163.738436,144.836672,32.000000,139.086231,67.968986,61.682630,91.297154,97.901277,75.507519,29.556962,28.760466,60.647295,36.721363,0.000000,0.000000
55.014340,64.905258,138.807070,137.508644,113.116520,-62.487350,28.108856,14.217384,138.368572,4.070481,59.513116,56.020475,136.327825,138.817708,135.180364,138.597676,82.092933,136.030470,-0.000597,0.036150,32.000000,-235.790976,137.721306,-0.170130,-283070.556604,-0.545852,19.838594,16.448724,2.534024,48.372154,75.432183,24.724119,-0.391805,159.068946,32.000000,173.518387,159.386832,163.505872,143.983874,32.000000,140.217971,67.947791,61.665047,91.279830,97.901277,75.563482,29.556962,28.741337,56.217711,36.756946,0.000000,0.000000
55.172990,64.886558,138.835273,137.484962,113.160895,-62.487330,29.175058,14.215957,138.422060,4.070738,59.818228,55.973728,136.333682,138.660332,135.093983,138.391222,82.157288,136.113928,-0.000597,0.036130,32.000000,-235.795189,137.722979,-0.170131,-283075.697442,-0.586542,19.650540,16.553354,2.523107,48.372154,75.507367,24.790208,-0.389246,158.234553,32.000000,174.157392,159.832983,159.773147,143.541495,32.000000,140.340910,67.955362,61.707877,91.291303,97.901277,75.615263,29.556962,28.731504,58.350116,36.797958,0.000000,0.000000
54.379095,64.986660,138.707776,137.486076,113.263903,-62.487357,28.491133,14.215957,138.204525,4.071073,59.923461,56.052348,136.245169,138.652338,135.145819,138.507589,82.112830,135.926691,-0.000595,0.036104,32.000000,-235.796009,137.525556,-0.170444,-282928.214948,-0.563278,19.479821,16.529348,2.516363,48.372154,75.297788,24.814363,-0.386897,157.876158,32.000000,174.567860,159.121957,158.176666,144.107196,32.000000,139.193537,67.954237,61.694591,91.255398,97.901277,75.642061,29.556962,28.783554,56.982266,36.691649,0.000000,0.000000
55.122127,65.095290,138.813683,137.511988,113.277401,-62.487368,28.499482,14.214530,138.300179,4.071573,59.814558,56.025580,136.252393,138.613229,135.159231,138.368119,82.228941,135.792386,-0.000594,0.036118,32.000000,-235.795141,137.629040,-0.170452,-282928.214948,-0.563278,19.479821,16.529348,2.516363,48.372154,75.447261,24.735606,-0.386897,158.250837,32.000000,174.431482,158.373560,161.277265,144.959161,32.000000,139.112995,67.955381,61.708315,91.238760,97.901277,75.595762,29.556962,28.783542,56.998963,36.665824,0.000000,0.000000
54.857366,65.095290,138.665906,137.511988,113.289294,-62.487409,29.123266,14.217241,138.121475,4.071578,59.878831,56.134851,136.351790,138.550201,135.186228,138.388432,82.096466,135.845866,-0.000593,0.036074,32.000000,-235.790791,137.525372,-0.170443,-283028.883696,-0.577545,19.737254,16.302139,2.518293,48.372154,75.247807,24.660285,-0.388362,159.020603,32.000000,173.526014,158.659026,164.083728,144.811929,32.000000,139.073639,67.962015,61.672254,91.239606,97.901277,75.581686,29.556962,28.840189,58.246531,36.804268,0.000000,0.000000
54.473565,65.113716,138.731701,137.522854,113.292390,-62.487383,30.065012,14.213816,138.248800,4.071685,60.105884,55.943161,136.372057,138.586579,135.115055,138.361864,82.071292,135.914756,-0.000594,0.036073,32.000000,-235.793888,137.631590,-0.170409,-283280.986620,-0.568196,19.991315,16.460505,2.527754,48.372154,75.392644,24.613969,-0.391409,159.113419,32.000000,173.455272,159.722241,163.040078,143.577735,32.000000,139.829840,67.932315,61.659932,91.237361,97.901277,75.591050,29.556962,28.849880,60.130024,36.752324,0.000000,0.000000
55.334344,65.154144,138.711684,137.525362,113.194236,-62.487437,29.241017,14.213103,138.363310,4.071526,60.119518,55.936924,136.305706,138.630072,135.076381,138.413467,82.069123,135.924164,-0.000594,0.036067,32.000000,-235.796240,137.641971,-0.170389,-283461.491504,-0.554718,20.379699,16.519020,2.546771,48.372154,75.302433,24.618402,-0.395757,158.102415,32.000000,174.514900,159.676229,159.772201,143.662555,32.000000,140.349924,67.902284,61.688347,91.228333,97.901277,75.522862,29.556962,28.871044,58.482033,36.769712,0.000000,0.000000
54.942589,65.209972,138.805186,137.540407,113.225207,-62.487450,29.113909,14.217098,138.399176,4.071560,60.166549,56.190099,136.248366,138.787733,135.152881,138.405565,82.009729,136.080626,-0.000593,0.036051,32.000000,-235.791097,137.638951,-0.170331,-283461.491504,-0.554718,20.379699,16.519020,2.546771,48.372154,75.437173,24.646358,-0.395757,157.796575,32.000000,174.815507,158.801297,158.183314,144.529043,32.000000,139.185328,67.924412,61.682562,91.188172,97.901277,75.622357,29.556962,28.871182,58.227819,36.771546,0.000000,0.000000
54.944652,65.209972,138.802455,137.540407,113.392373,-62.487436,29.531831,14.214244,138.399100,4.071468,59.983845,56.028544,136.307304,138.706578,135.202650,138.423572,82.026029,136.057204,-0.000594,0.036011,32.000000,-235.792640,137.906451,-0.170338,-283195.697332,-0.560596,19.593142,16.525742,2.506792,48.372154,75.415936,24.718428,-0.388110,158.435464,32.000000,174.125615,158.572799,161.732887,144.765755,32.000000,138.727762,67.937701,61.703495,91.183252,97.901277,75.569113,29.556962,28.900440,59.063662,36.806322,0.000000,0.000000
54.725719,65.237474,138.910899,137.565205,113.454480,-62.487410,28.375010,14.221380,138.452815,4.071535,60.079151,55.967942,136.396735,138.780433,135.246685,138.549845,81.901891,136.098293,-0.000593,0.036015,32.000000,-235.785177,137.892702,-0.170404,-283430.331572,-0.559522,20.022136,16.633186,2.526223,48.372154,75.605017,24.778197,-0.390270,159.174383,32.000000,173.370443,158.918236,164.214542,144.411504,32.000000,139.385292,67.923601,61.664982,91.224362,97.901277,75.559958,29.556962,28.914965,56.750019,36.698546,0.000000,0.000000
54.601332,65.249850,138.933594,137.590838,113.583324,-62.487428,29.090916,14.219239,138.446752,4.071573,60.265754,56.049782,136.428828,138.877636,135.171155,138.557646,81.892299,136.217767,-0.000595,0.036006,32.000000,-235.790268,137.923520,-0.170509,-283430.331572,-0.559522,20.022136,16.633186,2.526223,48.372154,75.466463,24.795978,-0.390270,159.084212,32.000000,173.615425,159.555607,162.621824,143.799682,32.000000,140.206197,67.928715,61.671811,91.213252,97.901277,75.578917,29.556962,28.921700,58.181832,36.694290,0.000000,0.000000
54.764846,65.286978,138.893425,137.621208,113.651977,-62.487470,29.842268,14.220381,138.602996,4.071569,60.397940,55.923410,136.375214,138.860834,135.157974,138.616319,81.900114,136.176956,-0.000595,0.036010,32.000000,-235.788471,137.810940,-0.170480,-283678.517762,-0.584955,20.260175,16.777188,2.538311,48.372154,75.514978,24.830623,-0.391604,158.124976,32.000000,174.597344,159.815567,158.971493,143.734550,32.000000,139.948482,67.932396,61.713655,91.203576,97.901277,75.592168,29.556962,28.941268,59.684535,36.823343,0.000000,0.000000
54.428045,65.374711,138.932792,137.634025,113.702262,-62.487521,28.708676,14.219667,138.470062,4.071616,60.379452,55.995794,136.352154,138.780351,135.227117,138.577468,81.867240,136.058056,-0.000595,0.035997,32.000000,-235.792299,137.904369,-0.170323,-283744.534494,-0.572018,20.392454,16.844513,2.544509,48.372154,75.381525,24.764428,-0.392497,157.883185,32.000000,174.718417,158.875970,158.932470,144.554355,32.000000,139.208473,67.941610,61.696956,91.193312,97.901277,75.623389,29.556962,28.941526,57.417352,36.825838,0.000000,0.000000
54.867712,65.374711,138.875084,137.634025,113.679480,-62.487503,29.081341,14.216670,138.485370,4.071700,60.396959,55.970380,136.384886,138.825477,135.259130,138.615868,81.787456,136.004781,-0.000595,0.035996,32.000000,-235.792509,137.838556,-0.170233,-283708.351124,-0.555829,20.272005,16.816982,2.536179,48.372154,75.502194,24.757714,-0.390439,158.658095,32.000000,173.941181,158.513676,162.349871,144.950689,32.000000,138.917306,67.913720,61.689811,91.166997,97.901277,75.582384,29.556962,28.987543,58.162682,36.754378,0.000000,0.000000
54.848293,65.442369,138.957865,137.644334,113.571680,-62.487496,29.804180,14.221380,138.647796,4.071584,60.555359,56.002054,136.435766,138.706862,135.280377,138.585048,81.726509,136.100905,-0.000595,0.035987,32.000000,-235.788455,137.733459,-0.170532,-283936.850494,-0.581870,20.684704,16.792385,2.552596,48.372154,75.428779,24.653072,-0.394660,159.214807,32.000000,173.562713,158.992337,164.163858,144.463764,32.000000,139.539234,67.927470,61.670975,91.181592,97.901277,75.596893,29.556962,29.023148,59.608360,36.793630,0.000000,0.000000
54.468626,65.536430,138.928683,137.656593,113.441034,-62.487501,28.758343,14.213959,138.580721,4.071331,60.817929,56.048075,136.434627,138.817382,135.150718,138.561003,81.712658,136.098871,-0.000594,0.035995,32.000000,-235.796204,137.916934,-0.170505,-284013.460208,-0.555834,20.347117,16.953833,2.533495,48.372154,75.571803,24.620237,-0.392887,158.970077,32.000000,173.710365,159.852823,161.867102,143.570843,32.000000,140.027189,67.900450,61.688176,91.164650,97.901277,75.631989,29.556962,29.072550,57.516686,36.772206,0.000000,0.000000
55.251875,65.577960,138.966140,137.665510,113.368356,-62.487514,29.054536,14.218097,138.555277,4.071700,60.814866,56.150489,136.337127,138.873558,135.184663,138.672382,81.736656,136.102847,-0.000594,0.035974,32.000000,-235.790918,137.786956,-0.170622,-284239.977833,-0.580637,20.807186,16.966701,2.550618,48.372154,75.468458,24.651053,-0.396779,157.894439,32.000000,174.631858,159.837410,158.548830,143.805701,32.000000,140.322780,67.906253,61.721262,91.160863,97.901277,75.618704,29.556962,29.073031,58.109072,36.773894,0.000000,0.000000
55.235879,65.577960,138.955044,137.665510,113.477305,-62.487537,29.244307,14.216099,138.601330,4.071602,60.613158,56.161973,136.357895,138.875312,135.209711,138.647078,81.757483,136.222789,-0.000594,0.035995,32.000000,-235.789146,137.992007,-0.170808,-284239.977833,-0.580637,20.807186,16.966701,2.550618,48.372154,75.602616,24.661255,-0.396779,157.884221,32.000000,174.827166,158.731769,159.240226,144.815017,32.000000,139.472108,67.912035,61.699847,91.120740,97.901277,75.535419,29.556962,29.095175,58.488613,36.769418,0.000000,0.000000
55.050947,65.572459,138.976316,137.691143,113.503739,-62.487600,28.097059,14.219667,138.660303,4.071777,60.426091,56.044200,136.441099,138.916562,135.256775,138.681937,81.789048,136.291327,-0.000594,0.036010,32.000000,-235.789512,138.069159,-0.170499,-283953.466303,-0.562281,20.111057,16.981756,2.515666,48.372154,75.611291,24.754043,-0.389509,158.691961,32.000000,173.787918,158.662182,162.496691,144.961057,32.000000,138.842792,67.902031,61.689349,91.129300,97.901277,75.558049,29.556962,29.092826,56.194117,36.705515,0.000000,0.000000
55.091723,65.497375,139.070898,137.698109,113.468684,-62.487695,29.123632,14.220809,138.643466,4.071821,60.373196,56.171556,136.451887,138.932222,135.309645,138.772065,81.783361,136.276308,-0.000593,0.036019,32.000000,-235.785092,137.858684,-0.170494,-283976.643082,-0.587409,20.282636,16.983293,2.524504,48.372154,75.744072,24.791887,-0.389717,159.062647,32.000000,173.467258,159.266093,164.388273,144.124313,32.000000,139.702066,67.899119,61.670910,91.158086,97.901277,75.547962,29.556962,29.054222,58.247265,36.964796,0.000000,0.000000
54.486846,65.480323,138.997599,137.710090,113.328166,-62.487763,28.960034,14.217098,138.616711,4.071903,60.432364,56.159398,136.514067,139.006486,135.221809,138.783838,81.844713,136.272924,-0.000593,0.036016,32.000000,-235.791097,138.034285,-0.170506,-283908.060409,-0.566126,20.168468,16.981726,2.524352,48.372154,75.626406,24.814599,-0.388970,158.791435,32.000000,174.006693,159.817541,161.480287,143.858553,32.000000,140.589565,67.929234,61.711726,91.173451,97.901277,75.535819,29.556962,29.054669,57.920068,36.722463,0.000000,0.000000
55.157502,65.480323,139.112226,137.710090,113.161780,-62.487813,28.210655,14.217384,138.719145,4.072306,60.455789,56.218811,136.415303,139.080015,135.208937,138.786731,81.921301,136.393354,-0.000593,0.035976,32.000000,-235.790648,138.164771,-0.170493,-284032.238720,-0.576296,20.733470,16.918741,2.551030,48.372154,75.800071,24.858894,-0.393658,157.821778,32.000000,174.700298,159.784914,158.191375,144.066679,32.000000,139.994381,67.927423,61.708645,91.174747,97.901277,75.537036,29.556962,29.046222,56.421309,36.775435,0.000000,0.000000
55.255290,65.458595,139.065536,137.723186,113.059215,-62.487820,29.026985,14.219382,138.923642,4.072693,60.129727,56.313886,136.394034,139.114475,135.286045,138.805842,81.955603,136.341809,-0.000591,0.035956,32.000000,-235.789634,138.131527,-0.170517,-283707.612945,-0.583650,20.088413,16.900293,2.522091,48.372154,75.723221,24.834976,-0.387462,157.948408,32.000000,174.722071,158.805096,159.827325,144.780880,32.000000,139.291409,67.936491,61.728257,91.154443,97.901277,75.566500,29.556962,29.035327,58.053971,36.712045,0.000000,0.000000
54.706389,65.401114,139.191674,137.715663,112.988166,-62.487939,28.891852,14.216670,138.800968,4.073064,60.007237,56.282423,136.465544,139.069025,135.314835,138.933024,81.946707,136.365380,-0.000590,0.035942,32.000000,-235.789067,138.195874,-0.170545,-283614.107776,-0.566091,19.973132,16.841112,2.516782,48.372154,75.901925,24.860966,-0.386824,158.892125,32.000000,173.854722,158.609039,163.151795,145.022535,32.000000,139.346579,67.940485,61.685765,91.127824,97.901277,75.588104,29.556962,29.005792,57.783704,36.809257,0.000000,0.000000
55.144664,65.319981,139.242326,137.700059,112.878076,-62.487970,29.147423,14.213103,138.891213,4.073077,59.857972,56.319952,136.449690,139.219612,135.319021,138.962215,81.926293,136.474775,-0.000589,0.035959,32.000000,-235.795913,138.293791,-0.170486,-283770.278371,-0.574972,20.442434,16.861386,2.544340,48.372154,75.866778,24.849768,-0.391506,159.097427,32.000000,173.534308,159.390926,164.050125,144.106556,32.000000,140.052086,67.931688,61.642955,91.125030,97.901277,75.523229,29.556962,29.006152,58.294846,36.837063,0.000000,0.000000
55.386611,65.250675,139.262690,137.673590,112.809884,-62.487995,29.174818,14.218097,138.884930,4.073325,59.810839,56.314388,136.390605,139.177952,135.271805,138.997035,82.020790,136.543270,-0.000589,0.035988,32.000000,-235.790098,138.138890,-0.170130,-283575.873421,-0.564796,19.940363,16.934586,2.525037,48.372154,75.983608,24.783258,-0.387932,157.852773,32.000000,174.699927,159.522573,158.230198,144.133203,32.000000,140.005515,67.928629,61.726623,91.154991,97.901277,75.558173,29.556962,28.964291,58.349636,37.002066,0.000000,0.000000
55.145133,65.250675,139.194304,137.673590,112.870313,-62.488057,28.382330,14.215243,138.795455,4.073497,59.533322,56.299351,136.352208,139.164495,135.305513,138.988314,82.014981,136.597550,-0.000588,0.036021,32.000000,-235.792952,138.196078,-0.170401,-283575.873421,-0.564796,19.940363,16.934586,2.525037,48.372154,75.922161,24.757347,-0.387932,158.063451,32.000000,174.712280,158.597739,160.451302,145.057296,32.000000,138.973460,67.910887,61.697853,91.114017,97.901277,75.522866,29.556962,28.928429,56.764660,36.866043,0.000000,0.000000
54.942070,65.165694,139.213673,137.652414,112.800278,-62.488079,28.658666,14.218383,138.845501,4.073601,59.612451,56.239952,136.464580,139.227176,135.314641,138.894970,81.942430,136.360563,-0.000589,0.036010,32.000000,-235.788010,138.188775,-0.170698,-283630.028224,-0.569585,20.172898,16.912093,2.536302,48.372154,76.048458,24.726689,-0.390777,159.074999,32.000000,173.604046,158.803367,163.597614,144.907107,32.000000,138.956859,67.921974,61.698546,91.123591,97.901277,75.509793,29.556962,28.884355,57.317331,36.792382,0.000000,0.000000
54.861111,65.117566,139.176991,137.632074,112.683714,-62.488060,29.202269,14.218954,138.759123,4.073807,59.685588,56.246696,136.420656,139.146836,135.271417,138.877776,81.940099,136.351339,-0.000588,0.036018,32.000000,-235.788914,138.073177,-0.170706,-283414.412556,-0.579909,19.870608,16.905104,2.524145,48.372154,75.909915,24.739435,-0.389154,159.096579,32.000000,173.500999,159.480639,163.833978,144.047029,32.000000,139.963514,67.932371,61.706087,91.153674,97.901277,75.552453,29.556962,28.859430,58.404538,36.902580,0.000000,0.000000
55.066994,65.122242,139.160395,137.623994,112.548898,-62.488160,28.927432,14.206538,138.704050,4.073466,59.724574,56.137143,136.462614,139.022352,135.203070,138.709227,81.966057,136.371082,-0.000587,0.036016,32.000000,-235.798215,137.952588,-0.170698,-283491.941996,-0.566656,20.009992,16.861215,2.536897,48.372154,75.919260,24.653544,-0.391717,158.454077,32.000000,174.330366,159.814214,160.414653,143.922093,32.000000,140.529768,67.901966,61.719457,91.154263,97.901277,75.484007,29.556962,28.859536,57.854864,36.767437,0.000000,0.000000
55.088747,65.122242,139.055185,137.623994,112.516671,-62.488172,28.814922,14.220095,138.678055,4.073473,59.589213,56.377138,136.346178,138.942764,135.232324,138.665905,81.978962,136.365540,-0.000585,0.036044,32.000000,-235.784986,137.936450,-0.170692,-283393.376974,-0.569680,19.817034,16.844787,2.527111,48.372154,75.757363,24.668100,-0.391229,157.922809,32.000000,174.742234,159.272988,158.040991,144.458131,32.000000,139.658403,67.910617,61.746192,91.161771,97.901277,75.518023,29.556962,28.862080,57.629843,36.742859,0.000000,0.000000
55.575384,65.081539,139.098583,137.619258,112.377817,-62.488221,29.353278,14.208536,138.593276,4.073378,59.369449,56.189496,136.356235,138.933815,135.274043,138.564544,81.991379,136.156133,-0.000585,0.036062,32.000000,-235.803757,137.796811,-0.170698,-283370.446476,-0.571654,19.796186,16.829208,2.524203,48.372154,75.915993,24.656823,-0.390488,158.256936,32.000000,174.432327,158.652504,160.925573,145.157114,32.000000,138.933624,67.915651,61.729053,91.132764,97.901277,75.548078,29.556962,28.840972,58.706556,36.793263,0.000000,0.000000
54.576140,65.009486,139.021117,137.619258,112.274368,-62.488281,30.477375,14.218240,138.593828,4.073322,59.445465,56.208134,136.405496,138.900127,135.285176,138.536437,81.940715,136.139555,-0.000584,0.036089,32.000000,-235.789464,137.992353,-0.170704,-283150.338816,-0.555666,19.290722,16.715655,2.502881,48.372154,75.718432,24.655616,-0.386528,159.243630,32.000000,173.522150,158.739874,163.928418,145.023784,32.000000,139.138813,67.913508,61.669482,91.114201,97.901277,75.575619,29.556962,28.803507,60.954749,36.718135,0.000000,0.000000
54.919732,64.989410,138.890799,137.599197,112.285528,-62.488322,28.809498,14.212960,138.459105,4.073368,59.671863,56.037005,136.455583,138.835469,135.233848,138.554952,81.967958,136.040901,-0.000585,0.036033,32.000000,-235.795072,137.736461,-0.170754,-283502.142793,-0.545931,20.176399,16.758307,2.547287,48.372154,75.771757,24.631987,-0.394960,159.317653,32.000000,173.537953,159.725495,163.503880,144.078194,32.000000,139.941826,67.907269,61.716418,91.169504,97.901277,75.544722,29.556962,28.803516,57.618997,36.747188,0.000000,0.000000
54.676672,64.989410,138.845012,137.599197,112.243859,-62.488377,29.162809,14.210819,138.389465,4.073111,59.712498,56.157505,136.375809,138.744751,135.153551,138.447691,81.936215,135.942122,-0.000585,0.036015,32.000000,-235.796885,137.727141,-0.170712,-283331.836523,-0.573508,19.825506,16.683372,2.528978,48.372154,75.499817,24.628761,-0.391888,158.275085,32.000000,174.371481,159.981217,159.881878,143.829477,32.000000,140.233030,67.873137,61.725616,91.150234,97.901277,75.563171,29.556962,28.793053,58.325618,36.751590,0.000000,0.000000
54.691798,65.043313,138.837861,137.573006,112.251573,-62.488390,30.445096,14.218668,138.399111,4.072885,59.480620,56.236339,136.290653,138.670710,135.169376,138.342595,81.988677,136.012003,-0.000586,0.036005,32.000000,-235.790511,137.653900,-0.170426,-283454.426442,-0.569349,20.059364,16.667339,2.539383,48.372154,75.562138,24.696712,-0.393941,157.995478,32.000000,174.826783,159.098625,158.356841,144.565501,32.000000,139.523185,67.895600,61.712625,91.155191,97.901277,75.461972,29.556962,28.821142,60.890193,36.701627,0.000000,0.000000
54.980761,64.981160,138.798569,137.550159,112.388123,-62.488424,29.053016,14.212817,138.283757,4.072732,59.297662,56.169412,136.362170,138.591615,135.228273,138.402914,81.985243,135.885027,-0.000586,0.035972,32.000000,-235.796198,137.611012,-0.170429,-283431.027050,-0.545281,20.098690,16.648679,2.538550,48.372154,75.450252,24.698102,-0.392761,158.471374,32.000000,174.320519,158.530300,161.572941,145.187537,32.000000,139.060324,67.893771,61.738022,91.143290,97.901277,75.520682,29.556962,28.788800,58.106031,36.659587,0.000000,0.000000
54.734601,64.900308,138.817064,137.513102,112.471172,-62.488477,28.999023,14.218525,138.270997,4.072543,59.418694,56.102673,136.384826,138.573018,135.241703,138.328599,81.821189,135.941666,-0.000586,0.035996,32.000000,-235.789998,137.609052,-0.170448,-283431.027050,-0.545281,20.098690,16.648679,2.538550,48.372154,75.503219,24.717667,-0.392761,159.193116,32.000000,173.523118,158.981554,164.129147,144.821939,32.000000,139.262005,67.912407,61.678849,91.138837,97.901277,75.512474,29.556962,28.788783,57.998047,36.706836,0.000000,0.000000
55.350398,64.900308,138.765041,137.513102,112.554145,-62.488503,28.736445,14.225518,138.313129,4.072500,59.503405,56.058822,136.368778,138.561088,135.158860,138.435009,81.867422,135.846633,-0.000587,0.036017,32.000000,-235.783005,137.604623,-0.170734,-283498.808285,-0.571759,19.914455,16.782145,2.536185,48.372154,75.390144,24.714835,-0.391832,159.201023,32.000000,173.554906,159.802516,162.904008,143.959152,32.000000,140.221173,67.891338,61.683606,91.157865,97.901277,75.473030,29.556962,28.746595,57.472890,36.801407,0.000000,0.000000
54.981793,64.882158,138.772888,137.488862,112.698425,-62.488526,29.271099,14.213816,138.134394,4.072364,59.477053,56.183568,136.276683,138.544492,135.116787,138.240934,81.828901,135.801630,-0.000588,0.036070,32.000000,-235.793888,137.566653,-0.170742,-283498.808285,-0.571759,19.914455,16.782145,2.536185,48.372154,75.414305,24.732301,-0.391832,158.181118,32.000000,174.633075,159.796495,159.264597,144.009241,32.000000,140.494049,67.870953,61.690728,91.138775,97.901277,75.517308,29.556962,28.737009,58.542199,36.716447,0.000000,0.000000
54.840295,64.906908,138.731832,137.491091,112.625108,-62.488617,27.470217,14.212104,138.101302,4.072390,59.434531,56.088779,136.217224,138.488621,135.154498,138.234821,81.852263,135.785226,-0.000588,0.036074,32.000000,-235.796912,137.554825,-0.170904,-283387.047375,-0.563598,19.658668,16.706655,2.523979,48.372154,75.353119,24.785645,-0.389281,157.903694,32.000000,174.824985,159.009802,158.581111,144.714581,32.000000,139.016070,67.883725,61.661688,91.129504,97.901277,75.521435,29.556962,28.749805,54.940435,36.706543,0.000000,0.000000
54.911555,64.908833,138.778715,137.487748,112.600782,-62.488691,28.930357,14.212389,138.135255,4.072176,59.373980,56.052029,136.317781,138.417294,135.218546,138.225328,81.814175,135.822404,-0.000588,0.036067,32.000000,-235.794659,137.533410,-0.171021,-283387.047375,-0.563598,19.658668,16.706655,2.523979,48.372154,75.420388,24.777253,-0.389281,158.507871,32.000000,173.961790,158.596391,162.168363,144.948597,32.000000,138.680711,67.905751,61.675916,91.146472,97.901277,75.523401,29.556962,28.750725,57.860715,36.699793,0.000000,0.000000
55.174203,64.909383,138.695514,137.492206,112.630304,-62.488732,29.345371,14.213531,138.183467,4.072100,59.436390,56.142348,136.408079,138.446330,135.239137,138.315619,81.748522,135.696871,-0.000589,0.036069,32.000000,-235.796140,137.467493,-0.170742,-283452.365296,-0.571086,19.752783,16.731438,2.527314,48.372154,75.156852,24.814835,-0.389234,159.291544,32.000000,173.573698,159.052816,164.323695,144.619901,32.000000,139.586702,67.943334,61.649241,91.177462,97.901277,75.516026,29.556962,28.750643,58.690742,36.802801,0.000000,0.000000
54.493246,64.909383,138.711680,137.492206,112.638761,-62.488709,28.608355,14.213959,138.277544,4.071786,59.467105,56.089010,136.354292,138.516903,135.121576,138.371785,81.704986,135.866253,-0.000588,0.036080,32.000000,-235.796204,137.647396,-0.170728,-283438.264477,-0.560043,19.501487,16.736296,2.513775,48.372154,75.321289,24.827580,-0.386113,159.048134,32.000000,173.860934,159.819922,162.417748,143.736681,32.000000,140.071175,67.916048,61.651086,91.193091,97.901277,75.572924,29.556962,28.750848,57.216709,36.797445,0.000000,0.000000
54.748342,64.883258,138.768530,137.488584,112.655305,-62.488735,28.974646,14.212532,138.347213,4.071521,59.694433,55.851886,136.310152,138.660822,135.129468,138.395131,81.684869,135.949548,-0.000590,0.036082,32.000000,-235.793533,137.587558,-0.170713,-283438.264477,-0.560043,19.501487,16.736296,2.513775,48.372154,75.286412,24.822834,-0.386113,157.994141,32.000000,174.579956,159.864537,159.171140,143.771697,32.000000,140.022247,67.923306,61.686477,91.176023,97.901277,75.522875,29.556962,28.737148,57.949292,36.756286,0.000000,0.000000
54.852406,64.917358,138.748222,137.494435,112.726634,-62.488750,29.244324,14.224804,138.357524,4.071474,59.706805,55.960484,136.295259,138.620894,135.168972,138.358347,81.737106,136.005569,-0.000589,0.036085,32.000000,-235.783555,137.666073,-0.170735,-283644.202206,-0.572057,19.884172,16.922277,2.534662,48.372154,75.360841,24.801118,-0.389886,157.880904,32.000000,174.821651,158.783804,159.199983,144.688603,32.000000,139.370738,67.913469,61.653517,91.182766,97.901277,75.529163,29.556962,28.754809,58.488649,36.681304,0.000000,0.000000
54.329231,65.032587,138.767527,137.542636,112.750918,-62.488785,28.071568,14.220381,138.374674,4.071279,59.777283,55.884425,136.333215,138.687756,135.278001,138.419930,81.683071,135.966865,-0.000589,0.036092,32.000000,-235.789454,137.660181,-0.170561,-283573.858935,-0.565643,19.818152,16.897139,2.529483,48.372154,75.342286,24.777305,-0.389294,158.642609,32.000000,173.931614,158.470051,162.667486,145.078734,32.000000,138.765174,67.929485,61.660014,91.175458,97.901277,75.510812,29.556962,28.754735,56.143137,36.789154,0.000000,0.000000
55.241340,65.032587,138.747699,137.542636,112.877163,-62.488790,29.108957,14.222807,138.383964,4.070977,59.936572,55.956862,136.408714,138.702091,135.247106,138.331577,81.629421,135.923747,-0.000589,0.036078,32.000000,-235.784406,137.658202,-0.170451,-283916.086519,-0.595740,20.438214,16.932452,2.554196,48.372154,75.356723,24.682734,-0.394448,159.134127,32.000000,173.507303,159.265654,164.418556,144.248110,32.000000,139.343616,67.922390,61.656218,91.225213,97.901277,75.481259,29.556962,28.814762,58.217913,36.681304,0.000000,0.000000
54.845149,65.109591,138.773817,137.581922,112.906413,-62.488855,29.605830,14.212532,138.517024,4.070872,59.995564,56.029105,136.411181,138.706824,135.205194,138.455596,81.688126,136.077039,-0.000590,0.036081,32.000000,-235.796483,137.546116,-0.170447,-283660.772451,-0.564018,19.560462,16.965242,2.511664,48.372154,75.288676,24.659812,-0.387892,158.854084,32.000000,173.862790,159.818794,161.893231,143.613521,32.000000,140.195936,67.925053,61.647167,91.216895,97.901277,75.547804,29.556962,28.854932,59.211660,36.791429,0.000000,0.000000
54.743961,65.153869,138.858883,137.612571,112.948489,-62.488965,28.062735,14.215100,138.417771,4.070585,59.973293,56.157238,136.363520,138.708740,135.194890,138.562634,81.796805,135.998477,-0.000589,0.036081,32.000000,-235.792440,137.736154,-0.170070,-283793.614497,-0.559107,20.017361,16.980677,2.530284,48.372154,75.499349,24.654777,-0.391879,157.985302,32.000000,174.754076,159.623823,158.589331,144.080055,32.000000,139.962892,67.949304,61.682078,91.282717,97.901277,75.540862,29.556962,28.878098,56.125469,36.790328,0.000000,0.000000
54.911303,65.099415,138.776519,137.606441,112.876200,-62.488984,29.064053,14.216956,138.478464,4.070565,59.866942,56.049773,136.326953,138.713694,135.223102,138.501580,81.725198,136.064812,-0.000589,0.036087,32.000000,-235.791404,137.713535,-0.170056,-283793.614497,-0.559107,20.017361,16.980677,2.530284,48.372154,75.397581,24.634032,-0.391879,157.917438,32.000000,174.796580,158.808442,159.619907,144.803759,32.000000,138.706799,67.927300,61.624285,91.213493,97.901277,75.522950,29.556962,28.878236,58.128107,36.806616,0.000000,0.000000
55.318836,65.119491,138.814187,137.618143,112.969240,-62.488967,28.633373,14.219952,138.440275,4.070166,59.762683,56.089805,136.413647,138.778353,135.266712,138.440852,81.762864,136.118577,-0.000587,0.036077,32.000000,-235.787915,137.668727,-0.170079,-283718.437178,-0.568755,19.943608,16.937694,2.527285,48.372154,75.537003,24.602981,-0.391704,158.811385,32.000000,173.801243,158.608641,163.110512,145.002652,32.000000,138.764331,67.919397,61.643564,91.224849,97.901277,75.569402,29.556962,28.850002,57.266746,36.879029,0.000000,0.000000
54.632179,65.119491,138.852266,137.618143,112.997306,-62.488922,28.544959,14.218811,138.486203,4.070259,59.838705,56.027912,136.441291,138.683414,135.268545,138.537823,81.786700,136.010676,-0.000587,0.036070,32.000000,-235.792663,137.758954,-0.170131,-283718.437178,-0.568755,19.943608,16.937694,2.527285,48.372154,75.474922,24.607124,-0.391704,159.272832,32.000000,173.545424,159.248957,164.429291,144.287350,32.000000,139.578966,67.928859,61.607415,91.239525,97.901277,75.553565,29.556962,28.860563,57.089917,36.766117,0.000000,0.000000
54.444367,65.144793,138.694680,137.638483,113.098559,-62.488950,29.137397,14.216385,138.317888,4.070017,59.999777,55.962948,136.453775,138.665980,135.193057,138.351720,81.894795,136.024084,-0.000587,0.036047,32.000000,-235.790008,137.749186,-0.170126,-283811.138481,-0.559860,20.321172,16.917873,2.547598,48.372154,75.445367,24.621103,-0.395693,158.705321,32.000000,174.085542,159.877540,160.909214,143.744373,32.000000,140.211716,67.933186,61.649913,91.250537,97.901277,75.515087,29.556962,28.873859,58.274795,36.751810,0.000000,0.000000
55.502571,65.172295,138.829446,137.629009,113.121124,-62.488952,28.484237,14.217384,138.401423,4.069827,59.936972,56.108516,136.424493,138.662901,135.190355,138.437631,81.934644,136.030307,-0.000587,0.036052,32.000000,-235.794746,137.781022,-0.170121,-283758.330096,-0.582405,20.232341,16.850015,2.541584,48.372154,75.447650,24.688766,-0.394852,158.009773,32.000000,174.567380,159.691458,158.466755,144.043617,32.000000,139.811105,67.928195,61.678411,91.271750,97.901277,75.445371,29.556962,28.888317,56.968474,36.884385,0.000000,0.000000
54.827163,65.083740,138.769165,137.597525,113.068537,-62.488941,29.031658,14.212674,138.451628,4.069399,59.539311,56.181289,136.301444,138.814304,135.243865,138.461606,81.951310,136.041595,-0.000587,0.036062,32.000000,-235.793718,137.784470,-0.170068,-283320.542212,-0.573599,19.450821,16.711564,2.501316,48.372154,75.471513,24.740300,-0.385938,158.057929,32.000000,174.671491,158.675366,160.024363,144.956853,32.000000,138.886993,67.913074,61.639288,91.223471,97.901277,75.543443,29.556962,28.888472,58.063315,36.731781,0.000000,0.000000
55.066798,65.083740,138.919622,137.597525,112.999353,-62.488944,29.070224,14.218668,138.570230,4.069354,59.580745,55.977089,136.376467,138.760919,135.295850,138.508670,81.913797,135.950461,-0.000587,0.036063,32.000000,-235.789364,137.982991,-0.170085,-283464.306837,-0.570333,20.008806,16.700357,2.531029,48.372154,75.559364,24.754961,-0.390718,158.961263,32.000000,173.761891,158.598845,163.341928,144.995776,32.000000,139.046073,67.930421,61.668082,91.228451,97.901277,75.496250,29.556962,28.842438,58.140448,36.789888,0.000000,0.000000
54.709999,65.006736,138.756435,137.572727,112.954716,-62.488914,30.327604,14.217526,138.397806,4.069066,59.838288,55.962952,136.393382,138.755699,135.240239,138.419031,81.906577,135.987028,-0.000587,0.036035,32.000000,-235.789686,137.594184,-0.170086,-283424.165306,-0.566833,19.778719,16.693790,2.522747,48.372154,75.387688,24.795427,-0.388855,159.161750,32.000000,173.380518,159.521514,164.148640,143.962368,32.000000,139.925342,67.909997,61.631578,91.219283,97.901277,75.511287,29.556962,28.802373,60.655208,36.782258,0.000000,0.000000
54.552083,65.088140,138.792981,137.581922,112.879167,-62.488917,28.904191,14.219524,138.445240,4.068552,60.012014,55.895102,136.423318,138.679233,135.197669,138.413369,81.991482,135.984292,-0.000588,0.036039,32.000000,-235.790638,137.782510,-0.170084,-283495.030302,-0.547143,20.044578,16.718700,2.536217,48.372154,75.397428,24.783993,-0.390749,158.443583,32.000000,174.004719,159.964177,160.697640,143.580378,32.000000,140.416763,67.912783,61.694315,91.232054,97.901277,75.559432,29.556962,28.844789,57.808382,36.788200,0.000000,0.000000
54.395284,65.188246,138.673443,137.605605,112.783243,-62.488914,29.534263,14.221950,138.368399,4.068116,60.183850,55.979396,136.317165,138.593408,135.194773,138.307089,81.991523,135.935297,-0.000588,0.035999,32.000000,-235.787229,137.875326,-0.169650,-283495.030302,-0.547143,20.044578,16.718700,2.536217,48.372154,75.412072,24.789002,-0.390749,157.892158,32.000000,174.755263,159.369046,158.118318,144.101160,32.000000,139.871586,67.918398,61.681951,91.233309,97.901277,75.478775,29.556962,28.844868,59.068526,36.741832,0.000000,0.000000
54.892576,65.188246,138.743512,137.605605,112.869888,-62.488921,28.567424,14.220095,138.351834,4.068012,60.081051,55.965358,136.335489,138.531522,135.243615,138.335384,82.059612,135.883327,-0.000588,0.036005,32.000000,-235.787117,137.545358,-0.169500,-283652.205380,-0.565712,20.529931,16.608729,2.549365,48.372154,75.337668,24.784439,-0.393561,158.185626,32.000000,174.534307,158.735717,160.649944,144.894662,32.000000,138.670641,67.918628,61.706489,91.204345,97.901277,75.517369,29.556962,28.897160,57.134849,36.721289,0.000000,0.000000
55.163007,65.268002,138.670571,137.619815,112.978494,-62.488923,28.946791,14.214530,138.121706,4.067939,60.056967,56.041986,136.434472,138.579951,135.235858,138.292008,82.020443,135.791733,-0.000588,0.036000,32.000000,-235.793994,137.587272,-0.169439,-283395.948396,-0.578999,20.050429,16.515490,2.527546,48.372154,75.271538,24.784465,-0.389489,158.979981,32.000000,173.502273,158.886964,163.825517,144.681671,32.000000,139.167430,67.922745,61.693456,91.224685,97.901277,75.506605,29.556962,28.938905,57.893581,36.778149,0.000000,0.000000
54.760916,65.276803,138.723294,137.614800,112.999291,-62.488872,29.597875,14.218811,138.254122,4.067871,60.042726,55.989252,136.384096,138.485378,135.216272,138.245929,82.027744,135.875676,-0.000588,0.035996,32.000000,-235.791844,137.504263,-0.169446,-283412.741234,-0.568431,19.870821,16.510320,2.513833,48.372154,75.308200,24.782052,-0.387004,159.233368,32.000000,173.513154,159.622450,163.595825,143.817114,32.000000,140.271672,67.907459,61.709067,91.244865,97.901277,75.529775,29.556962,28.943730,59.195749,36.729360,0.000000,0.000000
54.838165,65.246275,138.590712,137.597803,112.916633,-62.488913,28.303284,14.219382,138.036831,4.067414,60.058698,55.916888,136.394979,138.548915,135.141491,138.234439,82.070408,135.811930,-0.000587,0.035970,32.000000,-235.788814,137.488681,-0.169430,-283552.402656,-0.560461,20.265612,16.543656,2.533254,48.372154,75.252694,24.780793,-0.390711,158.279627,32.000000,174.371397,159.871257,159.903618,143.674879,32.000000,140.080931,67.907561,61.715037,91.219889,97.901277,75.536325,29.556962,28.943979,56.606569,36.693263,0.000000,0.000000
54.900163,65.246275,138.687707,137.597803,112.865390,-62.488917,29.014408,14.225518,138.078269,4.067035,60.018311,55.848953,136.260057,138.377733,135.186591,138.155990,82.168223,135.790479,-0.000587,0.035956,32.000000,-235.783005,137.301311,-0.169382,-283449.004598,-0.585135,20.160761,16.470134,2.527268,48.372154,75.254773,24.751971,-0.389619,157.893289,32.000000,174.651494,159.385326,158.364534,144.108134,32.000000,139.434223,67.909579,61.727964,91.228047,97.901277,75.512916,29.556962,28.928305,58.028817,36.782258,0.000000,0.000000
55.210334,65.223448,138.541670,137.582201,112.717575,-62.488897,29.871043,14.216813,138.032954,4.066490,59.944538,55.834238,136.300751,138.358262,135.233137,138.071989,82.155586,135.607432,-0.000587,0.035967,32.000000,-235.791547,137.360154,-0.169386,-283449.004598,-0.585135,20.160761,16.470134,2.527268,48.372154,75.070171,24.708095,-0.389619,158.251831,32.000000,174.360244,158.572524,161.386236,144.991247,32.000000,139.044206,67.918565,61.746236,91.228087,97.901277,75.570397,29.556962,28.916627,59.742086,36.688127,0.000000,0.000000
54.831030,65.256726,138.452203,137.576628,112.604122,-62.488892,28.897143,14.217098,138.005946,4.065954,60.195377,55.838584,136.399816,138.190527,135.174512,138.047990,82.140676,135.584701,-0.000586,0.036032,32.000000,-235.791589,137.524903,-0.169370,-283310.295230,-0.570080,20.101170,16.361933,2.526180,48.372154,75.124523,24.631016,-0.389828,159.226252,32.000000,173.548766,159.804196,163.194533,143.574585,32.000000,139.855094,67.902800,61.727840,91.227904,97.901277,75.588219,29.556962,28.934242,57.794287,36.736330,0.000000,0.000000
54.765613,65.304580,138.460638,137.597246,112.565780,-62.488916,29.403297,14.218525,137.984328,4.065537,60.293601,55.743361,136.374000,138.330938,135.125108,138.092118,82.133562,135.572416,-0.000586,0.036042,32.000000,-235.788687,137.332661,-0.169416,-283374.159488,-0.573208,20.178073,16.289782,2.525070,48.372154,74.962713,24.612553,-0.391637,158.084904,32.000000,174.459514,159.868433,159.779997,143.613869,32.000000,140.515599,67.901552,61.744183,91.230578,97.901277,75.531200,29.556962,28.959403,58.806593,36.818795,0.000000,0.000000
