OSU 80 Ton Compressor Load Stand
54.730424,65.359860,138.384209,137.618143,112.416979,-62.488953,27.951957,14.217955,137.868534,4.065070,60.158206,55.859583,136.302966,138.098564,135.186340,138.046402,82.144704,135.500509,-0.000585,0.036077,32.000000,-235.789258,137.261116,-0.169446,-283444.558997,-0.564158,20.288868,16.290940,2.528240,48.372154,74.925309,24.647591,-0.392585,157.882164,32.000000,174.859892,158.979716,158.313225,144.625980,32.000000,139.439931,67.920124,61.735236,91.238773,97.901277,75.533724,29.556962,28.959677,55.903913,36.773894,0.000000,0.000000
54.579626,65.359860,138.309057,137.618143,112.294741,-62.488935,29.045276,14.215957,137.901185,4.064856,60.154896,55.765158,136.313775,138.213365,135.202956,137.958188,82.130005,135.530180,-0.000585,0.036067,32.000000,-235.791255,137.162039,-0.169437,-283488.819198,-0.593961,20.378030,16.244930,2.528470,48.372154,74.767458,24.595716,-0.392160,158.404638,32.000000,174.169012,158.671111,161.538275,144.938406,32.000000,138.684678,67.901842,61.732323,91.193860,97.901277,75.555118,29.556962,28.988783,58.090552,36.664943,0.000000,0.000000
54.149972,65.344183,138.355140,137.612849,112.249208,-62.488926,29.502992,14.212246,137.837983,4.064672,60.272736,55.815864,136.360207,138.134779,135.267600,137.907540,82.089777,135.523204,-0.000586,0.036069,32.000000,-235.798900,137.248392,-0.169291,-283559.259479,-0.573351,20.523408,16.274018,2.534078,48.372154,74.873957,24.530361,-0.394088,159.141358,32.000000,173.497764,159.059788,164.179257,144.709890,32.000000,139.310310,67.931169,61.736725,91.237439,97.901277,75.531781,29.556962,28.980935,59.005985,36.705442,0.000000,0.000000
55.040124,65.401939,138.263691,137.623437,112.148913,-62.488932,28.293105,14.211533,137.898886,4.064623,60.377701,55.798420,136.435301,138.145974,135.195778,137.916605,82.147774,135.502412,-0.000585,0.036076,32.000000,-235.797974,137.025293,-0.169133,-283745.223263,-0.569385,20.923638,16.310864,2.555036,48.372154,74.702573,24.610901,-0.399096,159.121700,32.000000,173.706297,159.764402,162.632235,143.896717,32.000000,140.235653,67.930296,61.756797,91.248288,97.901277,75.534110,29.556962,29.011333,56.586211,36.675802,0.000000,0.000000
55.039785,65.411290,138.366915,137.645170,112.079994,-62.488926,29.148049,14.213816,137.960170,4.064470,60.339435,55.859018,136.374829,138.110738,135.167237,137.997933,82.126179,135.483801,-0.000585,0.036058,32.000000,-235.792249,136.994292,-0.169158,-283411.081242,-0.583212,20.122493,16.242784,2.512053,48.372154,74.733623,24.574447,-0.389702,158.060004,32.000000,174.569167,159.745961,159.090521,143.811056,32.000000,140.164641,67.885391,61.731675,91.218412,97.901277,75.534086,29.556962,29.011694,58.296097,36.628406,0.000000,0.000000
54.432267,65.411290,138.280843,137.645170,112.057493,-62.488957,29.707641,14.215529,137.869867,4.064006,60.149766,55.900852,136.289596,138.194830,135.218104,137.982370,82.155239,135.494818,-0.000585,0.036062,32.000000,-235.792667,137.044952,-0.168871,-283444.139730,-0.566123,20.132168,16.255351,2.513944,48.372154,74.702350,24.601433,-0.390613,157.897532,32.000000,174.656158,158.955127,158.934788,144.596830,32.000000,139.287684,67.928569,61.750867,91.208312,97.901277,75.534086,29.556962,29.016933,59.415283,36.718061,0.000000,0.000000
54.784420,65.330432,138.359345,137.640154,112.054191,-62.488926,28.904083,14.211533,137.847566,4.063887,59.954779,55.795821,136.394635,138.100462,135.259246,137.918398,82.082191,135.465193,-0.000583,0.036065,32.000000,-235.795352,137.148641,-0.168903,-283444.139730,-0.566123,20.132168,16.255351,2.513944,48.372154,74.786518,24.619896,-0.390613,158.645833,32.000000,173.893908,158.663880,162.330595,145.092644,32.000000,138.938696,67.940883,61.759920,91.205237,97.901277,75.521890,29.556962,28.975152,57.808167,36.718208,0.000000,0.000000
54.554189,65.279553,138.305952,137.627895,112.069974,-62.488942,29.566705,14.213959,137.872220,4.063709,59.945478,55.806044,136.409237,138.093263,135.270013,137.998402,82.010076,135.623188,-0.000583,0.036064,32.000000,-235.793745,137.203115,-0.168926,-283519.708062,-0.573724,20.296620,16.290314,2.525524,48.372154,74.730675,24.613864,-0.392017,159.154972,32.000000,173.433355,159.012923,164.218063,144.506054,32.000000,139.746887,67.943753,61.716715,91.202685,97.901277,75.529044,29.556962,28.948941,59.133410,36.628626,0.000000,0.000000
54.499452,65.210522,138.472318,137.620372,112.084550,-62.488963,30.159745,14.218525,137.814353,4.063632,60.010809,55.906773,136.420391,138.095872,135.182386,137.960757,81.971891,135.606207,-0.000583,0.036061,32.000000,-235.791637,137.265276,-0.169225,-283519.708062,-0.573724,20.296620,16.290314,2.525524,48.372154,74.838905,24.635160,-0.392017,159.082538,32.000000,173.713504,159.950455,161.932620,143.683856,32.000000,140.237731,67.939156,61.735552,91.212262,97.901277,75.509487,29.556962,28.949192,60.319490,36.707716,0.000000,0.000000
54.824130,65.210522,138.344150,137.620372,112.059249,-62.488934,29.112859,14.213673,137.906583,4.063235,59.922501,55.863586,136.345509,138.199010,135.179551,137.985078,81.955631,135.592213,-0.000583,0.036073,32.000000,-235.795670,137.200708,-0.169243,-283654.828010,-0.552842,20.451491,16.468990,2.540802,48.372154,74.757522,24.605577,-0.394505,158.098855,32.000000,174.466371,159.841143,158.735297,143.869535,32.000000,140.074012,67.911558,61.751749,91.216412,97.901277,75.517420,29.556962,28.913439,58.225719,36.790768,0.000000,0.000000
54.341077,65.191271,138.390778,137.622322,112.078822,-62.488970,30.355556,14.215671,137.868212,4.062959,59.964872,55.711268,136.330481,138.235101,135.269474,138.047378,81.909238,135.616901,-0.000584,0.036070,32.000000,-235.795967,137.139890,-0.169210,-283654.828010,-0.552842,20.451491,16.468990,2.540802,48.372154,74.738861,24.595716,-0.394505,157.937348,32.000000,174.793906,158.714184,159.080305,144.808264,32.000000,139.464550,67.936100,61.753007,91.210986,97.901277,75.523628,29.556962,28.903592,60.711113,36.746968,0.000000,0.000000
54.830719,65.199797,138.318364,137.620929,112.159636,-62.488999,28.994639,14.211247,137.908406,4.062581,59.782709,55.852713,136.372192,138.153519,135.268413,138.000254,81.878658,135.466214,-0.000584,0.036067,32.000000,-235.797276,137.324078,-0.169164,-283560.213618,-0.568970,20.138507,16.478468,2.523417,48.372154,74.688439,24.639907,-0.391715,158.793307,32.000000,173.739238,158.546843,162.625752,145.070252,32.000000,138.765479,67.933293,61.735093,91.164936,97.901277,75.502873,29.556962,28.908265,57.989278,36.630461,0.000000,0.000000
54.818331,65.205847,138.361661,137.625945,112.247437,-62.488978,29.933489,14.219382,137.847897,4.062404,59.785756,55.834045,136.400145,138.154802,135.267081,137.907015,81.805545,135.596126,-0.000584,0.036055,32.000000,-235.786683,137.098895,-0.169172,-283769.651604,-0.551018,20.585426,16.536828,2.546707,48.372154,74.762107,24.609694,-0.396272,159.203194,32.000000,173.265059,159.343872,164.430072,144.089742,32.000000,139.388082,67.945168,61.706826,91.218498,97.901277,75.517853,29.556962,28.911597,59.866978,36.498840,0.000000,0.000000
55.206107,65.165144,138.270161,137.612292,112.244722,-62.488885,28.920951,14.224519,137.788967,4.062233,60.009225,55.783142,136.437961,138.059453,135.167181,137.949149,81.796052,135.502829,-0.000583,0.036067,32.000000,-235.784496,137.209270,-0.169201,-283737.921329,-0.553430,20.139408,16.630451,2.524004,48.372154,74.690900,24.600594,-0.391750,158.829885,32.000000,174.043730,159.725256,161.656775,143.872238,32.000000,140.561089,67.940655,61.737481,91.220035,97.901277,75.538884,29.556962,28.911782,57.841902,36.606396,0.000000,0.000000
54.277037,65.165144,138.325657,137.612292,112.207954,-62.488858,29.169297,14.219524,137.850655,4.062220,59.967024,55.898513,136.350307,138.063267,135.169690,137.849464,81.836889,135.382423,-0.000585,0.036061,32.000000,-235.788999,137.082559,-0.169223,-283578.877811,-0.568289,19.726719,16.594707,2.504617,48.372154,74.704101,24.599493,-0.388169,157.922705,32.000000,174.656985,159.666447,158.387824,144.077473,32.000000,139.949548,67.937536,61.736015,91.212670,97.901277,75.543475,29.556962,28.890737,58.338594,36.644254,0.000000,0.000000
54.810900,65.178070,138.217863,137.611177,112.295242,-62.488872,30.374749,14.221522,137.796757,4.061810,59.658250,55.961263,136.352563,138.060208,135.250296,137.857166,81.824102,135.429312,-0.000586,0.036056,32.000000,-235.788968,137.138888,-0.169365,-283854.641925,-0.574134,20.621338,16.495457,2.548512,48.372154,74.674889,24.625010,-0.396548,158.020633,32.000000,174.683826,158.806940,159.677122,144.937851,32.000000,138.880557,67.975327,61.758583,91.195970,97.901277,75.531882,29.556962,28.897623,60.749498,36.788347,0.000000,0.000000
54.372172,65.130492,138.354124,137.605884,112.301227,-62.488860,29.002888,14.214672,137.856589,4.061493,59.779877,55.865397,136.410472,138.141610,135.253112,137.891387,81.796097,135.428665,-0.000588,0.036052,32.000000,-235.797785,137.141828,-0.169505,-283693.793464,-0.545431,20.118780,16.530996,2.521722,48.372154,74.734038,24.637101,-0.391099,158.986618,32.000000,173.736109,158.665366,163.096842,145.038769,32.000000,139.052052,67.989592,61.736497,91.202267,97.901277,75.540448,29.556962,28.872996,58.005776,36.635156,0.000000,0.000000
54.503403,65.173120,138.179999,137.596132,112.296085,-62.488840,28.976616,14.212674,137.786765,4.061050,59.968342,55.682444,136.403692,138.044183,135.231269,137.793883,81.792766,135.450337,-0.000588,0.036044,32.000000,-235.795357,137.123188,-0.169466,-283842.049025,-0.576258,20.494543,16.558687,2.544576,48.372154,74.641062,24.600646,-0.395146,159.304018,32.000000,173.510837,159.305006,164.068037,144.354187,32.000000,139.723707,67.994751,61.682188,91.209497,97.901277,75.510416,29.556962,28.873113,57.953232,36.478590,0.000000,0.000000
54.382077,65.173120,138.317940,137.596132,112.329061,-62.488776,28.282666,14.217955,137.798583,4.060664,59.992176,55.838628,136.412246,138.079152,135.176929,137.883097,81.825969,135.350164,-0.000589,0.036062,32.000000,-235.790569,136.948014,-0.169470,-283834.852863,-0.575310,20.410270,16.572532,2.535255,48.372154,74.669320,24.595926,-0.394076,158.652492,32.000000,174.047302,159.854950,160.914089,143.778399,32.000000,140.154893,67.988596,61.730045,91.195388,97.901277,75.541332,29.556962,28.895464,56.565333,36.672647,0.000000,0.000000
54.575515,65.215748,138.222357,137.598082,112.376882,-62.488815,29.150022,14.220238,137.779292,4.060535,60.040049,55.861216,136.323104,138.024341,135.186442,137.836487,81.895030,135.345428,-0.000589,0.036079,32.000000,-235.788613,137.023230,-0.169347,-283836.532859,-0.590880,20.527585,16.490718,2.543447,48.372154,74.602515,24.604685,-0.395652,158.039996,32.000000,174.586625,159.663937,158.258678,144.200700,32.000000,139.899376,67.984290,61.738698,91.215144,97.901277,75.512457,29.556962,28.917841,58.300044,36.625398,0.000000,0.000000
54.744056,65.183570,138.304271,137.585544,112.418881,-62.488839,30.247934,14.214244,137.682754,4.060108,59.879638,55.788298,136.302762,137.976424,135.249816,137.826093,81.954498,135.349719,-0.000589,0.036069,32.000000,-235.793787,137.201442,-0.169200,-283721.119100,-0.571117,20.383263,16.419359,2.532681,48.372154,74.634981,24.584072,-0.393554,158.080470,32.000000,174.722319,158.550665,160.274549,145.380011,32.000000,139.119139,67.996438,61.748842,91.182093,97.901277,75.525264,29.556962,28.901271,60.495869,36.510358,0.000000,0.000000
55.167842,65.190446,138.123068,137.584708,112.492795,-62.488837,28.995049,14.217955,137.710163,4.059568,59.897239,55.841552,136.381541,137.905748,135.265041,137.724030,81.935353,135.248139,-0.000590,0.036056,32.000000,-235.787455,136.892704,-0.169204,-283564.865517,-0.548466,20.188613,16.361973,2.526380,48.372154,74.488079,24.593487,-0.392612,159.020655,32.000000,173.745048,158.675944,163.351916,145.074701,32.000000,139.020183,68.014511,61.723050,91.198369,97.901277,75.548587,29.556962,28.901435,57.990099,36.674554,0.000000,0.000000
54.279002,65.190446,138.191807,137.584708,112.574659,-62.488839,29.378346,14.211818,137.644045,4.059174,60.011030,55.687110,136.358982,137.895860,135.217747,137.747719,81.938155,135.156627,-0.000590,0.036023,32.000000,-235.798017,137.126900,-0.169232,-283444.208561,-0.567311,19.788638,16.331796,2.503688,48.372154,74.486451,24.591703,-0.388190,159.327498,32.000000,173.415762,159.607674,163.818788,143.990624,32.000000,140.004779,67.990159,61.717792,91.202761,97.901277,75.547535,29.556962,28.905186,58.756693,36.645941,0.000000,0.000000
54.677334,65.177245,138.018850,137.591674,112.612112,-62.488803,28.646071,14.221808,137.547146,4.058567,60.107504,55.674846,136.432726,137.893289,135.131445,137.699199,82.031159,135.214773,-0.000589,0.036033,32.000000,-235.786880,136.915972,-0.169222,-283444.208561,-0.567311,19.788638,16.331796,2.503688,48.372154,74.250858,24.564271,-0.388190,158.583755,32.000000,174.227068,159.834772,160.581490,143.854266,32.000000,140.385335,67.999475,61.747711,91.219097,97.901277,75.530787,29.556962,28.898529,57.292141,36.561715,0.000000,0.000000
54.383557,65.215198,137.932865,137.618143,112.585007,-62.488810,29.182469,14.214387,137.430223,4.058161,60.149638,55.594003,136.285559,137.756998,135.186274,137.528963,82.092944,135.064027,-0.000590,0.036038,32.000000,-235.794300,136.921441,-0.169260,-283751.846020,-0.570064,20.644736,16.284540,2.545953,48.372154,74.283999,24.575889,-0.396268,158.032387,32.000000,174.750462,159.322004,158.148873,144.328252,32.000000,139.895030,67.992843,61.782934,91.192398,97.901277,75.532257,29.556962,28.918472,58.364937,36.648876,0.000000,0.000000
54.344311,65.234724,137.909049,137.624273,112.511059,-62.488806,30.335526,14.215529,137.393120,4.057553,60.109571,55.704953,136.316386,137.748189,135.238376,137.483819,82.070819,135.101245,-0.000590,0.036018,32.000000,-235.798568,136.756977,-0.169246,-283490.357810,-0.579907,20.246562,16.219785,2.524243,48.372154,74.104399,24.535160,-0.392625,158.340684,32.000000,174.358116,158.691306,160.540185,144.997842,32.000000,138.830607,67.990348,61.769106,91.185074,97.901277,75.547813,29.556962,28.928838,60.671052,36.589522,0.000000,0.000000
54.223750,65.298804,137.871047,137.616193,112.517956,-62.488808,28.861581,14.213673,137.315266,4.057181,60.158338,55.645432,136.368808,137.670154,135.221028,137.347180,82.062621,135.049111,-0.000590,0.036028,32.000000,-235.791900,136.619537,-0.169220,-283549.303441,-0.572709,20.568230,16.084742,2.536297,48.372154,74.116844,24.536996,-0.394818,159.210122,32.000000,173.487293,158.778349,163.740672,144.960046,32.000000,139.361333,68.011165,61.715908,91.165219,97.901277,75.539527,29.556962,28.929049,57.723162,36.604195,0.000000,0.000000
55.027228,65.298804,137.778731,137.616193,112.552483,-62.488758,29.176901,14.218240,137.337811,4.056703,60.246246,55.817310,136.393143,137.608328,135.209896,137.406345,82.087510,135.027559,-0.000589,0.036021,32.000000,-235.787333,136.717104,-0.169209,-283606.145007,-0.551408,20.625748,16.124959,2.537691,48.372154,73.907721,24.554148,-0.395769,159.436347,32.000000,173.526734,159.553029,163.371806,143.999351,32.000000,140.226215,68.002080,61.755783,91.238434,97.901277,75.518881,29.556962,28.962683,58.353803,36.546895,0.000000,0.000000
54.818376,65.296879,137.837678,137.618143,112.735671,-62.488724,30.441650,14.219524,137.312292,4.056481,60.179080,55.756055,136.403815,137.636365,135.156904,137.322880,82.142276,134.979218,-0.000590,0.036065,32.000000,-235.788343,136.753630,-0.169215,-283398.015039,-0.565534,20.031726,16.072444,2.503828,48.372154,74.045973,24.549873,-0.389095,158.474732,32.000000,174.349199,159.869441,159.777618,143.824486,32.000000,140.327047,68.001954,61.768228,91.212080,97.901277,75.546220,29.556962,28.961948,60.883300,36.580057,0.000000,0.000000
54.418706,65.212448,137.755573,137.617029,112.898458,-62.488714,29.128440,14.210819,137.330717,4.056215,59.910888,55.735330,136.299453,137.619993,135.188997,137.389308,82.186389,134.933458,-0.000590,0.036048,32.000000,-235.797704,136.786205,-0.169180,-283403.517235,-0.544322,20.230398,15.994168,2.514443,48.372154,73.864680,24.534845,-0.391181,158.127185,32.000000,174.652825,159.216115,158.314254,144.480281,32.000000,139.356078,68.024892,61.780862,91.202711,97.901277,75.547648,29.556962,28.918227,58.256879,36.544107,0.000000,0.000000
54.098288,65.155519,137.829708,137.593624,113.047508,-62.488681,30.004855,14.215243,137.389402,4.055930,59.722245,55.601844,136.278184,137.620828,135.224428,137.424372,82.192420,134.920578,-0.000592,0.036030,32.000000,-235.796067,136.682291,-0.169175,-283421.431666,-0.573356,20.531473,15.927795,2.531401,48.372154,73.999009,24.505184,-0.394611,158.478351,32.000000,174.325009,158.517150,161.233312,145.053522,32.000000,138.902016,67.994033,61.775333,91.166577,97.901277,75.525588,29.556962,28.918418,60.009709,36.640952,0.000000,0.000000
54.351292,65.155519,137.813672,137.593624,113.116751,-62.488596,28.767682,14.217526,137.369458,4.055487,59.781067,55.647661,136.340532,137.591301,135.249824,137.448169,82.158888,135.048394,-0.000591,0.036021,32.000000,-235.790997,136.691753,-0.169176,-283480.336268,-0.560169,20.785175,15.915497,2.547765,48.372154,73.909184,24.474788,-0.398115,159.267116,32.000000,173.568814,158.726562,163.735998,145.007614,32.000000,139.439908,68.005597,61.741308,91.208280,97.901277,75.553344,29.556962,28.888915,57.535363,36.548803,0.000000,0.000000
54.508006,65.161569,137.857062,137.583315,113.093697,-62.488553,29.242857,14.215671,137.422518,4.055456,59.977308,55.759025,136.366964,137.629902,135.199883,137.349830,82.222485,134.921496,-0.000591,0.036011,32.000000,-235.792688,136.645356,-0.169104,-283431.865072,-0.581253,20.539783,16.011197,2.535610,48.372154,73.973097,24.480085,-0.396299,159.293287,32.000000,173.545274,159.764905,162.735184,144.006970,32.000000,139.788506,67.993784,61.752873,91.220629,97.901277,75.544425,29.556962,28.892209,58.485713,36.652838,0.000000,0.000000
54.917624,65.200622,137.810956,137.596968,113.113055,-62.488506,28.545735,14.215671,137.453244,4.055099,60.079227,55.627775,136.346525,137.726799,135.163200,137.481680,82.298304,135.039193,-0.000593,0.036027,32.000000,-235.792524,136.784041,-0.169092,-283304.745518,-0.569999,20.394272,15.885879,2.529116,48.372154,73.882738,24.467707,-0.394955,158.284237,32.000000,174.413178,159.773264,159.533506,143.885454,32.000000,140.568595,68.005412,61.789310,91.250345,97.901277,75.528774,29.556962,28.912700,57.091470,36.585046,0.000000,0.000000
54.208568,65.204472,137.932861,137.597525,113.051792,-62.488520,28.776027,14.215243,137.476351,4.055046,60.007671,55.706454,136.311826,137.835176,135.224161,137.508469,82.280477,135.091491,-0.000592,0.036039,32.000000,-235.793936,136.736297,-0.169075,-283102.708669,-0.579161,20.038743,15.867307,2.509412,48.372154,73.970785,24.501853,-0.391426,158.042016,32.000000,174.870444,158.912090,158.395554,144.896270,32.000000,139.503489,68.003727,61.806469,91.236340,97.901277,75.562669,29.556962,28.912880,57.552054,36.624078,0.000000,0.000000
54.567398,65.204472,137.854576,137.597525,113.046275,-62.488519,29.252452,14.220809,137.449229,4.054825,59.823934,55.663126,136.361746,137.756079,135.244829,137.595850,82.327688,135.144233,-0.000592,0.036029,32.000000,-235.790173,136.817078,-0.169043,-283377.027146,-0.582851,20.727057,15.910562,2.544484,48.372154,73.903553,24.488924,-0.397561,158.593191,32.000000,173.977817,158.551997,161.677968,145.089226,32.000000,138.885288,67.993559,61.780302,91.183085,97.901277,75.548369,29.556962,28.915068,58.504903,36.619676,0.000000,0.000000
54.591310,65.159919,137.973087,137.588052,113.075225,-62.488485,27.996507,14.218954,137.552137,4.054560,59.824498,55.729657,136.381186,137.799573,135.291700,137.556998,82.278762,135.189555,-0.000591,0.036007,32.000000,-235.789898,136.948687,-0.169011,-283194.695500,-0.569191,20.379823,15.888984,2.526318,48.372154,74.087906,24.547198,-0.394323,159.407221,32.000000,173.385353,159.032036,164.224713,144.607225,32.000000,139.390342,68.005393,61.744874,91.218449,97.901277,75.550938,29.556962,28.892027,55.993015,36.639411,0.000000,0.000000
54.182734,65.135442,138.042036,137.585823,113.226399,-62.488417,29.159582,14.219667,137.536834,4.054493,59.882727,55.774554,136.321328,137.901262,135.193926,137.568632,82.340756,135.184881,-0.000591,0.035984,32.000000,-235.792299,136.948258,-0.169060,-283194.695500,-0.569191,20.379823,15.888984,2.526318,48.372154,73.923446,24.610114,-0.394323,158.208032,32.000000,174.523190,159.784374,159.177913,143.968632,32.000000,140.140867,67.962824,61.797946,91.201691,97.901277,75.527964,29.556962,28.879460,58.319165,36.561715,0.000000,0.000000
54.958303,65.102166,138.037307,137.577743,113.224986,-62.488418,30.183180,14.214815,137.601606,4.054310,59.864173,55.682635,136.318788,137.919248,135.243483,137.716816,82.363047,135.191619,-0.000593,0.035971,32.000000,-235.799281,136.853832,-0.169073,-283208.776213,-0.594366,20.312192,15.959931,2.527382,48.372154,74.114806,24.655879,-0.393496,158.017107,32.000000,174.682205,158.941650,158.922818,144.593475,32.000000,139.273553,67.991693,61.801050,91.222546,97.901277,75.531803,29.556962,28.862245,60.366359,36.660468,0.000000,0.000000
54.665858,65.101340,138.068617,137.585544,113.197345,-62.488418,28.634998,14.218954,137.551647,4.053974,59.831639,55.703829,136.331812,137.870044,135.302451,137.643866,82.352825,135.067124,-0.000592,0.035950,32.000000,-235.787603,136.946892,-0.169020,-283258.368025,-0.575381,20.683096,15.895665,2.547713,48.372154,73.930026,24.658632,-0.396301,158.695849,32.000000,173.937274,158.446404,162.473920,145.112438,32.000000,139.123485,67.972892,61.785881,91.178013,97.901277,75.550504,29.556962,28.862336,57.269996,36.593630,0.000000,0.000000
54.340096,65.101340,137.998511,137.585544,113.176853,-62.488381,29.198328,14.216099,137.530324,4.053455,59.835207,55.654193,136.388452,137.936192,135.325991,137.727390,82.353869,135.225225,-0.000592,0.035932,32.000000,-235.791113,136.953501,-0.168704,-282931.410941,-0.547148,19.901223,15.876649,2.511673,48.372154,74.042981,24.669936,-0.388674,159.299420,32.000000,173.532222,159.000204,164.348537,144.511492,32.000000,139.646353,67.977468,61.756129,91.193622,97.901277,75.561745,29.556962,28.861998,58.396656,36.518575,0.000000,0.000000
55.134959,65.162119,137.991766,137.613964,113.257320,-62.488410,30.438443,14.212674,137.574296,4.053329,59.930513,55.725977,136.416387,137.909440,135.177604,137.691696,82.311140,135.319418,-0.000591,0.035947,32.000000,-235.792735,137.013056,-0.168727,-283159.456660,-0.572726,20.496446,15.902152,2.539534,48.372154,73.972495,24.673371,-0.393773,159.018312,32.000000,173.768038,159.766396,162.018948,143.630646,32.000000,140.228858,67.954800,61.759692,91.180466,97.901277,75.570473,29.556962,28.893772,60.876885,36.489815,0.000000,0.000000
54.786966,65.166244,138.036455,137.630960,113.236954,-62.488378,28.558402,14.221094,137.564574,4.053062,59.883843,55.760711,136.383543,138.026339,135.205683,137.681536,82.327538,135.238545,-0.000591,0.035937,32.000000,-235.786610,136.996675,-0.168771,-282981.785008,-0.540721,19.791795,15.990621,2.502800,48.372154,74.056594,24.661753,-0.386782,158.127998,32.000000,174.504445,159.741272,158.962297,143.835356,32.000000,140.038164,67.954282,61.769646,91.165528,97.901277,75.542758,29.556962,28.896066,57.116805,36.631561,0.000000,0.000000
54.954018,65.153594,138.039850,137.636532,113.255837,-62.488370,29.345870,14.214530,137.626654,4.052765,59.546601,55.901640,136.329715,137.929566,135.231272,137.765750,82.393614,135.219085,-0.000591,0.035942,32.000000,-235.793010,136.876389,-0.168768,-283086.878030,-0.580378,20.129982,15.934953,2.519513,48.372154,74.010816,24.711819,-0.390150,158.181372,32.000000,174.647160,158.811894,159.485962,144.802293,32.000000,139.033585,67.947752,61.765163,91.128116,97.901277,75.541552,29.556962,28.896216,58.691740,36.492677,0.000000,0.000000
54.485662,65.153594,138.101438,137.636532,113.310018,-62.488367,28.141164,14.216242,137.625261,4.052786,59.595296,55.728570,136.383024,138.040247,135.260352,137.746113,82.409849,135.369510,-0.000591,0.035957,32.000000,-235.786217,137.186472,-0.168768,-283086.878030,-0.580378,20.129982,15.934953,2.519513,48.372154,74.128375,24.637756,-0.390150,158.871947,32.000000,173.802140,158.608044,162.736617,145.037951,32.000000,138.890958,67.955801,61.753159,91.102895,97.901277,75.556282,29.556962,28.889766,56.282327,36.623564,0.000000,0.000000
54.757851,65.065864,138.061328,137.607277,113.432006,-62.488399,29.325888,14.217812,137.580251,4.052513,59.693322,55.754018,136.368981,137.916209,135.287194,137.743771,82.341548,135.321781,-0.000590,0.035945,32.000000,-235.794645,136.970388,-0.168787,-283084.970562,-0.592568,20.407885,15.916229,2.534638,48.372154,73.902278,24.666946,-0.393372,159.283932,32.000000,173.344572,159.354820,164.429727,144.204080,32.000000,139.523332,67.964350,61.706037,91.145390,97.901277,75.560428,29.556962,28.844172,58.651776,36.502508,0.000000,0.000000
54.334197,65.104366,138.083650,137.586380,113.598545,-62.488404,28.979231,14.216528,137.654638,4.052275,59.945825,55.679150,136.412713,137.948202,135.179712,137.736945,82.411612,135.249976,-0.000591,0.035941,32.000000,-235.791504,137.077604,-0.168752,-282998.693378,-0.565370,20.057624,15.961360,2.521307,48.372154,74.089717,24.624670,-0.390288,158.938734,32.000000,173.845841,159.823438,161.398631,143.643105,32.000000,140.353435,67.954993,61.752763,91.161323,97.901277,75.565103,29.556962,28.864290,57.958462,36.620263,0.000000,0.000000
54.691632,65.162944,138.065019,137.582479,113.734139,-62.488381,27.370271,14.213388,137.557195,4.052045,60.028650,55.755442,136.364398,137.915863,135.193068,137.675786,82.504259,135.339068,-0.000591,0.035937,32.000000,-235.795299,137.128959,-0.168739,-283095.077561,-0.577130,20.505183,15.856430,2.541376,48.372154,73.903859,24.607046,-0.394813,158.064750,32.000000,174.775431,159.570590,158.519464,144.021013,32.000000,140.091343,67.969802,61.752178,91.189908,97.901277,75.552387,29.556962,28.864384,54.740542,36.607056,0.000000,0.000000
54.250021,65.162944,138.079307,137.582479,113.821101,-62.488395,29.182670,14.216242,137.659583,4.052010,59.897470,55.731981,136.308315,137.937803,135.232608,137.729815,82.523251,135.257363,-0.000591,0.035922,32.000000,-235.788839,136.875002,-0.168454,-282907.292213,-0.606735,20.218482,15.807042,2.524427,48.372154,74.067377,24.574184,-0.391942,158.170093,32.000000,174.658928,158.775626,159.786972,144.858729,32.000000,138.858215,67.955432,61.745663,91.113572,97.901277,75.570770,29.556962,28.895031,58.365340,36.528333,0.000000,0.000000
54.462907,65.214648,138.056476,137.600032,114.031253,-62.488421,28.389964,14.212960,137.634236,4.051602,59.880142,55.835583,136.409749,137.902222,135.268211,137.780804,82.549192,135.353658,-0.000591,0.035965,32.000000,-235.794252,137.029331,-0.168340,-282907.292213,-0.606735,20.218482,15.807042,2.524427,48.372154,74.031036,24.538465,-0.391942,159.075266,32.000000,173.715144,158.787251,163.196817,144.959523,32.000000,138.959633,67.975502,61.742835,91.153839,97.901277,75.561293,29.556962,28.922194,56.779928,36.620629,0.000000,0.000000
54.176817,65.179170,138.005170,137.614800,114.122001,-62.488446,28.528782,14.216242,137.611859,4.051604,59.956883,55.754722,136.439457,137.974996,135.243167,137.779849,82.559820,135.347309,-0.000590,0.035970,32.000000,-235.796051,137.237214,-0.168327,-283039.579332,-0.574179,20.645327,15.748379,2.545240,48.372154,74.020118,24.487717,-0.396428,159.335464,32.000000,173.632087,159.382390,164.227870,144.193846,32.000000,139.891339,67.966395,61.739527,91.144527,97.901277,75.549679,29.556962,28.903893,57.057564,36.713806,0.000000,0.000000
55.145906,65.169270,138.141202,137.626502,114.116827,-62.488454,29.513236,14.221950,137.773160,4.051579,60.037706,55.886645,136.462130,137.997180,135.196796,137.887093,82.639045,135.346651,-0.000590,0.035955,32.000000,-235.784278,137.058226,-0.168293,-282976.679118,-0.587743,20.490934,15.769191,2.534872,48.372154,74.107372,24.526925,-0.395095,158.594913,32.000000,174.128503,159.950071,160.874536,143.667019,32.000000,140.276874,67.978811,61.750778,91.161048,97.901277,75.531722,29.556962,28.898896,59.026473,36.666411,0.000000,0.000000
54.647698,65.166794,138.101102,137.633189,114.105913,-62.488484,30.488568,14.221808,137.864705,4.051751,60.050506,55.808532,136.319070,138.095403,135.209032,137.830397,82.681023,135.390093,-0.000591,0.035948,32.000000,-235.787863,137.060368,-0.168581,-282591.734317,-0.557561,19.788462,15.675937,2.505013,48.372154,74.112067,24.531934,-0.389468,157.981590,32.000000,174.649792,159.621510,158.338684,143.988237,32.000000,139.685587,67.957890,61.744787,91.141897,97.901277,75.530792,29.556962,28.899048,60.977136,36.649096,0.000000,0.000000
54.230639,65.166794,138.165559,137.633189,114.136380,-62.488462,28.952723,14.219382,137.759641,4.051725,60.010705,55.810329,136.330477,138.110921,135.296484,137.837750,82.691060,135.419662,-0.000591,0.035956,32.000000,-235.790945,137.109337,-0.168577,-282591.734317,-0.557561,19.788462,15.675937,2.505013,48.372154,74.119153,24.567051,-0.389468,158.299569,32.000000,174.668620,158.672450,160.584540,144.948166,32.000000,139.139978,67.985593,61.777306,91.128356,97.901277,75.573893,29.556962,28.897909,57.905446,36.752324,0.000000,0.000000
54.765706,65.226749,138.089986,137.638761,114.185700,-62.488468,29.348668,14.219667,137.755513,4.051737,60.100384,55.739954,136.437937,137.956888,135.289499,137.850584,82.660428,135.420601,-0.000590,0.035996,32.000000,-235.787217,136.913016,-0.168525,-282850.924846,-0.578975,20.667972,15.659356,2.547740,48.372154,74.129359,24.595585,-0.396989,159.122009,32.000000,173.664581,158.756291,163.503515,144.890311,32.000000,138.878078,67.972242,61.753379,91.126356,97.901277,75.561928,29.556962,28.929312,58.697335,36.552618,0.000000,0.000000
54.394395,65.279003,138.102020,137.636811,114.177525,-62.488445,28.356046,14.218668,137.689139,4.051955,60.158009,55.817088,136.409487,138.089490,135.258300,137.828561,82.657241,135.406869,-0.000590,0.035995,32.000000,-235.790019,137.222835,-0.168495,-282747.833023,-0.565086,20.210947,15.690443,2.521468,48.372154,74.027467,24.621758,-0.391620,159.340103,32.000000,173.492492,159.570265,163.771037,143.938857,32.000000,139.769253,67.949846,61.726206,91.119554,97.901277,75.568063,29.556962,28.956739,56.712091,36.611092,0.000000,0.000000
55.180239,65.297704,138.129705,137.638761,114.117130,-62.488432,29.611249,14.214387,137.903864,4.052123,60.231514,55.786005,136.439134,138.093202,135.211968,137.917504,82.652459,135.403731,-0.000591,0.035982,32.000000,-235.790203,137.139585,-0.168434,-282925.013899,-0.589367,20.621547,15.686967,2.538902,48.372154,74.139481,24.702404,-0.394576,158.528151,32.000000,174.193474,159.991863,160.461703,143.611966,32.000000,140.268456,67.963967,61.782756,91.148423,97.901277,75.543586,29.556962,28.956989,59.222498,36.543814,0.000000,0.000000
54.567232,65.297704,138.188140,137.638761,114.092322,-62.488431,29.447200,14.215529,137.853360,4.052329,60.152508,55.865441,136.324932,138.181943,135.246549,137.848728,82.682913,135.501837,-0.000591,0.035996,32.000000,-235.796273,137.086231,-0.168456,-282669.565317,-0.555523,19.884030,15.690225,2.503246,48.372154,74.124194,24.701040,-0.386507,157.996529,32.000000,174.709927,159.294788,158.350789,144.292213,32.000000,139.394858,67.962970,61.787199,91.126764,97.901277,75.559325,29.556962,28.966994,58.894400,36.596418,0.000000,0.000000
54.660007,65.282303,138.176148,137.638204,114.106952,-62.488383,28.502960,14.220381,137.818823,4.052364,60.016298,55.986761,136.319152,138.212895,135.303665,137.878515,82.619288,135.555825,-0.000591,0.035999,32.000000,-235.791421,137.243310,-0.168440,-282849.522723,-0.565569,20.473215,15.707365,2.532438,48.372154,74.215556,24.736261,-0.392071,158.287664,32.000000,174.526772,158.602607,161.120866,144.978581,32.000000,138.930382,67.958395,61.787618,91.104635,97.901277,75.546466,29.556962,28.959233,57.005919,36.663256,0.000000,0.000000
54.460217,65.278728,138.264780,137.632353,114.164980,-62.488350,29.117158,14.214958,137.837099,4.052755,59.942133,55.868444,136.429967,138.177130,135.302740,138.007061,82.523286,135.613086,-0.000592,0.036018,32.000000,-235.798155,137.295319,-0.168460,-282880.759059,-0.583183,20.368320,15.797170,2.527920,48.372154,74.205856,24.702456,-0.390643,159.105256,32.000000,173.516471,158.868219,163.852969,144.784156,32.000000,138.905033,67.964053,61.736329,91.112798,97.901277,75.565105,29.556962,28.957624,58.234316,36.703828,0.000000,0.000000
54.489644,65.236649,138.200762,137.634582,114.251757,-62.488397,30.063389,14.219667,137.971904,4.053248,60.028189,56.059469,136.451773,138.337626,135.256661,138.013889,82.399141,135.660891,-0.000593,0.036003,32.000000,-235.787545,137.424029,-0.168466,-283063.171638,-0.573193,20.557613,15.920931,2.538822,48.372154,74.203342,24.687428,-0.393210,159.250366,32.000000,173.490814,159.643092,163.592016,143.902714,32.000000,140.000209,67.953071,61.749570,91.137233,97.901277,75.531080,29.556962,28.957874,60.126778,36.660615,0.000000,0.000000
55.151871,65.236649,138.382678,137.634582,114.205848,-62.488413,28.458942,14.216670,138.059779,4.053700,60.129331,55.877791,136.400070,138.302167,135.249639,138.093359,82.359297,135.615615,-0.000593,0.035987,32.000000,-235.792017,137.225568,-0.168481,-283063.171638,-0.573193,20.557613,15.920931,2.538822,48.372154,74.331728,24.725168,-0.393210,158.271860,32.000000,174.409742,159.796875,160.034690,143.683425,32.000000,140.407708,67.913057,61.762897,91.126526,97.901277,75.533113,29.556962,28.936177,56.917885,36.668685,0.000000,0.000000
54.260199,65.228399,138.298850,137.631238,114.158468,-62.488467,29.201830,14.212389,138.104202,4.054244,60.207842,55.817794,136.322874,138.291034,135.283852,138.013456,82.346336,135.600397,-0.000593,0.035988,32.000000,-235.795807,137.340556,-0.168518,-282981.865401,-0.578251,19.850130,16.086146,2.509120,48.372154,74.292374,24.614179,-0.387107,157.904428,32.000000,174.738610,159.189482,158.211461,144.487646,32.000000,139.099126,67.939119,61.759400,91.146488,97.901277,75.550003,29.556962,28.932089,58.403660,36.724224,0.000000,0.000000
55.032261,65.257276,138.403904,137.632632,114.132097,-62.488472,30.186847,14.217241,137.963595,4.054760,60.129002,55.786585,136.364508,138.231614,135.334425,138.081543,82.281281,135.575702,-0.000593,0.035979,32.000000,-235.791282,137.409040,-0.168473,-283304.181915,-0.573785,20.700915,16.091730,2.548808,48.372154,74.343590,24.613419,-0.396443,158.443415,32.000000,174.280173,158.670564,161.588446,145.005843,32.000000,138.838659,67.959522,61.777020,91.125397,97.901277,75.539331,29.556962,28.947339,60.373694,36.762595,0.000000,0.000000
54.782328,65.294954,138.298688,137.653250,114.204097,-62.488527,28.977184,14.220095,138.045716,4.055314,60.125540,55.993785,136.418914,138.219624,135.334891,138.049031,82.158878,135.477347,-0.000594,0.035946,32.000000,-235.785806,137.208109,-0.168485,-283304.181915,-0.573785,20.700915,16.091730,2.548808,48.372154,74.203775,24.583862,-0.396443,159.140209,32.000000,173.535810,158.870885,164.023159,144.829648,32.000000,139.229799,67.925083,61.753222,91.138231,97.901277,75.551124,29.556962,28.967276,57.954368,36.790768,0.000000,0.000000
54.602101,65.294954,138.399623,137.670803,114.190107,-62.488517,28.990967,14.212960,137.901293,4.055610,60.144181,55.993472,136.453146,138.288832,135.245687,137.872561,82.166938,135.486536,-0.000592,0.035913,32.000000,-235.796547,137.396112,-0.168490,-283134.078356,-0.546495,19.985370,16.144814,2.514959,48.372154,74.247963,24.535685,-0.389999,159.128801,32.000000,173.598992,159.765156,162.900154,143.823295,32.000000,139.764185,67.908382,61.732206,91.105317,97.901277,75.547062,29.556962,28.967541,57.981934,36.735376,0.000000,0.000000
55.189671,65.294954,138.301871,137.670803,114.315165,-62.488511,28.064678,14.214672,137.952527,4.055893,60.112226,55.912504,136.412520,138.199846,135.212324,138.039860,82.127822,135.455763,-0.000594,0.035886,32.000000,-235.792868,137.168586,-0.168634,-283451.619042,-0.574060,20.436816,16.215919,2.534694,48.372154,74.202256,24.547696,-0.395059,158.267705,32.000000,174.376914,159.966031,159.619427,143.761648,32.000000,140.209095,67.903204,61.770152,91.128137,97.901277,75.531843,29.556962,28.967806,56.129356,36.534496,0.000000,0.000000
54.555544,65.273227,138.400642,137.677212,114.424816,-62.488417,29.329694,14.214102,137.980068,4.056185,59.998929,55.936136,136.346499,138.133209,135.238434,137.963341,82.140216,135.572563,-0.000595,0.035858,32.000000,-235.794422,137.260852,-0.168664,-283292.132917,-0.586022,19.872255,16.240107,2.505938,48.372154,74.240565,24.525089,-0.389389,157.934205,32.000000,174.736950,158.938482,158.932079,144.495489,32.000000,139.461260,67.921363,61.762464,91.128664,97.901277,75.556295,29.556962,28.956745,58.659388,36.764356,0.000000,0.000000
55.163906,65.252050,138.347790,137.669689,114.569081,-62.488399,30.158258,14.215100,138.003457,4.056508,59.777896,55.956140,136.386632,138.241871,135.290980,138.022197,82.160277,135.530303,-0.000595,0.035834,32.000000,-235.795718,137.270662,-0.168746,-283482.676109,-0.567932,20.460021,16.284358,2.536876,48.372154,74.248090,24.503689,-0.395621,158.515433,32.000000,174.199694,158.568131,162.005401,145.122766,32.000000,138.980154,67.908117,61.775520,91.092650,97.901277,75.532964,29.556962,28.945958,60.316517,36.598179,0.000000,0.000000
54.740974,65.192921,138.362818,137.657708,114.623923,-62.488368,28.635288,14.221522,137.913778,4.056758,59.874523,55.822216,136.446390,138.236711,135.316488,137.965221,82.054202,135.559089,-0.000596,0.035858,32.000000,-235.788804,137.289647,-0.168596,-283227.487600,-0.545559,19.854010,16.243805,2.507940,48.372154,74.215940,24.552181,-0.390409,159.223458,32.000000,173.498202,159.165677,164.433725,144.559026,32.000000,139.404506,67.926045,61.757125,91.126521,97.901277,75.559351,29.556962,28.946184,57.270576,36.752324,0.000000,0.000000
54.790094,65.192921,138.242112,137.657708,114.629233,-62.488358,29.493017,14.211961,137.959949,4.057059,60.054336,55.875843,136.471530,138.306266,135.220491,137.958593,82.048950,135.662653,-0.000595,0.035877,32.000000,-235.798038,137.253165,-0.168511,-283454.056972,-0.579400,20.200930,16.363840,2.527591,48.372154,74.102139,24.565136,-0.393337,159.168918,32.000000,173.632514,159.883050,162.548274,143.610367,32.000000,140.238064,67.912839,61.759325,91.134683,97.901277,75.550464,29.556962,28.915570,58.986033,36.774261,0.000000,0.000000
55.064463,65.208597,138.407955,137.646842,114.653732,-62.488290,27.954483,14.214530,138.028546,4.057347,60.002563,55.924057,136.377830,138.285182,135.235467,137.977296,82.130693,135.590131,-0.000595,0.035874,32.000000,-235.794977,137.071201,-0.168490,-283444.009006,-0.561991,20.153649,16.419288,2.523122,48.372154,74.225960,24.581580,-0.392320,158.248113,32.000000,174.674738,159.835752,158.953277,143.899621,32.000000,140.374821,67.884471,61.782709,91.135837,97.901277,75.569947,29.556962,28.923914,55.908966,36.582258,0.000000,0.000000
54.707085,65.200622,138.337983,137.636811,114.671148,-62.488237,28.847592,14.213531,138.018722,4.057576,59.930293,55.994205,136.343828,138.261834,135.277052,137.985261,82.092534,135.638757,-0.000597,0.035888,32.000000,-235.795976,137.288345,-0.168503,-283261.886993,-0.589675,19.905816,16.302397,2.513562,48.372154,74.211428,24.582367,-0.390180,158.016930,32.000000,174.779299,158.930263,159.199536,144.809645,32.000000,139.280763,67.918895,61.779673,91.125596,97.901277,75.554648,29.556962,28.919947,57.695184,36.767217,0.000000,0.000000
54.945015,65.172295,138.410122,137.634861,114.676913,-62.488236,28.928985,14.219524,138.016053,4.057914,59.690178,55.928564,136.410391,138.291481,135.301270,137.987018,82.085725,135.630386,-0.000597,0.035891,32.000000,-235.788343,137.374776,-0.168455,-283261.886993,-0.589675,19.905816,16.302397,2.513562,48.372154,74.223689,24.567890,-0.390180,158.791493,32.000000,173.771417,158.677084,162.385794,145.024676,32.000000,138.801489,67.899242,61.761552,91.098207,97.901277,75.547819,29.556962,28.920127,57.857970,36.766264,0.000000,0.000000
54.345179,65.172295,138.392617,137.634861,114.646148,-62.488159,28.603464,14.216528,137.913033,4.058179,59.689053,55.995253,136.437593,138.279349,135.342408,138.005371,81.979905,135.613187,-0.000598,0.035886,32.000000,-235.791832,137.301458,-0.168385,-283327.956031,-0.571127,19.984111,16.366876,2.519066,48.372154,74.271061,24.574237,-0.391414,159.273301,32.000000,173.496951,159.064990,164.668449,144.348304,32.000000,139.898280,67.904901,61.764319,91.120598,97.901277,75.571403,29.556962,28.905532,57.206929,36.763769,0.000000,0.000000
54.640600,65.094190,138.389594,137.626223,114.724960,-62.488122,29.153592,14.210677,137.915190,4.058434,59.871261,55.737949,136.481630,138.185247,135.183139,138.011091,82.016233,135.604724,-0.000598,0.035868,32.000000,-235.798666,137.333460,-0.168399,-283664.611372,-0.584685,20.562478,16.464360,2.546548,48.372154,74.183731,24.571195,-0.396561,159.100011,32.000000,173.897809,159.829457,161.991748,143.851541,32.000000,140.183014,67.890051,61.753550,91.121330,97.901277,75.550912,29.556962,28.864972,58.307184,36.651590,0.000000,0.000000
54.837195,65.140118,138.347052,137.629845,114.617667,-62.488116,30.164958,14.215100,137.996920,4.058474,59.983893,55.646372,136.378375,138.187713,135.213629,137.962384,82.070661,135.489656,-0.000598,0.035851,32.000000,-235.793587,137.116966,-0.168396,-283453.351284,-0.570103,20.198920,16.423930,2.532725,48.372154,74.201676,24.569359,-0.393888,158.044271,32.000000,174.505197,159.849667,159.050062,143.860607,32.000000,139.973290,67.875492,61.770312,91.128642,97.901277,75.549484,29.556962,28.888984,60.329916,36.759587,0.000000,0.000000
54.589984,65.198422,138.323374,137.649628,114.445063,-62.488044,28.856588,14.225233,137.970769,4.058892,59.983707,55.803835,136.402479,138.160489,135.257455,137.894776,82.055754,135.439552,-0.000598,0.035876,32.000000,-235.783947,137.131177,-0.168335,-283453.351284,-0.570103,20.198920,16.423930,2.532725,48.372154,74.148885,24.571614,-0.393888,158.894979,32.000000,173.819416,158.527989,163.006958,145.198179,32.000000,138.919991,67.880716,61.757975,91.115101,97.901277,75.562056,29.556962,28.919527,57.713176,36.802067,0.000000,0.000000
54.336757,65.246000,138.215970,137.676097,114.324098,-62.488031,29.598180,14.214958,137.862759,4.058689,60.010316,55.905967,136.456922,138.168974,135.296937,137.911229,82.050766,135.448213,-0.000597,0.035865,32.000000,-235.796024,137.125797,-0.168278,-283355.560901,-0.548870,20.055538,16.313710,2.522869,48.372154,74.112734,24.611557,-0.392108,159.355844,32.000000,173.485880,159.520274,164.189749,144.327354,32.000000,139.615706,67.885004,61.744275,91.144983,97.901277,75.538829,29.556962,28.919706,59.196361,36.749536,0.000000,0.000000
54.691062,65.246000,138.347687,137.676097,114.215258,-62.487981,28.281587,14.215243,137.937571,4.058671,60.193785,55.822759,136.459369,138.128152,135.190942,137.884460,82.059765,135.455844,-0.000597,0.035861,32.000000,-235.797706,137.334273,-0.168228,-283507.389549,-0.576722,20.351975,16.304312,2.533860,48.372154,74.182344,24.617589,-0.394244,158.852342,32.000000,173.830927,159.949810,161.486861,143.835416,32.000000,140.245517,67.861855,61.770822,91.152271,97.901277,75.557548,29.556962,28.944700,56.563174,36.480131,0.000000,0.000000
54.983272,65.275702,138.222348,137.683342,114.094418,-62.487878,29.102662,14.221950,137.881519,4.058968,60.383448,55.698217,136.417681,138.162917,135.208618,137.915614,82.059748,135.467122,-0.000597,0.035874,32.000000,-235.786573,137.187938,-0.168208,-283641.135482,-0.565242,20.644337,16.313502,2.543692,48.372154,74.102326,24.622755,-0.395566,158.101692,32.000000,174.566386,159.675395,158.678631,144.177550,32.000000,139.984016,67.903370,61.815992,91.170878,97.901277,75.565893,29.556962,28.960404,58.205325,36.648142,0.000000,0.000000
54.268782,65.304580,138.305926,137.683899,113.978687,-62.487816,30.160795,14.211105,137.800558,4.059467,60.202106,55.783372,136.340950,138.155007,135.266452,137.841859,82.031524,135.529082,-0.000597,0.035858,32.000000,-235.798894,137.091107,-0.168356,-283506.082575,-0.587318,20.302087,16.308204,2.529622,48.372154,74.111241,24.699676,-0.392743,158.193290,32.000000,174.606360,158.868403,160.102402,144.809557,32.000000,139.078171,67.872110,61.750563,91.121484,97.901277,75.578208,29.556962,28.975696,60.321590,36.799646,0.000000,0.000000
55.010601,65.318606,138.253959,137.688636,113.903549,-62.487739,28.902117,14.219382,137.918665,4.059460,60.025918,56.009965,136.436526,138.124949,135.323974,137.838401,81.978532,135.463901,-0.000596,0.035880,32.000000,-235.790125,137.317364,-0.168398,-283735.914110,-0.555551,20.768775,16.371966,2.548536,48.372154,74.115546,24.722939,-0.395102,159.003160,32.000000,173.575440,158.889991,163.418743,144.910530,32.000000,138.903419,67.890437,61.747234,91.150414,97.901277,75.562925,29.556962,28.975970,57.804234,36.835302,0.000000,0.000000
54.720786,65.318606,138.336046,137.688636,113.866820,-62.487714,29.205151,14.215529,137.853033,4.059456,59.918578,55.938213,136.452824,138.181290,135.280483,137.888331,81.955466,135.434909,-0.000595,0.035873,32.000000,-235.793814,137.244332,-0.168429,-283735.914110,-0.555551,20.768775,16.371966,2.548536,48.372154,74.142342,24.696293,-0.395102,159.289212,32.000000,173.495568,159.462334,164.217135,144.233354,32.000000,139.993222,67.873091,61.710484,91.155521,97.901277,75.557638,29.556962,28.983559,58.410301,36.675802,0.000000,0.000000
54.536889,65.268002,138.292569,137.680277,113.942681,-62.487610,28.502614,14.218525,138.027966,4.059336,59.917453,55.998388,136.508495,138.159981,135.244014,137.980803,81.990361,135.537482,-0.000594,0.035886,32.000000,-235.786884,137.173418,-0.168413,-283678.107078,-0.568511,20.346058,16.402348,2.528035,48.372154,74.163243,24.730439,-0.391273,158.740962,32.000000,174.154072,159.909770,160.627855,143.761450,32.000000,140.624132,67.889940,61.731228,91.134591,97.901277,75.563636,29.556962,28.957466,57.005228,36.774041,0.000000,0.000000
55.318021,65.179995,138.427390,137.671639,113.984878,-62.487536,28.866598,14.220809,138.048227,4.059270,59.956303,56.017240,136.366637,138.380038,135.268252,138.146717,82.014149,135.626446,-0.000594,0.035857,32.000000,-235.787223,137.399066,-0.168443,-283660.044680,-0.584617,20.472808,16.417203,2.535762,48.372154,74.230185,24.730439,-0.392160,158.036672,32.000000,174.656748,159.645883,158.444488,144.084493,32.000000,139.861759,67.894434,61.744975,91.173114,97.901277,75.531053,29.556962,28.911857,57.733196,36.725691,0.000000,0.000000
54.647158,65.120317,138.364170,137.661887,114.059947,-62.487508,29.082704,14.213531,138.103219,4.059583,59.878399,55.967728,136.406441,138.340788,135.363688,138.130801,81.977419,135.676303,-0.000593,0.035861,32.000000,-235.794501,137.442367,-0.168460,-283286.358519,-0.568094,19.634583,16.436543,2.502392,48.372154,74.220719,24.728787,-0.385651,158.210152,32.000000,174.536559,158.762492,160.610113,144.815228,32.000000,139.046982,67.889986,61.748456,91.101942,97.901277,75.565592,29.556962,28.912019,58.165407,36.775655,0.000000,0.000000
54.957202,65.120317,138.374173,137.661887,114.186518,-62.487498,29.143639,14.212960,138.035148,4.059839,59.746092,55.912091,136.444682,138.307265,135.356067,138.074655,81.916795,135.637534,-0.000593,0.035832,32.000000,-235.797367,137.494986,-0.168513,-283516.617198,-0.571451,20.218721,16.497432,2.531955,48.372154,74.168127,24.720185,-0.391267,159.045374,32.000000,173.780499,158.677635,163.773160,145.002699,32.000000,139.283595,67.911722,61.693665,91.131825,97.901277,75.547217,29.556962,28.881053,58.287278,36.791282,0.000000,0.000000
54.910377,65.154144,138.468691,137.658265,114.299606,-62.487444,29.134960,14.222521,138.119237,4.059868,59.561150,56.087014,136.484500,138.481911,135.307967,138.230734,81.889673,135.717778,-0.000594,0.035808,32.000000,-235.786330,137.553495,-0.168584,-283479.656605,-0.566696,19.920431,16.539270,2.517853,48.372154,74.270616,24.750056,-0.388724,159.293798,32.000000,173.556279,159.698153,163.913016,144.006449,32.000000,140.036410,67.925179,61.693393,91.137375,97.901277,75.559732,29.556962,28.898794,58.269920,36.716741,0.000000,0.000000
