OSU 80 Ton Compressor Load Stand
54.460037,65.074939,138.565495,137.653807,114.534530,-62.487421,30.301900,14.213959,138.220668,4.060012,59.468267,56.052299,136.474272,138.539251,135.219379,138.320773,81.944249,135.755739,-0.000595,0.035789,32.000000,-235.795384,137.394010,-0.168584,-283556.971731,-0.567451,19.999225,16.605273,2.521722,48.372154,74.397884,24.779272,-0.388989,158.433989,32.000000,174.256862,160.135514,160.589495,143.532329,32.000000,140.158988,67.913720,61.710765,91.122558,97.901277,75.570351,29.556962,28.857669,60.603799,36.685633,0.000000,0.000000
54.816660,64.905258,138.767355,137.625666,114.706158,-62.487421,28.883541,14.221808,138.503582,4.060122,59.524810,55.955213,136.398990,138.759002,135.313777,138.506920,81.960001,136.049423,-0.000594,0.035809,32.000000,-235.784421,137.780714,-0.168659,-283584.963645,-0.550476,20.353999,16.569084,2.544352,48.372154,74.545800,24.752049,-0.392683,157.975837,32.000000,174.773082,159.398050,158.547598,144.257148,32.000000,139.659235,67.943921,61.705151,91.129645,97.901277,75.527329,29.556962,28.857736,57.767082,36.742933,0.000000,0.000000
54.645187,64.947884,138.812220,137.628452,114.743652,-62.487418,29.633039,14.219952,138.537030,4.060766,59.576153,55.858169,136.380844,138.805269,135.382428,138.563086,81.999293,136.170324,-0.000594,0.035801,32.000000,-235.787260,137.742148,-0.168668,-283584.963645,-0.550476,20.353999,16.569084,2.544352,48.372154,74.572993,24.723883,-0.392683,158.343375,32.000000,174.634823,158.790702,161.048803,144.909926,32.000000,139.011581,67.942217,61.715588,91.102943,97.901277,75.547757,29.556962,28.769272,59.266078,36.755699,0.000000,0.000000
55.128180,64.947884,138.949061,137.628452,114.728959,-62.487349,29.096174,14.211961,138.609122,4.061339,59.684215,55.965996,136.471735,138.819789,135.438341,138.645547,81.976389,136.099322,-0.000593,0.035811,32.000000,-235.795579,138.008100,-0.168644,-283304.428386,-0.573091,19.840428,16.695450,2.531481,48.372154,74.876162,24.759917,-0.390415,159.194003,32.000000,173.673215,159.137179,163.935102,144.757078,32.000000,139.044981,67.944674,61.674479,91.098493,97.901277,75.537774,29.556962,28.791420,58.192348,36.771032,0.000000,0.000000
54.450473,65.056788,138.972041,137.644891,114.664063,-62.487296,29.171912,14.218097,138.588945,4.061764,59.892659,55.994549,136.473394,138.863118,135.329258,138.595782,82.014721,136.213687,-0.000594,0.035803,32.000000,-235.790262,137.950441,-0.168382,-283210.795381,-0.565408,19.584051,16.703187,2.520472,48.372154,74.804552,24.744864,-0.388179,159.256022,32.000000,173.590676,159.711564,163.597986,143.821613,32.000000,140.248936,67.953537,61.688856,91.130765,97.901277,75.569722,29.556962,28.848143,58.343825,36.946747,0.000000,0.000000
54.887150,65.119767,138.923769,137.666345,114.602318,-62.487172,28.967083,14.221094,138.661730,4.062234,60.043796,56.043678,136.422075,138.792545,135.290976,138.689395,82.043520,136.187953,-0.000595,0.035812,32.000000,-235.784971,137.788322,-0.168342,-283492.560758,-0.571881,20.345095,16.720120,2.552265,48.372154,74.829367,24.717641,-0.394539,158.357364,32.000000,174.487871,159.911116,160.041681,143.748285,32.000000,140.371088,67.926832,61.679552,91.107445,97.901277,75.550636,29.556962,28.881005,57.934166,36.700893,0.000000,0.000000
55.121614,65.192921,138.950330,137.695601,114.613519,-62.487119,28.570930,14.212246,138.545994,4.062332,59.943170,56.138465,136.376940,138.874559,135.341473,138.600525,82.074078,136.121971,-0.000595,0.035829,32.000000,-235.798408,137.952748,-0.168269,-283355.919892,-0.570952,19.987165,16.678889,2.531080,48.372154,74.708220,24.719241,-0.391055,157.981822,32.000000,174.771596,159.354376,158.645936,144.413859,32.000000,139.110245,67.945905,61.697931,91.135263,97.901277,75.551458,29.556962,28.881112,57.141860,36.788641,0.000000,0.000000
54.783447,65.192921,138.965953,137.695601,114.613669,-62.487088,29.349553,14.218525,138.555869,4.062660,59.668787,56.145556,136.471027,138.862567,135.363160,138.642170,82.040210,136.166939,-0.000594,0.035862,32.000000,-235.793276,137.871248,-0.168022,-283296.003194,-0.576255,19.835377,16.616446,2.520796,48.372154,74.881618,24.732196,-0.389145,158.431947,32.000000,174.300152,158.749996,162.083398,145.040158,32.000000,139.009638,67.926855,61.702625,91.093237,97.901277,75.554357,29.556962,28.919376,58.699106,36.787100,0.000000,0.000000
54.906993,65.150568,138.941131,137.698666,114.724515,-62.487094,28.052371,14.215957,138.506557,4.063077,59.681808,56.064043,136.534538,138.819870,135.412110,138.592012,82.021071,136.115887,-0.000596,0.035885,32.000000,-235.793386,137.934595,-0.167883,-283455.482259,-0.564802,20.160045,16.672045,2.536641,48.372154,74.786007,24.699728,-0.391941,159.211411,32.000000,173.608453,159.006717,164.339281,144.732466,32.000000,139.334548,67.961319,61.672391,91.143123,97.901277,75.552428,29.556962,28.897471,56.104742,36.675802,0.000000,0.000000
55.072587,65.107116,139.010557,137.686964,114.884967,-62.487070,29.009714,14.215671,138.502839,4.063498,59.687024,56.196307,136.515721,138.790874,135.316472,138.547233,81.968508,136.111521,-0.000596,0.035916,32.000000,-235.789902,137.695119,-0.167788,-283400.057375,-0.589381,19.998901,16.666512,2.530482,48.372154,74.946881,24.710350,-0.391252,159.206329,32.000000,173.717546,159.994435,163.234875,143.686872,32.000000,139.964739,67.913133,61.664913,91.121869,97.901277,75.539948,29.556962,28.874969,58.019428,36.716521,0.000000,0.000000
54.872074,65.070264,138.953092,137.674704,114.871581,-62.487012,29.719873,14.217098,138.404243,4.063540,59.754272,56.032372,136.452441,138.691815,135.266592,138.525680,81.904362,136.028553,-0.000593,0.035937,32.000000,-235.792081,137.933127,-0.167610,-283369.097899,-0.567967,19.796548,16.716965,2.524133,48.372154,74.857814,24.685330,-0.389800,158.257424,32.000000,174.486584,160.110731,159.793907,143.698385,32.000000,140.248089,67.918436,61.694562,91.121141,97.901277,75.536416,29.556962,28.875065,59.439746,36.919968,0.000000,0.000000
54.535131,65.070264,138.883721,137.674704,114.862248,-62.486998,28.758849,14.218668,138.470697,4.063706,59.857681,55.918124,136.373517,138.708555,135.307174,138.362805,81.890415,136.098847,-0.000593,0.035956,32.000000,-235.794609,137.713453,-0.167581,-283484.770526,-0.556584,19.952152,16.740998,2.532310,48.372154,74.778369,24.645624,-0.391731,157.975800,32.000000,174.913896,159.151681,158.826269,144.810377,32.000000,139.463217,67.911429,61.667807,91.120699,97.901277,75.564166,29.556962,28.855940,57.517698,36.825104,0.000000,0.000000
54.812122,65.103816,138.853439,137.657429,114.847731,-62.486978,29.269421,14.213959,138.506357,4.063733,59.719302,55.998857,136.460883,138.777253,135.338722,138.463542,81.852882,136.056429,-0.000594,0.035977,32.000000,-235.794237,137.913834,-0.167479,-283620.087342,-0.579117,20.276767,16.788931,2.546684,48.372154,74.743497,24.651473,-0.395117,158.568388,32.000000,174.221773,158.723167,162.235753,145.146635,32.000000,138.716654,67.920895,61.706259,91.110278,97.901277,75.518310,29.556962,28.873493,58.538843,36.770079,0.000000,0.000000
54.998207,65.116466,138.921112,137.658265,114.838938,-62.486924,30.376996,14.211676,138.448178,4.063822,59.613583,56.086564,136.473790,138.741366,135.346634,138.562958,81.753700,136.127114,-0.000594,0.035956,32.000000,-235.796520,137.788040,-0.167550,-283595.007513,-0.565885,20.043350,16.805956,2.533262,48.372154,74.836704,24.645650,-0.392529,159.246231,32.000000,173.589901,159.332838,164.663696,144.581168,32.000000,139.315737,67.905297,61.637740,91.146553,97.901277,75.540553,29.556962,28.880177,60.753991,36.801186,0.000000,0.000000
55.297543,65.035062,138.800834,137.650742,114.908377,-62.486904,28.849427,14.218525,138.469901,4.064086,59.565315,56.133374,136.466395,138.829290,135.272851,138.586431,81.753419,136.030306,-0.000593,0.035969,32.000000,-235.789834,137.783142,-0.167531,-283658.774886,-0.543228,19.877227,16.939309,2.525921,48.372154,74.787060,24.622571,-0.391211,159.079528,32.000000,173.768551,159.985172,162.713923,143.775749,32.000000,140.360654,67.898976,61.663642,91.156801,97.901277,75.542660,29.556962,28.880281,57.698854,36.719015,0.000000,0.000000
54.872600,65.035062,138.901726,137.650742,114.987803,-62.486906,29.157941,14.219952,138.516110,4.064356,59.479674,56.178659,136.408121,138.835937,135.268509,138.556729,81.766413,136.056382,-0.000594,0.035981,32.000000,-235.790538,137.809043,-0.167554,-283486.797147,-0.568438,19.509214,16.892789,2.510072,48.372154,74.805586,24.671509,-0.388506,158.056073,32.000000,174.654851,160.033446,159.269381,143.684456,32.000000,140.200716,67.898871,61.700415,91.159537,97.901277,75.544596,29.556962,28.837927,58.315883,36.705956,0.000000,0.000000
55.233407,64.966035,138.866721,137.632910,115.019590,-62.486891,28.621345,14.213103,138.550119,4.064648,59.565694,56.007097,136.414232,138.879493,135.340234,138.531626,81.797163,136.116461,-0.000593,0.036004,32.000000,-235.793126,137.842983,-0.167609,-283486.797147,-0.568438,19.509214,16.892789,2.510072,48.372154,74.836491,24.649322,-0.388506,158.050476,32.000000,174.805986,159.230395,159.289887,144.635401,32.000000,139.145875,67.938746,61.719215,91.169314,97.901277,75.548790,29.556962,28.801976,57.242690,36.782478,0.000000,0.000000
54.978810,64.967135,138.917253,137.608670,115.072717,-62.486862,29.164590,14.221094,138.454328,4.064944,59.539617,55.973830,136.425597,138.866604,135.344285,138.554123,81.747041,136.110414,-0.000592,0.036012,32.000000,-235.790544,137.960944,-0.167631,-283400.989391,-0.573598,19.501496,16.890697,2.514180,48.372154,74.799423,24.627135,-0.388768,158.707535,32.000000,173.940657,158.867285,162.843608,144.961228,32.000000,138.857570,67.905676,61.671230,91.137130,97.901277,75.553293,29.556962,28.802509,58.329180,36.761568,0.000000,0.000000
54.795484,65.031762,138.777964,137.615635,115.055184,-62.486898,29.817464,14.214958,138.346043,4.065537,59.616916,56.044039,136.446906,138.833063,135.342088,138.440258,81.673901,136.074241,-0.000591,0.036037,32.000000,-235.796844,137.762606,-0.167595,-283550.969828,-0.565804,19.746509,16.937897,2.526742,48.372154,74.651388,24.605393,-0.391496,159.184472,32.000000,173.559335,159.271346,164.651967,144.332248,32.000000,139.910948,67.892076,61.657529,91.144928,97.901277,75.546820,29.556962,28.836149,59.634928,36.658707,0.000000,0.000000
54.594616,64.994086,138.821338,137.621765,115.140532,-62.486860,29.357429,14.220095,138.413777,4.065997,59.645868,56.022537,136.451914,138.683230,135.222841,138.393079,81.690022,136.045915,-0.000592,0.036045,32.000000,-235.790395,137.600506,-0.167459,-283755.491678,-0.555562,19.987303,16.993551,2.532653,48.372154,74.790273,24.610062,-0.393098,158.967698,32.000000,173.859088,160.088216,161.880847,143.642219,32.000000,140.258513,67.902476,61.694408,91.172618,97.901277,75.518570,29.556962,28.836177,58.714858,36.776168,0.000000,0.000000
54.972028,64.994086,138.749982,137.621765,115.200788,-62.486860,28.794699,14.217098,138.300460,4.066298,59.633128,56.183927,136.368270,138.621018,135.220488,138.356508,81.684891,135.948728,-0.000592,0.036039,32.000000,-235.791589,137.753652,-0.167380,-283755.491678,-0.555562,19.987303,16.993551,2.532653,48.372154,74.616593,24.609091,-0.393098,158.065413,32.000000,174.500185,160.069594,158.869833,143.780101,32.000000,139.781488,67.896197,61.691435,91.174020,97.901277,75.537406,29.556962,28.816554,57.589397,36.756359,0.000000,0.000000
54.916029,64.945409,138.823081,137.600311,115.289259,-62.486772,29.018940,14.215814,138.305876,4.066463,59.454125,56.119454,136.359601,138.620223,135.287833,138.333059,81.631692,135.783060,-0.000593,0.036086,32.000000,-235.794021,137.701788,-0.167416,-283648.170232,-0.573192,19.779969,16.921859,2.524011,48.372154,74.712344,24.633822,-0.391359,158.009242,32.000000,174.824945,158.905807,159.802248,144.742813,32.000000,139.211245,67.908885,61.694160,91.141632,97.901277,75.542077,29.556962,28.791175,58.037880,36.803461,0.000000,0.000000
54.819216,64.904158,138.707579,137.588052,115.386112,-62.486759,29.237377,14.214530,138.204568,4.066894,59.263775,56.113784,136.401621,138.559561,135.300204,138.192917,81.549393,135.834339,-0.000594,0.036081,32.000000,-235.792027,137.524456,-0.167527,-283689.804163,-0.569330,19.785062,16.894872,2.527916,48.372154,74.559773,24.629548,-0.391630,158.817547,32.000000,173.833498,158.866279,163.083836,145.009101,32.000000,138.892676,67.904749,61.684964,91.124590,97.901277,75.543777,29.556962,28.769635,58.474754,36.792602,0.000000,0.000000
54.723156,64.881058,138.743143,137.573563,115.401528,-62.486710,28.169708,14.220095,138.221575,4.067075,59.320687,55.906719,136.411120,138.469044,135.253375,138.257644,81.475455,135.661646,-0.000592,0.036078,32.000000,-235.787937,137.472916,-0.167557,-283788.746550,-0.566119,19.836867,17.001998,2.530273,48.372154,74.507308,24.663982,-0.392144,159.179621,32.000000,173.421216,159.668908,164.677461,143.874641,32.000000,139.440500,67.900861,61.655483,91.127567,97.901277,75.521359,29.556962,28.769549,56.339417,36.784899,0.000000,0.000000
54.540709,64.881058,138.587013,137.573563,115.423712,-62.486723,29.093192,14.217526,138.112281,4.067117,59.630215,55.864678,136.409656,138.439723,135.173176,138.219057,81.461439,135.664301,-0.000592,0.036085,32.000000,-235.789522,137.529410,-0.167580,-283889.946336,-0.588680,19.906226,16.992296,2.535364,48.372154,74.399826,24.631069,-0.392524,158.828889,32.000000,173.934972,160.051128,161.708233,143.594950,32.000000,140.427929,67.884721,61.669816,91.116537,97.901277,75.556075,29.556962,28.757414,58.186383,36.724151,0.000000,0.000000
54.508727,64.919558,138.567330,137.573563,115.375562,-62.486718,28.701473,14.215671,138.043090,4.067243,59.860193,55.841705,136.328242,138.322211,135.222850,138.077529,81.434137,135.610698,-0.000593,0.036091,32.000000,-235.791705,137.317570,-0.167414,-283889.946336,-0.588680,19.906226,16.992296,2.535364,48.372154,74.374004,24.629836,-0.392524,158.082875,32.000000,174.601956,158.929095,160.277001,144.720969,32.000000,138.699996,67.892502,61.700285,91.078600,97.901277,75.557571,29.556962,28.777353,57.402945,36.631781,0.000000,0.000000
54.568866,65.036162,138.454636,137.579693,115.363549,-62.486646,28.335855,14.214244,138.000313,4.067507,59.880260,55.866918,136.413223,138.213284,135.258183,137.989234,81.401845,135.514102,-0.000594,0.036080,32.000000,-235.792476,137.320874,-0.167229,-283970.646154,-0.572105,20.082174,17.007599,2.540983,48.372154,74.202782,24.586353,-0.394174,159.047503,32.000000,173.612488,158.917403,163.529651,144.839389,32.000000,138.955605,67.915611,61.660285,91.086742,97.901277,75.547111,29.556962,28.838064,56.671710,36.637577,0.000000,0.000000
55.115908,65.096115,138.499356,137.591395,115.324939,-62.486636,29.145088,14.216670,137.915464,4.067433,59.971849,55.866258,136.423533,138.321905,135.232233,137.954664,81.393087,135.526159,-0.000595,0.036067,32.000000,-235.790214,137.298990,-0.167109,-284045.865732,-0.580349,20.151564,17.008922,2.542113,48.372154,74.280071,24.610455,-0.394463,159.411473,32.000000,173.500034,159.683676,164.293582,144.247508,32.000000,139.708694,67.911351,61.647611,91.117759,97.901277,75.530076,29.556962,28.869331,58.290177,36.576829,0.000000,0.000000
54.693019,65.140668,138.405143,137.590559,115.255029,-62.486592,28.026718,14.215529,137.906313,4.067894,60.120617,55.823207,136.423398,138.184879,135.127117,138.022137,81.435968,135.487799,-0.000595,0.036069,32.000000,-235.791520,137.019499,-0.166871,-284157.431052,-0.587303,20.210097,16.994383,2.537246,48.372154,74.118784,24.653413,-0.394408,158.657771,32.000000,174.055839,160.113444,160.646401,143.539343,32.000000,140.197503,67.862535,61.636567,91.079196,97.901277,75.568988,29.556962,28.869417,56.053436,36.699279,0.000000,0.000000
54.605208,65.140668,138.432270,137.590559,115.050227,-62.486578,29.045465,14.216099,137.823695,4.067991,60.386973,55.744346,136.330600,138.216933,135.178511,137.974466,81.456803,135.526078,-0.000595,0.036085,32.000000,-235.793571,137.418341,-0.166823,-284026.193096,-0.564816,19.744037,17.008987,2.512874,48.372154,74.182580,24.626741,-0.389420,158.023829,32.000000,174.604507,159.653098,158.228225,144.141523,32.000000,139.580320,67.905030,61.669741,91.082799,97.901277,75.555110,29.556962,28.892741,58.090930,36.804341,0.000000,0.000000
54.689395,65.220423,138.254490,137.609227,114.851673,-62.486522,29.760666,14.211676,137.885299,4.067958,60.282114,55.739435,136.314918,138.103704,135.213363,137.806901,81.504469,135.502881,-0.000596,0.036104,32.000000,-235.794881,137.113705,-0.166797,-284158.265799,-0.592455,20.194870,16.947501,2.530582,48.372154,74.025353,24.613628,-0.392203,158.307460,32.000000,174.531166,158.867765,160.840016,144.906708,32.000000,138.940700,67.903908,61.659810,91.063548,97.901277,75.563584,29.556962,28.934443,59.521332,36.591282,0.000000,0.000000
54.191303,65.365085,138.337190,137.653529,114.713861,-62.486483,29.211768,14.220238,137.796780,4.067831,60.305670,55.731591,136.394774,138.144402,135.262473,137.788897,81.429361,135.353427,-0.000596,0.036138,32.000000,-235.788941,136.992556,-0.166811,-284164.539128,-0.572693,20.279533,16.945231,2.535148,48.372154,74.049618,24.601748,-0.393488,159.177886,32.000000,173.668824,158.835937,163.732003,144.866408,32.000000,139.072718,67.910252,61.618843,91.072255,97.901277,75.576374,29.556962,29.010007,58.423536,36.815933,0.000000,0.000000
55.123456,65.395889,138.269378,137.683342,114.609987,-62.486474,29.239933,14.213531,137.734177,4.067770,60.210723,55.891545,136.415602,138.171952,135.231235,137.853412,81.419640,135.372022,-0.000595,0.036164,32.000000,-235.794665,137.208723,-0.166755,-284523.839992,-0.574586,20.904423,16.888910,2.552756,48.372154,73.935384,24.620500,-0.397521,159.320312,32.000000,173.415853,159.747779,163.767899,143.846174,32.000000,139.932308,67.891557,61.592882,91.080051,97.901277,75.578505,29.556962,29.010335,58.479865,36.558194,0.000000,0.000000
54.672630,65.395889,138.356974,137.683342,114.499853,-62.486369,30.367194,14.218383,137.844446,4.067669,60.225420,55.964458,136.449950,138.143363,135.187296,137.950021,81.448806,135.427315,-0.000595,0.036170,32.000000,-235.790796,137.197260,-0.166604,-284235.253497,-0.563351,20.036580,16.907656,2.508358,48.372154,74.062624,24.648430,-0.388815,158.471019,32.000000,174.213170,160.069774,160.339872,143.607787,32.000000,140.488776,67.888707,61.605099,91.098778,97.901277,75.555579,29.556962,29.026729,60.734387,36.602214,0.000000,0.000000
54.639992,65.336758,138.299300,137.686964,114.421527,-62.486302,28.907534,14.216528,137.705140,4.067429,60.283120,55.769302,136.346557,137.995835,135.230002,137.798714,81.487038,135.381222,-0.000595,0.036182,32.000000,-235.790193,137.172236,-0.166559,-284357.649650,-0.547391,20.469738,16.905323,2.530644,48.372154,73.923827,24.605944,-0.392595,158.082211,32.000000,174.753465,159.392821,158.130438,144.259484,32.000000,139.663502,67.896467,61.618785,91.087199,97.901277,75.538017,29.556962,28.996261,57.815068,36.595611,0.000000,0.000000
54.439494,65.345834,138.317619,137.661887,114.338177,-62.486242,29.499315,14.216528,137.741260,4.066664,60.067841,55.841425,136.360218,138.020467,135.284206,137.791869,81.502454,135.405218,-0.000594,0.036191,32.000000,-235.794619,137.133404,-0.166559,-284274.262437,-0.575319,20.442073,16.844724,2.531100,48.372154,74.001057,24.648037,-0.393322,158.400953,32.000000,174.311638,158.760150,161.026213,144.928605,32.000000,138.820513,67.891664,61.610173,91.071273,97.901277,75.566671,29.556962,29.001292,58.998630,36.582405,0.000000,0.000000
54.481695,65.345284,138.361472,137.636811,114.189042,-62.486160,28.229565,14.216242,137.711883,4.065854,60.052998,55.838703,136.453112,138.022955,135.329009,137.927019,81.492387,135.425991,-0.000593,0.036177,32.000000,-235.792281,137.176193,-0.166586,-284333.476601,-0.566088,20.644755,16.840952,2.540759,48.372154,73.854094,24.611583,-0.394482,159.235113,32.000000,173.551886,158.916948,164.117707,144.735775,32.000000,139.236827,67.919160,61.591774,91.079534,97.901277,75.544366,29.556962,29.001602,56.459129,36.784239,0.000000,0.000000
54.666961,65.345284,138.321903,137.636811,114.116658,-62.486072,29.182708,14.216385,137.730984,4.065199,60.105727,55.820165,136.443540,138.088512,135.234521,137.875660,81.531456,135.329822,-0.000591,0.036172,32.000000,-235.794106,136.979566,-0.166669,-284330.071995,-0.591042,20.603409,16.861099,2.539596,48.372154,74.001093,24.666264,-0.394831,159.408479,32.000000,173.581986,159.679421,163.344726,143.879204,32.000000,140.175466,67.881787,61.542382,91.089436,97.901277,75.556870,29.556962,29.001626,58.365416,36.580571,0.000000,0.000000
54.278193,65.319156,138.330230,137.628174,114.116091,-62.486017,30.374786,14.218811,137.739457,4.064574,60.256552,55.784093,136.402065,138.003176,135.214588,137.830334,81.557138,135.407338,-0.000589,0.036183,32.000000,-235.792171,137.031266,-0.166687,-284217.495750,-0.569594,20.424597,16.775356,2.530265,48.372154,73.812310,24.657452,-0.392198,158.354074,32.000000,174.460113,159.877695,159.750496,143.663446,32.000000,140.342758,67.881517,61.561810,91.073138,97.901277,75.567911,29.556962,28.988316,60.749571,36.821142,0.000000,0.000000
54.483458,65.320806,138.226418,137.634861,114.028674,-62.485916,28.446831,14.219382,137.672855,4.063770,60.285987,55.780928,136.362670,137.972100,135.223756,137.745178,81.621230,135.263115,-0.000588,0.036178,32.000000,-235.789306,136.998389,-0.166691,-284301.669136,-0.551537,20.774231,16.787298,2.548542,48.372154,73.862131,24.681082,-0.395773,158.140217,32.000000,174.786594,159.118072,158.565847,144.402178,32.000000,139.357092,67.900134,61.570928,91.093223,97.901277,75.568197,29.556962,28.989463,56.893662,36.547335,0.000000,0.000000
54.325309,65.334008,138.184127,137.650464,113.876914,-62.485817,29.446326,14.222949,137.656974,4.063331,60.258851,55.707825,136.410081,137.914658,135.306748,137.741574,81.688716,135.280884,-0.000588,0.036170,32.000000,-235.784427,137.113884,-0.167015,-284153.047830,-0.586466,20.577228,16.653193,2.537035,48.372154,73.730616,24.667916,-0.393259,158.664761,32.000000,174.262701,158.535269,161.874258,144.934762,32.000000,138.951247,67.888508,61.571787,91.078205,97.901277,75.561502,29.556962,28.989751,58.892652,36.620629,0.000000,0.000000
54.553957,65.399464,138.155372,137.693651,113.566321,-62.485740,28.485797,14.215957,137.830416,4.062555,60.250159,55.795696,136.510079,138.054806,135.292297,137.828946,81.673637,135.387344,-0.000588,0.036181,32.000000,-235.795025,137.189776,-0.167149,-284153.047830,-0.586466,20.577228,16.653193,2.537035,48.372154,73.747008,24.679456,-0.393259,159.365715,32.000000,173.576682,158.945866,164.156220,144.766636,32.000000,139.564438,67.927424,61.543518,91.083125,97.901277,75.547779,29.556962,28.997024,56.971594,36.639925,0.000000,0.000000
54.449765,65.399464,138.264982,137.693651,113.423276,-62.485749,29.222707,14.223520,137.872465,4.062155,60.310839,55.859950,136.490143,138.155025,135.251487,138.084889,81.736063,135.473100,-0.000589,0.036194,32.000000,-235.785331,137.205008,-0.167158,-284130.136230,-0.584948,20.587789,16.661096,2.532454,48.372154,73.880299,24.653177,-0.392527,159.364418,32.000000,173.629727,159.746629,162.759364,143.682847,32.000000,139.996022,67.875115,61.536917,91.090638,97.901277,75.572367,29.556962,29.031465,58.445413,36.626792,0.000000,0.000000
54.650296,65.366736,138.264466,137.726251,113.357719,-62.485759,30.285222,14.216242,137.933014,4.061968,60.266359,56.005851,136.469804,138.188039,135.278195,137.906809,81.851980,135.506305,-0.000590,0.036219,32.000000,-235.789167,137.175540,-0.167236,-284130.136230,-0.584948,20.587789,16.661096,2.532454,48.372154,73.952875,24.657845,-0.392527,158.340326,32.000000,174.609852,159.835030,159.436054,143.790280,32.000000,140.301930,67.895584,61.547482,91.088331,97.901277,75.545467,29.556962,29.014763,60.570444,36.575068,0.000000,0.000000
54.894668,65.331532,138.278010,137.737674,113.295399,-62.485719,28.935950,14.216385,137.953422,4.061770,59.994088,55.905282,136.426095,138.201232,135.355975,137.986975,81.874486,135.495511,-0.000589,0.036233,32.000000,-235.795253,137.330684,-0.167110,-284093.086731,-0.571404,20.688454,16.640276,2.539313,48.372154,73.885029,24.655118,-0.394204,158.208415,32.000000,174.951896,158.881818,158.952630,144.800241,32.000000,139.419220,67.876679,61.552325,91.103720,97.901277,75.551771,29.556962,28.996752,57.871901,36.612486,0.000000,0.000000
54.389800,65.232249,138.195987,137.711762,113.196502,-62.485703,29.521006,14.219810,137.803870,4.061558,59.728107,55.800361,136.429968,138.102540,135.350206,137.875174,81.914703,135.498609,-0.000590,0.036236,32.000000,-235.792812,137.107644,-0.167092,-283716.309276,-0.571791,20.191705,16.512725,2.518970,48.372154,73.960876,24.656010,-0.390220,158.841188,32.000000,174.016392,158.672160,162.398530,145.000968,32.000000,138.733420,67.886684,61.542286,91.075501,97.901277,75.542751,29.556962,28.997050,59.042011,36.760468,0.000000,0.000000
54.965461,65.232249,138.228019,137.711762,113.070408,-62.485638,28.234407,14.214958,137.821409,4.061191,59.778856,56.109826,136.526669,138.111880,135.380304,137.873092,81.900653,135.475638,-0.000590,0.036237,32.000000,-235.789468,137.121392,-0.167092,-283763.570331,-0.566067,20.579241,16.474009,2.540844,48.372154,73.806648,24.665294,-0.394294,159.359625,32.000000,173.465562,159.127307,164.462237,144.462764,32.000000,139.564348,67.892924,61.507915,91.102894,97.901277,75.548530,29.556962,28.945563,56.468814,36.641759,0.000000,0.000000
55.039286,65.172295,138.218829,137.673032,112.936349,-62.485557,29.135569,14.216956,137.772905,4.060895,59.759356,55.887173,136.501918,138.226435,135.265212,137.901656,81.957212,135.396668,-0.000590,0.036240,32.000000,-235.795993,137.231075,-0.167090,-283763.570331,-0.566067,20.579241,16.474009,2.540844,48.372154,73.969782,24.639828,-0.394294,159.273876,32.000000,173.878349,159.836447,162.397446,143.822698,32.000000,140.475692,67.870358,61.517453,91.097733,97.901277,75.562170,29.556962,28.914519,58.271138,36.723857,0.000000,0.000000
54.633222,65.134067,138.232096,137.656315,112.915164,-62.485449,28.625419,14.215100,137.826455,4.060535,59.765718,55.951592,136.434344,138.077113,135.289372,137.796961,82.008040,135.360043,-0.000590,0.036242,32.000000,-235.793259,137.046971,-0.166803,-283434.578506,-0.565978,19.893652,16.382045,2.511276,48.372154,73.803186,24.614022,-0.388835,158.235351,32.000000,174.653631,159.725146,158.982693,143.861418,32.000000,140.332258,67.892241,61.560878,91.090547,97.901277,75.563375,29.556962,28.894758,57.250838,36.784459,0.000000,0.000000
54.938892,65.146443,138.151128,137.664952,112.749697,-62.485442,28.870266,14.216385,137.623769,4.060071,59.810726,55.742682,136.383063,137.980685,135.306315,137.787489,82.059539,135.344677,-0.000590,0.036238,32.000000,-235.793778,137.115803,-0.166778,-283484.154640,-0.580746,20.245911,16.313442,2.530184,48.372154,73.835463,24.602876,-0.392811,158.199882,32.000000,174.769880,158.941790,159.062312,144.747220,32.000000,139.322490,67.897193,61.545330,91.067022,97.901277,75.558747,29.556962,28.894878,57.740532,36.639558,0.000000,0.000000
54.278732,65.146443,138.108022,137.664952,112.609146,-62.485416,29.421176,14.214958,137.650944,4.059592,59.868624,55.642656,136.441106,137.853814,135.320072,137.633188,82.048007,135.249713,-0.000590,0.036248,32.000000,-235.796516,137.005223,-0.166587,-283325.147749,-0.572294,19.964138,16.254484,2.514633,48.372154,73.636199,24.633954,-0.390062,158.960541,32.000000,173.858449,158.548768,162.696345,145.140950,32.000000,139.064941,67.863352,61.497399,91.048723,97.901277,75.580233,29.556962,28.901453,58.842353,36.618282,0.000000,0.000000
54.474280,65.182195,138.016951,137.665231,112.529938,-62.485282,28.196826,14.212532,137.522834,4.058987,60.016198,55.715438,136.474031,137.866885,135.315232,137.587084,82.034447,135.038502,-0.000589,0.036247,32.000000,-235.797631,136.801622,-0.166365,-283570.006628,-0.569140,20.600994,16.219907,2.544422,48.372154,73.663499,24.639513,-0.395262,159.411226,32.000000,173.508647,159.191331,164.400805,144.483408,32.000000,139.871591,67.886006,61.505136,91.097655,97.901277,75.561842,29.556962,28.920222,56.393652,36.621803,0.000000,0.000000
54.497409,65.250675,137.996370,137.655479,112.410025,-62.485169,29.241611,14.213959,137.537009,4.058455,60.074890,55.730510,136.478751,137.846942,135.177167,137.514356,82.084655,135.238266,-0.000588,0.036235,32.000000,-235.797515,136.937003,-0.166557,-283570.006628,-0.569140,20.600994,16.219907,2.544422,48.372154,73.454568,24.636419,-0.395262,159.047766,32.000000,173.944577,159.884770,161.583472,143.649601,32.000000,140.295858,67.872799,61.528714,91.087430,97.901277,75.545817,29.556962,28.956137,58.483221,36.588641,0.000000,0.000000
54.500375,65.252876,138.055424,137.639597,112.269143,-62.485139,28.124908,14.222236,137.486612,4.058045,60.215453,55.761528,136.377538,137.788174,135.201212,137.621724,82.110063,135.179451,-0.000588,0.036217,32.000000,-235.779403,136.956211,-0.166513,-283533.540724,-0.570251,20.493616,16.177701,2.532164,48.372154,73.530237,24.624722,-0.393054,158.171056,32.000000,174.714970,159.694044,158.634004,144.009539,32.000000,139.871727,67.879164,61.556086,91.146186,97.901277,75.572400,29.556962,28.957509,56.249817,36.570226,0.000000,0.000000
54.429166,65.276803,138.057583,137.642384,112.104760,-62.485124,29.247320,14.220951,137.538935,4.057469,60.148554,55.795655,136.381737,137.841863,135.264852,137.646516,82.173681,135.149273,-0.000588,0.036215,32.000000,-235.786589,136.945790,-0.166303,-283503.023184,-0.592860,20.492951,16.123721,2.533110,48.372154,73.375610,24.620159,-0.393398,158.285844,32.000000,174.788095,158.628033,159.845767,144.772860,32.000000,139.495408,67.856659,61.558558,91.093368,97.901277,75.566611,29.556962,28.957736,58.494641,36.589888,0.000000,0.000000
54.812106,65.276803,138.008371,137.642384,111.988755,-62.485129,29.225740,14.215386,137.502644,4.057172,60.074359,55.697825,136.439919,137.870554,135.301516,137.616341,82.161436,135.109917,-0.000589,0.036234,32.000000,-235.795924,136.863703,-0.166064,-283471.301848,-0.570969,20.585712,16.045439,2.536463,48.372154,73.464077,24.631987,-0.394135,159.103400,32.000000,173.971771,158.576380,163.082520,145.166263,32.000000,139.036994,67.902420,61.522095,91.092583,97.901277,75.559120,29.556962,28.970443,58.451479,36.626646,0.000000,0.000000
54.154911,65.279003,138.095323,137.653250,111.948741,-62.485052,28.941402,14.221808,137.598956,4.056888,60.123835,55.824288,136.446604,137.922488,135.270008,137.663344,82.151071,135.242197,-0.000588,0.036224,32.000000,-235.785568,136.937346,-0.165826,-283351.282545,-0.566977,20.216352,16.038557,2.517845,48.372154,73.360546,24.678302,-0.390416,159.377768,32.000000,173.554734,159.408247,164.066992,144.163905,32.000000,139.684231,67.875943,61.507152,91.087990,97.901277,75.564000,29.556962,28.971838,57.882803,36.653791,0.000000,0.000000
54.529708,65.268002,138.050425,137.657151,112.016711,-62.485011,29.255453,14.218097,137.609628,4.056564,59.815018,56.020864,136.347544,137.953524,135.242182,137.669901,82.305863,135.332840,-0.000588,0.036206,32.000000,-235.789934,137.101853,-0.165699,-283597.250682,-0.580238,20.853662,16.113193,2.550006,48.372154,73.564728,24.681711,-0.395760,158.154005,32.000000,174.834107,159.478816,158.289661,144.418653,32.000000,140.032683,67.923739,61.561181,91.110463,97.901277,75.546945,29.556962,28.966438,58.510906,36.809991,0.000000,0.000000
54.755175,65.171195,138.103921,137.657987,112.112688,-62.485013,29.200868,14.215529,137.567344,4.056198,59.610167,55.868852,136.382205,137.916862,135.315875,137.713944,82.320564,135.267587,-0.000589,0.036222,32.000000,-235.793159,137.029126,-0.165691,-283272.065690,-0.569632,20.479742,16.002414,2.531655,48.372154,73.545267,24.692674,-0.392230,158.300607,32.000000,174.676156,158.817232,160.216073,144.754602,32.000000,138.914890,67.922472,61.562001,91.061450,97.901277,75.563657,29.556962,28.916244,58.401735,36.703901,0.000000,0.000000
54.248258,65.097765,138.068143,137.637090,112.099044,-62.484958,29.264922,14.215529,137.806290,4.055878,59.776415,55.808101,136.504570,138.002503,135.358942,137.780440,82.266383,135.246366,-0.000590,0.036246,32.000000,-235.792995,137.203379,-0.165973,-283095.443991,-0.567951,20.165530,15.956032,2.522208,48.372154,73.589068,24.713523,-0.390132,159.139407,32.000000,173.750690,158.697492,163.350115,144.975467,32.000000,139.077520,67.949345,61.545488,91.070157,97.901277,75.575020,29.556962,28.916397,58.529844,36.544034,0.000000,0.000000
55.125579,65.097765,138.151537,137.637090,112.083208,-62.484995,28.237066,14.216670,137.722607,4.055655,59.752975,55.703820,136.429848,138.120607,135.296446,137.836994,82.218048,135.339575,-0.000591,0.036277,32.000000,-235.793984,137.146763,-0.166223,-283278.070010,-0.572455,20.581858,15.999906,2.545117,48.372154,73.590126,24.743500,-0.394081,159.337018,32.000000,173.624696,159.351552,164.076516,144.148389,32.000000,140.203881,67.925240,61.530419,91.090729,97.901277,75.548035,29.556962,28.878252,56.474132,36.553792,0.000000,0.000000
54.682521,65.098590,138.169248,137.627616,112.168584,-62.484890,29.024327,14.211390,137.742497,4.055656,59.872106,55.790967,136.471229,138.077481,135.236400,137.934553,82.213797,135.371677,-0.000592,0.036261,32.000000,-235.795822,137.093677,-0.166231,-283027.990134,-0.582853,19.736425,16.093500,2.506124,48.372154,73.712717,24.724407,-0.386164,158.665340,32.000000,174.209902,159.861393,160.499788,143.703866,32.000000,140.342251,67.913763,61.559512,91.074779,97.901277,75.561897,29.556962,28.878769,58.048653,36.521583,0.000000,0.000000
54.529785,65.102441,138.189556,137.637925,112.262821,-62.484834,29.455788,14.223092,137.742104,4.055455,59.996183,55.817613,136.390359,138.063246,135.282364,137.801041,82.218093,135.413578,-0.000592,0.036258,32.000000,-235.786251,137.017926,-0.166235,-283189.179874,-0.572133,20.162908,16.113332,2.526753,48.372154,73.616616,24.675207,-0.390389,158.099487,32.000000,174.854824,159.396317,158.248525,144.266474,32.000000,139.597166,67.934187,61.581349,91.108589,97.901277,75.575922,29.556962,28.880864,58.911576,36.587908,0.000000,0.000000
54.758029,65.164044,138.015917,137.674147,112.322607,-62.484757,29.010850,14.218383,137.693757,4.055263,59.988403,55.694162,136.400338,137.880892,135.324003,137.736193,82.146662,135.301783,-0.000591,0.036241,32.000000,-235.790305,137.009790,-0.166114,-283241.287115,-0.565505,20.314107,16.129371,2.534203,48.372154,73.589788,24.660573,-0.392576,158.491961,32.000000,174.594457,158.594488,160.737605,144.835503,32.000000,139.236071,67.922498,61.590947,91.055282,97.901277,75.581339,29.556962,28.880956,58.021700,36.613659,0.000000,0.000000
54.560275,65.164044,138.004219,137.674147,112.320777,-62.484710,29.032699,14.213816,137.632805,4.055248,60.058175,55.693656,136.455167,137.860828,135.334540,137.680451,82.086256,135.275016,-0.000592,0.036247,32.000000,-235.795035,136.928539,-0.165995,-283295.595942,-0.571625,20.155633,16.146539,2.520469,48.372154,73.371699,24.669070,-0.390333,159.215312,32.000000,173.844135,158.750124,163.765442,144.897046,32.000000,139.163487,67.930529,61.552934,91.087800,97.901277,75.575916,29.556962,28.913179,58.065399,36.561055,0.000000,0.000000
54.622251,65.259201,137.968237,137.688357,112.161663,-62.484642,29.812678,14.217669,137.479921,4.055122,60.227331,55.727560,136.480325,137.907910,135.244354,137.582443,82.002278,135.191862,-0.000592,0.036255,32.000000,-235.786101,136.811981,-0.166023,-283436.627641,-0.573485,20.346271,16.193947,2.529390,48.372154,73.445997,24.682839,-0.391905,159.353383,32.000000,173.726804,159.650828,163.376615,143.875775,32.000000,139.903282,67.889058,61.562282,91.076341,97.901277,75.582167,29.556962,28.962930,59.625357,36.594731,0.000000,0.000000
54.152149,65.310630,138.008876,137.673590,112.019578,-62.484666,28.611030,14.212817,137.562835,4.054889,60.359107,55.705653,136.420877,137.732427,135.190978,137.555914,81.974094,135.130528,-0.000593,0.036226,32.000000,-235.796198,136.849713,-0.165867,-283592.254544,-0.557922,20.381625,16.237535,2.525861,48.372154,73.367200,24.651604,-0.391131,158.553799,32.000000,174.479882,159.880060,160.052392,143.841779,32.000000,140.347473,67.897668,61.562156,91.095412,97.901277,75.596776,29.556962,28.989957,57.222060,36.554966,0.000000,0.000000
54.848540,65.354084,137.924564,137.662445,112.113142,-62.484633,29.118883,14.222807,137.593418,4.054762,60.315547,55.716779,136.363004,137.699188,135.195145,137.456871,81.970618,135.007477,-0.000594,0.036237,32.000000,-235.784242,136.785139,-0.165751,-283832.524384,-0.587017,20.887972,16.235918,2.548539,48.372154,73.238929,24.637966,-0.395976,158.025206,32.000000,174.958370,158.990467,158.476609,144.498555,32.000000,139.512743,67.910479,61.561652,91.091567,97.901277,75.566828,29.556962,29.012967,58.237765,36.553865,0.000000,0.000000
54.798752,65.364810,137.958770,137.671918,112.167785,-62.484646,28.217904,14.217669,137.521434,4.054611,60.191169,55.721388,136.386646,137.772352,135.275558,137.496879,81.992159,135.169171,-0.000596,0.036244,32.000000,-235.791346,136.814102,-0.165643,-283626.763588,-0.568752,20.258595,16.179571,2.514644,48.372154,73.302006,24.606600,-0.389822,158.530875,32.000000,174.591028,158.607207,161.323879,144.904555,32.000000,138.872422,67.922275,61.591980,91.071183,97.901277,75.586070,29.556962,29.013285,56.435808,36.576389,0.000000,0.000000
54.490184,65.364810,137.932415,137.671918,112.227030,-62.484666,29.135539,14.218240,137.535407,4.054625,60.221604,55.681674,136.448522,137.717296,135.319782,137.599963,81.903795,135.149174,-0.000597,0.036253,32.000000,-235.789300,136.907021,-0.165522,-283628.659161,-0.587519,20.317206,16.236631,2.517553,48.372154,73.223391,24.595375,-0.390877,159.264247,32.000000,173.758234,158.749979,164.005935,144.801393,32.000000,139.329327,67.928347,61.544868,91.087379,97.901277,75.584705,29.556962,29.019198,58.271078,36.550784,0.000000,0.000000
54.760000,65.375812,137.982347,137.680555,112.282780,-62.484652,29.979598,14.219239,137.572199,4.054336,60.189273,55.785334,136.479673,137.830689,135.261453,137.586457,81.879843,135.132706,-0.000599,0.036244,32.000000,-235.787318,136.956478,-0.165433,-283842.530864,-0.572581,20.614732,16.315276,2.531326,48.372154,73.202625,24.617169,-0.393700,159.424431,32.000000,173.753483,159.561943,163.069382,143.916255,32.000000,140.181950,67.929535,61.566602,91.112261,97.901277,75.582375,29.556962,29.025260,59.959197,36.503535,0.000000,0.000000
54.402596,65.356560,137.987832,137.689472,112.390991,-62.484703,28.661753,14.212674,137.554194,4.054501,60.133550,55.701936,136.441955,137.799167,135.203988,137.649158,81.933581,135.189968,-0.000600,0.036259,32.000000,-235.794866,136.705012,-0.165319,-283785.392657,-0.553444,20.365503,16.331226,2.519765,48.372154,73.274843,24.612238,-0.391136,158.477672,32.000000,174.784973,159.845987,159.337081,143.866809,32.000000,140.502304,67.901707,61.559519,91.097423,97.901277,75.590145,29.556962,29.015568,57.323506,36.615200,0.000000,0.000000
54.385636,65.311455,138.040770,137.694765,112.556298,-62.484652,29.301844,14.214958,137.554842,4.054341,60.129048,55.707793,136.376669,137.727880,135.279844,137.565063,81.968436,135.181478,-0.000600,0.036258,32.000000,-235.796024,136.771417,-0.165205,-283831.020638,-0.583069,20.691169,16.305312,2.536420,48.372154,73.254201,24.557846,-0.394369,158.114424,32.000000,175.006301,159.088106,158.338777,144.648065,32.000000,139.185509,67.935215,61.579450,91.095480,97.901277,75.572703,29.556962,29.015888,58.603687,36.603241,0.000000,0.000000
54.102407,65.329882,137.932685,137.701731,112.717377,-62.484609,28.107869,14.217526,137.479942,4.054492,60.058621,55.618747,136.419997,137.813154,135.332115,137.535362,81.927159,135.110588,-0.000601,0.036267,32.000000,-235.790997,136.675274,-0.165098,-283758.309294,-0.570460,20.662476,16.266333,2.538184,48.372154,73.230987,24.555931,-0.395508,158.700841,32.000000,174.328411,158.592196,161.689120,145.073830,32.000000,138.929371,67.927500,61.571677,91.096331,97.901277,75.590963,29.556962,28.992776,56.215738,36.586587,0.000000,0.000000
54.997440,65.329882,137.975590,137.701731,112.703601,-62.484572,29.107233,14.218383,137.520840,4.054459,60.264136,55.675319,136.532244,137.694112,135.355791,137.578430,81.912803,135.014153,-0.000601,0.036280,32.000000,-235.787846,136.759668,-0.165157,-283790.096631,-0.595474,20.616239,16.270525,2.534638,48.372154,73.229840,24.518795,-0.394629,159.459279,32.000000,173.816745,158.872258,164.199529,144.688914,32.000000,139.773975,67.947612,61.542065,91.123826,97.901277,75.566267,29.556962,29.002666,58.214467,36.500380,0.000000,0.000000
54.626900,65.400564,137.841948,137.701453,112.676507,-62.484479,30.078690,14.213959,137.494843,4.054170,60.495727,55.673332,136.524195,137.697192,135.248164,137.468233,81.912638,134.973490,-0.000600,0.036255,32.000000,-235.789975,136.857544,-0.165028,-283623.656918,-0.567237,20.091379,16.240633,2.508764,48.372154,73.027720,24.472322,-0.390539,159.298366,32.000000,173.990153,159.746201,162.560418,143.722572,32.000000,139.989826,67.919371,61.527020,91.072242,97.901277,75.608855,29.556962,29.039808,60.157379,36.630974,0.000000,0.000000
54.602674,65.466571,137.959666,137.703960,112.604283,-62.484434,28.591608,14.218811,137.444780,4.053864,60.358996,55.825190,136.408036,137.677249,135.234462,137.510407,81.931440,135.091468,-0.000600,0.036245,32.000000,-235.788565,136.737906,-0.165184,-283810.856286,-0.553143,20.518504,16.221020,2.523335,48.372154,73.180790,24.505236,-0.394220,158.335134,32.000000,174.709607,159.834625,159.242878,143.729441,32.000000,140.170628,67.913754,61.555731,91.044286,97.901277,75.586838,29.556962,29.074556,57.183216,36.673601,0.000000,0.000000
54.399177,65.390113,137.966937,137.700059,112.571860,-62.484406,29.130159,14.215386,137.522256,4.053603,60.146024,55.961137,136.399908,137.777735,135.311223,137.530940,81.924956,135.163460,-0.000600,0.036275,32.000000,-235.793138,136.825034,-0.165317,-283851.527697,-0.582300,20.607881,16.259586,2.526610,48.372154,73.071418,24.502509,-0.394343,158.218729,32.000000,175.045015,158.816318,158.915762,144.823590,32.000000,139.498014,67.941584,61.567427,91.054066,97.901277,75.583560,29.556962,29.074975,58.260319,36.535670,0.000000,0.000000
54.764030,65.390113,137.993051,137.700059,112.656971,-62.484385,28.739158,14.213959,137.527530,4.053308,59.934106,55.885963,136.436549,137.796862,135.300843,137.580362,81.913014,135.098859,-0.000600,0.036308,32.000000,-235.797187,136.772702,-0.165341,-283868.712571,-0.573782,20.728031,16.301058,2.536195,48.372154,73.210479,24.522624,-0.396136,158.888223,32.000000,174.361139,158.507493,162.198049,145.194210,32.000000,139.030913,67.975734,61.556571,91.024024,97.901277,75.580541,29.556962,29.035515,57.478317,36.608157,0.000000,0.000000
54.497784,65.321906,138.032530,137.684456,112.682316,-62.484400,29.064713,14.219382,137.702111,4.053008,59.979627,55.626937,136.519054,137.787114,135.357627,137.668578,81.802200,135.136113,-0.000601,0.036331,32.000000,-235.789797,136.884341,-0.165239,-283754.295199,-0.577304,20.375926,16.281605,2.519775,48.372154,73.049953,24.519529,-0.392654,159.493033,32.000000,173.664994,159.244069,164.278688,144.443683,32.000000,139.397661,67.976629,61.541545,91.034613,97.901277,75.593426,29.556962,29.000310,58.129427,36.629507,0.000000,0.000000
54.552218,65.261401,137.980358,137.669132,112.533478,-62.484451,29.116879,14.215529,137.578295,4.052903,60.120990,55.710963,136.540995,137.838561,135.290078,137.516903,81.814475,135.192823,-0.000601,0.036331,32.000000,-235.789061,136.888156,-0.165293,-283924.492570,-0.573819,20.564486,16.410524,2.532810,48.372154,73.169663,24.467340,-0.395108,159.196727,32.000000,174.061128,159.766231,162.047322,143.894369,32.000000,140.348057,67.958309,61.533563,91.020846,97.901277,75.592261,29.556962,28.969077,58.233758,36.630094,0.000000,0.000000
54.359842,65.259201,137.984916,137.669968,112.531016,-62.484442,27.977818,14.213816,137.554681,4.052928,60.054525,55.696580,136.395480,137.826572,135.238867,137.563759,81.877321,135.043867,-0.000600,0.036328,32.000000,-235.794871,136.878449,-0.165151,-283842.106263,-0.572067,20.451406,16.425806,2.529326,48.372154,73.027153,24.532223,-0.395240,158.317691,32.000000,174.889789,159.679497,158.616804,144.086523,32.000000,140.326774,67.943460,61.546683,91.020281,97.901277,75.595670,29.556962,28.969312,55.955637,36.728479,0.000000,0.000000
54.830339,65.259201,137.938100,137.669968,112.566021,-62.484425,29.018821,14.216670,137.544787,4.052907,60.015120,55.723800,136.368451,137.768906,135.314449,137.575250,81.856662,135.093081,-0.000602,0.036325,32.000000,-235.792345,136.958477,-0.165142,-283831.485504,-0.597684,20.635187,16.290564,2.538361,48.372154,73.094768,24.536996,-0.395915,158.127159,32.000000,174.961213,158.856251,159.308170,144.684522,32.000000,138.983144,67.949220,61.560871,91.014412,97.901277,75.581460,29.556962,28.968399,58.037641,36.603755,0.000000,0.000000
54.486686,65.261951,137.971785,137.672754,112.558923,-62.484439,28.364748,14.213103,137.474864,4.052809,59.914179,55.655420,136.525665,137.796495,135.323346,137.586025,81.867283,135.131956,-0.000602,0.036303,32.000000,-235.798699,136.775598,-0.165109,-283691.278488,-0.570776,20.181213,16.335148,2.515726,48.372154,73.127331,24.605393,-0.391521,159.428685,32.000000,173.756535,159.146373,164.304748,144.525679,32.000000,139.885649,67.969625,61.565086,91.030997,97.901277,75.598885,29.556962,28.970144,56.729495,36.633909,0.000000,0.000000
54.699018,65.211622,137.856271,137.681113,112.525117,-62.484457,28.641801,14.217955,137.517634,4.052684,60.131215,55.677815,136.498274,137.656328,135.268122,137.534160,81.942336,134.918556,-0.000601,0.036320,32.000000,-235.787455,136.761361,-0.165141,-283801.843150,-0.588018,20.515253,16.343422,2.532211,48.372154,73.108637,24.612422,-0.393575,159.002226,32.000000,174.142186,159.877022,161.335277,143.844810,32.000000,140.087965,67.960017,61.573845,91.032396,97.901277,75.594229,29.556962,28.944144,57.283602,36.565384,0.000000,0.000000
54.206329,65.224273,137.833895,137.679162,112.514229,-62.484438,29.201068,14.217955,137.375607,4.052487,60.183477,55.571094,136.371652,137.654370,135.247418,137.380635,81.988703,134.890805,-0.000601,0.036314,32.000000,-235.789258,136.519886,-0.165172,-283594.593653,-0.579752,20.260043,16.164597,2.520270,48.372154,72.931534,24.580138,-0.391176,158.201325,32.000000,174.712821,159.761490,158.558726,144.014971,32.000000,140.008879,67.921479,61.569802,91.038609,97.901277,75.613694,29.556962,28.950925,58.402137,36.541906,0.000000,0.000000
54.370109,65.274602,137.768706,137.684178,112.563897,-62.484349,28.239400,14.215100,137.323885,4.052314,60.124750,55.537864,136.407179,137.611061,135.276442,137.350074,81.980992,134.885992,-0.000601,0.036293,32.000000,-235.790964,136.685738,-0.165180,-283722.392949,-0.574387,20.749031,16.104727,2.542764,48.372154,73.053556,24.597998,-0.396005,158.208544,32.000000,174.878835,158.836990,159.733492,145.007666,32.000000,139.287055,67.967320,61.586235,91.035026,97.901277,75.587239,29.556962,28.951126,56.478800,36.611899,0.000000,0.000000
54.656966,65.333457,137.769371,137.685013,112.522790,-62.484375,29.072865,14.217241,137.164713,4.052000,60.083432,55.653386,136.448444,137.480253,135.266833,137.269585,81.931046,134.722933,-0.000602,0.036268,32.000000,-235.790627,136.590473,-0.165485,-283714.624322,-0.592048,20.640651,16.110096,2.533905,48.372154,72.773248,24.613366,-0.394109,159.069416,32.000000,173.908279,158.697304,163.084003,145.120416,32.000000,138.958188,67.910792,61.517956,91.008264,97.901277,75.605906,29.556962,28.977660,58.145730,36.614613,0.000000,0.000000
54.411164,65.333457,137.651983,137.685013,112.452637,-62.484356,30.135480,14.220095,137.194861,4.051974,60.051871,55.628138,136.466340,137.486859,135.281673,137.218004,81.936901,134.755497,-0.000603,0.036280,32.000000,-235.785970,136.619432,-0.165634,-283752.810125,-0.576957,20.581564,16.137684,2.530330,48.372154,72.664601,24.607387,-0.393610,159.446443,32.000000,173.703799,159.607933,164.117006,144.004651,32.000000,139.793090,67.945089,61.530302,91.036735,97.901277,75.607623,29.556962,29.008605,60.270960,36.520923,0.000000,0.000000
