OSU 80 Ton Compressor Load Stand
54.362530,65.309805,137.734685,137.673868,112.398203,-62.484334,28.524169,14.216242,137.149331,4.051570,60.094151,55.694783,136.459231,137.461310,135.201611,137.180088,81.985335,134.755072,-0.000603,0.036282,32.000000,-235.791134,136.454541,-0.165657,-283799.854509,-0.554421,20.659778,16.090657,2.529848,48.372154,72.614378,24.641664,-0.393298,158.765717,32.000000,174.272113,159.921466,161.073002,143.758422,32.000000,140.393925,67.924519,61.568254,91.043373,97.901277,75.605251,29.556962,28.996575,57.048338,36.633175,0.000000,0.000000
54.372610,65.272952,137.717823,137.670246,112.247726,-62.484343,29.223888,14.219667,137.197374,4.051380,59.954852,55.603832,136.391077,137.502907,135.234457,137.240556,81.973046,134.819385,-0.000602,0.036277,32.000000,-235.790168,136.440508,-0.165642,-283739.714331,-0.586283,20.683189,16.042017,2.533633,48.372154,72.715656,24.567051,-0.393413,158.079090,32.000000,175.027058,159.408530,158.241153,144.328565,32.000000,139.991718,67.951600,61.549437,91.037283,97.901277,75.612344,29.556962,28.977653,58.447775,36.623858,0.000000,0.000000
54.692350,65.223723,137.652009,137.673590,112.224787,-62.484384,28.920376,14.214958,137.172072,4.051100,59.961377,55.676930,136.355840,137.495261,135.309150,137.256871,81.973310,134.854507,-0.000601,0.036305,32.000000,-235.793894,136.593900,-0.165371,-283721.389517,-0.572071,20.636580,16.085621,2.532853,48.372154,72.562234,24.525535,-0.394421,158.271572,32.000000,174.871271,158.764514,160.320666,144.989945,32.000000,139.075946,67.945589,61.570624,91.026612,97.901277,75.614548,29.556962,28.977898,57.840751,36.608744,0.000000,0.000000
54.110583,65.223723,137.720623,137.673590,112.224018,-62.484305,28.366586,14.213245,137.283458,4.050738,59.867540,55.674893,136.456767,137.456356,135.292922,137.262981,81.909495,134.840225,-0.000600,0.036294,32.000000,-235.794131,136.614866,-0.165282,-283569.039553,-0.574263,20.278570,16.102454,2.516842,48.372154,72.703952,24.488425,-0.391993,159.097405,32.000000,173.751063,158.899785,163.573229,144.877678,32.000000,138.929172,67.944320,61.537071,91.038763,97.901277,75.626668,29.556962,28.952466,56.733173,36.559294,0.000000,0.000000
54.462683,65.256176,137.731481,137.692536,112.278655,-62.484328,29.288461,14.221522,137.330306,4.050274,59.981588,55.598215,136.481908,137.590567,135.278743,137.366438,81.933409,134.817649,-0.000600,0.036323,32.000000,-235.784051,136.618249,-0.165192,-283849.290234,-0.592438,20.841433,16.159316,2.545170,48.372154,72.586666,24.460914,-0.397985,159.339696,32.000000,173.728250,159.567603,163.930316,144.136501,32.000000,140.188106,67.961481,61.558556,91.071745,97.901277,75.593031,29.556962,28.969584,58.576922,36.605589,0.000000,0.000000
54.691409,65.229774,137.789179,137.691422,112.306730,-62.484351,27.946069,14.214672,137.314631,4.049998,60.033463,55.715954,136.449488,137.530211,135.260933,137.391858,81.927025,134.960817,-0.000600,0.036326,32.000000,-235.793687,136.558862,-0.164950,-283723.343788,-0.569741,20.532678,16.124413,2.528915,48.372154,72.757938,24.459026,-0.395357,158.567342,32.000000,174.470291,159.945214,160.330073,143.910668,32.000000,140.338702,67.945612,61.584898,91.045180,97.901277,75.601607,29.556962,28.956059,55.892138,36.572280,0.000000,0.000000
54.976862,65.227024,137.788982,137.681113,112.236393,-62.484316,29.550819,14.213245,137.304051,4.049340,59.999104,55.612354,136.419976,137.718011,135.275753,137.431175,81.955909,134.861772,-0.000600,0.036369,32.000000,-235.794786,136.507508,-0.165102,-283630.159329,-0.594305,20.285527,16.200470,2.519393,48.372154,72.740924,24.471221,-0.393505,158.101373,32.000000,174.835150,159.524672,158.237200,144.434251,32.000000,139.489597,67.938292,61.569139,91.032873,97.901277,75.589826,29.556962,28.954901,59.101638,36.610945,0.000000,0.000000
54.574923,65.241875,137.751843,137.669410,112.297343,-62.484352,29.015559,14.214958,137.446810,4.049282,59.879472,55.817601,136.426911,137.636366,135.367211,137.442340,81.970289,134.997669,-0.000600,0.036370,32.000000,-235.791271,136.831296,-0.165045,-283492.514198,-0.558798,20.008266,16.123390,2.506309,48.372154,72.745335,24.508069,-0.390785,158.434235,32.000000,174.549148,158.809555,161.247636,145.011169,32.000000,139.009293,67.943700,61.579618,91.011474,97.901277,75.634359,29.556962,28.955105,58.031117,36.601774,0.000000,0.000000
54.439500,65.241875,137.868972,137.669410,112.476606,-62.484379,28.754947,14.222664,137.564183,4.049214,59.637842,55.714525,136.443364,137.700840,135.349732,137.437823,81.917826,135.006028,-0.000599,0.036361,32.000000,-235.786843,136.864781,-0.165028,-283629.923574,-0.573770,20.409963,16.175130,2.524087,48.372154,72.811925,24.536026,-0.393644,159.207877,32.000000,173.809297,158.711003,163.939800,145.152254,32.000000,139.445556,67.970613,61.542609,90.992748,97.901277,75.617413,29.556962,28.963055,57.509895,36.544841,0.000000,0.000000
54.365296,65.154969,137.786130,137.651578,112.597752,-62.484372,29.234518,14.213959,137.570514,4.049148,59.728932,55.599423,136.464864,137.701107,135.328432,137.551026,81.898329,135.052335,-0.000601,0.036406,32.000000,-235.794073,136.796523,-0.165031,-283740.313108,-0.580563,20.540790,16.231658,2.532517,48.372154,72.810470,24.619424,-0.394763,159.363511,32.000000,173.726360,159.721889,163.462790,143.946060,32.000000,139.916261,67.959718,61.580669,91.013134,97.901277,75.610571,29.556962,28.917970,58.469036,36.616374,0.000000,0.000000
54.610338,65.113166,137.844563,137.640433,112.585046,-62.484359,29.865763,14.219524,137.636388,4.049305,59.845147,55.674674,136.460086,137.837337,135.254182,137.708976,81.931306,135.148009,-0.000600,0.036404,32.000000,-235.784082,136.903736,-0.165069,-283718.671178,-0.571769,20.525675,16.273672,2.534450,48.372154,72.753014,24.644129,-0.393732,158.377973,32.000000,174.467825,160.022104,159.994261,143.726855,32.000000,140.306982,67.947072,61.578824,90.994348,97.901277,75.611871,29.556962,28.896331,59.731526,36.610651,0.000000,0.000000
54.621991,65.131317,137.882176,137.644891,112.608256,-62.484363,28.791920,14.213245,137.588106,4.049441,59.898994,55.713390,136.384262,137.865967,135.341475,137.564817,81.884708,135.220412,-0.000599,0.036413,32.000000,-235.795278,137.091127,-0.165105,-283559.963077,-0.556844,20.247081,16.287201,2.524148,48.372154,72.934468,24.648430,-0.391304,158.112289,32.000000,174.934968,159.231444,158.313768,144.556984,32.000000,139.711660,67.962961,61.589387,90.989124,97.901277,75.618755,29.556962,28.896432,57.583841,36.634936,0.000000,0.000000
54.653663,65.131317,137.916318,137.644891,112.579735,-62.484328,29.091920,14.216528,137.612471,4.049428,59.853826,55.644225,136.444830,137.912804,135.337694,137.598740,81.898089,135.077268,-0.000598,0.036438,32.000000,-235.794127,137.054925,-0.165255,-283626.736314,-0.577504,20.253993,16.368975,2.524298,48.372154,72.834800,24.663222,-0.391273,158.494721,32.000000,174.409091,158.706144,161.413534,145.132433,32.000000,138.827296,67.948903,61.591567,90.991030,97.901277,75.610926,29.556962,28.906001,58.183840,36.611972,0.000000,0.000000
54.644443,65.166519,137.941342,137.656036,112.521746,-62.484339,28.520161,14.219667,137.552524,4.049711,59.920602,55.760421,136.498518,137.851671,135.403815,137.641972,81.799528,135.050861,-0.000598,0.036454,32.000000,-235.789184,136.826542,-0.165246,-283598.309362,-0.571182,20.223451,16.286033,2.523460,48.372154,72.983948,24.645205,-0.390862,159.264305,32.000000,173.553460,159.164851,164.082571,144.560099,32.000000,139.198879,67.949049,61.587104,90.994716,97.901277,75.626486,29.556962,28.924469,57.040323,36.612486,0.000000,0.000000
54.691673,65.223723,138.036051,137.666345,112.397490,-62.484281,29.489795,14.219952,137.609522,4.049766,60.253980,55.536868,136.470433,137.957826,135.263389,137.731081,81.786642,135.164272,-0.000599,0.036471,32.000000,-235.789554,136.919665,-0.165389,-283748.264592,-0.582797,20.267543,16.371757,2.524343,48.372154,72.753498,24.634845,-0.391345,158.302000,32.000000,174.511715,159.938311,159.715529,143.787781,32.000000,140.277544,67.925382,61.567866,91.007068,97.901277,75.616676,29.556962,28.954488,58.979589,36.633028,0.000000,0.000000
53.928106,65.262501,137.909108,137.674426,112.271223,-62.484305,29.757845,14.215957,137.529365,4.049761,60.287584,55.495999,136.386055,137.821372,135.322819,137.630765,81.827805,135.261159,-0.000599,0.036448,32.000000,-235.794534,136.995454,-0.165442,-283794.561681,-0.563182,20.279221,16.439767,2.523895,48.372154,72.788234,24.601512,-0.391452,158.053828,32.000000,174.952510,159.184113,158.512481,144.625500,32.000000,139.132460,67.940356,61.594690,91.011362,97.901277,75.648063,29.556962,28.974892,59.515690,36.557167,0.000000,0.000000
54.321865,65.359860,138.010564,137.690865,112.232584,-62.484304,28.586774,14.215243,137.624916,4.049783,59.970382,55.734718,136.449764,137.866007,135.348423,137.684649,81.809087,135.215064,-0.000600,0.036438,32.000000,-235.791313,136.948566,-0.165419,-284046.210444,-0.566910,21.057713,16.445668,2.557277,48.372154,72.766448,24.562697,-0.398419,158.708152,32.000000,174.287053,158.763068,162.224458,144.978547,32.000000,139.052566,67.978354,61.625433,90.987574,97.901277,75.593783,29.556962,28.975127,57.173548,36.696491,0.000000,0.000000
54.558778,65.359860,137.916388,137.690865,112.274637,-62.484279,29.167394,14.218811,137.728670,4.049791,60.003366,55.770449,136.494685,137.891108,135.347110,137.707937,81.740384,135.233324,-0.000599,0.036437,32.000000,-235.793155,136.801049,-0.165388,-284009.590589,-0.585561,20.772622,16.441999,2.540608,48.372154,72.775962,24.514992,-0.395952,159.277278,32.000000,173.649391,159.030163,164.461881,144.884997,32.000000,139.326193,67.933680,61.566168,90.973033,97.901277,75.620614,29.556962,29.026144,58.334787,36.536037,0.000000,0.000000
54.765382,65.315856,138.107350,137.705632,112.297169,-62.484287,30.396259,14.218097,137.713084,4.049884,59.962062,55.828862,136.511425,137.972447,135.275507,137.813648,81.754279,135.435518,-0.000599,0.036429,32.000000,-235.788131,137.198279,-0.165460,-284008.576416,-0.571149,20.543531,16.519571,2.527850,48.372154,72.920103,24.563982,-0.394322,159.198189,32.000000,173.922445,159.896954,162.535869,143.839062,32.000000,140.068757,67.934700,61.565101,90.969371,97.901277,75.620068,29.556962,29.003528,60.792518,36.586000,0.000000,0.000000
54.255817,65.258101,138.096186,137.706747,112.272587,-62.484379,29.384233,14.217384,137.835112,4.050237,59.994612,55.778930,136.467428,138.148562,135.278903,137.901758,81.811993,135.482798,-0.000599,0.036437,32.000000,-235.795401,137.214045,-0.165350,-283885.355772,-0.545707,20.300367,16.603829,2.521800,48.372154,72.983716,24.517353,-0.392253,158.220196,32.000000,174.662013,159.979758,159.368896,143.845203,32.000000,140.180874,67.932121,61.583877,90.966962,97.901277,75.636060,29.556962,28.973723,58.768466,36.663916,0.000000,0.000000
54.631481,65.195946,138.283058,137.706747,112.291886,-62.484375,29.312507,14.219096,137.834210,4.050455,59.878940,55.752866,136.407075,138.283223,135.368953,137.996205,81.858082,135.523198,-0.000598,0.036408,32.000000,-235.790247,137.279553,-0.165372,-283948.489783,-0.570282,20.734864,16.569052,2.545279,48.372154,73.100385,24.567733,-0.397425,157.992000,32.000000,174.954773,158.986813,159.196201,144.764618,32.000000,139.250849,67.933931,61.587378,90.934018,97.901277,75.612874,29.556962,28.973954,58.625014,36.614393,0.000000,0.000000
54.893625,65.179720,138.342613,137.715663,112.232366,-62.484452,28.130963,14.217669,137.988211,4.050853,59.669557,55.893084,136.506378,138.286037,135.412073,138.048235,81.823325,135.599963,-0.000597,0.036370,32.000000,-235.796427,137.456132,-0.165122,-283711.161509,-0.567237,20.309469,16.542556,2.531197,48.372154,73.100812,24.599204,-0.393785,158.789072,32.000000,174.132675,158.602950,162.678257,145.146220,32.000000,139.151328,67.925923,61.571345,90.916219,97.901277,75.619247,29.556962,28.941826,56.261926,36.565457,0.000000,0.000000
54.607080,65.179720,138.361235,137.715663,112.214250,-62.484474,29.094911,14.214530,138.133963,4.051174,59.721603,55.822046,136.532633,138.321559,135.423321,138.098389,81.818725,135.775246,-0.000596,0.036385,32.000000,-235.792683,137.353955,-0.165020,-283746.078535,-0.586955,20.289268,16.604759,2.528818,48.372154,73.292966,24.597788,-0.393463,159.365180,32.000000,173.565789,159.282033,164.708290,144.480688,32.000000,139.620388,67.935553,61.566798,90.948113,97.901277,75.621147,29.556962,28.933539,58.189821,36.683505,0.000000,0.000000
54.664626,65.159369,138.443342,137.712319,112.303548,-62.484474,30.032045,14.226802,138.220927,4.051456,59.684643,55.994320,136.551318,138.416210,135.309295,138.220347,81.816435,135.789478,-0.000596,0.036385,32.000000,-235.783032,137.446175,-0.165088,-283756.082242,-0.571738,20.316778,16.704055,2.533760,48.372154,73.293033,24.669175,-0.393742,159.094596,32.000000,173.897911,159.921378,162.130784,143.863501,32.000000,140.332813,67.920787,61.559465,90.909805,97.901277,75.611413,29.556962,28.923091,60.064091,36.739118,0.000000,0.000000
55.111521,65.109591,138.532025,137.711762,112.375318,-62.484465,28.109873,14.215529,138.153758,4.051780,59.559663,56.037138,136.460243,138.478181,135.382458,138.268723,81.866942,135.835665,-0.000596,0.036388,32.000000,-235.794962,137.620250,-0.165079,-283721.946285,-0.553222,20.240934,16.713235,2.532595,48.372154,73.363324,24.684753,-0.392328,158.230110,32.000000,174.858129,159.793771,159.198235,144.034768,32.000000,140.495109,67.945994,61.601628,90.941978,97.901277,75.619801,29.556962,28.923187,56.219746,36.778443,0.000000,0.000000
55.227737,65.019662,138.482290,137.694487,112.486150,-62.484454,29.162984,14.215957,138.198804,4.052241,59.482283,55.855473,136.442598,138.408954,135.401830,138.212761,81.893353,135.789243,-0.000596,0.036406,32.000000,-235.793878,137.495372,-0.165401,-283464.522368,-0.585670,19.761714,16.685092,2.513667,48.372154,73.408706,24.673975,-0.388388,158.105553,32.000000,174.880587,158.977005,159.442799,144.880741,32.000000,139.121339,67.944414,61.606742,90.918714,97.901277,75.636416,29.556962,28.897399,58.325969,36.788861,0.000000,0.000000
54.578893,65.019662,138.620374,137.694487,112.469369,-62.484470,30.313350,14.213388,138.311622,4.052789,59.535964,55.922753,136.502835,138.486154,135.405052,138.282717,81.899345,135.787327,-0.000595,0.036439,32.000000,-235.794316,137.506509,-0.165580,-283317.956015,-0.563068,19.560545,16.636204,2.507477,48.372154,73.606928,24.715149,-0.387292,159.014246,32.000000,173.867397,158.857734,163.117714,145.080263,32.000000,139.063058,67.942480,61.603117,90.898727,97.901277,75.622150,29.556962,28.850592,60.626700,36.766337,0.000000,0.000000
54.666662,65.057888,138.603391,137.684735,112.441793,-62.484476,28.285165,14.220381,138.221370,4.053146,59.649038,56.089096,136.527106,138.522346,135.404666,138.237231,81.890348,135.825825,-0.000597,0.036446,32.000000,-235.790110,137.521007,-0.165538,-283538.262408,-0.548836,20.183917,16.629285,2.539817,48.372154,73.453625,24.722703,-0.392741,159.415274,32.000000,173.695394,159.387473,164.531519,144.318271,32.000000,139.909195,67.958286,61.591382,90.917765,97.901277,75.612845,29.556962,28.870537,56.570329,36.758120,0.000000,0.000000
55.195385,65.102166,138.597857,137.675261,112.570925,-62.484511,29.588369,14.216813,138.277457,4.053571,59.517128,56.080168,136.547466,138.454017,135.297718,138.334384,81.882922,135.900450,-0.000597,0.036445,32.000000,-235.789580,137.712414,-0.165527,-283550.072956,-0.587205,20.137490,16.656921,2.535428,48.372154,73.562836,24.693146,-0.391839,158.872572,32.000000,174.062791,159.990689,161.670807,143.807745,32.000000,140.247299,67.918292,61.588385,90.912034,97.901277,75.594013,29.556962,28.893657,59.176737,36.786293,0.000000,0.000000
55.060114,65.028462,138.776695,137.671082,112.769009,-62.484566,28.364207,14.214672,138.483372,4.054668,59.358154,56.140241,136.462269,138.709780,135.305380,138.536781,81.939400,136.012578,-0.000595,0.036479,32.000000,-235.795162,137.589862,-0.165318,-283410.780285,-0.555457,19.673998,16.700467,2.511041,48.372154,73.778757,24.805262,-0.387721,158.104254,32.000000,174.885390,159.931314,158.659054,143.859449,32.000000,139.745959,67.947349,61.609280,90.910030,97.901277,75.600269,29.556962,28.855381,56.728414,36.740658,0.000000,0.000000
54.832084,64.897008,138.805799,137.645727,112.921495,-62.484554,29.207601,14.213531,138.526849,4.055442,59.100212,56.086308,136.433969,138.791017,135.418655,138.584207,81.972147,136.155414,-0.000594,0.036514,32.000000,-235.795976,137.882896,-0.165120,-283331.495737,-0.580893,19.729850,16.698235,2.520458,48.372154,73.871267,24.775286,-0.387606,158.140838,32.000000,174.974726,158.800666,160.206677,144.953645,32.000000,139.056719,67.945497,61.625436,90.886966,97.901277,75.602817,29.556962,28.855406,58.415202,36.740512,0.000000,0.000000
54.914390,64.897008,138.919865,137.645727,113.022129,-62.484585,28.656286,14.223092,138.551610,4.055937,59.225844,56.183098,136.534794,138.857183,135.420470,138.650322,81.929581,136.134449,-0.000593,0.036513,32.000000,-235.786907,137.934062,-0.165245,-283265.703522,-0.566518,19.817342,16.734539,2.531470,48.372154,73.945356,24.819765,-0.390004,159.141502,32.000000,174.067061,158.654270,163.512964,145.211987,32.000000,139.053415,67.951197,61.595135,90.877226,97.901277,75.606336,29.556962,28.786868,57.312572,36.775141,0.000000,0.000000
54.623979,64.876658,138.836722,137.628452,113.044048,-62.484571,28.025307,14.213103,138.612716,4.056934,59.509453,55.985168,136.485848,138.771992,135.408489,138.669669,81.930627,136.196286,-0.000593,0.036532,32.000000,-235.795585,137.763035,-0.165141,-283287.542298,-0.576459,19.738234,16.766972,2.529753,48.372154,73.897460,24.805813,-0.388934,159.438787,32.000000,173.621247,159.653351,164.431238,143.984258,32.000000,139.617451,67.928298,61.576254,90.905395,97.901277,75.597920,29.556962,28.776167,56.050614,36.767951,0.000000,0.000000
54.829184,64.935509,138.930476,137.625387,113.077117,-62.484552,29.116292,14.219810,138.539338,4.057762,59.674238,55.970921,136.483207,138.794686,135.261905,138.549253,81.943288,136.149613,-0.000593,0.036532,32.000000,-235.788058,138.024433,-0.165098,-283371.889052,-0.592875,19.997415,16.795809,2.541681,48.372154,73.959394,24.812160,-0.391411,158.692713,32.000000,174.332472,159.869035,161.143911,143.751027,32.000000,140.194596,67.897161,61.582182,90.870141,97.901277,75.609745,29.556962,28.806717,58.232583,36.658854,0.000000,0.000000
54.978642,65.008111,138.785244,137.636254,113.117013,-62.484513,30.064579,14.217812,138.526063,4.058843,59.678764,56.026101,136.427863,138.773929,135.352729,138.484834,81.947317,136.217319,-0.000593,0.036490,32.000000,-235.790056,137.803803,-0.165166,-283332.592665,-0.568386,19.858631,16.760595,2.533878,48.372154,73.893678,24.783101,-0.389873,158.036154,32.000000,175.046126,159.541953,158.361540,144.391792,32.000000,139.814869,67.933081,61.596580,90.904908,97.901277,75.609703,29.556962,28.806659,60.129158,36.785192,0.000000,0.000000
54.926755,65.008111,138.848095,137.636254,113.142309,-62.484557,29.058172,14.217098,138.417154,4.059642,59.557564,56.031073,136.426264,138.796053,135.389329,138.475320,81.958978,136.040959,-0.000594,0.036505,32.000000,-235.787819,137.798031,-0.165239,-283335.440540,-0.548908,19.787646,16.789280,2.524348,48.372154,73.859891,24.787323,-0.388663,158.265905,32.000000,174.868589,158.882708,160.682735,144.978779,32.000000,138.610358,67.948408,61.636332,90.892963,97.901277,75.604315,29.556962,28.844469,58.116345,36.794290,0.000000,0.000000
54.806317,65.000686,138.766119,137.641269,113.193023,-62.484544,29.057680,14.211105,138.458721,4.060127,59.654487,55.998927,136.487716,138.757597,135.372930,138.525880,81.901419,136.042148,-0.000592,0.036459,32.000000,-235.793977,137.707032,-0.165200,-283338.021642,-0.568514,19.837461,16.692382,2.527877,48.372154,73.866697,24.826610,-0.389242,159.111060,32.000000,173.935440,158.805487,163.880881,145.114370,32.000000,139.004759,67.956936,61.585830,90.900780,97.901277,75.605924,29.556962,28.840605,58.115360,36.791502,0.000000,0.000000
54.766273,65.040562,138.838329,137.647399,113.187037,-62.484531,30.518446,14.219382,138.440194,4.060702,59.756547,56.047326,136.490740,138.797684,135.301868,138.504983,81.846451,136.043405,-0.000591,0.036442,32.000000,-235.790289,137.696219,-0.165375,-283443.222482,-0.569895,19.945804,16.750515,2.531937,48.372154,73.844372,24.752338,-0.389415,159.415164,32.000000,173.889261,159.593089,164.011911,144.084012,32.000000,139.949972,67.942731,61.574870,90.902662,97.901277,75.611394,29.556962,28.861381,61.036892,36.663329,0.000000,0.000000
54.685765,65.071089,138.735756,137.644055,113.249926,-62.484569,29.137499,14.218240,138.439379,4.061849,59.910566,55.981696,136.406982,138.650544,135.295926,138.445333,81.817915,136.008963,-0.000591,0.036424,32.000000,-235.791103,137.693935,-0.165116,-283555.366437,-0.543114,20.024215,16.806091,2.535106,48.372154,73.715623,24.799912,-0.391199,158.079397,32.000000,175.036799,159.432350,158.561957,144.353513,32.000000,139.598592,67.946310,61.596079,90.928278,97.901277,75.614921,29.556962,28.877333,58.274998,36.805515,0.000000,0.000000
54.906551,65.110966,138.794562,137.643219,113.235829,-62.484600,30.082384,14.214958,138.334602,4.062502,59.736152,56.047125,136.468646,138.615778,135.371581,138.426404,81.816629,135.962095,-0.000590,0.036426,32.000000,-235.797500,137.631916,-0.165115,-283642.646751,-0.569829,20.132280,16.817972,2.536963,48.372154,73.895620,24.779456,-0.390874,158.426476,32.000000,174.680411,158.653532,161.234426,145.032119,32.000000,138.968495,67.956314,61.606578,90.914046,97.901277,75.606061,29.556962,28.877397,60.164768,36.782551,0.000000,0.000000
55.088556,65.110966,138.675061,137.643219,113.132595,-62.484625,29.135572,14.214102,138.362348,4.063031,59.852843,55.944908,136.480088,138.680988,135.334419,138.360846,81.706457,136.012823,-0.000589,0.036429,32.000000,-235.797208,137.631223,-0.164891,-283599.450914,-0.549533,19.959723,16.796587,2.527832,48.372154,73.647671,24.770801,-0.389492,159.226479,32.000000,173.888575,158.753783,164.028083,144.895408,32.000000,139.038866,67.945373,61.552384,90.896125,97.901277,75.595186,29.556962,28.898260,58.271144,36.676022,0.000000,0.000000
55.253768,65.107666,138.773645,137.644613,113.058115,-62.484649,29.627638,14.213959,138.233416,4.063518,59.937780,55.931445,136.536451,138.524733,135.290157,138.332997,81.684215,135.796223,-0.000587,0.036398,32.000000,-235.795548,137.784613,-0.164900,-283667.802373,-0.565316,19.785093,16.931297,2.517312,48.372154,73.740127,24.752023,-0.387679,159.361893,32.000000,173.800758,159.748758,163.718641,143.844875,32.000000,139.875327,67.943003,61.562989,90.907726,97.901277,75.617377,29.556962,28.896640,59.255276,36.766557,0.000000,0.000000
55.293811,65.143693,138.615271,137.657708,113.042287,-62.484652,29.147620,14.217384,138.240764,4.063849,59.984636,55.910992,136.466662,138.459482,135.242631,138.266993,81.685178,135.793118,-0.000588,0.036400,32.000000,-235.788681,137.497289,-0.164805,-283632.342922,-0.554081,19.623657,16.848723,2.511569,48.372154,73.558538,24.743972,-0.386837,158.384173,32.000000,174.560408,159.882715,160.263084,143.567949,32.000000,140.413889,67.923390,61.554962,90.909894,97.901277,75.584394,29.556962,28.915506,58.295240,36.664870,0.000000,0.000000
54.866383,65.162394,138.628466,137.654643,113.078950,-62.484688,29.060543,14.217669,138.124518,4.063950,60.023129,55.912252,136.375657,138.427142,135.260692,138.176173,81.731133,135.755042,-0.000588,0.036408,32.000000,-235.793641,137.469837,-0.164890,-283646.583977,-0.562809,19.621411,16.846257,2.506886,48.372154,73.487148,24.753361,-0.386171,157.986245,32.000000,175.072100,159.067185,158.550352,144.378052,32.000000,139.529146,67.946184,61.569547,90.914472,97.901277,75.602978,29.556962,28.915635,58.121086,36.769638,0.000000,0.000000
54.536619,65.162394,138.626102,137.654643,113.142328,-62.484769,30.163184,14.219239,138.097977,4.064378,59.963287,55.864766,136.481128,138.364113,135.294941,138.173343,81.722746,135.732942,-0.000590,0.036390,32.000000,-235.788793,137.376938,-0.164752,-283756.339047,-0.569397,20.049750,16.781863,2.526656,48.372154,73.562892,24.773633,-0.389802,158.626392,32.000000,174.520507,158.696839,161.758888,144.874340,32.000000,138.904289,67.958142,61.564412,90.905362,97.901277,75.618833,29.556962,28.925518,60.326368,36.787247,0.000000,0.000000
54.654227,65.179720,138.496475,137.649071,113.334341,-62.484818,29.023135,14.210962,138.004386,4.064810,59.900998,56.024774,136.474290,138.306735,135.316649,138.093681,81.684136,135.649411,-0.000589,0.036388,32.000000,-235.795594,137.301766,-0.164888,-283882.143349,-0.552254,20.367459,16.779545,2.541890,48.372154,73.407567,24.711032,-0.392364,159.203304,32.000000,173.718859,159.011747,164.435696,144.617973,32.000000,139.167929,67.981124,61.541465,90.897929,97.901277,75.613425,29.556962,28.934749,58.046270,36.671400,0.000000,0.000000
54.846899,65.190996,138.373420,137.658544,113.446310,-62.484879,29.469204,14.219952,137.989678,4.064793,59.802503,55.987307,136.517921,138.252106,135.255772,137.972452,81.698400,135.634568,-0.000588,0.036383,32.000000,-235.787915,137.312062,-0.164884,-283899.614021,-0.581120,20.267870,16.779415,2.533949,48.372154,73.373254,24.721313,-0.391925,159.421628,32.000000,173.972669,159.757452,163.190705,143.794433,32.000000,140.360214,67.981644,61.546181,90.888557,97.901277,75.609507,29.556962,28.940789,58.938409,36.752397,0.000000,0.000000
54.788378,65.102166,138.513495,137.643777,113.595984,-62.484900,29.195717,14.216670,138.002412,4.064932,59.785523,55.865771,136.462463,138.328593,135.236881,138.029146,81.669875,135.633898,-0.000588,0.036389,32.000000,-235.793820,137.308127,-0.165033,-283825.400780,-0.561766,20.097085,16.756228,2.522903,48.372154,73.408690,24.729941,-0.389727,158.452611,32.000000,174.727646,160.017738,159.450569,143.746129,32.000000,140.113673,67.978338,61.565483,90.907710,97.901277,75.607747,29.556962,28.894681,58.391433,36.503388,0.000000,0.000000
54.375420,65.031762,138.324799,137.612292,113.631459,-62.484920,29.111228,14.215100,137.868131,4.065204,59.738407,55.815632,136.393555,138.175805,135.318367,137.980475,81.658438,135.408688,-0.000588,0.036390,32.000000,-235.795390,137.214862,-0.164957,-283807.504199,-0.567564,20.064544,16.784429,2.528155,48.372154,73.330588,24.704423,-0.390433,157.994673,32.000000,175.027286,159.162515,158.661555,144.501170,32.000000,138.968992,68.013755,61.547104,90.900441,97.901277,75.604643,29.556962,28.894773,58.222455,36.660688,0.000000,0.000000
55.266810,65.031762,138.382305,137.612292,113.726567,-62.484915,29.664922,14.217526,137.859934,4.065196,59.729587,55.891480,136.383191,138.175947,135.303742,137.967907,81.642419,135.513303,-0.000589,0.036359,32.000000,-235.785916,137.350752,-0.164676,-283906.448096,-0.573888,20.392670,16.686654,2.543885,48.372154,73.241716,24.737835,-0.393817,158.581822,32.000000,174.433984,158.531733,162.404647,144.983509,32.000000,139.030272,67.977195,61.536248,90.867579,97.901277,75.585631,29.556962,28.858143,59.329843,36.810871,0.000000,0.000000
54.740048,65.078789,138.301821,137.604212,113.761235,-62.485002,28.916385,14.212532,137.973268,4.065215,59.755282,55.891033,136.503724,138.213692,135.295579,137.912715,81.527251,135.451990,-0.000588,0.036374,32.000000,-235.794353,137.297625,-0.164676,-283614.174626,-0.553129,19.535285,16.753419,2.503895,48.372154,73.164695,24.709616,-0.385663,159.247983,32.000000,173.820378,159.026226,164.503292,144.681955,32.000000,139.468162,67.982539,61.522772,90.902245,97.901277,75.636449,29.556962,28.882686,57.832770,36.617401,0.000000,0.000000
54.735214,65.084290,138.379163,137.610063,113.797021,-62.484952,29.336485,14.218811,137.908452,4.065083,59.900585,55.867099,136.474348,138.258958,135.216754,137.940018,81.510206,135.459902,-0.000590,0.036329,32.000000,-235.790532,137.162609,-0.164512,-283974.615730,-0.573572,20.087691,16.838849,2.526520,48.372154,73.214119,24.710350,-0.390506,159.097867,32.000000,173.997834,159.778828,162.762200,143.629511,32.000000,140.021959,67.959142,61.508834,90.906842,97.901277,75.611734,29.556962,28.885623,58.672970,36.544327,0.000000,0.000000
54.502567,65.083465,138.264638,137.606441,113.825187,-62.484948,27.990886,14.206824,137.819812,4.065252,59.969880,55.826198,136.413435,138.138655,135.204751,137.971057,81.510677,135.353888,-0.000590,0.036332,32.000000,-235.803503,137.085684,-0.164345,-284000.910430,-0.565421,20.097846,16.859733,2.528156,48.372154,73.156251,24.711845,-0.390775,158.193696,32.000000,174.855103,159.858814,159.401871,143.724576,32.000000,140.340005,67.941214,61.511307,90.906094,97.901277,75.613289,29.556962,28.885698,55.981771,36.662889,0.000000,0.000000
55.008783,65.083465,138.320212,137.606441,113.836579,-62.484925,29.094630,14.218383,137.947248,4.065055,59.915161,55.801696,136.374099,138.103723,135.264148,137.935353,81.529831,135.429437,-0.000590,0.036306,32.000000,-235.791944,137.153370,-0.164355,-284080.315883,-0.595401,20.321421,16.807817,2.536846,48.372154,73.133526,24.696739,-0.392445,157.938406,32.000000,175.099501,158.792189,159.218155,144.958036,32.000000,139.314745,67.956565,61.497854,90.914516,97.901277,75.599589,29.556962,28.885344,58.189259,36.774187,0.000000,0.000000
54.831878,65.140118,138.293671,137.611735,113.999824,-62.484916,29.703635,14.211390,137.876515,4.065136,59.637347,55.964450,136.462232,138.147626,135.294538,137.952644,81.461886,135.442034,-0.000590,0.036291,32.000000,-235.795986,137.286857,-0.164515,-283880.972874,-0.566982,19.834079,16.825328,2.514511,48.372154,73.145512,24.717274,-0.388416,158.758104,32.000000,174.126381,158.735959,162.555928,144.865110,32.000000,138.897693,67.970186,61.484335,90.907227,97.901277,75.617585,29.556962,28.914951,59.407271,36.473748,0.000000,0.000000
54.532072,65.111516,138.477541,137.629567,114.135396,-62.484952,28.867175,14.218954,138.088049,4.065261,59.466982,55.819810,136.428791,138.278350,135.310438,138.156759,81.378666,135.695764,-0.000590,0.036270,32.000000,-235.787111,137.434900,-0.164628,-284070.497436,-0.557426,20.060650,16.899383,2.522140,48.372154,73.205622,24.688058,-0.389623,159.149326,32.000000,173.656277,159.261586,164.515279,144.150322,32.000000,139.497741,67.953632,61.432020,90.926948,97.901277,75.608510,29.556962,28.900209,57.734349,36.789007,0.000000,0.000000
54.922580,64.982535,138.383522,137.630960,114.147342,-62.484965,29.249371,14.212104,137.976926,4.064979,59.585531,56.081794,136.522873,138.355184,135.246454,138.153169,81.372571,135.592766,-0.000591,0.036255,32.000000,-235.793961,137.417119,-0.164537,-284253.654836,-0.577025,20.320973,17.105615,2.539378,48.372154,73.202032,24.718060,-0.393252,158.889121,32.000000,174.014574,159.686282,162.079454,143.777567,32.000000,140.376294,67.937078,61.458095,90.947241,97.901277,75.603707,29.556962,28.833113,58.498742,36.815640,0.000000,0.000000
55.297589,64.917908,138.542912,137.623716,114.330544,-62.484984,28.476389,14.214244,138.106874,4.065057,59.380078,56.038452,136.392266,138.448349,135.270767,138.206159,81.389210,135.757820,-0.000592,0.036245,32.000000,-235.795591,137.479302,-0.164430,-284017.811856,-0.564810,19.815895,17.061797,2.519611,48.372154,73.345642,24.711845,-0.388918,158.001916,32.000000,174.865674,159.802556,158.834547,143.727446,32.000000,140.084939,67.923351,61.482407,90.924825,97.901277,75.615544,29.556962,28.833097,56.952778,36.766777,0.000000,0.000000
54.417707,64.917908,138.425925,137.623716,114.452596,-62.485006,29.001074,14.214672,138.122339,4.064961,59.357356,55.967083,136.368896,138.511092,135.335732,138.201209,81.368151,135.873496,-0.000594,0.036234,32.000000,-235.793523,137.539283,-0.164196,-283815.429458,-0.575684,19.392017,17.125130,2.505406,48.372154,73.249902,24.722624,-0.386171,157.935393,32.000000,174.938309,158.825452,159.688844,144.612778,32.000000,138.914822,67.942629,61.473750,90.897916,97.901277,75.626235,29.556962,28.799373,58.002147,36.817547,0.000000,0.000000
55.005180,64.888483,138.476048,137.593345,114.487609,-62.485002,29.489149,14.214387,138.045401,4.065148,59.489937,55.895812,136.496657,138.411462,135.382657,138.161482,81.322586,135.853785,-0.000594,0.036224,32.000000,-235.794956,137.392481,-0.164195,-284149.426295,-0.575398,20.237900,17.202194,2.543766,48.372154,73.285545,24.689107,-0.393336,158.898500,32.000000,174.045160,158.592853,163.281959,144.949976,32.000000,139.230562,67.945792,61.459331,90.884024,97.901277,75.618428,29.556962,28.783960,58.978298,36.650637,0.000000,0.000000
54.715695,64.968785,138.439886,137.584151,114.426896,-62.484980,28.003463,14.213388,138.108470,4.065153,59.597631,55.928925,136.440696,138.358426,135.370984,138.158202,81.312802,135.735416,-0.000594,0.036227,32.000000,-235.793332,137.437003,-0.164216,-283973.892579,-0.559145,19.642553,17.238219,2.517509,48.372154,73.247576,24.647512,-0.388830,159.327471,32.000000,173.712698,159.327838,164.651607,144.098312,32.000000,139.714351,67.971060,61.455034,90.912414,97.901277,75.613279,29.556962,28.825696,56.006926,36.689301,0.000000,0.000000
54.471133,64.997386,138.549002,137.580529,114.323558,-62.485011,29.101306,14.217384,138.032871,4.064733,59.718054,55.891175,136.468380,138.330612,135.238563,138.188274,81.335173,135.735494,-0.000595,0.036209,32.000000,-235.794254,137.521762,-0.164355,-284151.640762,-0.592387,20.001140,17.190688,2.530168,48.372154,73.260220,24.659419,-0.392004,158.801220,32.000000,174.177621,159.845593,161.433527,143.595243,32.000000,140.024037,67.954778,61.458746,90.883517,97.901277,75.616121,29.556962,28.825668,58.202612,36.764356,0.000000,0.000000
55.266677,64.997386,138.465883,137.580529,114.220505,-62.484959,29.865523,14.214672,138.117599,4.064317,59.818459,55.949865,136.412534,138.403591,135.247072,138.169428,81.356746,135.774899,-0.000596,0.036203,32.000000,-235.793687,137.465372,-0.164483,-284234.161962,-0.572916,20.265719,17.168354,2.543531,48.372154,73.271373,24.641821,-0.394337,158.027060,32.000000,174.830688,159.620646,158.795244,143.870732,32.000000,140.021465,67.967277,61.448287,90.884204,97.901277,75.588375,29.556962,28.840558,59.731045,36.740878,0.000000,0.000000
54.741450,65.021037,138.504135,137.588052,114.158087,-62.484990,28.691703,14.215671,138.094573,4.063964,59.827576,55.804507,136.380978,138.441130,135.296509,138.185095,81.452476,135.791079,-0.000597,0.036186,32.000000,-235.791213,137.411223,-0.164407,-283930.190716,-0.549365,19.501036,17.165864,2.505414,48.372154,73.294657,24.612920,-0.387385,158.115596,32.000000,174.896703,158.624582,160.425067,144.833926,32.000000,138.888226,67.981877,61.455875,90.871592,97.901277,75.631033,29.556962,28.852884,57.383406,36.753718,0.000000,0.000000
54.717486,65.082915,138.403228,137.609227,114.109897,-62.485061,29.198618,14.213245,138.087897,4.063687,60.115085,55.806142,136.447420,138.275252,135.292822,138.066791,81.456734,135.711604,-0.000597,0.036168,32.000000,-235.795278,137.395908,-0.164107,-284018.869024,-0.577957,20.028588,17.077970,2.530151,48.372154,73.237600,24.591231,-0.392584,159.295319,32.000000,173.602595,159.422888,164.198483,143.977669,32.000000,139.756390,67.977072,61.416657,90.882690,97.901277,75.617627,29.556962,28.885165,58.397235,36.662816,0.000000,0.000000
54.551520,65.194021,138.498500,137.637090,114.070059,-62.485098,28.068261,14.215814,137.996653,4.063544,60.380650,55.757543,136.518483,138.258245,135.195743,138.193223,81.533275,135.627655,-0.000597,0.036166,32.000000,-235.793857,137.304334,-0.163877,-284072.856090,-0.568294,20.113544,17.035221,2.529415,48.372154,73.292022,24.594851,-0.392902,158.716820,32.000000,174.340624,159.695155,161.100677,143.690968,32.000000,140.201877,67.956047,61.444933,90.901320,97.901277,75.623033,29.556962,28.943124,56.136522,36.758046,0.000000,0.000000
54.895891,65.277353,138.324511,137.661887,113.972775,-62.485180,29.278468,14.211247,137.927365,4.063133,60.591524,55.652103,136.430776,138.246011,135.243733,138.018670,81.650715,135.667653,-0.000596,0.036190,32.000000,-235.796293,137.025334,-0.163845,-284129.560038,-0.593347,20.384699,16.918004,2.538857,48.372154,73.120969,24.526296,-0.394730,158.036568,32.000000,174.964552,159.397025,158.424105,144.161303,32.000000,139.799132,67.991962,61.468972,90.891988,97.901277,75.636214,29.556962,28.943299,58.556936,36.578150,0.000000,0.000000
54.177012,65.277353,138.430755,137.661887,113.862817,-62.485180,29.661478,14.215814,137.899408,4.062829,60.486313,55.735614,136.423901,138.216485,135.310171,138.004005,81.740965,135.517957,-0.000597,0.036165,32.000000,-235.794185,137.374981,-0.163597,-283937.781901,-0.565001,20.136352,16.819946,2.519761,48.372154,73.196246,24.534976,-0.392338,158.296109,32.000000,174.659427,158.681951,160.714348,144.947486,32.000000,138.740719,67.989115,61.463589,90.817689,97.901277,75.642357,29.556962,28.986937,59.322955,36.607130,0.000000,0.000000
54.597119,65.372786,138.370296,137.684178,113.722020,-62.485180,28.524102,14.217812,138.048336,4.062506,60.435089,55.813795,136.492806,138.263505,135.316287,138.045607,81.726684,135.699357,-0.000599,0.036190,32.000000,-235.789564,137.265215,-0.163604,-284080.813096,-0.565896,20.830560,16.657131,2.555157,48.372154,73.083480,24.545152,-0.398910,159.150577,32.000000,173.680016,158.663452,163.982820,145.042558,32.000000,139.004366,67.972831,61.443404,90.848106,97.901277,75.617171,29.556962,29.036934,57.048203,36.500380,0.000000,0.000000
55.018766,65.395063,138.395531,137.704517,113.586146,-62.485162,29.460544,14.219810,138.024674,4.062291,60.549640,55.869397,136.521257,138.272191,135.274936,138.021854,81.715165,135.572231,-0.000600,0.036194,32.000000,-235.789369,137.409651,-0.163425,-284030.148933,-0.583605,20.519454,16.759338,2.534388,48.372154,73.141888,24.591677,-0.394925,159.379074,32.000000,173.616393,159.428972,164.061016,144.016731,32.000000,140.151537,67.957378,61.437053,90.839944,97.901277,75.604469,29.556962,29.048875,58.921087,36.612632,0.000000,0.000000
54.982568,65.414040,138.398583,137.718449,113.404505,-62.485187,28.820354,14.216099,137.973403,4.062160,60.731553,55.731838,136.498665,138.226721,135.251148,138.053021,81.828324,135.608025,-0.000601,0.036185,32.000000,-235.796030,137.240987,-0.163657,-283913.578249,-0.560297,20.136101,16.709247,2.515424,48.372154,73.074013,24.540799,-0.390567,158.429333,32.000000,174.292910,159.925623,160.403016,143.571403,32.000000,140.215854,67.952120,61.466966,90.833284,97.901277,75.628762,29.556962,29.049229,57.640707,36.785559,0.000000,0.000000
54.559976,65.414040,138.396427,137.718449,113.177034,-62.485211,28.946000,14.212960,137.942970,4.061814,60.741511,55.643582,136.462295,138.257348,135.275691,138.020546,81.870015,135.603579,-0.000603,0.036158,32.000000,-235.795891,137.275374,-0.163585,-283806.808332,-0.573190,20.189808,16.613440,2.517136,48.372154,73.136636,24.537992,-0.391726,157.987539,32.000000,174.828009,159.223760,158.545373,144.180348,32.000000,139.556720,67.947793,61.469312,90.850659,97.901277,75.625760,29.556962,29.059482,57.892000,36.695831,0.000000,0.000000
54.808564,65.510026,138.354688,137.766931,113.138334,-62.485215,29.479665,14.212532,137.967057,4.061566,60.394995,55.985734,136.475239,138.208472,135.289429,137.965194,81.870630,135.494433,-0.000603,0.036124,32.000000,-235.793697,137.237256,-0.163568,-283905.093245,-0.575595,20.596555,16.569595,2.536593,48.372154,73.211387,24.571588,-0.395498,158.315673,32.000000,174.571383,158.481372,161.370114,144.979441,32.000000,139.116489,67.916428,61.457406,90.795376,97.901277,75.621627,29.556962,29.109890,58.959329,36.724591,0.000000,0.000000
54.880703,65.562008,138.351467,137.810955,113.172606,-62.485246,28.320370,14.221237,138.007306,4.061289,60.195353,55.948470,136.516578,138.317336,135.392578,137.988404,81.857170,135.510157,-0.000604,0.036117,32.000000,-235.785484,137.234051,-0.163575,-283894.929742,-0.562485,20.452983,16.516057,2.524326,48.372154,73.068679,24.552495,-0.392735,159.232632,32.000000,173.720028,158.852101,164.216199,144.929405,32.000000,139.377386,67.949831,61.461725,90.851309,97.901277,75.611395,29.556962,29.137429,56.640741,36.776608,0.000000,0.000000
54.842099,65.451720,138.394611,137.789500,113.069602,-62.485290,29.241758,14.219382,137.985675,4.061007,60.171756,56.019062,136.573535,138.316297,135.299521,138.070809,81.773868,135.676114,-0.000605,0.036109,32.000000,-235.787667,137.413465,-0.163355,-283928.712665,-0.584740,20.435602,16.537144,2.520949,48.372154,73.104075,24.585488,-0.392456,159.407108,32.000000,173.593194,159.713364,163.660516,143.769518,32.000000,140.086093,67.926890,61.459146,90.865647,97.901277,75.613704,29.556962,29.080644,58.483516,36.679103,0.000000,0.000000
54.352634,65.341158,138.481096,137.757736,113.004199,-62.485252,28.103387,14.217098,138.003821,4.061032,60.192687,55.922727,136.549825,138.286282,135.318605,138.062169,81.870919,135.497204,-0.000604,0.036106,32.000000,-235.791261,137.255528,-0.163182,-283956.047634,-0.570584,20.371618,16.696260,2.523776,48.372154,73.089073,24.565687,-0.392334,158.321592,32.000000,174.543083,159.917447,159.930993,143.717620,32.000000,140.687208,67.931238,61.485326,90.860869,97.901277,75.609849,29.556962,29.081050,56.206775,36.797738,0.000000,0.000000
54.639853,65.341158,138.389585,137.757736,112.963856,-62.485277,29.018879,14.212389,137.970347,4.060762,60.281572,55.863763,136.464377,138.148951,135.304018,138.012804,81.784263,135.534937,-0.000604,0.036098,32.000000,-235.795479,137.166792,-0.163038,-283916.055867,-0.595239,20.724123,16.517113,2.547827,48.372154,73.100997,24.517825,-0.397077,158.015970,32.000000,174.985460,159.178033,158.499238,144.550547,32.000000,139.570380,67.910940,61.481218,90.850016,97.901277,75.623462,29.556962,29.023788,58.037758,36.685853,0.000000,0.000000
54.314882,65.333457,138.415275,137.727365,112.737640,-62.485308,30.022475,14.217669,137.878708,4.060550,60.283863,55.758586,136.482310,138.145912,135.411891,137.999016,81.753777,135.568948,-0.000605,0.036061,32.000000,-235.788723,137.241741,-0.162814,-283919.298565,-0.573110,20.446606,16.622068,2.532759,48.372154,73.009476,24.568624,-0.395009,158.508395,32.000000,174.220368,158.745098,161.989896,144.836174,32.000000,138.735958,67.916159,61.505340,90.842116,97.901277,75.614463,29.556962,29.020080,60.044949,36.810431,0.000000,0.000000
54.690504,65.426692,138.378858,137.726251,112.504485,-62.485285,28.632589,14.210391,137.932883,4.060419,60.469170,55.793542,136.562693,138.218892,135.371627,137.976255,81.690988,135.631374,-0.000604,0.036041,32.000000,-235.796821,137.195794,-0.162560,-284064.029000,-0.557608,20.752982,16.669043,2.548386,48.372154,73.082604,24.554961,-0.397148,159.227683,32.000000,173.604296,158.958434,164.508539,144.658649,32.000000,139.572646,67.941389,61.466212,90.880006,97.901277,75.622233,29.556962,29.068953,57.265179,36.639998,0.000000,0.000000
54.436584,65.516077,138.333504,137.746591,112.362746,-62.485279,29.190664,14.215814,137.917222,4.060735,60.625282,55.715634,136.585307,138.134595,135.299736,137.978581,81.699825,135.457395,-0.000604,0.036053,32.000000,-235.788939,137.218512,-0.162244,-284084.097284,-0.580380,20.483317,16.762092,2.530217,48.372154,72.948722,24.546123,-0.394029,159.326934,32.000000,173.758475,159.758207,163.056420,143.931721,32.000000,140.468439,67.915892,61.476987,90.876198,97.901277,75.614687,29.556962,29.069337,58.381329,36.646968,0.000000,0.000000
54.676121,65.516077,138.330096,137.746591,112.231935,-62.485311,28.469391,14.216956,137.898098,4.060450,60.657785,55.887335,136.523379,138.122360,135.262012,137.919746,81.674045,135.344431,-0.000605,0.036056,32.000000,-235.791404,137.332723,-0.161987,-284233.900912,-0.572358,20.817812,16.668896,2.541186,48.372154,72.998156,24.538569,-0.396384,158.196779,32.000000,174.614811,160.038737,159.697051,143.660766,32.000000,140.110146,67.906427,61.494276,90.857163,97.901277,75.624272,29.556962,29.116342,56.938781,36.703608,0.000000,0.000000
55.178000,65.568334,138.305191,137.763866,112.155785,-62.485358,29.356882,14.214672,137.840409,4.060464,60.371761,55.897397,136.450449,138.108006,135.317080,137.965216,81.701342,135.467027,-0.000603,0.036072,32.000000,-235.793195,137.149823,-0.162170,-284180.070668,-0.584017,20.586564,16.639859,2.529991,48.372154,72.931806,24.570670,-0.394366,158.007433,32.000000,174.761457,159.110626,158.922314,144.652956,32.000000,139.493172,67.929595,61.489958,90.880939,97.901277,75.632080,29.556962,29.144045,58.713765,36.692750,0.000000,0.000000
54.596918,65.483623,138.372882,137.765538,112.102933,-62.485351,29.482536,14.216956,137.876524,4.060483,60.189731,55.919498,136.438815,138.154170,135.302341,137.997976,81.662611,135.428500,-0.000604,0.036040,32.000000,-235.794682,137.216717,-0.162001,-284016.391173,-0.560741,20.156804,16.672052,2.506528,48.372154,73.035937,24.601905,-0.389423,158.646002,32.000000,174.087360,158.717071,162.321655,145.028166,32.000000,139.279244,67.891245,61.471432,90.855972,97.901277,75.628122,29.556962,29.100423,58.965072,36.606690,0.000000,0.000000
54.977053,65.452820,138.346830,137.759965,112.103753,-62.485306,28.871646,14.214387,137.913834,4.060769,60.156582,55.901823,136.559458,138.199887,135.374175,138.019854,81.575644,135.613658,-0.000604,0.036062,32.000000,-235.795940,137.167158,-0.162031,-284195.799818,-0.564804,20.630486,16.692092,2.534445,48.372154,72.996945,24.581370,-0.394150,159.165609,32.000000,173.526080,159.256830,164.438997,144.499057,32.000000,139.292734,67.913770,61.481555,90.901532,97.901277,75.610889,29.556962,29.084954,57.743292,36.717915,0.000000,0.000000
54.759132,65.398914,138.277473,137.754950,112.073814,-62.485328,29.510122,14.213388,137.906461,4.060518,60.302500,55.888478,136.550964,138.184533,135.290031,137.980392,81.626801,135.487943,-0.000605,0.036068,32.000000,-235.790710,137.285755,-0.162068,-284144.308159,-0.583509,20.236618,16.867466,2.516526,48.372154,73.090589,24.584963,-0.391031,159.149793,32.000000,173.753131,160.018458,162.744868,143.803845,32.000000,140.424155,67.895862,61.476085,90.904366,97.901277,75.621140,29.556962,29.085361,59.020244,36.747848,0.000000,0.000000
54.411475,65.398914,138.367308,137.754950,111.951909,-62.485387,28.038288,14.221094,137.929857,4.060604,60.293165,55.779229,136.536266,138.228127,135.340911,138.116199,81.627458,135.525196,-0.000605,0.036089,32.000000,-235.789232,137.230645,-0.161956,-284112.954684,-0.562299,20.389441,16.756738,2.525195,48.372154,73.010980,24.621680,-0.392600,158.133514,32.000000,174.548670,159.915964,159.483892,143.795663,32.000000,140.440122,67.909527,61.481471,90.915141,97.901277,75.637444,29.556962,29.057651,56.076575,36.522611,0.000000,0.000000
54.494955,65.407165,138.357520,137.744362,111.826280,-62.485424,29.073519,14.219667,138.081898,4.060465,60.149953,55.919123,136.492869,138.339257,135.314806,138.154865,81.649351,135.443455,-0.000606,0.036072,32.000000,-235.790823,137.248307,-0.162003,-284234.369960,-0.596001,20.724934,16.774149,2.542980,48.372154,73.027340,24.672558,-0.395366,158.008922,32.000000,174.846765,158.975801,159.216445,144.833677,32.000000,139.230393,67.900522,61.479523,90.900358,97.901277,75.600805,29.556962,29.062310,58.147037,36.811751,0.000000,0.000000
54.899753,65.381037,138.390881,137.736560,111.671096,-62.485426,30.228856,14.207537,137.968600,4.060535,59.912363,56.112964,136.511131,138.358774,135.380948,138.025391,81.647408,135.568284,-0.000606,0.036071,32.000000,-235.799347,137.450731,-0.162108,-284185.442078,-0.573818,20.652476,16.712608,2.538905,48.372154,73.041616,24.703610,-0.393787,158.861806,32.000000,173.894107,158.859600,162.855089,144.890788,32.000000,139.046900,67.889874,61.463343,90.886285,97.901277,75.614453,29.556962,29.049064,60.457712,36.676242,0.000000,0.000000
55.104004,65.258651,138.438534,137.719842,111.571826,-62.485433,28.672614,14.213388,138.146387,4.060397,59.683006,56.016966,136.522589,138.399370,135.413648,138.120391,81.597133,135.628167,-0.000605,0.036089,32.000000,-235.793660,137.564920,-0.162054,-284025.695515,-0.547349,20.236325,16.775091,2.520792,48.372154,73.109018,24.737468,-0.389811,159.323568,32.000000,173.407094,159.403892,164.793551,144.266138,32.000000,139.932851,67.881447,61.457367,90.927249,97.901277,75.613612,29.556962,29.049406,57.345228,36.789007,0.000000,0.000000
