OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, October 1, 2019
12:03:23 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.521978,64.955584,118.730051,128.109262,107.924387,108.645977,0.343108,14.250920,117.559423,3.715985,60.451873,55.599510,127.016640,118.053090,126.152270,117.777302,69.614812,114.927270,-0.000547,0.036423,32.000000,-235.753342,117.032535,-0.024686,518170.942378,40.111386,20.100002,18.203713,2.181399,0.819061,34.475183,-40.000682,-0.352369,146.114689,32.000000,160.330436,147.798746,149.578899,133.679114,32.000000,128.882251,69.018154,61.272652,82.914251,73.339659,91.632852,21.265823,66.003187,0.686216,33.434065,0.000000,0.000000
55.012999,64.955584,118.689942,128.109262,107.927875,108.625691,0.346184,14.244498,117.638642,3.715533,60.468545,55.626063,127.056401,117.986800,126.137146,117.728994,69.559193,114.933581,-0.000549,0.036425,32.000000,-235.764190,117.112914,-0.024688,518666.680283,71.064787,20.881806,18.169052,2.209912,0.819061,34.362593,-40.002151,-0.359005,146.834759,32.000000,159.535332,147.824626,152.193448,133.737835,32.000000,128.844554,69.028201,61.228704,82.921607,73.339659,91.028380,21.265823,66.075833,0.692368,33.673096,0.000000,0.000000
54.367219,64.992986,118.777509,128.114548,107.974900,108.621837,0.449684,14.242928,117.713071,3.715213,60.355085,55.619621,127.051013,118.003664,126.109540,117.818693,69.569900,114.811050,-0.000549,0.036426,32.000000,-235.763137,117.200429,-0.024666,517957.385463,82.803049,19.702154,18.230500,2.157489,0.819061,34.363571,-40.002151,-0.346906,147.117150,32.000000,159.453489,148.571456,152.669068,133.015922,32.000000,129.932161,69.021202,61.232122,82.938689,73.339659,91.223942,21.265823,66.110542,0.899368,33.628562,0.000000,0.000000
53.831828,64.903333,118.661058,128.101751,108.021756,108.628176,0.242914,14.250777,117.711767,3.714711,60.288752,55.584261,127.028576,118.078721,126.062132,117.870220,69.569849,114.932188,-0.000550,0.036449,32.000000,-235.754304,117.245804,-0.024687,517957.385463,82.803049,19.702154,18.230500,2.157489,0.819061,34.180730,-40.000052,-0.346906,146.349178,32.000000,160.036083,148.865982,149.137980,132.766060,32.000000,130.154452,69.008049,61.235619,82.929647,73.339659,91.720596,21.265823,66.019013,0.485829,33.715649,0.000000,0.000000
54.387375,64.848332,118.839567,128.080888,107.989282,108.638405,0.400793,14.248922,117.768096,3.714711,60.193260,55.664112,126.912826,118.093831,126.070136,117.767970,69.609258,115.074147,-0.000549,0.036437,32.000000,-235.758618,117.100532,-0.024687,518536.975702,120.858051,20.792382,18.219080,2.204292,0.819061,34.288313,-40.000105,-0.357693,145.824918,32.000000,160.582676,148.378540,146.921071,133.152487,32.000000,129.492528,69.017829,61.237523,82.934939,73.339659,91.688562,21.265823,66.009380,0.801586,33.411174,0.000000,0.000000
54.425287,64.848332,118.749864,128.080888,107.939018,108.643492,0.256832,14.247495,117.819623,3.714751,60.138320,55.637507,126.973426,118.051622,126.131597,117.916320,69.589432,114.881566,-0.000548,0.036420,32.000000,-235.761357,117.138100,-0.024649,518114.182059,72.419743,20.197669,18.257552,2.185058,0.819061,34.151604,-40.000551,-0.353187,145.966205,32.000000,160.576022,147.774370,148.769133,133.750607,32.000000,128.766107,69.011484,61.239086,82.922365,73.339659,91.422442,21.265823,65.940369,0.513665,33.669427,0.000000,0.000000
54.327284,64.850532,118.862870,128.077828,107.876336,108.639748,0.361521,14.244070,117.743468,3.714729,60.266252,55.591361,127.032433,118.071524,126.143147,117.869054,69.566540,114.943600,-0.000549,0.036415,32.000000,-235.763962,117.176281,-0.024687,518155.527865,112.930999,20.160993,18.171707,2.181888,0.819061,34.220268,-40.000131,-0.352502,146.764873,32.000000,159.716678,147.684378,151.620622,134.007839,32.000000,128.813788,69.032522,61.239775,82.938241,73.339659,91.425290,21.265823,65.927557,0.723041,33.639567,0.000000,0.000000
53.885549,64.918458,118.790807,128.093962,107.886592,108.641075,0.433998,14.251062,117.731502,3.714812,60.367669,55.587308,127.004179,118.072481,126.090306,117.844103,69.503980,114.907824,-0.000548,0.036413,32.000000,-235.757953,117.206605,-0.024708,518244.660261,80.386510,20.258044,18.228652,2.187904,0.819061,34.082796,-40.001128,-0.353839,146.901089,32.000000,159.490082,148.271589,152.716900,132.927048,32.000000,129.421899,69.023960,61.202200,82.937540,73.339659,91.760307,21.265823,65.981481,0.867997,33.572362,0.000000,0.000000
53.995938,64.971535,118.812472,128.101195,107.878674,108.650190,0.367148,14.245925,117.754312,3.714927,60.536268,55.495591,127.063884,118.051194,126.060472,117.790235,69.530343,114.909869,-0.000548,0.036391,32.000000,-235.761943,117.128536,-0.024668,518726.874106,67.582078,20.755131,18.271575,2.204502,0.819061,34.133270,-40.000131,-0.357740,146.410140,32.000000,159.851165,148.866196,150.033546,132.561234,32.000000,130.028983,68.991739,61.219157,82.937340,73.339659,91.419770,21.265823,65.973355,0.734295,33.675444,0.000000,0.000000
54.278707,64.971535,118.769419,128.101195,107.828660,108.667135,0.353944,14.250206,117.677855,3.714915,60.621731,55.588238,126.979987,118.011594,126.051271,117.879591,69.583091,114.810982,-0.000548,0.036372,32.000000,-235.755367,117.240175,-0.024682,518728.702395,79.725042,20.700710,18.246334,2.200397,0.819061,33.952605,-40.000787,-0.356885,145.758110,32.000000,160.377954,148.756704,147.170221,132.721107,32.000000,129.610385,69.009349,61.237770,82.968025,73.339659,91.576886,21.265823,66.022529,0.707888,33.558129,0.000000,0.000000
54.953555,65.007286,118.791560,128.109819,107.828229,108.686572,0.227715,14.252061,117.755219,3.715007,60.542799,55.673099,126.992742,118.049664,126.065213,117.863681,69.526470,114.853974,-0.000548,0.036364,32.000000,-235.753676,117.261446,-0.024773,518538.814717,82.235868,20.426111,18.139284,2.188140,0.819061,33.984834,-40.002019,-0.354133,145.788487,32.000000,160.557278,147.963712,147.972471,133.466982,32.000000,128.610379,69.003025,61.212518,82.915136,73.339659,91.514663,21.265823,66.057101,0.455429,33.621298,0.000000,0.000000
55.008157,65.041663,118.764130,128.108150,107.841409,108.700890,0.404060,14.246638,117.708936,3.715277,60.444631,55.669138,127.024431,118.087143,126.091103,117.729831,69.557793,114.958412,-0.000549,0.036347,32.000000,-235.763032,117.255860,-0.024791,518421.572680,126.120591,19.810901,18.219517,2.161672,0.819061,33.828239,-39.999292,-0.348084,146.565796,32.000000,159.722381,147.749192,151.345568,133.599846,32.000000,128.757909,69.042258,61.245408,82.938620,73.339659,91.173105,21.265823,66.092655,0.808120,33.699215,0.000000,0.000000
54.374817,65.018562,118.820238,128.104533,107.811644,108.702186,0.419800,14.246068,117.670938,3.715615,60.413510,55.584262,127.058514,118.063735,126.117441,117.841878,69.531782,114.917521,-0.000550,0.036348,32.000000,-235.759505,117.225595,-0.024795,518444.597973,71.015093,19.792876,18.245528,2.159028,0.819061,33.911573,-40.000498,-0.347581,146.941109,32.000000,159.398679,148.211134,152.956094,133.056686,32.000000,129.427413,69.035857,61.216305,82.942027,73.339659,91.464558,21.265823,66.096807,0.839601,33.564439,0.000000,0.000000
54.635329,64.975385,118.931609,128.102864,107.780076,108.709867,0.369394,14.245925,117.711819,3.715562,60.546230,55.673135,127.025064,118.099154,126.060173,117.833424,69.554793,114.976145,-0.000551,0.036344,32.000000,-235.764074,117.258573,-0.024779,518444.597973,71.015093,19.792876,18.245528,2.159028,0.819061,33.789581,-40.001862,-0.347581,146.030900,32.000000,160.474716,148.776977,147.673662,132.720441,32.000000,130.196760,69.010530,61.234349,82.953649,73.339659,91.642777,21.265823,66.076636,0.738788,33.476545,0.000000,0.000000
54.764476,64.975385,118.743819,128.102864,107.766861,108.716319,0.443500,14.247352,117.759335,3.715598,60.420918,55.694542,126.945662,118.030436,126.067167,117.999296,69.560743,115.062457,-0.000550,0.036340,32.000000,-235.758221,117.116257,-0.024761,518827.215932,69.230601,20.380052,18.249097,2.185207,0.819061,33.639866,-39.999502,-0.353602,145.822671,32.000000,160.721039,147.936107,147.389849,133.563039,32.000000,129.318214,69.014663,61.237682,82.928038,73.339659,91.340408,21.265823,66.031873,0.887000,33.724893,0.000000,0.000000
53.973050,64.983085,118.918947,128.098413,107.796013,108.728938,0.243494,14.249493,117.844665,3.715563,60.368526,55.639018,127.007138,118.140240,126.138079,117.864372,69.572078,115.029664,-0.000551,0.036348,32.000000,-235.753294,117.307499,-0.024761,518608.653820,78.259110,20.085196,18.258259,2.176826,0.819061,33.717784,-39.999607,-0.351590,146.381360,32.000000,160.018976,147.591554,150.795562,133.946924,32.000000,128.761474,69.038750,61.230127,82.937564,73.339659,91.519652,21.265823,66.037478,0.486987,33.663191,0.000000,0.000000
54.129698,64.990786,118.830930,128.097857,107.801347,108.749207,0.431624,14.254915,117.742710,3.715551,60.348657,55.598958,127.044433,118.083349,126.145422,117.880225,69.523237,115.015661,-0.000551,0.036366,32.000000,-235.753444,117.058394,-0.024732,519048.500592,120.359150,20.734535,18.270336,2.203302,0.819061,33.620684,-40.000026,-0.357782,146.865021,32.000000,159.618759,147.982156,152.658851,133.370120,32.000000,129.206752,69.051149,61.203647,82.963857,73.339659,91.735620,21.265823,66.043593,0.863247,33.714328,0.000000,0.000000
54.870730,64.984185,118.854560,128.098691,107.811057,108.768804,0.278966,14.246210,117.807878,3.715933,60.399746,55.659776,127.047836,118.102701,126.049855,117.990332,69.529282,115.008099,-0.000551,0.036358,32.000000,-235.760510,117.224921,-0.024767,519169.853004,67.695635,20.589929,18.311496,2.195300,0.819061,33.709101,-40.000131,-0.356051,146.853417,32.000000,159.602159,148.600358,151.258877,132.681705,32.000000,129.644208,68.997038,61.201024,82.953052,73.339659,91.451812,21.265823,66.042675,0.557932,33.531570,0.000000,0.000000
54.518995,64.984185,118.853278,128.098691,107.804730,108.786557,0.611908,14.248494,117.777964,3.716082,60.531409,55.761471,127.023453,118.082636,126.048039,117.922697,69.579464,114.972673,-0.000551,0.036397,32.000000,-235.757079,117.297200,-0.024743,518823.444978,103.193608,19.867364,18.301302,2.166083,0.819061,33.558894,-40.001836,-0.349340,146.010844,32.000000,160.353301,148.921624,148.233536,132.492240,32.000000,129.832540,69.043291,61.237646,82.977123,73.339659,91.524801,21.265823,66.034631,1.223815,33.619464,0.000000,0.000000
54.925614,64.964935,118.846992,128.083670,107.780847,108.807431,0.353419,14.247495,117.764708,3.716144,60.525072,55.664147,126.960916,118.150803,126.095691,117.922676,69.579379,115.009710,-0.000551,0.036428,32.000000,-235.760045,117.263569,-0.024768,519000.697532,47.389259,20.206273,18.231683,2.180034,0.819061,33.616201,-40.000184,-0.352622,145.712712,32.000000,160.562790,148.125797,147.068637,133.173800,32.000000,128.962965,69.034271,61.215123,82.954153,73.339659,91.468676,21.265823,66.012913,0.706839,33.609046,0.000000,0.000000
54.725785,65.006186,118.929659,128.086451,107.766811,108.827709,0.707061,14.250491,117.778982,3.716092,60.502686,55.682088,126.991836,118.120685,126.099377,117.938874,69.548782,114.968142,-0.000549,0.036433,32.000000,-235.755737,117.265424,-0.024776,518844.746414,81.388763,19.795380,18.252089,2.163781,0.819061,33.553564,-40.001154,-0.348913,146.260010,32.000000,160.001309,147.790412,149.979208,133.525722,32.000000,128.652326,69.032800,61.231669,82.954678,73.339659,91.410652,21.265823,66.051211,1.414121,33.586669,0.000000,0.000000
53.835411,65.043863,118.824482,128.081722,107.767422,108.840361,0.276131,14.245639,117.793579,3.716391,60.559471,55.634840,127.048897,118.073583,126.096900,117.892463,69.528548,114.995938,-0.000549,0.036445,32.000000,-235.762884,117.212766,-0.024762,519176.448317,40.858237,20.028821,18.259878,2.173192,0.819061,33.495306,-40.002177,-0.351166,146.851219,32.000000,159.443639,147.924571,152.408968,133.689307,32.000000,128.931724,69.047191,61.209296,82.986660,73.339659,91.585647,21.265823,66.051828,0.552262,33.705084,0.000000,0.000000
54.161545,65.043863,118.888740,128.081722,107.771228,108.843539,0.639075,14.246210,117.752146,3.716643,60.639984,55.597400,127.060055,118.128965,126.029749,117.791009,69.509954,114.992428,-0.000549,0.036462,32.000000,-235.762641,117.309764,-0.024750,519835.055701,106.559462,20.929416,18.295365,2.207181,0.819061,33.430360,-40.000000,-0.359112,146.920300,32.000000,159.375950,148.620945,151.911147,132.653113,32.000000,129.876692,68.995129,61.185259,82.981022,73.339659,91.762342,21.265823,66.093119,1.278150,33.483881,0.000000,0.000000
54.634503,65.080714,118.829630,128.080331,107.782989,108.835890,0.533281,14.244641,117.797319,3.716780,60.740382,55.723831,126.982800,118.093791,125.994854,117.842081,69.527782,114.974370,-0.000548,0.036460,32.000000,-235.763227,117.202794,-0.024723,519704.570435,45.737204,20.612082,18.312033,2.195077,0.819061,33.365554,-40.001154,-0.356337,146.116339,32.000000,160.044056,148.923885,148.591319,132.440365,32.000000,129.940383,69.010690,61.215223,82.984271,73.339659,91.551794,21.265823,66.136050,1.066562,33.674783,0.000000,0.000000
54.178992,65.087315,118.866631,128.078384,107.781433,108.830827,0.434999,14.249921,117.811098,3.716656,60.674804,55.715629,126.935424,118.124193,126.058474,117.875231,69.572865,114.979977,-0.000549,0.036440,32.000000,-235.758439,117.364543,-0.024704,519417.224848,54.287762,20.191321,18.284296,2.174992,0.819061,33.309822,-39.999843,-0.351721,145.781149,32.000000,160.666910,148.214087,146.898201,132.997035,32.000000,129.307358,69.043199,61.246777,82.999234,73.339659,91.775665,21.265823,66.150780,0.869998,33.566566,0.000000,0.000000
54.730240,65.100515,118.881345,128.088677,107.807620,108.840492,0.509808,14.249635,117.781558,3.716785,60.527841,55.879568,126.991802,118.183122,126.087263,117.928402,69.553911,115.018543,-0.000549,0.036444,32.000000,-235.754135,117.258041,-0.024786,519564.753395,67.170486,20.638599,18.242289,2.193962,0.819061,33.329644,-40.000525,-0.356091,146.117083,32.000000,160.254216,147.632428,149.349755,133.562151,32.000000,128.866469,69.033179,61.226600,82.963407,73.339659,91.780154,21.265823,66.159482,1.019616,33.661504,0.000000,0.000000
55.114075,65.081264,119.033293,128.077550,107.841399,108.850640,0.434635,14.248636,117.861460,3.717124,60.427502,55.780782,126.992020,118.201535,126.094495,118.042792,69.519565,115.151891,-0.000549,0.036434,32.000000,-235.755462,117.328343,-0.024869,519564.753395,67.170486,20.638599,18.242289,2.193962,0.819061,33.340190,-40.001416,-0.356091,146.849830,32.000000,159.595022,147.629439,152.139060,133.826933,32.000000,129.247885,69.057505,61.202515,83.014187,73.339659,91.157052,21.265823,66.185773,0.869271,33.522546,0.000000,0.000000
54.557094,65.081264,119.010091,128.077550,107.847333,108.865872,0.479811,14.249778,118.006754,3.717251,60.327666,55.873376,127.002856,118.196968,126.060924,118.022909,69.509390,115.161848,-0.000547,0.036450,32.000000,-235.758909,117.427380,-0.024887,519359.325420,56.682778,20.118861,18.282402,2.172133,0.819061,33.351138,-40.001521,-0.351078,147.123714,32.000000,159.445896,148.451500,152.492746,132.934251,32.000000,129.799393,69.038748,61.194903,83.009892,73.339659,91.567232,21.265823,66.175007,0.959621,33.562751,0.000000,0.000000
55.139227,65.007561,118.974638,128.066422,107.857942,108.881070,0.387394,14.250349,117.889650,3.717167,60.394233,55.771123,127.062699,118.353161,126.040191,118.038637,69.530848,115.162419,-0.000547,0.036417,32.000000,-235.756700,117.411145,-0.024877,519238.566211,65.976634,19.730942,18.389866,2.159762,0.819061,33.359781,-40.000262,-0.348145,146.325544,32.000000,160.043505,148.796630,149.126845,132.524153,32.000000,130.079091,69.048634,61.245974,83.018757,73.339659,91.549723,21.265823,66.105985,0.774789,33.578819,0.000000,0.000000
54.927088,64.964110,119.023453,128.048619,107.840647,108.898863,0.629659,14.249493,117.922298,3.717089,60.450095,55.765394,126.931466,118.260954,126.069708,118.116500,69.535423,115.132832,-0.000547,0.036419,32.000000,-235.760506,117.455810,-0.024891,519645.561524,60.449080,20.266562,18.405498,2.181386,0.819061,33.329487,-40.001915,-0.353225,145.710461,32.000000,160.534988,148.532765,146.849470,133.040417,32.000000,129.539568,69.032327,61.235804,83.016314,73.339659,91.354703,21.265823,66.062716,1.259318,33.664292,0.000000,0.000000
54.097365,64.997386,119.021604,128.060581,107.814123,108.917893,0.441092,14.250349,118.013862,3.717061,60.351244,55.873784,126.919771,118.246150,126.058777,118.066833,69.552793,115.163561,-0.000547,0.036435,32.000000,-235.755552,117.487340,-0.024902,519372.411908,45.719362,19.793141,18.363562,2.166935,0.819061,33.369931,-39.999948,-0.349857,145.997773,32.000000,160.382132,147.774919,148.699286,133.580732,32.000000,128.598446,69.046845,61.210624,82.995409,73.339659,91.475359,21.265823,66.059140,0.882184,33.438247,0.000000,0.000000
54.301242,64.997386,118.974943,128.060581,107.860905,108.929457,0.275886,14.250777,118.082444,3.716981,60.418643,55.844486,127.013573,118.270232,126.080619,118.014619,69.524855,115.149951,-0.000545,0.036422,32.000000,-235.756435,117.384326,-0.024936,519372.411908,45.719362,19.793141,18.363562,2.166935,0.819061,33.250385,-40.003173,-0.349857,146.752891,32.000000,159.498830,147.769411,151.819884,133.575143,32.000000,128.385715,69.068467,61.194292,83.022665,73.339659,91.730994,21.265823,66.091487,0.551771,33.557029,0.000000,0.000000
54.820481,65.047988,119.070544,128.066701,107.837483,108.950494,0.469082,14.245069,117.935689,3.717074,60.391838,55.936728,126.985266,118.327490,126.084225,118.041995,69.508539,115.236637,-0.000545,0.036416,32.000000,-235.759357,117.469497,-0.024932,519941.352164,105.716954,20.430124,18.383512,2.191017,0.819061,33.340009,-40.001390,-0.355575,147.051656,32.000000,159.262588,148.487706,152.744471,132.856944,32.000000,129.425684,69.042402,61.195237,83.037251,73.339659,91.494883,21.265823,66.144174,0.938163,33.681680,0.000000,0.000000
54.274315,65.031762,119.073750,128.054461,107.785392,108.969560,0.354430,14.243356,118.007523,3.717766,60.468348,55.873451,126.990114,118.343232,126.041149,118.130899,69.519980,115.243250,-0.000544,0.036410,32.000000,-235.765331,117.471374,-0.024921,519856.024679,61.545334,19.979482,18.447327,2.172008,0.819061,33.335304,-40.000708,-0.351274,146.542496,32.000000,159.717529,148.824687,149.803570,132.358818,32.000000,129.995193,69.031792,61.205074,83.042794,73.339659,91.754468,21.265823,66.132517,0.708860,33.693859,0.000000,0.000000
54.132396,65.033137,119.090778,128.045837,107.841892,108.986119,0.309705,14.247352,118.021162,3.718262,60.530299,55.762766,126.965968,118.311177,126.026321,118.136524,69.543492,115.211169,-0.000543,0.036434,32.000000,-235.761499,117.462317,-0.024935,520208.048647,82.372227,20.490593,18.439509,2.193924,0.819061,33.412837,-40.001206,-0.356396,145.850317,32.000000,160.345107,148.702163,147.315673,132.695060,32.000000,129.849696,69.058357,61.225599,83.039787,73.339659,91.624958,21.265823,66.135683,0.619409,33.646390,0.000000,0.000000
54.383223,65.033137,119.084597,128.045837,107.823475,109.015336,0.639897,14.241786,118.028508,3.718596,60.450512,55.808368,126.943675,118.313442,126.064788,118.218315,69.569875,115.323627,-0.000543,0.036422,32.000000,-235.765262,117.572921,-0.024939,520319.659241,94.555845,20.629659,18.398422,2.199991,0.819061,33.353706,-40.000918,-0.357838,145.917315,32.000000,160.426232,147.907176,148.288322,133.454436,32.000000,128.914372,69.071531,61.209964,83.048598,73.339659,91.720356,21.265823,66.140332,1.279794,33.703543,0.000000,0.000000
54.860088,65.055688,119.118639,128.034432,107.814207,109.032331,0.526624,14.248779,118.081753,3.718682,60.435026,55.962367,126.954782,118.390415,126.087600,118.109430,69.535360,115.269241,-0.000545,0.036399,32.000000,-235.756630,117.623966,-0.024929,520263.923079,45.543121,20.386494,18.433629,2.189730,0.819061,33.440976,-40.000367,-0.355570,146.592474,32.000000,159.602240,147.586839,151.279834,133.706049,32.000000,128.806389,69.076741,61.213965,83.055483,73.339659,91.589944,21.265823,66.167231,1.053248,33.548078,0.000000,0.000000
54.617863,65.047713,119.156102,128.028590,107.860812,109.041188,0.267022,14.247637,118.091071,3.718627,60.345119,56.121551,127.006675,118.442943,126.099039,118.161256,69.543789,115.231533,-0.000545,0.036402,32.000000,-235.758264,117.447592,-0.024911,520180.052185,54.818929,19.949096,18.438366,2.171317,0.819061,33.433059,-40.000446,-0.351375,147.047814,32.000000,159.277938,148.149574,152.920595,133.027415,32.000000,129.516815,69.069827,61.193567,83.074814,73.339659,91.599235,21.265823,66.164700,0.534045,33.685422,0.000000,0.000000
55.394901,65.002061,119.176455,128.016072,107.907182,109.062235,0.458526,14.250777,118.143569,3.718937,60.348390,56.092041,127.014167,118.563696,125.978725,118.285163,69.475648,115.492430,-0.000546,0.036412,32.000000,-235.760369,117.621885,-0.024966,520329.276253,108.651702,20.174368,18.409282,2.181632,0.819061,33.542286,-40.000734,-0.353774,146.726757,32.000000,159.598737,148.671106,150.774797,132.379478,32.000000,130.126465,69.034623,61.170192,83.041651,73.339659,91.539932,21.265823,66.169455,0.917052,33.612494,0.000000,0.000000
55.547351,65.002061,119.305111,128.016072,107.950274,109.096452,0.301018,14.248494,118.225783,3.719034,60.230413,56.054509,126.961556,118.572343,125.995403,118.362576,69.538744,115.339965,-0.000546,0.036415,32.000000,-235.759866,117.721086,-0.024959,520329.276253,108.651702,20.174368,18.409282,2.181632,0.819061,33.624080,-40.002623,-0.353774,145.951278,32.000000,160.258401,148.700827,147.549426,132.681322,32.000000,129.956586,69.039523,61.188976,83.056771,73.339659,91.057059,21.265823,66.124925,0.602036,33.715355,0.000000,0.000000
54.992639,64.948709,119.211919,127.997712,107.971974,109.137056,0.427334,14.244070,118.215639,3.719390,60.220888,55.999729,126.911165,118.515881,126.052886,118.291983,69.573259,115.415203,-0.000547,0.036422,32.000000,-235.762487,117.680441,-0.025022,520016.193715,94.632551,19.237933,18.473705,2.147809,0.819061,33.657242,-40.001128,-0.345941,145.844483,32.000000,160.521197,147.856337,147.531793,133.373454,32.000000,128.979820,69.046797,61.180384,83.046618,73.339659,91.225515,21.265823,66.069306,0.854668,33.610954,0.000000,0.000000
54.680131,64.927534,119.302891,127.979352,107.988406,109.170064,0.286623,14.245782,118.250366,3.719560,60.203131,56.012325,126.971502,118.515636,126.084470,118.273812,69.531921,115.430791,-0.000548,0.036435,32.000000,-235.765692,117.611343,-0.025034,520016.193715,94.632551,19.237933,18.473705,2.147809,0.819061,33.769480,-40.001521,-0.345941,146.460410,32.000000,159.729264,147.682642,150.639524,133.638993,32.000000,128.641085,69.057619,61.195082,83.064357,73.339659,91.642399,21.265823,66.040333,0.573247,33.564072,0.000000,0.000000
55.284271,64.942384,119.220924,127.979074,107.983797,109.185304,0.488268,14.246068,118.194429,3.719800,60.333864,55.886559,126.960336,118.531745,126.067833,118.309627,69.518053,115.397775,-0.000547,0.036416,32.000000,-235.760489,117.678034,-0.024968,520764.694755,101.180867,19.994154,18.530233,2.181833,0.819061,33.662738,-40.001967,-0.354049,146.931550,32.000000,159.102077,148.054374,152.989926,133.149218,32.000000,128.876905,69.030328,61.177598,83.072362,73.339659,91.190479,21.265823,66.048157,0.976537,33.679846,0.000000,0.000000
54.775478,65.011136,119.259842,127.986863,107.977762,109.206214,0.576273,14.249207,118.175504,3.719975,60.554993,55.931932,126.953180,118.465066,126.000265,118.233233,69.532805,115.341005,-0.000546,0.036437,32.000000,-235.756530,117.719189,-0.024979,520764.694755,101.180867,19.994154,18.530233,2.181833,0.819061,33.809304,-40.000105,-0.354049,146.900877,32.000000,159.384731,148.717726,151.319383,132.374645,32.000000,129.458450,69.021443,61.156049,83.102413,73.339659,91.167072,21.265823,66.042416,1.152546,33.680946,0.000000,0.000000
54.455383,65.011136,119.204337,127.986863,108.008379,109.220200,0.319802,14.247923,118.157876,3.720000,60.686139,56.042242,126.922728,118.454157,126.013416,118.215651,69.560498,115.382816,-0.000545,0.036431,32.000000,-235.758470,117.732426,-0.024990,520546.377393,58.687279,19.429219,18.526036,2.156507,0.819061,33.714969,-40.000525,-0.348241,146.028132,32.000000,160.159650,148.872999,147.972786,132.361131,32.000000,129.637416,69.033384,61.198294,83.111287,73.339659,91.645354,21.265823,66.110897,0.639605,33.719904,0.000000,0.000000
54.944065,65.068889,119.218821,128.001885,108.004665,109.235424,0.259584,14.248636,118.185230,3.720131,60.623924,55.952640,126.867203,118.612125,126.029130,118.231847,69.557050,115.337169,-0.000544,0.036451,32.000000,-235.758248,117.623171,-0.024870,521189.827132,91.159922,20.294694,18.475405,2.189028,0.819061,33.861097,-40.001678,-0.356013,145.756683,32.000000,160.383617,148.024351,147.002915,133.085860,32.000000,128.960083,69.038088,61.183754,83.105441,73.339659,91.512929,21.265823,66.172437,0.519168,33.566713,0.000000,0.000000
54.784323,65.064214,119.210764,128.008561,108.021899,109.248062,0.635900,14.245497,118.147605,3.720437,60.404854,55.990923,126.893937,118.502790,126.031349,118.266356,69.536444,115.290608,-0.000545,0.036447,32.000000,-235.759912,117.659516,-0.024721,521075.520604,111.234928,19.881615,18.453869,2.169822,0.819061,33.785899,-39.999816,-0.351641,146.282623,32.000000,159.897502,147.514278,150.282099,133.550119,32.000000,128.631003,69.033807,61.165594,83.062272,73.339659,91.458726,21.265823,66.174565,1.271800,33.694813,0.000000,0.000000
54.885899,64.988860,119.286458,128.003554,108.004906,109.249325,0.267913,14.241644,118.240180,3.720491,60.308627,56.157629,126.952679,118.507583,126.066790,118.430207,69.522810,115.475624,-0.000544,0.036451,32.000000,-235.767699,117.758453,-0.024683,521261.876631,45.559112,20.030495,18.448981,2.176001,0.819061,33.999240,-40.001233,-0.353136,146.911521,32.000000,159.139205,147.706504,152.665387,133.436318,32.000000,128.989770,69.037940,61.142928,83.039450,73.339659,91.692619,21.265823,66.180964,0.535826,33.690484,0.000000,0.000000
54.660953,64.988860,119.324956,128.003554,108.007452,109.255662,0.264282,14.250634,118.308662,3.720588,60.161620,56.186437,126.962995,118.632230,125.995675,118.470816,69.522140,115.502082,-0.000545,0.036450,32.000000,-235.755103,117.840864,-0.024700,521134.181498,107.893984,19.857461,18.563867,2.173353,0.819061,33.979584,-40.001154,-0.352407,146.983336,32.000000,159.325313,148.514954,151.876063,132.730681,32.000000,129.785313,69.036906,61.125948,83.062492,73.339659,91.538552,21.265823,66.106014,0.528563,33.667447,0.000000,0.000000
54.992024,64.885458,119.439822,127.988254,108.011368,109.276763,0.554397,14.248208,118.272241,3.720957,60.211929,55.978040,126.974372,118.610718,126.021098,118.438402,69.557283,115.470272,-0.000546,0.036444,32.000000,-235.761463,117.815759,-0.024718,521293.016769,109.881207,20.073967,18.579007,2.183002,0.819061,34.273161,-40.000420,-0.354656,146.034716,32.000000,160.124904,148.651787,148.375088,132.571109,32.000000,129.858085,69.041158,61.182240,83.077066,73.339659,91.477662,21.265823,65.996708,1.108793,33.697674,0.000000,0.000000
54.974132,64.860982,119.410461,127.966000,107.968345,109.305931,0.485764,14.247495,118.331345,3.721245,60.249825,55.981062,126.885395,118.622239,126.044618,118.392706,69.550185,115.516409,-0.000546,0.036436,32.000000,-235.759554,117.640303,-0.024699,521293.016769,109.881207,20.073967,18.579007,2.183002,0.819061,34.208157,-40.000105,-0.354656,145.703042,32.000000,160.360250,148.043343,146.919002,132.973274,32.000000,129.127414,69.044629,61.165616,83.046785,73.339659,91.355059,21.265823,65.960497,0.971529,33.599288,0.000000,0.000000
54.362699,64.885733,119.394423,127.956264,107.954954,109.332352,0.285252,14.246210,118.324831,3.721564,60.182157,56.007230,126.873199,118.598280,126.038641,118.408208,69.554623,115.480681,-0.000546,0.036404,32.000000,-235.758215,117.846230,-0.024686,520984.213764,52.027105,19.652151,18.526467,2.171948,0.819061,34.300718,-40.000236,-0.352009,145.962060,32.000000,160.108081,147.475672,149.421451,133.668644,32.000000,128.293190,69.040750,61.157926,83.012741,73.339659,91.457799,21.265823,65.946643,0.570504,33.684541,0.000000,0.000000
54.210312,64.885733,119.387738,127.956264,108.001721,109.353625,0.377601,14.243213,118.273783,3.721916,60.354503,55.976619,126.904980,118.648789,126.035781,118.344258,69.533209,115.501843,-0.000546,0.036367,32.000000,-235.764163,117.816149,-0.024651,521611.300589,102.464956,20.258954,18.534820,2.196256,0.819061,34.316762,-40.001233,-0.357847,146.806317,32.000000,159.288502,147.615266,152.200413,133.496422,32.000000,128.622487,69.049333,61.125913,83.027211,73.339659,91.796949,21.265823,65.959509,0.755202,33.706405,0.000000,0.000000
55.149760,64.988585,119.415612,127.970729,107.985573,109.370147,0.281323,14.250063,118.292074,3.722017,60.522378,55.948382,126.953465,118.553685,126.019645,118.426078,69.489111,115.407484,-0.000548,0.036351,32.000000,-235.758296,117.753819,-0.024688,521845.001002,77.661109,20.406626,18.567807,2.202307,0.819061,34.421758,-40.002229,-0.359310,147.041440,32.000000,159.015187,148.465641,152.445039,132.504131,32.000000,129.509929,69.043348,61.133710,83.027116,73.339659,91.528472,21.265823,66.055743,0.562647,33.581607,0.000000,0.000000
54.462243,65.059813,119.337358,127.972954,108.034660,109.381571,0.266128,14.249635,118.233789,3.722682,60.716620,56.110229,126.878707,118.624706,126.009084,118.417175,69.533581,115.398404,-0.000547,0.036333,32.000000,-235.759544,117.724186,-0.024690,521845.001002,77.661109,20.406626,18.567807,2.202307,0.819061,34.361691,-40.000629,-0.359310,145.795407,32.000000,160.134688,148.321796,146.853950,132.817929,32.000000,129.098820,69.069061,61.174763,83.063539,73.339659,91.488671,21.265823,66.128756,0.532255,33.580433,0.000000,0.000000
54.690868,65.118391,119.398742,127.979352,108.097997,109.404389,0.344713,14.247209,118.267156,3.723019,60.480947,56.174078,126.848669,118.516411,126.007063,118.285181,69.572375,115.469600,-0.000547,0.036338,32.000000,-235.761806,117.730081,-0.024723,521630.756592,102.319350,19.604088,18.560290,2.165297,0.819061,34.511461,-40.000131,-0.350856,145.869240,32.000000,159.990860,147.638133,148.775353,133.464737,32.000000,128.420443,69.064415,61.159170,83.008967,73.339659,91.536068,21.265823,66.194064,0.689426,33.837732,0.000000,0.000000
55.574111,65.090065,119.400323,127.972954,108.170434,109.439947,0.342787,14.250634,118.325659,3.723265,60.451707,56.092385,126.925592,118.557355,126.070451,118.431701,69.529558,115.507468,-0.000548,0.036319,32.000000,-235.756086,117.595310,-0.024727,522082.639371,109.706599,20.336740,18.510852,2.191194,0.819061,34.504415,-40.001547,-0.357031,146.744628,32.000000,159.306839,147.529052,151.763374,133.569745,32.000000,128.568363,69.097506,61.151900,83.060396,73.339659,91.340561,21.265823,66.205862,0.685575,33.604791,0.000000,0.000000
55.298024,65.090065,119.432895,127.972954,108.216162,109.473544,0.438743,14.252347,118.282426,3.723632,60.502491,55.985590,126.936112,118.691037,126.017466,118.413530,69.492965,115.506406,-0.000548,0.036335,32.000000,-235.755357,117.774540,-0.024745,522065.585186,84.335610,20.174665,18.511008,2.183157,0.819061,34.652196,-40.000472,-0.355284,147.058320,32.000000,158.977826,148.243637,152.825127,132.780676,32.000000,129.476470,69.086719,61.149397,83.063602,73.339659,91.170757,21.265823,66.187079,0.877485,33.707065,0.000000,0.000000
54.916796,65.062013,119.449100,127.956264,108.230376,109.495603,0.353046,14.245069,118.316661,3.723910,60.670059,56.048322,126.943783,118.625686,125.925381,118.331445,69.527046,115.569485,-0.000548,0.036353,32.000000,-235.762307,117.781620,-0.024785,522179.776234,65.492328,19.563756,18.610545,2.159804,0.819061,34.658076,-40.000367,-0.350008,146.420460,32.000000,159.550269,148.552841,149.820152,132.375700,32.000000,130.024145,69.065000,61.154309,83.065687,73.339659,91.464272,21.265823,66.166703,0.706091,33.688650,0.000000,0.000000
54.569758,65.052938,119.388206,127.942633,108.248098,109.519835,0.558691,14.251919,118.270884,3.724207,60.693950,56.040390,126.867297,118.638408,125.927508,118.381484,69.515147,115.407054,-0.000549,0.036359,32.000000,-235.751360,117.873638,-0.024784,522388.657127,82.026165,19.900930,18.610951,2.175092,0.819061,34.620374,-40.000813,-0.353623,145.734947,32.000000,160.227675,148.340519,147.054153,132.764618,32.000000,129.782492,69.041096,61.175887,83.056017,73.339659,91.579739,21.265823,66.163688,1.117382,33.563485,0.000000,0.000000
54.974759,65.109316,119.425736,127.938739,108.279809,109.538832,0.267062,14.245925,118.364915,3.724495,60.560752,56.179453,126.838959,118.611697,125.988377,118.389343,69.566351,115.455909,-0.000550,0.036360,32.000000,-235.761123,117.729123,-0.024752,522710.564587,52.208893,20.226010,18.534019,2.187809,0.819061,34.674614,-40.000079,-0.356672,145.772106,32.000000,160.340801,147.580690,147.984810,133.566089,32.000000,128.792738,69.060282,61.163385,83.034913,73.339659,91.656662,21.265823,66.168964,0.534125,33.615136,0.000000,0.000000
55.252292,65.109316,119.340168,127.938739,108.312637,109.568071,0.451357,14.245069,118.264361,3.724969,60.398100,56.043287,126.889921,118.615246,125.986409,118.420268,69.523077,115.498475,-0.000549,0.036374,32.000000,-235.764602,117.788309,-0.024725,522546.167796,108.365213,19.892577,18.509542,2.172374,0.819061,34.666409,-40.001128,-0.353185,146.574325,32.000000,159.380962,147.509574,151.218419,133.725447,32.000000,128.384903,69.031597,61.136945,83.034809,73.339659,91.190330,21.265823,66.235103,0.902714,33.573536,0.000000,0.000000
54.723739,65.104091,119.489181,127.939295,108.370283,109.583332,0.453233,14.245069,118.395929,3.725240,60.417925,56.244384,126.930671,118.701213,125.998767,118.492142,69.503800,115.454726,-0.000550,0.036341,32.000000,-235.759357,117.710482,-0.024726,522619.973293,63.778656,19.626718,18.576098,2.159913,0.819061,34.759866,-40.000708,-0.350384,146.895587,32.000000,158.988556,148.143692,152.859417,132.761910,32.000000,129.108987,69.042279,61.145631,83.054245,73.339659,91.346856,21.265823,66.240529,0.906465,33.661797,0.000000,0.000000
54.774543,65.030112,119.466844,127.930950,108.411750,109.603678,0.269839,14.245354,118.307141,3.725083,60.389815,56.173035,126.904407,118.636411,125.939729,118.518341,69.485769,115.585115,-0.000549,0.036337,32.000000,-235.763333,117.731163,-0.024751,523024.443148,64.202494,20.128697,18.571447,2.183498,0.819061,34.888737,-40.001626,-0.355886,146.569415,32.000000,159.295823,148.590188,150.460086,132.323893,32.000000,129.454902,69.019227,61.137038,83.050797,73.339659,91.451294,21.265823,66.175952,0.539678,33.725260,0.000000,0.000000
54.827085,64.963835,119.528327,127.932619,108.475604,109.631774,0.432980,14.243642,118.400058,3.725261,60.362712,56.257739,126.853346,118.633557,125.962643,118.507664,69.530176,115.514678,-0.000550,0.036321,32.000000,-235.767832,117.764203,-0.024738,523026.067933,107.725187,20.005805,18.660771,2.181065,0.819061,34.920922,-40.001810,-0.355313,145.917452,32.000000,159.964716,148.735215,147.535471,132.394753,32.000000,129.498805,69.028697,61.160017,83.072037,73.339659,91.285876,21.265823,66.178952,0.865960,33.701562,0.000000,0.000000
55.154984,64.963835,119.446402,127.932619,108.563814,109.659961,0.466003,14.247780,118.345850,3.725386,60.254880,56.199826,126.825034,118.745848,125.964301,118.618717,69.545255,115.564360,-0.000550,0.036337,32.000000,-235.758940,117.797057,-0.024707,522940.789584,67.069831,19.888977,18.577858,2.180096,0.819061,34.979830,-40.000892,-0.355085,145.673317,32.000000,160.224696,147.776614,147.652055,133.092241,32.000000,128.804522,69.000969,61.128253,83.047653,73.339659,91.224941,21.265823,66.110402,0.932006,33.713961,0.000000,0.000000
54.546679,64.944859,119.531719,127.928446,108.551953,109.693216,0.483187,14.249493,118.422253,3.725208,60.282823,56.103102,126.881624,118.676437,125.996416,118.454517,69.540701,115.531792,-0.000550,0.036326,32.000000,-235.761981,117.732527,-0.024752,522858.621264,61.922675,19.574335,18.589941,2.165650,0.819061,35.021636,-40.000787,-0.351845,146.343754,32.000000,159.452212,147.402607,150.991890,133.590280,32.000000,128.499639,69.030218,61.141004,83.058698,73.339659,91.311625,21.265823,66.086943,0.966374,33.613155,0.000000,0.000000
54.801594,64.941284,119.406343,127.920379,108.530857,109.720123,0.518113,14.251490,118.338446,3.725435,60.397330,56.045160,126.890245,118.641242,125.998035,118.481776,69.522725,115.482533,-0.000550,0.036298,32.000000,-235.756869,117.763568,-0.024774,523343.475103,60.473533,20.140212,18.576691,2.191366,0.819061,35.124775,-40.001652,-0.357894,146.885138,32.000000,159.104929,147.855424,152.888216,133.056246,32.000000,129.155585,69.046898,61.111713,83.072467,73.339659,91.666512,21.265823,66.075875,1.036226,33.690777,0.000000,0.000000
55.563139,65.000136,119.428471,127.913981,108.543163,109.726210,0.315650,14.247923,118.243844,3.725551,60.586590,55.956150,126.906551,118.661491,125.930184,118.421492,69.510730,115.427707,-0.000549,0.036290,32.000000,-235.758470,117.792632,-0.024788,523359.282168,56.119962,19.890946,18.567730,2.178884,0.819061,35.087037,-40.000551,-0.355115,146.787576,32.000000,159.254059,148.410190,151.114014,132.497290,32.000000,129.771249,69.020685,61.109154,83.083133,73.339659,91.435071,21.265823,66.071974,0.631300,33.682634,0.000000,0.000000
54.859957,65.069714,119.337665,127.909252,108.540730,109.743689,0.359303,14.253631,118.211962,3.725868,60.686331,56.099118,126.831908,118.533762,125.877648,118.448551,69.537029,115.379056,-0.000547,0.036280,32.000000,-235.753253,117.670423,-0.024774,523359.282168,56.119962,19.890946,18.567730,2.178884,0.819061,35.094976,-40.000551,-0.355115,145.941688,32.000000,160.054217,148.532330,147.941467,132.489124,32.000000,129.751807,68.999583,61.126014,83.081645,73.339659,91.260154,21.265823,66.129663,0.718606,33.619758,0.000000,0.000000
55.095231,65.069714,119.357807,127.909252,108.524873,109.751819,0.555326,14.249921,118.267089,3.725943,60.586279,56.170941,126.793938,118.535761,125.929655,118.358951,69.536157,115.374203,-0.000546,0.036283,32.000000,-235.757619,117.649745,-0.024743,523591.740714,80.874608,19.963248,18.496816,2.175315,0.819061,35.134351,-40.000393,-0.354522,145.713425,32.000000,160.283580,147.806528,146.855399,133.152773,32.000000,128.852898,69.012228,61.106908,83.079560,73.339659,91.239373,21.265823,66.204791,1.110652,33.702516,0.000000,0.000000
54.976593,65.126917,119.342441,127.910087,108.573646,109.753239,0.618628,14.245497,118.361054,3.725973,60.358875,56.257645,126.813425,118.544550,125.938256,118.361698,69.515978,115.369290,-0.000545,0.036294,32.000000,-235.763355,117.738811,-0.024770,523591.740714,80.874608,19.963248,18.496816,2.175315,0.819061,35.140995,-39.999869,-0.354522,146.128000,32.000000,159.708396,147.354440,149.995785,133.514752,32.000000,128.496760,69.009765,61.113228,83.056425,73.339659,91.083445,21.265823,66.271592,1.237257,33.675003,0.000000,0.000000
54.425817,65.077964,119.470179,127.895065,108.597025,109.749523,0.299112,14.246353,118.243418,3.725750,60.324447,56.209608,126.847773,118.403487,126.015909,118.463927,69.525695,115.382879,-0.000545,0.036303,32.000000,-235.763154,117.564598,-0.024733,523698.028227,46.873393,19.908419,18.512522,2.170786,0.819061,35.321077,-39.999869,-0.353555,146.681978,32.000000,159.121394,147.717438,152.478783,133.336466,32.000000,128.873136,69.022333,61.112076,83.082337,73.339659,91.601384,21.265823,66.234644,0.598223,33.663631,0.000000,0.000000
54.876091,65.026537,119.316180,127.876150,108.615015,109.757173,0.446918,14.247637,118.259085,3.725773,60.401851,56.152739,126.851196,118.543755,125.917620,118.498622,69.531378,115.477047,-0.000544,0.036291,32.000000,-235.759083,117.678951,-0.024575,523698.028227,46.873393,19.908419,18.512522,2.170786,0.819061,35.314965,-40.000577,-0.353555,146.878217,32.000000,159.062365,148.506088,151.548169,132.505009,32.000000,129.570972,69.024741,61.123314,83.114493,73.339659,91.688457,21.265823,66.242414,0.893837,33.720124,0.000000,0.000000
55.048177,65.026537,119.425040,127.876150,108.607346,109.767294,0.329830,14.249778,118.318592,3.725783,60.423793,56.095753,126.808913,118.641651,125.894764,118.286446,69.539947,115.497144,-0.000544,0.036286,32.000000,-235.760549,117.767239,-0.024446,523598.248267,64.998976,19.904562,18.556078,2.174284,0.819061,35.357159,-40.002151,-0.354291,145.864994,32.000000,159.719928,148.739217,148.284014,132.271110,32.000000,129.689188,68.985008,61.105430,83.111486,73.339659,91.262056,21.265823,66.194664,0.659660,33.711687,0.000000,0.000000
54.737873,64.989685,119.335918,127.860850,108.646237,109.778962,0.459938,14.250777,118.322370,3.726046,60.497438,56.067188,126.738815,118.629599,125.898232,118.393055,69.521555,115.375386,-0.000544,0.036298,32.000000,-235.757583,117.721738,-0.024433,523531.550824,87.776624,19.739369,18.558500,2.169464,0.819061,35.329477,-40.001049,-0.353140,145.586248,32.000000,160.065427,148.037733,146.726569,132.864308,32.000000,128.642774,69.001583,61.112936,83.097468,73.339659,91.287836,21.265823,66.158748,0.919876,33.594226,0.000000,0.000000
54.954423,65.024337,119.402470,127.871421,108.694025,109.783001,0.499785,14.255486,118.198454,3.726249,60.486526,56.096750,126.814672,118.655841,125.941454,118.350663,69.555102,115.525053,-0.000545,0.036292,32.000000,-235.754840,117.725958,-0.024446,523746.578112,63.341905,20.000682,18.510281,2.180134,0.819061,35.407654,-40.000393,-0.355679,145.993409,32.000000,159.888651,147.538462,149.322506,133.379062,32.000000,128.341308,69.009434,61.117087,83.097802,73.339659,91.309580,21.265823,66.192827,0.999570,33.693565,0.000000,0.000000
54.974241,65.070264,119.305515,127.874481,108.707574,109.800774,0.477743,14.249635,118.247027,3.726335,60.563082,56.059711,126.827245,118.512638,125.951706,118.294452,69.489805,115.367552,-0.000544,0.036258,32.000000,-235.759708,117.722717,-0.024466,523624.675698,58.045062,19.827118,18.558606,2.172755,0.819061,35.378491,-40.001757,-0.353981,146.628036,32.000000,159.079999,147.595188,152.228206,133.274639,32.000000,128.688649,68.996682,61.072762,83.109935,73.339659,90.949431,21.265823,66.195252,0.955486,33.699288,0.000000,0.000000
54.438656,65.070264,119.327483,127.874481,108.739647,109.816109,0.298746,14.241358,118.134477,3.726495,60.691492,56.017810,126.824771,118.504850,125.870500,118.310948,69.466622,115.346705,-0.000545,0.036249,32.000000,-235.765362,117.690456,-0.024433,523899.331260,60.716173,19.854023,18.537744,2.170208,0.819061,35.413463,-40.000446,-0.353517,146.792817,32.000000,158.994672,148.280081,152.116128,132.378185,32.000000,129.470542,68.946265,61.079742,83.107138,73.339659,91.575171,21.265823,66.247259,0.597493,33.587916,0.000000,0.000000
54.809138,65.107391,119.173205,127.876984,108.773357,109.830117,0.310122,14.245069,118.083436,3.726545,60.836078,55.961905,126.831296,118.447715,125.825975,118.261038,69.507315,115.253940,-0.000545,0.036248,32.000000,-235.760340,117.758288,-0.024431,524325.539668,98.166325,20.369995,18.549517,2.191962,0.819061,35.350639,-40.000184,-0.358648,146.092567,32.000000,159.744248,148.558310,148.751630,132.294185,32.000000,129.947859,68.971510,61.090127,83.119408,73.339659,91.356938,21.265823,66.293109,0.620243,33.698774,0.000000,0.000000
55.236239,65.157444,119.374062,127.888668,108.840764,109.843921,0.521564,14.244783,118.174512,3.726503,60.828002,56.023021,126.760711,118.383157,125.886639,118.314536,69.560701,115.206642,-0.000544,0.036247,32.000000,-235.762757,117.634981,-0.024460,524148.311613,93.879820,20.049795,18.458030,2.174331,0.819061,35.499730,-40.000761,-0.354681,145.596290,32.000000,160.277466,148.091667,146.554072,132.873453,32.000000,129.578109,68.984656,61.080751,83.142132,73.339659,91.124915,21.265823,66.354521,1.043128,33.591585,0.000000,0.000000
54.442031,65.156069,119.201090,127.903411,108.868349,109.830164,0.347210,14.245782,118.020246,3.726493,60.709741,56.094681,126.787467,118.474528,125.888878,118.229645,69.549557,115.309992,-0.000544,0.036235,32.000000,-235.762741,117.550485,-0.024436,523930.796748,55.357460,19.690197,18.378733,2.161155,0.819061,35.347532,-39.999843,-0.351599,145.731091,32.000000,160.222856,147.383880,148.512258,133.635056,32.000000,128.780480,68.976656,61.082741,83.108689,73.339659,91.183971,21.265823,66.370211,0.694420,33.689163,0.000000,0.000000
54.635685,65.138743,119.165673,127.896178,108.968286,109.811011,0.455919,14.247495,118.093871,3.726287,60.606273,56.258993,126.863519,118.456502,125.936975,118.220112,69.517468,115.337497,-0.000544,0.036238,32.000000,-235.758734,117.580750,-0.024459,523930.796748,55.357460,19.690197,18.378733,2.161155,0.819061,35.435730,-39.999790,-0.351599,146.463531,32.000000,159.363685,147.335487,151.550525,133.599113,32.000000,128.540770,69.002583,61.056071,83.131446,73.339659,91.602801,21.265823,66.389600,0.911839,33.513815,0.000000,0.000000
54.831096,65.138743,119.244640,127.896178,109.020986,109.803391,0.302583,14.248636,118.096320,3.725921,60.503486,56.101921,126.818083,118.467595,125.906285,118.331916,69.493541,115.264854,-0.000543,0.036224,32.000000,-235.760707,117.611260,-0.024472,524338.891530,84.488604,20.452536,18.446482,2.189505,0.819061,35.431082,-40.000236,-0.358263,146.742811,32.000000,159.041354,148.242372,152.384942,132.582475,32.000000,129.232539,68.987318,61.044855,83.122603,73.339659,91.362365,21.265823,66.386448,0.605165,33.616603,0.000000,0.000000
54.796484,65.069989,119.218327,127.877262,109.022541,109.811039,0.365806,14.245069,118.133938,3.725662,60.507665,56.066353,126.825398,118.466963,125.829423,118.240503,69.506006,115.285609,-0.000543,0.036219,32.000000,-235.764110,117.608671,-0.024466,524180.011522,64.076763,20.248210,18.493629,2.181096,0.819061,35.500902,-40.000288,-0.356234,146.256176,32.000000,159.448741,148.614988,149.479255,132.212491,32.000000,129.440603,68.966876,61.053996,83.116485,73.339659,91.216245,21.265823,66.328334,0.731612,33.681240,0.000000,0.000000
54.467305,65.019937,119.262316,127.847776,109.043654,109.818686,0.374358,14.250206,118.126328,3.725537,60.540012,56.048586,126.801598,118.376509,125.883931,118.243033,69.534487,115.364531,-0.000542,0.036244,32.000000,-235.760448,117.659330,-0.024490,524082.835268,96.160932,20.060027,18.477781,2.174763,0.819061,35.491627,-40.002177,-0.354698,145.559966,32.000000,160.155142,148.455166,146.804146,132.342949,32.000000,129.356391,68.991324,61.071546,83.153102,73.339659,91.564938,21.265823,66.284598,0.748716,33.635752,0.000000,0.000000
55.544892,65.026262,119.149615,127.832477,109.048569,109.818826,0.243052,14.246068,118.035567,3.725526,60.510166,56.047697,126.755400,118.381668,125.907824,118.255029,69.537968,115.317950,-0.000542,0.036277,32.000000,-235.761308,117.647686,-0.024705,524013.746341,79.587632,20.024568,18.476682,2.175657,0.819061,35.546392,-40.002019,-0.354874,145.533772,32.000000,160.223270,147.635755,148.005582,133.180873,32.000000,128.632116,69.006822,61.070836,83.145497,73.339659,91.297544,21.265823,66.286585,0.486105,33.699581,0.000000,0.000000
55.375237,65.026262,119.221262,127.832477,109.019778,109.826506,0.243086,14.252061,118.092717,3.725111,60.550090,55.985954,126.771398,118.473630,125.888377,118.262652,69.501770,115.263381,-0.000542,0.036271,32.000000,-235.756790,117.571285,-0.024719,524106.373462,78.284707,20.291971,18.491408,2.189613,0.819061,35.488206,-40.000393,-0.358067,146.307978,32.000000,159.289746,147.420315,151.152269,133.384823,32.000000,128.457078,68.992324,61.033971,83.125391,73.339659,91.029737,21.265823,66.295400,0.486171,33.686962,0.000000,0.000000
