OSU 80 Ton Compressor Load Stand
54.916715,65.056513,119.150936,127.839709,109.042677,109.829064,0.592836,14.244070,118.073448,3.725010,60.591912,56.164278,126.784664,118.492228,125.863075,118.196640,69.460407,115.190420,-0.000541,0.036294,32.000000,-235.765273,117.471272,-0.024652,523497.352581,117.991021,19.264475,18.462428,2.145105,0.819061,35.564533,-40.001626,-0.347683,146.718096,32.000000,158.983172,147.916628,152.691421,132.761796,32.000000,129.150422,68.985712,61.000873,83.130032,73.339659,91.214726,21.265823,66.329671,1.185671,33.588577,0.000000,0.000000
54.525233,65.081539,119.207295,127.849167,109.006427,109.826511,0.360939,14.250634,118.072495,3.724687,60.533398,56.223310,126.826216,118.437946,125.807245,118.218525,69.458577,115.227021,-0.000540,0.036326,32.000000,-235.758217,117.648663,-0.024618,524107.443676,48.996372,19.895507,18.470140,2.169666,0.819061,35.507255,-40.000577,-0.353528,146.382340,32.000000,159.366408,148.460583,150.270319,132.370903,32.000000,129.766357,68.971488,61.015873,83.106982,73.339659,91.498264,21.265823,66.360658,0.721878,33.723499,0.000000,0.000000
55.074277,65.032587,119.263820,127.841378,108.918213,109.827510,0.227650,14.248636,118.133747,3.724278,60.487490,56.133921,126.762947,118.455197,125.823008,118.239996,69.518704,115.254896,-0.000541,0.036306,32.000000,-235.764313,117.574386,-0.024644,524107.443676,48.996372,19.895507,18.470140,2.169666,0.819061,35.690342,-40.000708,-0.353528,145.652718,32.000000,160.039334,148.510424,147.228854,132.442474,32.000000,129.784575,68.996598,61.033253,83.145738,73.339659,91.422104,21.265823,66.368783,0.455299,33.707725,0.000000,0.000000
54.888670,65.032587,119.239746,127.841378,108.886058,109.836594,0.462373,14.247923,118.145945,3.723875,60.334667,56.094385,126.705658,118.476506,125.868929,118.276767,69.512626,115.257121,-0.000541,0.036301,32.000000,-235.765518,117.623436,-0.024687,523853.976148,127.180046,19.720399,18.447164,2.165509,0.819061,35.592150,-40.001101,-0.352489,145.445181,32.000000,160.309605,147.601286,147.144794,133.220898,32.000000,128.715846,68.994443,61.037789,83.116873,73.339659,91.291049,21.265823,66.324062,0.924745,33.597087,0.000000,0.000000
54.892153,64.979785,119.196337,127.819681,108.841891,109.836502,0.560276,14.249635,118.066429,3.723485,60.309238,56.120138,126.783972,118.511822,125.907983,118.231705,69.486474,115.199414,-0.000540,0.036310,32.000000,-235.761019,117.563801,-0.024709,524015.230365,62.856988,19.898524,18.454461,2.172393,0.819061,35.762983,-40.000577,-0.354139,146.199696,32.000000,159.420748,147.283497,150.632833,133.541743,32.000000,128.673480,69.019454,61.037035,83.116873,73.339659,91.240529,21.265823,66.272059,1.120551,33.710000,0.000000,0.000000
54.495669,64.978685,119.154458,127.809389,108.814836,109.836763,0.367358,14.244641,118.013874,3.722950,60.408383,56.104747,126.791855,118.447123,125.910811,118.175046,69.448220,115.263470,-0.000540,0.036302,32.000000,-235.762736,117.619012,-0.024702,523990.722538,51.862277,19.842375,18.448999,2.171464,0.819061,35.554705,-40.001259,-0.353890,146.709190,32.000000,158.921287,147.830820,152.430136,133.014634,32.000000,129.057105,68.996711,60.998137,83.145004,73.339659,91.508356,21.265823,66.268930,0.734716,33.586742,0.000000,0.000000
54.991818,64.991336,119.184040,127.796871,108.806593,109.832985,0.279344,14.246068,118.077734,3.722675,60.578802,55.912224,126.815458,118.416088,125.826484,118.156916,69.488444,115.175931,-0.000541,0.036294,32.000000,-235.765570,117.466254,-0.024720,524297.237058,79.734803,20.223307,18.522345,2.186494,0.819061,35.689132,-40.000420,-0.357412,146.550516,32.000000,159.125550,148.413132,150.763852,132.316852,32.000000,129.662482,68.997394,61.030702,83.155178,73.339659,91.376177,21.265823,66.266806,0.558689,33.592759,0.000000,0.000000
55.485401,64.991336,119.211205,127.796871,108.786351,109.831711,0.249698,14.243356,118.014224,3.722260,60.645306,55.988944,126.745709,118.395759,125.806136,118.130410,69.491595,115.212724,-0.000541,0.036295,32.000000,-235.759758,117.540390,-0.024725,523930.104530,103.810267,19.758227,18.434163,2.167305,0.819061,35.649214,-40.000734,-0.352924,145.689626,32.000000,159.821573,148.679888,147.606180,132.325327,32.000000,129.641097,68.980276,61.031036,83.159097,73.339659,90.938454,21.265823,66.278339,0.499395,33.698041,0.000000,0.000000
54.763815,65.022412,119.077657,127.796871,108.792353,109.830428,0.571993,14.248494,117.956928,3.722033,60.661600,55.940965,126.709986,118.270395,125.826491,118.120879,69.503676,115.112571,-0.000542,0.036325,32.000000,-235.762325,117.561517,-0.024743,523638.185645,114.990106,19.286222,18.451172,2.148515,0.819061,35.609373,-40.002596,-0.348480,145.424731,32.000000,160.044893,147.824248,146.807942,133.065969,32.000000,128.646046,69.006126,61.018127,83.155461,73.339659,91.066184,21.265823,66.309993,1.143986,33.697307,0.000000,0.000000
55.025836,65.084840,118.989019,127.807720,108.757187,109.816475,0.256692,14.251205,117.951795,3.721636,60.611702,55.919310,126.756937,118.261525,125.851680,118.096047,69.488423,115.221225,-0.000542,0.036321,32.000000,-235.755352,117.531270,-0.024720,524058.657833,50.934672,20.008432,18.384202,2.174386,0.819061,35.428338,-40.000813,-0.354626,145.966073,32.000000,159.439098,147.442297,150.166624,133.341793,32.000000,128.117656,68.975643,61.020067,83.122877,73.339659,91.182633,21.265823,66.375474,0.513384,33.446758,0.000000,0.000000
54.833792,65.106841,119.002547,127.812449,108.789303,109.813926,0.332339,14.250349,117.866441,3.721254,60.703195,56.025176,126.743823,118.231632,125.778130,118.041245,69.438844,115.153930,-0.000543,0.036312,32.000000,-235.759650,117.378187,-0.024708,524058.657833,50.934672,20.008432,18.384202,2.174386,0.819061,35.431430,-40.000367,-0.354626,146.690664,32.000000,158.994028,148.286283,151.306266,132.393003,32.000000,129.482688,68.979924,60.985803,83.152120,73.339659,91.277578,21.265823,66.409037,0.664679,33.478526,0.000000,0.000000
54.809709,65.120592,119.004411,127.817456,108.845380,109.819653,0.407979,14.250491,117.865440,3.720846,60.721933,56.068689,126.722395,118.257222,125.794871,118.043343,69.492798,115.148849,-0.000543,0.036301,32.000000,-235.758524,117.237361,-0.024725,523967.612749,112.905200,19.819095,18.459001,2.162421,0.819061,35.393106,-40.001311,-0.351887,145.751420,32.000000,159.786673,148.434127,148.384644,132.235250,32.000000,129.766937,68.972425,61.010947,83.185205,73.339659,91.634583,21.265823,66.419684,0.815958,33.643309,0.000000,0.000000
54.870156,65.120592,119.079357,127.817456,108.869191,109.813193,0.808655,14.244783,117.878691,3.720589,60.676634,56.125032,126.694072,118.228513,125.776253,118.036983,69.487935,115.050747,-0.000544,0.036326,32.000000,-235.758659,117.415532,-0.024732,524146.431465,71.356791,20.062447,18.414966,2.171229,0.819061,35.484712,-40.000997,-0.353991,145.438124,32.000000,160.157036,147.644872,146.721803,132.957715,32.000000,129.120335,68.992464,60.989236,83.155085,73.339659,91.265051,21.265823,66.445176,1.617310,33.486669,0.000000,0.000000
54.739411,65.104641,119.021178,127.804938,108.913323,109.813179,0.475968,14.245497,117.881365,3.720175,60.572831,56.059958,126.654078,118.324819,125.808315,118.010153,69.478344,115.058316,-0.000545,0.036342,32.000000,-235.761388,117.359467,-0.024610,524090.069097,35.954602,20.004323,18.366042,2.170203,0.819061,35.378234,-39.999580,-0.353704,145.814082,32.000000,159.738896,147.208883,149.271570,133.534867,32.000000,128.663460,68.981353,60.978018,83.127258,73.339659,91.364898,21.265823,66.440503,0.951937,33.521592,0.000000,0.000000
55.268873,65.094190,119.068733,127.797428,108.942267,109.823425,0.319381,14.250634,117.948772,3.719829,60.545849,56.117076,126.717387,118.262259,125.873268,118.021158,69.441504,114.946410,-0.000546,0.036343,32.000000,-235.757398,117.396746,-0.024508,524090.069097,35.954602,20.004323,18.366042,2.170203,0.819061,35.451441,-40.000944,-0.353704,146.429207,32.000000,159.141880,147.388427,151.895730,133.374120,32.000000,128.726068,69.027318,60.958155,83.169857,73.339659,91.038027,21.265823,66.440343,0.638763,33.694006,0.000000,0.000000
55.174198,65.102716,118.925042,127.787692,108.969795,109.827163,0.481971,14.243784,117.883249,3.719699,60.598123,56.048662,126.731730,118.224252,125.793305,118.039407,69.432968,115.042239,-0.000545,0.036332,32.000000,-235.764575,117.312885,-0.024501,524161.783727,61.244629,20.114154,18.379785,2.174323,0.819061,35.362487,-40.001101,-0.354687,146.559426,32.000000,159.024227,148.075426,151.730183,132.501036,32.000000,129.467619,68.992774,60.950121,83.161455,73.339659,90.850655,21.265823,66.449729,0.963942,33.653140,0.000000,0.000000
54.794025,65.102716,119.038545,127.787692,108.937599,109.823258,0.349917,14.247495,117.865549,3.719392,60.687544,56.012413,126.758586,118.254225,125.773815,118.026656,69.479293,115.139159,-0.000546,0.036283,32.000000,-235.758078,117.469639,-0.024492,524074.760914,59.961661,19.694823,18.416343,2.155447,0.819061,35.398190,-40.001810,-0.350323,145.831365,32.000000,159.664318,148.368998,148.572249,132.374151,32.000000,129.725374,69.023100,60.988290,83.187847,73.339659,91.271397,21.265823,66.468319,0.699833,33.613595,0.000000,0.000000
54.407334,65.093090,118.939370,127.776009,108.889549,109.814489,0.438552,14.254915,117.879670,3.719312,60.725898,56.019996,126.614412,118.172090,125.815371,117.948024,69.451501,115.056798,-0.000545,0.036285,32.000000,-235.751969,117.250595,-0.024502,524174.558613,83.222327,20.059660,18.423160,2.172473,0.819061,35.379466,-40.000525,-0.354261,145.494717,32.000000,160.054927,147.882775,146.551192,132.684468,32.000000,129.067363,69.025016,60.984352,83.186642,73.339659,91.406464,21.265823,66.468483,0.877104,33.618217,0.000000,0.000000
54.771189,65.096115,118.995895,127.775174,108.875638,109.813384,0.269770,14.252917,117.902678,3.718862,60.629666,55.953673,126.647084,118.174496,125.825089,117.962650,69.475599,115.063452,-0.000546,0.036270,32.000000,-235.755114,117.325445,-0.024510,524396.191919,66.917641,20.423117,18.405795,2.186091,0.819061,35.312304,-40.002151,-0.357448,145.626440,32.000000,159.891377,147.380055,148.642402,133.203631,32.000000,128.649545,69.026233,60.961254,83.146620,73.339659,91.305591,21.265823,66.480825,0.539539,33.559156,0.000000,0.000000
55.269793,65.111241,118.845831,127.788526,108.875256,109.806898,0.289757,14.246210,117.808859,3.718924,60.702148,56.006418,126.680449,118.180023,125.819910,117.961484,69.397532,115.018546,-0.000547,0.036257,32.000000,-235.759527,117.273706,-0.024475,524138.013652,107.985373,20.075036,18.385345,2.172600,0.819061,35.270211,-40.003068,-0.354266,146.266361,32.000000,159.087063,147.405359,151.388632,133.256373,32.000000,128.354776,69.016559,60.932192,83.158040,73.339659,90.894509,21.265823,66.490403,0.579514,33.456442,0.000000,0.000000
54.796092,65.111241,118.902378,127.788526,108.860522,109.794915,0.674561,14.247923,117.814984,3.718413,60.697522,55.987988,126.735642,118.156614,125.818271,117.928482,69.410774,114.965246,-0.000549,0.036249,32.000000,-235.759945,117.260408,-0.024482,524010.964578,99.530812,19.611914,18.438783,2.150285,0.819061,35.175241,-40.000262,-0.349059,146.573742,32.000000,158.890345,148.031842,152.358806,132.437398,32.000000,129.060931,69.011074,60.930848,83.186191,73.339659,91.262924,21.265823,66.516311,1.349122,33.592832,0.000000,0.000000
54.841332,65.152218,118.851019,127.801322,108.896435,109.778422,0.294638,14.245497,117.793599,3.717951,60.717298,56.130294,126.737179,118.128578,125.737563,118.006079,69.410966,114.957107,-0.000551,0.036265,32.000000,-235.763191,117.301545,-0.024492,524192.430459,43.158145,20.066196,18.396298,2.169906,0.819061,35.211673,-40.001574,-0.353638,145.984166,32.000000,159.347915,148.437320,149.232144,132.216047,32.000000,129.452710,68.996928,60.952218,83.187197,73.339659,91.436379,21.265823,66.570273,0.589275,33.645583,0.000000,0.000000
54.318011,65.167069,118.932388,127.797706,108.914590,109.766945,0.375854,14.249778,117.826319,3.717498,60.574306,56.081620,126.687389,118.180002,125.771509,117.955925,69.449095,114.970040,-0.000552,0.036279,32.000000,-235.761040,117.295711,-0.024506,524147.065154,98.714652,20.063659,18.391639,2.167180,0.819061,35.150877,-40.000656,-0.352999,145.487923,32.000000,159.919560,148.214146,147.185665,132.505035,32.000000,129.428931,68.998209,60.940089,83.190403,73.339659,91.542844,21.265823,66.600488,0.751708,33.679112,0.000000,0.000000
54.891740,65.084565,118.864916,127.781294,108.909893,109.766869,0.363114,14.252632,117.851891,3.716861,60.450858,56.015763,126.644419,118.191665,125.788119,117.993983,69.473917,115.028886,-0.000552,0.036272,32.000000,-235.753597,117.447202,-0.024539,524330.202445,78.203998,20.583563,18.360607,2.189557,0.819061,35.223723,-40.000446,-0.358181,145.526786,32.000000,159.940912,147.363153,148.254023,133.169466,32.000000,128.669608,68.993478,60.953768,83.171115,73.339659,91.493068,21.265823,66.617137,0.726228,33.416163,0.000000,0.000000
54.636113,65.033687,118.970647,127.767942,108.883377,109.764062,0.466774,14.245497,117.828902,3.716592,60.367345,56.038192,126.679386,118.170501,125.799356,117.957837,69.411499,115.013752,-0.000553,0.036278,32.000000,-235.765649,117.356040,-0.024519,524330.202445,78.203998,20.583563,18.360607,2.189557,0.819061,35.118455,-39.999607,-0.358181,146.288731,32.000000,159.141525,147.235259,150.946650,133.374142,32.000000,128.650721,68.999223,60.941532,83.180775,73.339659,91.143278,21.265823,66.547525,0.933548,33.485642,0.000000,0.000000
54.662025,65.033687,118.962824,127.767942,108.875480,109.771817,0.369559,14.248494,117.868672,3.716502,60.374282,55.987909,126.721174,118.187364,125.818984,118.024233,69.386441,114.968756,-0.000554,0.036294,32.000000,-235.758063,117.182010,-0.024535,523834.242547,79.994578,19.947551,18.368069,2.165443,0.819061,35.109204,-40.000420,-0.352493,146.608592,32.000000,158.972524,147.839212,152.348259,132.694379,32.000000,129.355710,69.018896,60.924904,83.192887,73.339659,91.358924,21.265823,66.501026,0.739117,33.632964,0.000000,0.000000
55.499066,65.020212,118.979049,127.768220,108.812226,109.789816,0.554079,14.249350,117.774081,3.716074,60.458789,56.004684,126.683595,118.111224,125.754457,117.846139,69.367237,114.992302,-0.000554,0.036305,32.000000,-235.759338,117.277661,-0.024794,524098.055042,78.958084,20.117758,18.422557,2.176334,0.819061,35.079953,-40.000341,-0.354970,146.270568,32.000000,159.285908,148.280224,149.745952,132.200299,32.000000,129.681056,68.984606,60.930549,83.165407,73.339659,91.187007,21.265823,66.490283,1.108158,33.678011,0.000000,0.000000
55.420099,65.027912,118.929556,127.755703,108.727062,109.797664,0.476851,14.250634,117.834530,3.715814,60.485645,55.982090,126.616542,118.124254,125.718105,117.995896,69.389422,115.003055,-0.000554,0.036320,32.000000,-235.754283,117.256593,-0.024841,523732.200579,51.790799,19.302077,18.454680,2.143803,0.819061,35.039080,-40.001390,-0.347360,145.536508,32.000000,159.842122,148.201662,147.424296,132.331365,32.000000,129.586218,68.977853,60.933798,83.173757,73.339659,90.904893,21.265823,66.500099,0.953703,33.472509,0.000000,0.000000
54.787347,65.040287,118.987851,127.747914,108.710465,109.797448,0.361820,14.247209,117.805935,3.715829,60.449865,55.997021,126.629098,118.115446,125.770049,117.955964,69.416471,114.922254,-0.000555,0.036345,32.000000,-235.757380,117.441453,-0.024788,523732.200579,51.790799,19.302077,18.454680,2.143803,0.819061,34.982525,-40.000184,-0.347360,145.326577,32.000000,159.968652,147.507073,147.342089,133.046003,32.000000,128.650852,69.002885,60.935582,83.150121,73.339659,91.106596,21.265823,66.502880,0.723641,33.685275,0.000000,0.000000
54.448188,65.040287,118.816914,127.747914,108.704591,109.787113,0.274353,14.246924,117.764627,3.715683,60.390529,56.101345,126.665432,118.196887,125.789281,117.948997,69.403038,114.988897,-0.000555,0.036362,32.000000,-235.758485,117.402173,-0.024779,524095.404563,80.462825,20.003658,18.367005,2.171813,0.819061,34.872459,-40.002098,-0.353990,146.060825,32.000000,159.157478,147.256358,150.375220,133.353407,32.000000,128.244002,69.017565,60.931110,83.142620,73.339659,91.447600,21.265823,66.519022,0.548707,33.472803,0.000000,0.000000
54.683137,65.079064,118.954275,127.749583,108.712426,109.790919,0.780068,14.253346,117.817955,3.715563,60.511111,56.031584,126.696394,118.114567,125.781696,118.018002,69.374519,114.968057,-0.000555,0.036341,32.000000,-235.751408,117.208888,-0.024783,524267.017270,106.836842,20.330802,18.417011,2.182201,0.819061,34.954099,-40.001416,-0.356437,146.605269,32.000000,158.807622,147.819487,152.333932,132.646102,32.000000,128.784542,69.005328,60.922109,83.181562,73.339659,91.540641,21.265823,66.563611,1.560136,33.462238,0.000000,0.000000
54.976603,65.096115,118.834258,127.737065,108.729917,109.797033,0.405831,14.245211,117.712576,3.715288,60.545629,56.058698,126.708579,118.073155,125.712819,117.966027,69.378182,114.967759,-0.000555,0.036352,32.000000,-235.765935,117.278744,-0.024787,524267.995017,37.401593,20.142788,18.434096,2.175337,0.819061,34.833400,-40.000079,-0.354839,146.501089,32.000000,159.020455,148.423766,150.597868,132.018780,32.000000,129.303400,68.986344,60.918462,83.186802,73.339659,91.163168,21.265823,66.588765,0.811661,33.658349,0.000000,0.000000
54.643923,65.096940,118.947401,127.723992,108.729593,109.808412,0.446311,14.247209,117.816559,3.715132,60.531043,55.993285,126.663498,118.082657,125.694569,117.908537,69.391053,115.055295,-0.000556,0.036360,32.000000,-235.758528,117.325447,-0.024789,524147.595442,71.474103,19.877606,18.430269,2.161542,0.819061,34.899424,-40.001626,-0.351695,145.665124,32.000000,159.579537,148.435899,147.891822,132.162348,32.000000,129.517250,69.008440,60.912667,83.183125,73.339659,91.084818,21.265823,66.598343,0.892622,33.504204,0.000000,0.000000
54.701962,65.096940,118.827606,127.723992,108.676572,109.822384,0.503271,14.247780,117.707136,3.715221,60.489633,56.056556,126.615908,118.015367,125.762298,117.945290,69.403774,115.015055,-0.000558,0.036344,32.000000,-235.759104,117.260918,-0.024762,524365.371968,65.436458,20.198464,18.465419,2.176773,0.819061,34.771189,-40.000446,-0.355249,145.392792,32.000000,159.797553,147.569673,147.076575,132.884075,32.000000,128.650973,68.991301,60.908366,83.182570,73.339659,91.313028,21.265823,66.608812,1.006541,33.672949,0.000000,0.000000
55.378847,65.062839,118.874734,127.714534,108.679285,109.826272,0.280041,14.248065,117.735860,3.714953,60.407856,55.946059,126.617894,118.109940,125.761169,117.888858,69.434825,114.898624,-0.000559,0.036331,32.000000,-235.758327,117.169018,-0.024749,524372.205152,57.969684,20.142526,18.430626,2.172273,0.819061,34.864342,-39.999633,-0.354298,145.961451,32.000000,159.354455,147.300232,150.047372,133.185660,32.000000,128.527747,69.021670,60.934415,83.170637,73.339659,90.982095,21.265823,66.582790,0.560083,33.564439,0.000000,0.000000
54.709244,65.041113,118.842166,127.712865,108.695692,109.817399,0.241035,14.253488,117.799793,3.714903,60.436092,56.088904,126.659249,118.073113,125.783869,117.896237,69.389467,115.000359,-0.000560,0.036323,32.000000,-235.750937,117.182110,-0.024721,523890.908263,102.763874,19.459349,18.335680,2.146573,0.819061,34.716504,-40.000708,-0.348214,146.515651,32.000000,158.866156,147.486698,152.205544,133.032284,32.000000,128.885688,69.023430,60.904732,83.181974,73.339659,91.291875,21.265823,66.567040,0.482071,33.494813,0.000000,0.000000
54.587835,65.040562,118.827553,127.705911,108.695539,109.801741,0.355794,14.250063,117.760085,3.714510,60.535885,55.871712,126.629915,118.005905,125.693683,117.937631,69.352284,114.867484,-0.000561,0.036311,32.000000,-235.759935,117.232527,-0.024709,524294.043458,120.996632,20.079682,18.436870,2.172250,0.819061,34.772447,-40.001075,-0.354215,146.586752,32.000000,158.960891,148.090975,151.068657,132.377144,32.000000,129.506761,68.976753,60.895355,83.186238,73.339659,91.505564,21.265823,66.571137,0.711587,33.448665,0.000000,0.000000
54.906757,65.067239,118.876967,127.700626,108.704107,109.786762,0.357956,14.248208,117.709362,3.714122,60.609775,55.932882,126.620962,118.081699,125.683937,117.872377,69.407213,114.875913,-0.000561,0.036302,32.000000,-235.761954,117.225777,-0.024680,524294.043458,120.996632,20.079682,18.436870,2.172250,0.819061,34.626707,-40.001049,-0.354215,145.717770,32.000000,159.654673,148.313182,148.057712,132.121557,32.000000,129.923805,69.005834,60.923039,83.194535,73.339659,91.185585,21.265823,66.575988,0.715912,33.709486,0.000000,0.000000
54.340465,65.067239,118.791743,127.700626,108.654078,109.776442,0.337609,14.244498,117.661197,3.713991,60.606955,55.859811,126.572941,118.067222,125.756305,117.757842,69.423501,114.810661,-0.000561,0.036320,32.000000,-235.762387,117.239525,-0.024659,524033.810396,81.133683,19.915798,18.350822,2.165070,0.819061,34.559357,-40.001390,-0.352441,145.490347,32.000000,160.011627,147.483914,146.577093,132.923102,32.000000,128.950044,69.040166,60.935893,83.226908,73.339659,91.508918,21.265823,66.608829,0.675217,33.421959,0.000000,0.000000
54.663433,65.087590,118.834162,127.699235,108.600759,109.768412,0.521926,14.248065,117.700721,3.713525,60.498997,55.984557,126.566942,118.018426,125.737825,117.783411,69.403967,114.820921,-0.000562,0.036305,32.000000,-235.758163,117.197898,-0.024622,524270.798609,87.007787,20.461986,18.298698,2.186064,0.819061,34.529993,-40.000603,-0.357350,145.802570,32.000000,159.577618,147.249854,149.259593,133.313561,32.000000,128.329481,68.985160,60.899229,83.155793,73.339659,91.507019,21.265823,66.636824,1.043851,33.715942,0.000000,0.000000
55.437008,65.086490,118.722556,127.706745,108.583962,109.753452,0.543070,14.242072,117.603529,3.713307,60.531516,55.994482,126.625368,118.040490,125.716418,117.920513,69.373673,114.823906,-0.000563,0.036274,32.000000,-235.762026,117.032824,-0.024609,524270.798609,87.007787,20.461986,18.298698,2.186064,0.819061,34.412316,-40.002649,-0.357350,146.414945,32.000000,158.929766,147.475983,151.521962,133.125432,32.000000,128.541828,69.020091,60.901361,83.178278,73.339659,90.895468,21.265823,66.644438,1.086140,33.621812,0.000000,0.000000
54.730882,65.080164,118.835440,127.707580,108.589868,109.740699,0.564327,14.246638,117.654512,3.712936,60.595427,55.941384,126.629710,118.029723,125.706732,117.900470,69.338531,114.712245,-0.000564,0.036266,32.000000,-235.763360,117.228450,-0.024544,523673.451514,52.898214,19.427510,18.355802,2.141576,0.819061,34.380775,-40.002072,-0.346863,146.542085,32.000000,158.827891,148.196787,151.340014,132.345373,32.000000,129.113434,68.999798,60.904781,83.188639,73.339659,91.027689,21.265823,66.653057,1.128654,33.543236,0.000000,0.000000
54.793626,65.080164,118.771939,127.707580,108.626085,109.735999,0.283938,14.246210,117.650815,3.712704,60.612342,56.053850,126.608029,118.086226,125.664749,117.835665,69.380709,114.811557,-0.000565,0.036273,32.000000,-235.759854,117.110221,-0.024465,523673.451514,52.898214,19.427510,18.355802,2.141576,0.819061,34.362158,-39.999974,-0.346863,145.760579,32.000000,159.434197,148.398562,148.530638,132.073669,32.000000,129.245078,69.029005,60.913299,83.200729,73.339659,91.248087,21.265823,66.654847,0.567875,33.544043,0.000000,0.000000
55.188397,65.067514,118.864973,127.705076,108.624644,109.724113,0.525045,14.249493,117.708849,3.712587,60.489873,55.998654,126.571547,118.089834,125.683963,117.890774,69.412315,114.897276,-0.000565,0.036306,32.000000,-235.755753,117.191982,-0.024419,524074.887711,51.626756,20.097893,18.329590,2.171268,0.819061,34.296051,-40.000629,-0.353768,145.503731,32.000000,159.738318,147.867394,146.689089,132.529173,32.000000,128.623234,69.039094,60.900416,83.213448,73.339659,90.909967,21.265823,66.649599,1.050090,33.525481,0.000000,0.000000
54.874493,65.036162,118.815504,127.703964,108.623849,109.718042,0.431458,14.242072,117.768764,3.712462,60.347161,56.164392,126.565820,118.084371,125.712532,117.824844,69.399700,114.917932,-0.000564,0.036295,32.000000,-235.768255,117.096130,-0.024433,523565.559653,54.969936,19.646033,18.357448,2.153804,0.819061,34.323633,-40.000052,-0.349597,145.602839,32.000000,159.690220,147.405388,148.604530,132.998095,32.000000,128.160856,69.056246,60.922768,83.214516,73.339659,91.178265,21.265823,66.624563,0.862916,33.514549,0.000000,0.000000
54.523041,64.992986,118.956288,127.689221,108.586661,109.725612,0.287999,14.256342,117.699518,3.711978,60.302953,55.968144,126.578027,118.143175,125.721637,117.947007,69.372278,114.947874,-0.000564,0.036317,32.000000,-235.747428,117.200627,-0.024482,523695.982928,67.308002,19.915725,18.381403,2.165223,0.819061,34.325977,-40.000026,-0.352258,146.346533,32.000000,158.991838,147.342927,151.227390,133.211582,32.000000,128.546025,69.044347,60.908236,83.212044,73.339659,91.436630,21.265823,66.628167,0.575998,33.562605,0.000000,0.000000
54.846757,64.992986,118.824690,127.689221,108.580697,109.725583,0.553781,14.248922,117.741456,3.711667,60.423721,55.970794,126.626799,118.128903,125.720580,117.898516,69.343516,114.919722,-0.000564,0.036317,32.000000,-235.758290,117.261733,-0.024537,523927.049782,101.550475,20.211166,18.425259,2.181762,0.819061,34.259202,-40.001128,-0.356049,146.514629,32.000000,158.792445,147.912306,152.300837,132.329081,32.000000,129.391784,69.032004,60.882768,83.226639,73.339659,91.211468,21.265823,66.585158,1.107562,33.635018,0.000000,0.000000
54.795807,64.970985,118.937846,127.675035,108.536726,109.720575,0.265834,14.240359,117.805296,3.711559,60.473941,55.948749,126.606048,118.153945,125.660816,117.903154,69.381084,115.003227,-0.000565,0.036291,32.000000,-235.763247,117.217276,-0.024447,523927.049782,101.550475,20.211166,18.425259,2.181762,0.819061,34.235399,-40.001023,-0.356049,145.863969,32.000000,159.349644,148.251017,149.230848,132.208148,32.000000,129.803793,69.041016,60.892708,83.206410,73.339659,91.489585,21.265823,66.561439,0.531667,33.641254,0.000000,0.000000
55.433692,64.986110,118.812613,127.671141,108.476058,109.712977,0.423489,14.250491,117.769339,3.711248,60.513449,55.881074,126.548215,118.108451,125.669174,117.853799,69.366469,114.993281,-0.000565,0.036292,32.000000,-235.756721,117.290877,-0.024448,523803.712369,52.467436,19.899210,18.438571,2.166485,0.819061,34.181703,-40.001442,-0.352519,145.453935,32.000000,159.775897,148.009387,146.922749,132.573612,32.000000,129.258978,69.032890,60.876533,83.194069,73.339659,90.880377,21.265823,66.573872,0.846978,33.627975,0.000000,0.000000
54.834895,65.010311,118.866826,127.683380,108.481990,109.712682,0.242015,14.247780,117.801113,3.711280,60.472124,56.027805,126.561372,118.042446,125.726400,117.884010,69.387994,114.969674,-0.000564,0.036309,32.000000,-235.760907,117.140996,-0.024439,523354.980566,67.796298,19.330295,18.455986,2.143329,0.819061,34.173310,-40.001469,-0.347028,145.479456,32.000000,159.856016,147.323671,147.960985,133.239601,32.000000,128.614201,69.034883,60.894065,83.176846,73.339659,90.919946,21.265823,66.572487,0.484031,33.537073,0.000000,0.000000
54.608852,65.010311,118.817008,127.683380,108.485673,109.709825,0.242662,14.248494,117.799865,3.711269,60.508043,55.992295,126.593334,118.053274,125.720982,117.807308,69.390975,114.908846,-0.000564,0.036324,32.000000,-235.756588,117.196205,-0.024491,523680.992550,120.076462,19.927942,18.421509,2.167722,0.819061,34.111460,-40.000288,-0.352766,146.186327,32.000000,159.043872,147.397859,150.852751,133.131217,32.000000,128.475756,69.087266,60.903336,83.200209,73.339659,91.328407,21.265823,66.597230,0.485324,33.593932,0.000000,0.000000
54.716778,65.051563,118.871808,127.688665,108.531930,109.681942,0.343119,14.247352,117.744952,3.711095,60.589053,55.957204,126.653235,117.996506,125.654663,117.793617,69.365811,114.910153,-0.000563,0.036366,32.000000,-235.758877,117.171242,-0.024536,523788.292933,120.302122,20.145661,18.385141,2.175783,0.819061,34.111048,-40.002151,-0.354678,146.091094,32.000000,159.175060,148.343271,149.526827,131.950849,32.000000,129.170430,69.057307,60.873084,83.192604,73.339659,91.284417,21.265823,66.643134,0.686238,33.681166,0.000000,0.000000
55.403615,65.068064,118.954086,127.693672,108.543117,109.673319,0.449266,14.242215,117.699283,3.711074,60.516743,56.104758,126.557273,118.129863,125.674347,117.910388,69.386772,114.805439,-0.000563,0.036356,32.000000,-235.763850,117.242136,-0.024504,523788.292933,120.302122,20.145661,18.385141,2.175783,0.819061,33.992617,-40.001993,-0.354678,145.517273,32.000000,159.698824,148.331570,147.364944,132.247859,32.000000,129.337486,69.080358,60.884196,83.204244,73.339659,90.777536,21.265823,66.665538,0.898531,33.693785,0.000000,0.000000
54.901105,65.036712,118.862872,127.693950,108.498541,109.682178,0.423931,14.247637,117.766648,3.711054,60.224753,56.078343,126.565211,118.062694,125.698278,117.904076,69.399024,114.996956,-0.000562,0.036350,32.000000,-235.756297,117.267465,-0.024503,523254.830244,63.935919,19.440939,18.332559,2.147046,0.819061,34.043793,-40.000603,-0.347799,145.414004,32.000000,159.919390,147.606157,147.490721,132.935813,32.000000,128.526940,69.099212,60.877228,83.197099,73.339659,91.145052,21.265823,66.640558,0.847862,33.700755,0.000000,0.000000
55.178989,64.932209,119.000708,127.673088,108.467337,109.690881,0.378430,14.249493,117.844175,3.711009,60.024355,56.224118,126.595338,118.181022,125.702718,117.946187,69.363480,115.048110,-0.000562,0.036371,32.000000,-235.760178,117.386631,-0.024734,523512.908375,68.443991,19.890702,18.425447,2.165036,0.819061,34.020060,-40.001600,-0.352074,145.973719,32.000000,158.984522,147.304278,150.619742,133.161925,32.000000,128.326689,69.079435,60.847607,83.149451,73.339659,91.207565,21.265823,66.644216,0.756860,33.577865,0.000000,0.000000
55.171931,64.932209,118.892709,127.673088,108.454081,109.694599,0.277965,14.247352,117.826508,3.711223,60.057609,56.003336,126.615462,118.215422,125.701819,117.975338,69.316873,115.092656,-0.000562,0.036369,32.000000,-235.761335,117.410269,-0.024777,523322.966446,76.230464,19.519732,18.489051,2.156631,0.819061,34.017993,-40.000944,-0.349965,146.345981,32.000000,158.690250,147.786138,152.414852,132.620351,32.000000,129.013487,69.073493,60.825665,83.148938,73.339659,90.979785,21.265823,66.535056,0.555931,33.646684,0.000000,0.000000
55.119089,64.853282,118.984948,127.641377,108.438430,109.697141,0.486140,14.245782,117.848473,3.710951,60.144863,56.106376,126.607049,118.228370,125.674683,117.963664,69.356837,115.069212,-0.000562,0.036363,32.000000,-235.761102,117.426484,-0.024747,523443.069556,103.800619,19.526487,18.560086,2.154949,0.819061,33.997799,-40.001390,-0.349627,146.364006,32.000000,158.898134,148.189354,150.385625,132.231385,32.000000,129.545337,69.090685,60.859388,83.170698,73.339659,91.378968,21.265823,66.445715,0.972280,33.697967,0.000000,0.000000
55.322334,64.859607,119.005726,127.604660,108.429076,109.704781,0.305981,14.253774,117.872318,3.710700,60.193346,56.182429,126.545771,118.198843,125.663998,118.037010,69.349067,115.124707,-0.000562,0.036353,32.000000,-235.756717,117.422075,-0.024736,523287.329722,59.402975,19.498157,18.507266,2.158689,0.819061,34.081572,-40.001206,-0.350401,145.544829,32.000000,159.573023,148.300649,147.852860,132.195132,32.000000,129.555947,69.120008,60.877675,83.175309,73.339659,90.886484,21.265823,66.437502,0.611963,33.390265,0.000000,0.000000
54.609645,64.861807,119.072270,127.591587,108.397938,109.707308,0.660505,14.252204,117.884313,3.710704,60.102259,56.137651,126.505262,118.243438,125.651503,118.067384,69.360916,115.147950,-0.000562,0.036357,32.000000,-235.758123,117.539775,-0.024736,523234.594976,94.002824,19.310077,18.545464,2.151134,0.819061,34.003567,-40.000682,-0.348643,145.387740,32.000000,159.775196,147.446457,146.934237,132.859550,32.000000,128.622065,69.081772,60.824377,83.135078,73.339659,91.087284,21.265823,66.423512,1.321010,33.451160,0.000000,0.000000
54.713810,64.861807,119.003869,127.591587,108.453887,109.704768,0.432297,14.248351,117.827180,3.710958,60.079806,56.100661,126.530251,118.161284,125.716678,118.062064,69.370529,115.063782,-0.000562,0.036366,32.000000,-235.758861,117.325447,-0.024731,523628.837288,44.178321,19.996392,18.546355,2.180426,0.819061,34.053570,-40.000970,-0.355498,145.937077,32.000000,159.088478,147.203299,149.880776,133.147242,32.000000,128.496134,69.110095,60.847528,83.137593,73.339659,91.225147,21.265823,66.411896,0.864594,33.655194,0.000000,0.000000
54.754971,64.864832,119.043379,127.577122,108.492225,109.700992,0.484787,14.247780,117.905549,3.710915,60.194481,56.101064,126.528746,118.144564,125.682815,118.073065,69.309924,115.101246,-0.000563,0.036360,32.000000,-235.761891,117.457035,-0.024718,523536.227335,67.356149,19.895979,18.490598,2.175024,0.819061,33.984112,-40.001154,-0.354254,146.387276,32.000000,158.785572,147.530160,151.883968,132.968501,32.000000,128.832114,69.102259,60.810667,83.130249,73.339659,91.019011,21.265823,66.401290,0.969574,33.661944,0.000000,0.000000
55.080284,64.881608,118.967138,127.566831,108.478912,109.702677,0.357413,14.250349,117.863500,3.710858,60.277029,56.110943,126.540755,118.253165,125.625838,118.049394,69.302035,115.134668,-0.000563,0.036348,32.000000,-235.759322,117.485219,-0.024698,523627.656329,60.011609,19.859364,18.571746,2.174111,0.819061,33.988727,-40.000498,-0.354016,146.401770,32.000000,158.816539,148.130487,150.928099,132.162637,32.000000,129.313735,69.072287,60.820672,83.118808,73.339659,91.009541,21.265823,66.404816,0.714826,33.534138,0.000000,0.000000
54.610902,64.900858,119.041037,127.562936,108.503334,109.706449,0.289593,14.245069,117.817360,3.710809,60.443574,56.037926,126.509900,118.171704,125.598448,118.094963,69.357894,115.113390,-0.000562,0.036336,32.000000,-235.761652,117.289859,-0.024619,523492.305928,80.871101,19.563661,18.597957,2.159886,0.819061,34.017347,-40.002911,-0.350741,145.578523,32.000000,159.461221,148.367267,147.920269,132.161069,32.000000,129.401454,69.097936,60.855384,83.141094,73.339659,91.020998,21.265823,66.393018,0.579187,33.631130,0.000000,0.000000
54.945874,64.900858,118.986841,127.562936,108.522124,109.707728,0.286434,14.252347,117.921393,3.710625,60.437675,56.099783,126.485702,118.255815,125.618662,118.092788,69.372777,114.995136,-0.000562,0.036329,32.000000,-235.753390,117.489664,-0.024620,523686.526601,100.769235,20.034229,18.530433,2.179804,0.819061,33.975193,-40.001154,-0.355384,145.327628,32.000000,159.677826,147.636293,146.610641,132.732782,32.000000,128.409239,69.109088,60.850705,83.114471,73.339659,91.082849,21.265823,66.402002,0.572868,33.578379,0.000000,0.000000
55.576096,64.912958,119.075659,127.569890,108.486027,109.707748,0.324021,14.254487,117.824327,3.710652,60.429853,56.055142,126.486474,118.135121,125.639317,118.018003,69.346302,115.021926,-0.000562,0.036289,32.000000,-235.754364,117.291120,-0.024703,523686.526601,100.769235,20.034229,18.530433,2.179804,0.819061,34.038838,-40.001259,-0.355384,145.771314,32.000000,159.322299,147.287502,149.333292,133.044747,32.000000,127.949617,69.093711,60.849439,83.108029,73.339659,90.704307,21.265823,66.401892,0.648042,33.594373,0.000000,0.000000
55.050448,64.911583,118.919997,127.579904,108.499813,109.696309,0.649937,14.244641,117.809577,3.710578,60.435655,56.230474,126.522225,118.221193,125.661862,117.921615,69.326340,115.119002,-0.000562,0.036311,32.000000,-235.762736,117.310478,-0.024680,523469.491582,101.194400,19.711848,18.450695,2.165528,0.819061,33.863719,-40.001180,-0.352086,146.259695,32.000000,158.742134,147.411931,151.623230,132.872850,32.000000,128.328833,69.112747,60.830490,83.134147,73.339659,90.928567,21.265823,66.391779,1.299874,33.700168,0.000000,0.000000
55.003883,64.945684,119.040685,127.596872,108.568461,109.697551,0.441601,14.241644,117.821617,3.710508,60.367308,56.180370,126.526316,118.139895,125.635550,118.071818,69.303932,115.064094,-0.000561,0.036308,32.000000,-235.766224,117.422672,-0.024710,523470.398888,44.500292,19.622237,18.565064,2.160200,0.819061,33.977381,-39.999921,-0.350837,146.385585,32.000000,158.663173,148.008219,151.716337,132.182726,32.000000,129.109070,69.103405,60.811406,83.129664,73.339659,90.996218,21.265823,66.417517,0.883202,33.588650,0.000000,0.000000
55.013176,64.903058,118.987030,127.596037,108.634634,109.714039,0.599764,14.247495,117.953314,3.710781,60.299896,56.128231,126.502270,118.263034,125.578722,118.024864,69.336435,115.124631,-0.000560,0.036317,32.000000,-235.757914,117.367501,-0.024750,523598.554241,65.562507,19.700998,18.557366,2.164223,0.819061,33.880214,-39.999344,-0.351781,145.630176,32.000000,159.320378,148.203911,148.486367,132.037544,32.000000,129.468571,69.076918,60.827866,83.113436,73.339659,90.859942,21.265823,66.412104,1.199527,33.525921,0.000000,0.000000
54.642907,64.903058,119.112274,127.596037,108.664050,109.728039,0.368195,14.247209,118.027720,3.711298,60.325891,56.184149,126.462070,118.218868,125.617609,118.073472,69.369798,115.173318,-0.000561,0.036332,32.000000,-235.759839,117.450427,-0.024765,523543.195387,48.265848,19.649456,18.558054,2.162882,0.819061,34.019950,-40.000682,-0.351504,145.314197,32.000000,159.720567,147.698218,146.808751,132.658336,32.000000,129.076470,69.083874,60.833213,83.122980,73.339659,91.185972,21.265823,66.360674,0.736389,33.588943,0.000000,0.000000
54.821551,64.840907,119.027861,127.571837,108.701688,109.731665,0.261939,14.244926,117.907925,3.711957,60.302546,56.106819,126.464049,118.293254,125.612574,118.068418,69.372289,115.059868,-0.000561,0.036340,32.000000,-235.762122,117.410128,-0.024757,523750.018405,79.221948,20.005561,18.551376,2.179830,0.819061,33.839572,-40.001705,-0.355449,145.544040,32.000000,159.574017,147.220675,148.815067,133.210884,32.000000,128.563974,69.097617,60.839540,83.105410,73.339659,91.382369,21.265823,66.285981,0.523878,33.489384,0.000000,0.000000
55.225432,64.869507,118.985052,127.559320,108.692506,109.725121,0.257561,14.237648,117.954582,3.712067,60.346295,56.107988,126.517360,118.219910,125.675313,118.049079,69.364379,115.062711,-0.000562,0.036351,32.000000,-235.767761,117.298102,-0.024724,523569.446375,110.941954,19.771372,18.486690,2.171187,0.819061,33.884725,-40.002701,-0.353407,146.166084,32.000000,158.954286,147.261491,151.098823,133.272013,32.000000,128.389151,69.107557,60.825667,83.121325,73.339659,90.854387,21.265823,66.299103,0.515121,33.626067,0.000000,0.000000
54.800611,64.879408,119.121170,127.555982,108.734313,109.720228,0.271393,14.246638,117.903427,3.712368,60.397898,56.084978,126.518806,118.163323,125.626860,118.095718,69.303262,115.058805,-0.000560,0.036354,32.000000,-235.756640,117.377577,-0.024714,523367.334982,111.916010,19.412596,18.496160,2.154534,0.819061,33.798997,-40.001836,-0.349514,146.412051,32.000000,158.679635,147.927369,151.883132,132.413273,32.000000,128.978853,69.082930,60.804152,83.090186,73.339659,90.806052,21.265823,66.286099,0.542786,33.708606,0.000000,0.000000
54.856487,64.879408,118.966181,127.555982,108.752441,109.717943,0.531594,14.245211,117.914585,3.712755,60.533388,56.096059,126.526526,118.298759,125.565973,118.114337,69.321979,115.079905,-0.000559,0.036388,32.000000,-235.762656,117.407150,-0.024755,523728.063189,107.122354,19.830016,18.555136,2.173720,0.819061,33.826632,-40.001469,-0.353961,145.714984,32.000000,159.196922,148.317407,148.865435,132.021719,32.000000,129.082304,69.099475,60.861972,83.102886,73.339659,91.054356,21.265823,66.283783,1.063188,33.693712,0.000000,0.000000
55.417735,64.925609,119.056196,127.568778,108.731705,109.745349,0.239705,14.249778,117.934678,3.713165,60.516663,56.096402,126.451853,118.225678,125.605430,117.994877,69.342684,115.063250,-0.000559,0.036397,32.000000,-235.760057,117.415632,-0.024816,523645.850446,54.626064,19.776277,18.547989,2.168680,0.819061,33.869497,-40.002334,-0.352843,145.348063,32.000000,159.619659,147.980781,146.690513,132.301916,32.000000,128.729192,69.109528,60.877578,83.102015,73.339659,90.640552,21.265823,66.320108,0.479409,33.567373,0.000000,0.000000
54.763994,64.941284,118.926816,127.568221,108.713065,109.765678,0.303987,14.249493,117.884707,3.713487,60.440051,55.942776,126.444429,118.270252,125.594487,117.997688,69.381371,115.057578,-0.000557,0.036423,32.000000,-235.758703,117.400336,-0.024812,523482.008811,119.830515,19.285012,18.518151,2.148341,0.819061,33.759092,-40.000551,-0.348149,145.334386,32.000000,159.740061,147.484041,148.000544,132.890741,32.000000,128.251589,69.108253,60.883841,83.075120,73.339659,91.077723,21.265823,66.328577,0.607974,33.504204,0.000000,0.000000
54.610354,64.950084,119.007186,127.573228,108.688161,109.773330,0.380328,14.244783,117.937855,3.713853,60.453495,56.115936,126.466133,118.215789,125.585810,118.022478,69.312972,114.959822,-0.000557,0.036404,32.000000,-235.765543,117.390569,-0.024772,523889.838596,95.762884,19.927131,18.476354,2.171624,0.819061,33.847998,-39.999974,-0.353769,146.099386,32.000000,158.875602,147.346890,150.729810,133.128216,32.000000,128.202634,69.108563,60.843883,83.046211,73.339659,91.215885,21.265823,66.322725,0.760656,33.558056,0.000000,0.000000
55.022680,64.950084,118.932043,127.573228,108.645645,109.778424,0.367218,14.249064,117.838517,3.713759,60.527030,56.110958,126.553354,118.135571,125.627149,118.058377,69.345123,115.009157,-0.000558,0.036366,32.000000,-235.758476,117.291897,-0.024769,524168.929876,76.786550,20.083985,18.491123,2.179206,0.819061,33.730401,-40.001049,-0.355550,146.233846,32.000000,158.646508,147.789907,152.050422,132.395887,32.000000,128.887220,69.135991,60.863613,83.083576,73.339659,90.940148,21.265823,66.326375,0.734436,33.589677,0.000000,0.000000
54.680285,65.002611,119.001586,127.592143,108.682745,109.773402,0.367159,14.246068,117.928516,3.714604,60.529552,56.142560,126.506735,118.266990,125.542645,118.014799,69.291169,115.070640,-0.000559,0.036376,32.000000,-235.763275,117.428564,-0.024774,524168.929876,76.786550,20.083985,18.491123,2.179206,0.819061,33.780146,-40.000393,-0.355550,145.896573,32.000000,159.031369,148.188495,149.742174,132.052065,32.000000,129.373273,69.074205,60.843584,83.051314,73.339659,91.125257,21.265823,66.376449,0.734317,33.715062,0.000000,0.000000
54.502918,64.970710,119.024801,127.605216,108.673819,109.773391,0.492537,14.250349,117.879843,3.714913,60.507059,56.115978,126.522499,118.139792,125.605997,118.002130,69.367576,114.960490,-0.000559,0.036371,32.000000,-235.758175,117.318145,-0.024788,523892.959892,78.872010,19.687367,18.486042,2.161509,0.819061,33.703636,-40.000551,-0.351441,145.335445,32.000000,159.536384,148.140239,147.293852,132.354072,32.000000,129.328338,69.130486,60.867282,83.073802,73.339659,91.294373,21.265823,66.343329,0.985073,33.393566,0.000000,0.000000
55.081551,64.926434,119.006372,127.601044,108.651426,109.778445,0.539717,14.247780,117.891821,3.715005,60.477191,56.059805,126.492184,118.247333,125.638408,118.033624,69.383076,115.080678,-0.000559,0.036403,32.000000,-235.763694,117.332218,-0.024768,524144.870218,59.425821,20.208328,18.436886,2.183824,0.819061,33.755188,-40.000577,-0.356633,145.240873,32.000000,159.763345,147.371589,147.468751,133.006332,32.000000,128.578359,69.144249,60.866080,83.078842,73.339659,90.910580,21.265823,66.295552,1.079435,33.612714,0.000000,0.000000
55.224109,64.946784,119.076061,127.581017,108.682078,109.794647,0.287725,14.252061,117.876162,3.715247,60.398649,55.998624,126.446242,118.220457,125.590454,118.006613,69.320203,114.974935,-0.000560,0.036400,32.000000,-235.755479,117.251004,-0.024727,523746.270907,53.596731,19.607274,18.487314,2.160549,0.819061,33.671211,-40.000210,-0.351168,145.910665,32.000000,158.935442,147.099885,150.512518,133.137059,32.000000,128.272935,69.125972,60.823291,83.026356,73.339659,90.770984,21.265823,66.288221,0.575450,33.658716,0.000000,0.000000
54.910310,64.946784,118.979684,127.581017,108.662113,109.811117,0.267640,14.241501,117.844355,3.715358,60.556087,55.961749,126.502617,118.085431,125.604410,118.013655,69.327985,114.881612,-0.000561,0.036401,32.000000,-235.764400,117.351718,-0.024750,523746.270907,53.596731,19.607274,18.487314,2.160549,0.819061,33.702984,-40.002387,-0.351168,146.319952,32.000000,158.643648,147.684934,152.133630,132.513294,32.000000,128.845429,69.148733,60.837468,83.059353,73.339659,90.981476,21.265823,66.302860,0.535280,33.680506,0.000000,0.000000
54.415126,64.993536,118.993605,127.572394,108.697006,109.823975,0.259590,14.247923,117.868101,3.715137,60.649721,56.141004,126.533676,118.115180,125.551300,117.977050,69.318308,114.955778,-0.000561,0.036390,32.000000,-235.759781,117.381798,-0.024772,523903.245725,100.270000,19.491138,18.492185,2.156233,0.819061,33.668588,-40.000472,-0.350200,146.093989,32.000000,158.877156,148.126649,150.148285,132.072413,32.000000,129.411536,69.146149,60.847863,83.055550,73.339659,91.248639,21.265823,66.346475,0.519179,33.701489,0.000000,0.000000
54.837973,65.018287,118.915797,127.579348,108.753199,109.834251,0.354093,14.244498,117.818587,3.715065,60.623031,56.099569,126.479600,118.198376,125.535354,117.978514,69.330743,114.991368,-0.000563,0.036404,32.000000,-235.767468,117.317025,-0.024766,524573.008837,113.012712,20.316024,18.483567,2.186774,0.819061,33.606751,-39.999633,-0.357521,145.431008,32.000000,159.507195,148.366172,147.431586,132.065504,32.000000,129.378598,69.127084,60.859651,83.066971,73.339659,91.033831,21.265823,66.370907,0.708185,33.713815,0.000000,0.000000
55.177010,65.023237,118.989500,127.577122,108.763348,109.852012,0.407987,14.249350,117.801048,3.714977,60.491042,56.122451,126.463109,118.135204,125.564457,118.036660,69.344562,115.004056,-0.000563,0.036397,32.000000,-235.759174,117.303930,-0.024728,524392.475504,82.157503,19.932958,18.490663,2.168494,0.819061,33.565024,-40.001416,-0.353342,145.282204,32.000000,159.642337,147.580563,146.872095,132.721838,32.000000,128.446433,69.144797,60.866214,83.061366,73.339659,90.682801,21.265823,66.372730,0.815974,33.697601,0.000000,0.000000
54.829176,65.023237,118.946079,127.577122,108.773144,109.867259,0.231809,14.249207,117.844707,3.715035,60.372540,56.051811,126.458199,118.175190,125.596969,118.010115,69.343604,114.997383,-0.000563,0.036412,32.000000,-235.755382,117.286982,-0.024722,524263.039589,70.831950,19.612654,18.483804,2.156505,0.819061,33.576282,-39.999764,-0.350546,145.700131,32.000000,158.966259,147.322764,149.902624,133.058876,32.000000,128.043910,69.126267,60.861763,83.046938,73.339659,91.023996,21.265823,66.379896,0.463617,33.541915,0.000000,0.000000
55.504624,64.969060,119.008787,127.562936,108.755913,109.872572,0.278397,14.248351,117.857743,3.715086,60.415334,56.019604,126.506119,118.086735,125.618444,117.982856,69.289074,115.046152,-0.000563,0.036410,32.000000,-235.761156,117.333931,-0.024754,524535.186353,125.558977,19.946368,18.481101,2.169394,0.819061,33.591642,-40.001101,-0.353655,146.234611,32.000000,158.571827,147.598986,151.906976,132.825260,32.000000,128.390223,69.141255,60.812296,83.050479,73.339659,91.034677,21.265823,66.325523,0.556793,33.576544,0.000000,0.000000
55.545710,64.981710,118.967101,127.559042,108.704325,109.870360,0.341893,14.245639,117.822017,3.715075,60.536950,56.007959,126.496024,118.192666,125.567788,118.110202,69.340889,114.986143,-0.000563,0.036399,32.000000,-235.761409,117.281293,-0.024770,524215.369987,103.128687,19.245629,18.562384,2.144124,0.819061,33.569854,-40.000787,-0.347629,146.246741,32.000000,158.574929,148.135317,150.708502,132.074645,32.000000,128.987047,69.137961,60.841271,83.056934,73.339659,90.590715,21.265823,66.335257,0.683786,33.547197,0.000000,0.000000
54.537870,65.010311,118.978480,127.560155,108.708877,109.870312,0.374397,14.244355,117.777095,3.715214,60.713924,56.078634,126.405517,118.093995,125.555912,117.987499,69.347820,114.965433,-0.000563,0.036426,32.000000,-235.763677,117.400094,-0.024723,524090.130348,83.907939,19.219144,18.477649,2.141787,0.819061,33.557434,-40.001049,-0.347097,145.147341,32.000000,159.697277,147.451016,146.421356,132.606152,32.000000,128.598351,69.144832,60.828074,83.062121,73.339659,91.146040,21.265823,66.361803,0.748794,33.659229,0.000000,0.000000
