OSU 80 Ton Compressor Load Stand
55.013811,65.054863,118.820545,127.575453,108.730057,109.863359,0.675247,14.250063,117.784110,3.715619,60.625276,56.139571,126.461926,118.097419,125.577309,117.841637,69.346680,114.983548,-0.000563,0.036448,32.000000,-235.757313,117.311007,-0.024660,524090.130348,83.907939,19.219144,18.477649,2.141787,0.819061,33.393799,-40.000446,-0.347097,145.617456,32.000000,159.294712,147.028995,149.213772,133.150212,32.000000,128.514273,69.152674,60.849419,83.053643,73.339659,91.066331,21.265823,66.362831,1.350494,33.526948,0.000000,0.000000
55.011798,65.054863,118.943603,127.575453,108.777314,109.861182,0.281967,14.244641,117.850600,3.715430,60.621824,56.137072,126.511081,118.167361,125.627312,117.918681,69.326218,114.954292,-0.000563,0.036458,32.000000,-235.764866,117.261694,-0.024640,524669.147831,126.759760,20.204249,18.459319,2.181353,0.819061,33.456403,-40.000420,-0.356423,146.114611,32.000000,158.782892,147.237477,151.514026,133.146346,32.000000,128.750494,69.141565,60.825194,83.062518,73.339659,90.877824,21.265823,66.411955,0.563934,33.655341,0.000000,0.000000
54.431718,65.098590,118.934184,127.583242,108.800977,109.858656,0.556025,14.251205,117.869913,3.715135,60.613511,56.066154,126.514037,118.168216,125.538261,117.930950,69.318351,115.003952,-0.000562,0.036453,32.000000,-235.758630,117.314759,-0.024691,524450.404611,42.945682,19.800653,18.470434,2.159831,0.819061,33.359519,-40.000262,-0.351472,146.208483,32.000000,158.633693,147.879787,151.470377,132.358344,32.000000,129.311271,69.151364,60.831735,83.082970,73.339659,91.176470,21.265823,66.463177,1.112050,33.382855,0.000000,0.000000
55.014283,65.094465,118.952244,127.583520,108.806301,109.848468,0.618888,14.245782,117.769696,3.714980,60.657115,56.112386,126.477111,118.147949,125.511417,117.961219,69.284155,114.941395,-0.000562,0.036462,32.000000,-235.758152,117.386347,-0.024721,524484.049590,102.847255,19.802585,18.474842,2.162147,0.819061,33.404917,-40.000525,-0.351962,145.453074,32.000000,159.263246,148.087123,148.149567,132.083327,32.000000,129.388318,69.131490,60.835995,83.075469,73.339659,90.890539,21.265823,66.468822,1.237777,33.660550,0.000000,0.000000
54.948039,65.075214,118.921345,127.585467,108.846894,109.849741,0.380551,14.245497,117.847207,3.714901,60.711539,56.001643,126.460230,118.115201,125.549878,117.943984,69.369524,114.946007,-0.000563,0.036460,32.000000,-235.760896,117.173792,-0.024692,524881.243581,52.775568,20.405032,18.509958,2.185016,0.819061,33.252167,-40.000813,-0.357352,145.274614,32.000000,159.610541,147.747994,146.473439,132.603272,32.000000,128.781938,69.175785,60.858079,83.125163,73.339659,91.151639,21.265823,66.478236,0.761101,33.482854,0.000000,0.000000
55.044274,65.075214,118.976188,127.585467,108.809015,109.851033,0.254877,14.251776,117.832566,3.714831,60.607890,56.052918,126.446821,118.146602,125.581287,117.996712,69.350948,115.044353,-0.000562,0.036468,32.000000,-235.757567,117.295914,-0.024657,524403.526964,76.298334,19.884125,18.426989,2.164251,0.819061,33.367804,-40.001128,-0.352440,145.413317,32.000000,159.464168,147.235227,148.480251,132.967334,32.000000,128.236443,69.134067,60.859572,83.063973,73.339659,90.872633,21.265823,66.466867,0.509754,33.593786,0.000000,0.000000
54.250884,65.045238,118.806845,127.580738,108.791672,109.848539,0.416167,14.252347,117.828070,3.714805,60.651975,56.055763,126.501018,118.062673,125.589164,117.910252,69.307268,114.895559,-0.000565,0.036493,32.000000,-235.755193,117.250637,-0.024662,524403.526964,76.298334,19.884125,18.426989,2.164251,0.819061,33.296183,-40.001862,-0.352440,146.046832,32.000000,158.646366,147.259431,151.135870,132.955155,32.000000,128.062106,69.178595,60.832809,83.081870,73.339659,91.224488,21.265823,66.442996,0.832334,33.634505,0.000000,0.000000
54.421131,65.087040,118.896654,127.588805,108.824033,109.848569,0.396578,14.249207,117.704150,3.714826,60.696144,56.098106,126.482693,118.103904,125.521296,117.866694,69.254536,114.932413,-0.000564,0.036503,32.000000,-235.757513,117.281108,-0.024666,524880.248995,70.754839,20.526783,18.461554,2.189952,0.819061,33.235633,-40.000892,-0.358454,146.345929,32.000000,158.437938,147.919959,151.694802,132.139852,32.000000,128.933235,69.173997,60.829424,83.090860,73.339659,91.241358,21.265823,66.489855,0.793156,33.689824,0.000000,0.000000
54.917482,65.108216,118.818778,127.593534,108.825359,109.849282,0.619091,14.247067,117.794025,3.714692,60.702619,56.146970,126.500900,118.140914,125.512237,117.826580,69.275521,114.929293,-0.000565,0.036503,32.000000,-235.758834,117.163614,-0.024652,524955.723237,74.001236,20.403720,18.534517,2.184752,0.819061,33.200188,-40.000210,-0.357254,145.643266,32.000000,159.137590,148.191182,148.648712,131.916971,32.000000,129.396199,69.148562,60.833101,83.080456,73.339659,91.166478,21.265823,66.498529,1.238181,33.712934,0.000000,0.000000
54.998953,65.108216,118.908339,127.593534,108.811310,109.846758,0.454181,14.248351,117.804952,3.714585,60.702704,56.134123,126.480575,118.155411,125.530093,117.890448,69.308822,114.918824,-0.000566,0.036497,32.000000,-235.757878,117.240115,-0.024594,524663.935709,46.932892,19.946472,18.511820,2.163587,0.819061,33.180791,-40.000341,-0.352363,145.258498,32.000000,159.555380,147.822439,146.607472,132.367797,32.000000,129.219806,69.172153,60.869092,83.108735,73.339659,90.919238,21.265823,66.530064,0.908362,33.725333,0.000000,0.000000
54.355936,65.113166,118.814675,127.588249,108.750195,109.841685,0.385597,14.244070,117.750006,3.714623,60.616266,56.112461,126.434513,118.179188,125.550248,117.890567,69.322342,114.918624,-0.000567,0.036496,32.000000,-235.762651,117.296529,-0.024564,524663.935709,46.932892,19.946472,18.511820,2.163587,0.819061,33.081301,-40.000787,-0.352363,145.312554,32.000000,159.630043,147.284258,148.015278,132.974163,32.000000,128.502132,69.183656,60.851345,83.079952,73.339659,91.111351,21.265823,66.546028,0.771195,33.696500,0.000000,0.000000
54.822887,65.105191,118.987903,127.576844,108.731107,109.834038,0.479882,14.252917,117.710639,3.714470,60.535986,56.067542,126.498055,118.149864,125.556176,117.879042,69.322906,114.902823,-0.000567,0.036509,32.000000,-235.756262,117.264260,-0.024563,524854.627954,76.210032,20.492934,18.459141,2.185864,0.819061,33.189082,-40.000734,-0.357555,145.936428,32.000000,158.881609,147.005385,150.681940,133.416620,32.000000,128.441243,69.208661,60.840524,83.080507,73.339659,91.029940,21.265823,66.549225,0.959765,33.635532,0.000000,0.000000
55.193641,65.087040,118.970247,127.575453,108.741224,109.833873,0.270417,14.251490,117.778673,3.714151,60.445791,56.275821,126.528621,118.179431,125.568851,117.962038,69.257548,114.967835,-0.000566,0.036499,32.000000,-235.756214,117.321407,-0.024593,524540.282222,60.654349,20.034370,18.449903,2.170406,0.819061,33.011822,-40.000761,-0.353841,146.239217,32.000000,158.610414,147.653238,152.015608,132.453237,32.000000,129.048866,69.178968,60.821020,83.098320,73.339659,91.222384,21.265823,66.559707,0.540835,33.571555,0.000000,0.000000
55.215821,65.087040,118.975242,127.575453,108.694133,109.854073,0.707035,14.248494,117.862298,3.714179,60.399760,56.180235,126.499032,118.217053,125.513096,117.978110,69.293906,114.997976,-0.000566,0.036500,32.000000,-235.760030,117.259021,-0.024467,524442.577299,106.831297,19.660541,18.550944,2.155506,0.819061,33.124990,-40.001154,-0.350330,145.905576,32.000000,159.006742,148.094303,149.156830,131.960936,32.000000,129.522186,69.161523,60.841157,83.101818,73.339659,90.802100,21.265823,66.550595,1.414071,33.708532,0.000000,0.000000
54.589809,65.000686,119.016983,127.562102,108.696265,109.868035,0.535959,14.244498,117.862388,3.713958,60.407594,56.221884,126.482509,118.175538,125.555423,118.044847,69.301710,115.017487,-0.000566,0.036502,32.000000,-235.764845,117.419000,-0.024460,524450.215953,40.848733,19.639321,18.531125,2.154731,0.819061,33.037541,-40.002439,-0.350200,145.314199,32.000000,159.587142,148.102104,146.839446,132.239840,32.000000,129.297607,69.168401,60.864884,83.105821,73.339659,91.078247,21.265823,66.468912,1.071918,33.671995,0.000000,0.000000
54.735867,64.938534,119.017584,127.546247,108.668791,109.884568,0.350788,14.247067,117.820829,3.713585,60.322750,56.097265,126.412037,118.153474,125.564001,117.983202,69.313526,115.023973,-0.000567,0.036484,32.000000,-235.760146,117.331341,-0.024465,524730.291415,54.566469,20.154408,18.534024,2.180205,0.819061,33.131251,-39.999921,-0.356111,145.113504,32.000000,159.846657,147.344678,147.159849,132.861441,32.000000,128.397039,69.148879,60.840553,83.075770,73.339659,91.074153,21.265823,66.406011,0.701576,33.630689,0.000000,0.000000
54.847601,64.943484,119.034514,127.545691,108.686324,109.891588,0.373485,14.242357,117.919739,3.713104,60.321372,56.189855,126.471898,118.225924,125.559223,118.050040,69.310908,115.107414,-0.000567,0.036492,32.000000,-235.767969,117.290411,-0.024448,524730.291415,54.566469,20.154408,18.534024,2.180205,0.819061,33.131371,-40.000918,-0.356111,145.754807,32.000000,158.855093,147.099003,150.200123,133.083960,32.000000,128.193132,69.175772,60.827861,83.080140,73.339659,91.012062,21.265823,66.402860,0.746970,33.518878,0.000000,0.000000
54.912632,64.965760,118.953711,127.551810,108.714333,109.896454,0.793376,14.247495,117.856396,3.713005,60.390215,56.289206,126.513306,118.225678,125.584704,118.070009,69.260316,115.011668,-0.000569,0.036493,32.000000,-235.758242,117.424281,-0.024431,524612.214359,83.123032,19.951462,18.525766,2.174398,0.819061,33.036436,-40.001600,-0.354769,146.137227,32.000000,158.547808,147.669938,151.990895,132.486067,32.000000,128.874031,69.207070,60.828010,83.119431,73.339659,90.864347,21.265823,66.397228,1.586751,33.706184,0.000000,0.000000
54.491620,64.965760,119.040558,127.551810,108.728571,109.901307,0.228056,14.250491,117.902050,3.713020,60.389446,56.118558,126.495845,118.218561,125.518092,117.983856,69.275742,115.056128,-0.000569,0.036493,32.000000,-235.760163,117.424667,-0.024414,524719.965818,36.628206,19.808674,18.572227,2.166236,0.819061,33.090945,-40.000708,-0.352934,145.996493,32.000000,158.760338,148.146786,150.242852,132.006558,32.000000,129.157964,69.170999,60.824718,83.070458,73.339659,91.213455,21.265823,66.415644,0.456113,33.700388,0.000000,0.000000
55.606674,64.954484,119.059874,127.551532,108.708994,109.901371,0.428625,14.247923,117.965837,3.713015,60.363066,56.258122,126.450233,118.276513,125.515693,118.099936,69.338735,115.178602,-0.000569,0.036511,32.000000,-235.764535,117.346066,-0.024360,524950.215891,128.520177,20.214295,18.581186,2.184566,0.819061,33.101402,-40.000944,-0.357209,145.298610,32.000000,159.361073,148.230975,147.486780,131.944662,32.000000,129.225575,69.180073,60.848146,83.079741,73.339659,91.021673,21.265823,66.400434,0.857251,33.622472,0.000000,0.000000
55.618067,64.917633,119.168880,127.534286,108.721351,109.903857,0.251259,14.249350,117.990145,3.712903,60.356205,56.217477,126.433650,118.269131,125.566149,118.155472,69.319860,115.065597,-0.000570,0.036542,32.000000,-235.761632,117.538063,-0.024330,524171.439901,66.861739,19.133892,18.585335,2.141108,0.819061,33.215773,-40.000892,-0.346973,145.147592,32.000000,159.601567,147.373939,146.870831,132.777808,32.000000,128.404341,69.211808,60.864258,83.102027,73.339659,90.549304,21.265823,66.358563,0.502517,33.715796,0.000000,0.000000
54.832072,64.928634,119.034654,127.529001,108.752170,109.918230,0.364743,14.246924,117.938525,3.712710,60.302793,56.192798,126.431862,118.260343,125.573325,118.085247,69.323543,115.146261,-0.000568,0.036548,32.000000,-235.762911,117.533842,-0.024333,524161.805788,114.025644,19.086201,18.542261,2.142629,0.819061,33.077445,-40.000787,-0.347263,145.685123,32.000000,158.975246,147.041445,149.981622,133.075064,32.000000,128.233942,69.230667,60.842196,83.082768,73.339659,90.948044,21.265823,66.350355,0.729486,33.558496,0.000000,0.000000
55.277840,64.928634,119.161330,127.529001,108.758899,109.935399,0.364373,14.247209,117.996667,3.713082,60.391475,56.354546,126.478293,118.254919,125.603445,118.053425,69.303922,115.084025,-0.000568,0.036568,32.000000,-235.762953,117.408006,-0.024376,524161.805788,114.025644,19.086201,18.542261,2.142629,0.819061,33.205008,-40.001101,-0.347263,146.197515,32.000000,158.586972,147.392941,152.041694,132.558788,32.000000,128.849926,69.250708,60.832234,83.093288,73.339659,90.722298,21.265823,66.354022,0.728746,33.682854,0.000000,0.000000
54.943992,64.964935,119.125816,127.524551,108.775526,109.934172,0.657079,14.251776,118.096517,3.712894,60.397439,56.265061,126.452715,118.388682,125.509601,118.104604,69.235538,115.124015,-0.000569,0.036561,32.000000,-235.753797,117.455320,-0.024366,524554.023108,79.189839,19.421615,18.568304,2.155680,0.819061,33.066232,-40.001075,-0.350456,146.253711,32.000000,158.743218,147.935661,150.610397,132.190648,32.000000,129.473043,69.209718,60.807192,83.070939,73.339659,90.678931,21.265823,66.384894,1.314158,33.409560,0.000000,0.000000
54.570907,64.983635,119.144673,127.524551,108.802003,109.928462,0.527361,14.254773,118.080882,3.712892,60.371477,56.340505,126.415397,118.306200,125.488215,118.175400,69.285247,115.203572,-0.000569,0.036591,32.000000,-235.751620,117.374942,-0.024382,524935.137411,44.213052,19.777731,18.658612,2.168132,0.819061,33.173982,-40.001495,-0.353429,145.319297,32.000000,159.369161,148.043068,147.739535,132.129510,32.000000,129.572430,69.208951,60.847529,83.095340,73.339659,91.112162,21.265823,66.400346,1.054723,33.698114,0.000000,0.000000
55.187536,64.958334,119.142809,127.506471,108.827759,109.931004,0.376056,14.254630,118.094305,3.713016,60.318911,56.301702,126.378915,118.342435,125.537463,118.226269,69.300568,115.305944,-0.000569,0.036594,32.000000,-235.751107,117.607790,-0.024500,525042.382476,55.505305,20.155599,18.652505,2.183300,0.819061,33.139132,-40.000603,-0.356974,145.071793,32.000000,159.671071,147.330750,146.583967,132.768779,32.000000,128.635794,69.229428,60.845979,83.091212,73.339659,90.898822,21.265823,66.398715,0.752111,33.700975,0.000000,0.000000
55.509294,64.958334,119.151799,127.506471,108.786492,109.939341,0.226786,14.239646,118.094521,3.713481,60.215190,56.215570,126.420657,118.381119,125.579650,118.239969,69.350060,115.210319,-0.000569,0.036610,32.000000,-235.772812,117.494422,-0.024611,524637.392535,76.871963,19.537678,18.693256,2.158872,0.819061,33.216038,-39.999948,-0.351234,145.498404,32.000000,159.268168,147.144296,149.201032,132.963624,32.000000,128.085391,69.226190,60.830123,83.080263,73.339659,90.550001,21.265823,66.369770,0.453572,33.702663,0.000000,0.000000
54.846074,64.940184,119.194539,127.491172,108.743424,109.949567,0.478061,14.252632,118.063379,3.713644,60.246084,56.218648,126.401796,118.307648,125.562324,118.152235,69.269554,115.159315,-0.000568,0.036606,32.000000,-235.755236,117.465802,-0.024642,524389.291602,126.659478,19.230454,18.591389,2.146520,0.819061,33.222913,-40.000865,-0.348347,146.104129,32.000000,158.606485,147.353232,151.286616,132.643824,32.000000,128.116589,69.219778,60.813578,83.079079,73.339659,90.810073,21.265823,66.346626,0.956122,33.630323,0.000000,0.000000
55.702707,64.916258,119.106280,127.489225,108.712705,109.950898,0.276440,14.241216,118.019929,3.713787,60.418459,56.320451,126.457883,118.306672,125.505028,118.193786,69.270181,115.287306,-0.000568,0.036629,32.000000,-235.768127,117.569739,-0.024538,524389.291602,126.659478,19.230454,18.591389,2.146520,0.819061,33.194968,-40.002124,-0.348347,146.242431,32.000000,158.538856,147.966731,151.244301,131.894723,32.000000,128.885389,69.201524,60.810243,83.078062,73.339659,90.797906,21.265823,66.313644,0.552879,33.630983,0.000000,0.000000
55.411074,64.924234,119.208384,127.480602,108.669520,109.962071,0.602868,14.246068,118.064823,3.713895,60.471938,56.348206,126.432134,118.409074,125.485870,118.170769,69.288994,115.170544,-0.000568,0.036618,32.000000,-235.760817,117.504759,-0.024479,524956.929477,60.894001,19.847065,18.643947,2.173256,0.819061,33.282609,-40.001023,-0.354635,145.468595,32.000000,159.273187,148.216728,148.242997,131.823308,32.000000,129.420695,69.205622,60.827387,83.087994,73.339659,90.567570,21.265823,66.313379,1.205737,33.631350,0.000000,0.000000
54.720845,64.933859,119.122680,127.478377,108.709773,109.968454,0.303688,14.247780,118.088599,3.713995,60.442196,56.288030,126.367116,118.402793,125.497185,118.230176,69.321646,115.244898,-0.000570,0.036604,32.000000,-235.760416,117.530456,-0.024468,524444.576361,103.508238,19.004355,18.713437,2.138249,0.819061,33.241732,-40.000131,-0.346386,145.129757,32.000000,159.570359,147.542381,146.408695,132.449369,32.000000,128.662769,69.235533,60.850047,83.125850,73.339659,90.735182,21.265823,66.305829,0.607376,33.494666,0.000000,0.000000
55.198369,64.933859,119.224839,127.478377,108.714819,109.979862,0.482523,14.245925,118.147379,3.714221,60.243218,56.351962,126.375655,118.432584,125.525231,118.271347,69.336453,115.228351,-0.000569,0.036585,32.000000,-235.759812,117.571838,-0.024522,524632.922796,47.745720,19.289991,18.630661,2.151346,0.819061,33.324806,-40.000551,-0.349495,145.322859,32.000000,159.365229,147.189569,148.916036,132.867236,32.000000,128.208145,69.247133,60.855891,83.094249,73.339659,90.667433,21.265823,66.308669,0.965045,33.716749,0.000000,0.000000
54.804813,64.889858,119.168863,127.470311,108.712951,109.992583,0.446290,14.252775,118.115821,3.713976,60.202969,56.369695,126.407162,118.488372,125.542354,118.225718,69.249036,115.276501,-0.000569,0.036575,32.000000,-235.754929,117.653741,-0.024500,525000.186167,96.116105,19.961253,18.638747,2.176916,0.819061,33.291775,-40.000813,-0.355578,146.010108,32.000000,158.704228,147.127025,151.130018,132.949193,32.000000,128.355020,69.247929,60.796286,83.120589,73.339659,90.601447,21.265823,66.256038,0.892579,33.667960,0.000000,0.000000
54.449515,64.866207,119.313113,127.466138,108.756270,110.009632,0.259470,14.250349,118.126634,3.714130,60.229877,56.376691,126.416276,118.473222,125.503523,118.211231,69.235557,115.347697,-0.000569,0.036557,32.000000,-235.753585,117.591762,-0.024453,524752.720970,59.920061,19.502837,18.614874,2.159934,0.819061,33.436165,-40.000551,-0.351586,146.299123,32.000000,158.600444,147.702201,151.842095,132.239820,32.000000,129.066551,69.233977,60.837989,83.111003,73.339659,91.081776,21.265823,66.221101,0.518941,33.658569,0.000000,0.000000
55.518485,64.855207,119.158851,127.454178,108.729690,110.018482,0.425974,14.247067,118.191668,3.714440,60.336319,56.299987,126.429356,118.484948,125.464762,118.307529,69.286351,115.253979,-0.000570,0.036561,32.000000,-235.760801,117.593701,-0.024444,525437.062619,113.138109,20.155439,18.781123,2.191261,0.819061,33.347744,-40.000970,-0.358914,145.580312,32.000000,159.144704,148.062826,148.794410,131.807738,32.000000,129.477288,69.227994,60.813486,83.112772,73.339659,90.852074,21.265823,66.207768,0.851947,33.705304,0.000000,0.000000
55.564608,64.855207,119.280912,127.454178,108.684800,110.035009,0.298140,14.244212,118.041721,3.715022,60.416117,56.243366,126.397428,118.472306,125.501414,118.288214,69.329714,115.234311,-0.000570,0.036536,32.000000,-235.763000,117.527052,-0.024449,524747.837701,67.450260,19.118572,18.679015,2.146291,0.819061,33.440505,-40.002360,-0.348429,145.201337,32.000000,159.561545,147.832867,146.471087,132.431408,32.000000,129.153167,69.262050,60.841174,83.128887,73.339659,90.429321,21.265823,66.182559,0.596280,33.612788,0.000000,0.000000
55.283455,64.884358,119.248026,127.446111,108.696903,110.055292,0.374565,14.251776,118.166796,3.715406,60.375578,56.401346,126.389159,118.545283,125.508730,118.268397,69.343724,115.273870,-0.000569,0.036546,32.000000,-235.752814,117.686679,-0.024464,524708.957997,96.296713,19.074648,18.624879,2.146707,0.819061,33.501209,-40.001469,-0.348520,145.244392,32.000000,159.703031,147.110058,147.735702,133.082415,32.000000,128.358317,69.237863,60.815904,83.096501,73.339659,90.599655,21.265823,66.198632,0.749130,33.717556,0.000000,0.000000
55.641998,64.902508,119.225961,127.440826,108.756094,110.070450,0.380422,14.246924,118.125170,3.715656,60.291854,56.269955,126.412000,118.454627,125.503920,118.311135,69.300607,115.269181,-0.000570,0.036523,32.000000,-235.759961,117.603511,-0.024474,524977.708487,77.101192,19.371972,18.632536,2.157029,0.819061,33.435563,-40.000603,-0.351075,145.947606,32.000000,158.814228,147.096912,150.664896,133.185857,32.000000,128.021122,69.263057,60.821636,83.106371,73.339659,90.348044,21.265823,66.205497,0.760844,33.630396,0.000000,0.000000
55.047459,64.892333,119.211574,127.445277,108.853456,110.094170,0.340322,14.243356,118.143667,3.715921,60.268305,56.292703,126.436972,118.442087,125.500073,118.268778,69.283796,115.269368,-0.000570,0.036537,32.000000,-235.765003,117.698491,-0.024496,524963.926825,75.386017,19.048315,18.673084,2.142733,0.819061,33.559086,-40.001652,-0.347776,146.255703,32.000000,158.534041,147.755440,151.818488,132.286948,32.000000,128.817888,69.270588,60.817916,83.105354,73.339659,90.323881,21.265823,66.195781,0.680644,33.580286,0.000000,0.000000
54.552474,64.892333,119.210867,127.445277,108.894934,110.117772,0.665261,14.245354,118.105459,3.716182,60.324048,56.294538,126.456518,118.477200,125.471688,118.309728,69.272882,115.237738,-0.000569,0.036544,32.000000,-235.761858,117.714684,-0.024524,525435.216201,85.294250,19.605852,18.689997,2.165614,0.819061,33.471062,-40.000367,-0.353244,145.779012,32.000000,158.886068,148.144795,149.165811,131.827981,32.000000,129.080987,69.250738,60.821358,83.088484,73.339659,90.929057,21.265823,66.175081,1.330522,33.643455,0.000000,0.000000
55.523900,64.857682,119.230618,127.437767,108.880290,110.150038,0.431808,14.245925,118.144601,3.716203,60.347444,56.337343,126.369829,118.515453,125.493663,118.304758,69.283315,115.327275,-0.000569,0.036536,32.000000,-235.762271,117.629596,-0.024540,525435.216201,85.294250,19.605852,18.689997,2.165614,0.819061,33.514729,-40.000734,-0.353244,145.167062,32.000000,159.583924,147.332072,147.325975,132.613442,32.000000,128.268366,69.231366,60.828220,83.061565,73.339659,90.373451,21.265823,66.123368,0.863615,33.597821,0.000000,0.000000
54.963137,64.858782,119.317959,127.429422,108.941103,110.171572,0.534389,14.244498,118.070934,3.716497,60.365979,56.282636,126.400319,118.479117,125.510548,118.189735,69.296795,115.296139,-0.000568,0.036535,32.000000,-235.761567,117.694248,-0.024436,525852.323981,44.081263,20.082091,18.683588,2.185251,0.819061,33.547941,-40.000944,-0.357937,145.859002,32.000000,158.732025,147.089971,150.349931,132.876009,32.000000,128.054085,69.238969,60.823314,83.044592,73.339659,90.521119,21.265823,66.110336,1.068778,33.625407,0.000000,0.000000
55.166905,64.916808,119.197290,127.426919,108.998528,110.187951,0.388064,14.247637,118.127028,3.716732,60.444789,56.300395,126.383556,118.419615,125.501170,118.210802,69.269837,115.245898,-0.000566,0.036533,32.000000,-235.759903,117.658882,-0.024404,525299.011379,62.746655,19.117247,18.697419,2.147404,0.819061,33.528108,-40.000420,-0.349065,146.218081,32.000000,158.412343,147.500223,151.941023,132.321023,32.000000,128.732832,69.243516,60.804834,83.040127,73.339659,90.549418,21.265823,66.155052,0.776129,33.574490,0.000000,0.000000
54.948682,64.957234,119.265453,127.431091,109.034301,110.201819,0.453920,14.249778,118.179834,3.716571,60.584299,56.289703,126.432227,118.436927,125.454770,118.205771,69.309591,115.323293,-0.000565,0.036534,32.000000,-235.757434,117.665755,-0.024378,525776.953060,54.444737,19.653199,18.691660,2.170872,0.819061,33.523418,-40.000577,-0.354661,146.021876,32.000000,158.727232,147.993381,150.054431,131.990346,32.000000,129.275661,69.231472,60.838394,83.037571,73.339659,90.193716,21.265823,66.146762,0.907840,33.661430,0.000000,0.000000
54.592923,64.957234,119.183421,127.431091,109.019831,110.218228,0.374109,14.246924,118.081205,3.716421,60.642563,56.295296,126.388665,118.511884,125.433760,118.331670,69.329029,115.332845,-0.000564,0.036529,32.000000,-235.759305,117.606774,-0.024359,526045.584097,64.149687,19.765529,18.693730,2.170488,0.819061,33.551951,-40.000551,-0.354787,145.389343,32.000000,159.383178,148.073619,147.485147,131.984042,32.000000,129.259243,69.246889,60.837606,83.027280,73.339659,90.844356,21.265823,66.182114,0.748218,33.677865,0.000000,0.000000
55.255571,64.957784,119.280014,127.439992,109.064552,110.227350,0.317117,14.247495,118.167744,3.716532,60.489705,56.298141,126.305956,118.465801,125.470255,118.264931,69.308354,115.310889,-0.000564,0.036540,32.000000,-235.755292,117.394423,-0.024391,526045.584097,64.149687,19.765529,18.693730,2.170488,0.819061,33.643893,-40.000918,-0.354787,145.154958,32.000000,159.567225,147.158535,146.831473,132.707312,32.000000,128.265893,69.237583,60.826108,83.002026,73.339659,90.689255,21.265823,66.178428,0.634234,33.692025,0.000000,0.000000
55.285549,64.931659,119.185270,127.448058,109.101467,110.238765,0.339106,14.246068,118.214041,3.716900,60.297922,56.202825,126.370305,118.521142,125.482442,118.319405,69.314955,115.331499,-0.000565,0.036531,32.000000,-235.757539,117.571654,-0.024371,525996.313225,91.280114,19.472053,18.688177,2.158697,0.819061,33.590346,-40.001993,-0.352081,145.653944,32.000000,158.853158,147.022336,149.619328,132.868875,32.000000,128.279754,69.241841,60.841317,82.976237,73.339659,90.440636,21.265823,66.147752,0.678212,33.561798,0.000000,0.000000
55.311964,64.895083,119.314308,127.445833,109.162180,110.250411,0.378873,14.249207,118.201491,3.717239,60.230203,56.400564,126.427621,118.469634,125.498898,118.307062,69.267024,115.387855,-0.000564,0.036530,32.000000,-235.756858,117.638752,-0.024338,525981.589188,85.312678,19.417271,18.692858,2.155812,0.819061,33.733331,-40.000682,-0.351442,146.099897,32.000000,158.556576,147.260075,151.755063,132.705932,32.000000,128.775471,69.254801,60.787285,82.989545,73.339659,90.656785,21.265823,66.140942,0.757745,33.423500,0.000000,0.000000
55.630397,64.895083,119.169376,127.445833,109.227207,110.256233,0.368530,14.240502,118.232828,3.717413,60.264057,56.314377,126.421741,118.468269,125.439979,118.233166,69.275414,115.381599,-0.000563,0.036521,32.000000,-235.767366,117.649137,-0.024352,525981.589188,85.312678,19.417271,18.692858,2.155812,0.819061,33.633004,-40.000420,-0.351442,146.172846,32.000000,158.600418,147.834725,150.358167,132.143800,32.000000,129.171759,69.242714,60.815351,83.002298,73.339659,90.212013,21.265823,66.094645,0.737060,33.699508,0.000000,0.000000
55.265083,64.861532,119.253053,127.434985,109.225753,110.265245,0.405868,14.246353,118.180985,3.717405,60.395891,56.315517,126.356366,118.488965,125.431830,118.278946,69.328666,115.299463,-0.000563,0.036533,32.000000,-235.762990,117.665593,-0.024378,525900.874878,77.966412,19.051924,18.759823,2.142163,0.819061,33.794895,-40.002229,-0.348245,145.279421,32.000000,159.145681,148.056579,147.766381,131.823070,32.000000,129.300107,69.257708,60.836369,82.992185,73.339659,90.111408,21.265823,66.049084,0.811736,33.676104,0.000000,0.000000
55.377198,64.867307,119.255240,127.420800,109.241585,110.274178,0.449527,14.243499,118.132696,3.717271,60.391434,56.286185,126.271126,118.477465,125.465404,118.190365,69.319244,115.350805,-0.000562,0.036502,32.000000,-235.764533,117.518017,-0.024405,525988.498749,71.312350,19.366705,18.661609,2.157837,0.819061,33.758366,-40.000839,-0.351905,145.066821,32.000000,159.396526,147.345102,146.461417,132.525300,32.000000,128.257947,69.229093,60.807885,82.955529,73.339659,90.311476,21.265823,66.041136,0.899054,33.577938,0.000000,0.000000
55.141746,64.896183,119.211815,127.412733,109.242622,110.289655,0.276004,14.244212,118.163318,3.717264,60.366978,56.269356,126.324265,118.483725,125.485859,118.276154,69.311907,115.364741,-0.000563,0.036480,32.000000,-235.758902,117.614994,-0.024420,525996.526396,64.248031,19.265391,18.699138,2.153508,0.819061,33.842284,-40.000629,-0.350928,145.539675,32.000000,158.960774,147.019557,149.128284,132.858706,32.000000,127.767630,69.261263,60.824018,82.954029,73.339659,90.551721,21.265823,66.027913,0.552007,33.668694,0.000000,0.000000
54.687248,64.896183,119.189997,127.412733,109.267477,110.302384,0.630262,14.239360,118.157322,3.717380,60.376952,56.416708,126.359119,118.478057,125.456423,118.321988,69.295268,115.309937,-0.000562,0.036454,32.000000,-235.770474,117.515021,-0.024460,526261.925536,105.159097,19.519359,18.714103,2.161916,0.819061,33.743810,-39.999659,-0.353008,146.096090,32.000000,158.424522,147.186353,151.484752,132.713884,32.000000,128.282212,69.256906,60.812905,82.954407,73.339659,90.681634,21.265823,66.045863,1.260524,33.548078,0.000000,0.000000
55.076883,64.920933,119.237435,127.412177,109.215090,110.306203,0.297141,14.247209,118.177756,3.717322,60.337382,56.448597,126.356361,118.495694,125.453661,118.315984,69.300697,115.382919,-0.000562,0.036434,32.000000,-235.758692,117.645728,-0.024585,526615.647046,46.480545,19.955945,18.700741,2.179484,0.819061,33.834867,-40.000918,-0.357204,146.174713,32.000000,158.427449,147.793959,151.457342,131.962226,32.000000,129.026122,69.241505,60.811192,82.964246,73.339659,90.626146,21.265823,66.061415,0.594282,33.642722,0.000000,0.000000
55.091317,64.941559,119.309107,127.421912,109.228525,110.304009,0.451566,14.244498,118.208712,3.717155,60.285210,56.348261,126.335426,118.561659,125.385903,118.319954,69.293159,115.320461,-0.000562,0.036436,32.000000,-235.760583,117.602227,-0.024752,526437.541315,97.827134,19.606249,18.735262,2.164927,0.819061,33.910236,-40.001285,-0.353786,145.310154,32.000000,159.065223,147.877349,148.199115,131.856506,32.000000,129.224144,69.217099,60.811291,82.919635,73.339659,90.253858,21.265823,66.072491,0.903131,33.685495,0.000000,0.000000
54.717196,64.843382,119.241152,127.401607,109.262667,110.307702,0.691976,14.245639,118.184521,3.717218,60.283317,56.274681,126.274606,118.452363,125.379201,118.295182,69.271759,115.303647,-0.000562,0.036433,32.000000,-235.759934,117.624416,-0.024750,526437.541315,97.827134,19.606249,18.735262,2.164927,0.819061,33.929086,-39.999108,-0.353786,144.994492,32.000000,159.445204,147.293772,146.413856,132.407782,32.000000,128.824582,69.213699,60.810374,82.921866,73.339659,90.431728,21.265823,66.068609,1.383951,33.595180,0.000000,0.000000
55.265363,64.838982,119.312143,127.391038,109.256563,110.328009,0.426447,14.247780,118.175875,3.717483,60.229461,56.281695,126.324867,118.548302,125.420563,118.307265,69.332718,115.322927,-0.000562,0.036434,32.000000,-235.761235,117.572551,-0.024645,526276.748652,69.237926,19.297217,18.716429,2.152844,0.819061,33.917051,-40.001442,-0.350898,145.307587,32.000000,159.373905,146.942592,148.522209,133.006874,32.000000,128.407153,69.250276,60.837672,82.913618,73.339659,90.670415,21.265823,65.951594,0.852895,33.654754,0.000000,0.000000
55.746663,64.838982,119.229632,127.391038,109.244710,110.339442,0.252761,14.242357,118.198563,3.717509,60.259040,56.346608,126.342000,118.511722,125.433041,118.400444,69.298651,115.266084,-0.000561,0.036465,32.000000,-235.767314,117.683624,-0.024575,526597.813619,42.305580,19.874290,18.720807,2.179226,0.819061,33.908777,-40.002570,-0.357088,145.846588,32.000000,158.703926,146.856453,150.980898,133.178203,32.000000,128.081070,69.229095,60.812082,82.916049,73.339659,90.044309,21.265823,65.931236,0.505521,33.675077,0.000000,0.000000
55.006026,64.856582,119.315304,127.377965,109.241476,110.347791,0.368886,14.246638,118.145968,3.717240,60.410989,56.313366,126.360869,118.500017,125.433610,118.361210,69.274781,115.330764,-0.000561,0.036433,32.000000,-235.757951,117.763774,-0.024609,526247.085588,67.905123,19.343889,18.670403,2.158895,0.819061,34.001611,-40.001967,-0.352316,146.091382,32.000000,158.505653,147.638750,151.619567,132.204377,32.000000,128.844171,69.236346,60.822342,82.935876,73.339659,90.199861,21.265823,65.933606,0.737772,33.670014,0.000000,0.000000
55.125642,64.884908,119.230938,127.384918,109.240846,110.348554,0.432170,14.247352,118.171034,3.717207,60.515059,56.299785,126.366988,118.549342,125.371106,118.330143,69.290847,115.332620,-0.000560,0.036422,32.000000,-235.761991,117.573754,-0.024667,526100.095191,113.481985,18.885326,18.673344,2.138776,0.819061,33.956334,-40.001206,-0.347600,145.462663,32.000000,158.965523,147.950195,148.386139,131.958830,32.000000,129.140381,69.221690,60.833548,82.909185,73.339659,90.365935,21.265823,65.948012,0.864340,33.708899,0.000000,0.000000
55.755842,64.939359,119.280097,127.394653,109.254214,110.368574,0.485792,14.247209,118.232180,3.717233,60.566971,56.213875,126.303107,118.554909,125.417490,118.266927,69.293157,115.271752,-0.000560,0.036410,32.000000,-235.761806,117.630554,-0.024619,526637.400255,78.929201,19.609840,18.732631,2.169132,0.819061,34.045146,-40.002229,-0.354804,145.048552,32.000000,159.455501,147.639481,146.386909,132.209765,32.000000,128.783154,69.198826,60.823039,82.903692,73.339659,90.042616,21.265823,65.936542,0.971585,33.710220,0.000000,0.000000
55.779297,64.939359,119.208590,127.394653,109.289419,110.392681,0.431245,14.245782,118.205093,3.717402,60.448885,56.369687,126.311852,118.542226,125.411040,118.268434,69.301321,115.403856,-0.000561,0.036414,32.000000,-235.761758,117.566311,-0.024614,526579.689461,67.214977,19.523506,18.717580,2.162894,0.819061,33.988533,-40.001416,-0.353404,145.151163,32.000000,159.418058,147.089453,147.870130,132.749768,32.000000,128.134804,69.204000,60.847563,82.849603,73.339659,89.939148,21.265823,65.983857,0.862491,33.610880,0.000000,0.000000
54.969853,64.956134,119.279538,127.409952,109.296335,110.393908,0.382296,14.248494,118.204209,3.717524,60.411159,56.243099,126.347716,118.474956,125.430577,118.241646,69.326021,115.413750,-0.000561,0.036432,32.000000,-235.759538,117.616175,-0.024585,526390.660470,59.066133,18.976987,18.681944,2.139329,0.819061,34.092593,-40.000288,-0.347909,145.862967,32.000000,158.608411,147.089551,150.441442,132.958738,32.000000,128.155894,69.200305,60.823694,82.853481,73.339659,90.118726,21.265823,65.995367,0.764592,33.684541,0.000000,0.000000
55.210759,64.958059,119.208362,127.413290,109.272949,110.400252,0.529369,14.250349,118.176646,3.717660,60.468645,56.259573,126.345770,118.504543,125.434086,118.320590,69.267444,115.258567,-0.000561,0.036471,32.000000,-235.759978,117.679215,-0.024607,526477.146406,66.520722,18.954720,18.746094,2.137148,0.819061,34.027201,-40.001233,-0.347502,146.059839,32.000000,158.311642,147.599198,151.773284,132.158384,32.000000,128.720709,69.190752,60.803977,82.851405,73.339659,90.231605,21.265823,65.992946,1.058737,33.548518,0.000000,0.000000
55.465080,64.947609,119.247773,127.402998,109.317190,110.394092,0.242040,14.249064,118.104103,3.717766,60.620053,56.194613,126.405510,118.495102,125.380439,118.305127,69.259682,115.354575,-0.000562,0.036458,32.000000,-235.758312,117.426340,-0.024588,526914.550620,76.268320,19.744104,18.726809,2.169908,0.819061,34.163310,-40.000498,-0.355266,145.740161,32.000000,158.685086,148.014755,149.172079,131.741427,32.000000,128.956510,69.195497,60.817160,82.823735,73.339659,89.929061,21.265823,65.988767,0.484079,33.628782,0.000000,0.000000
54.941477,64.947609,119.182275,127.402998,109.300035,110.390234,0.260546,14.246638,118.103474,3.717869,60.756115,56.157101,126.330260,118.391211,125.401788,118.263749,69.313468,115.295014,-0.000562,0.036470,32.000000,-235.764180,117.557051,-0.024560,526932.712545,54.816201,19.515182,18.700435,2.159151,0.819061,34.047445,-40.002911,-0.352771,145.215419,32.000000,159.282169,147.900626,146.818443,131.952574,32.000000,129.011779,69.219481,60.835512,82.848890,73.339659,90.342058,21.265823,65.973305,0.521091,33.507506,0.000000,0.000000
54.765086,64.975935,119.210114,127.401051,109.347891,110.388904,0.344796,14.244355,118.085991,3.717937,60.664330,56.194127,126.271077,118.359076,125.404914,118.146566,69.322900,115.326685,-0.000562,0.036471,32.000000,-235.763841,117.487383,-0.024579,526762.046298,119.270125,19.261865,18.760764,2.149961,0.819061,34.080068,-40.000787,-0.350553,145.025114,32.000000,159.579242,147.134114,147.229775,132.733976,32.000000,128.190847,69.192492,60.847266,82.833241,73.339659,90.469820,21.265823,65.997723,0.689593,33.694079,0.000000,0.000000
55.097837,65.009761,119.130525,127.406892,109.438788,110.395289,0.269634,14.248494,118.017400,3.717766,60.500576,56.211423,126.315959,118.492410,125.401114,118.190634,69.296763,115.187661,-0.000563,0.036449,32.000000,-235.762652,117.640975,-0.024573,526926.360964,111.965481,19.762822,18.674371,2.169259,0.819061,34.013820,-40.000525,-0.355108,145.719286,32.000000,158.769667,146.864652,150.125734,132.895316,32.000000,128.263182,69.210872,60.841080,82.796473,73.339659,90.255577,21.265823,66.029596,0.539268,33.608386,0.000000,0.000000
54.730616,64.956409,119.173394,127.413011,109.482445,110.400421,0.353414,14.248208,118.013356,3.717081,60.449011,56.218285,126.359261,118.386093,125.447207,118.201268,69.298125,115.269160,-0.000563,0.036454,32.000000,-235.759660,117.523379,-0.024601,527041.556561,84.913983,19.960731,18.682279,2.176754,0.819061,34.142593,-40.002282,-0.356900,146.017825,32.000000,158.466385,147.291189,152.015516,132.484100,32.000000,128.985857,69.225493,60.849136,82.853813,73.339659,90.273393,21.265823,66.030569,0.706828,33.660770,0.000000,0.000000
54.455443,64.956409,119.125440,127.413011,109.475008,110.402979,0.263895,14.249064,118.036276,3.716697,60.535156,56.225801,126.387943,118.434582,125.357386,118.273509,69.264780,115.271485,-0.000561,0.036437,32.000000,-235.757820,117.643994,-0.024505,526985.080202,107.874347,19.674996,18.632271,2.162163,0.819061,34.033768,-39.999633,-0.353552,145.951313,32.000000,158.695325,147.745942,149.968281,132.062084,32.000000,129.274615,69.206663,60.825082,82.851235,73.339659,90.613313,21.265823,65.973944,0.527791,33.692905,0.000000,0.000000
54.984590,64.938534,119.127559,127.402998,109.431786,110.392697,0.440319,14.247495,118.040753,3.716591,60.567212,56.108576,126.337093,118.360258,125.399661,118.148564,69.324952,115.166584,-0.000561,0.036452,32.000000,-235.758570,117.374680,-0.024450,527139.780455,82.905558,19.974394,18.675556,2.177454,0.819061,34.172682,-40.000341,-0.357086,145.145019,32.000000,159.256439,148.002939,147.138140,131.959800,32.000000,129.230273,69.191880,60.847906,82.852838,73.339659,90.615734,21.265823,65.950896,0.880638,33.567153,0.000000,0.000000
55.513862,64.934409,119.126336,127.397991,109.425109,110.380782,0.240107,14.242215,118.088264,3.716071,60.523453,56.164697,126.295935,118.454322,125.406409,118.188592,69.330350,115.278184,-0.000560,0.036413,32.000000,-235.769423,117.576286,-0.024422,527379.914533,111.652299,20.239910,18.710173,2.187576,0.819061,34.063102,-40.000682,-0.359511,145.051065,32.000000,159.486929,147.290661,146.469860,132.667733,32.000000,128.314744,69.208205,60.873624,82.841393,73.339659,90.009139,21.265823,65.940592,0.480214,33.702810,0.000000,0.000000
54.722420,64.959709,119.066430,127.406892,109.437276,110.366760,0.426299,14.248208,118.060589,3.715787,60.438216,56.150549,126.331140,118.407136,125.455701,118.138847,69.310623,115.146076,-0.000560,0.036406,32.000000,-235.759496,117.602511,-0.024430,526874.089994,66.194580,19.712361,18.592532,2.166563,0.819061,34.152811,-40.000184,-0.354515,145.582014,32.000000,158.838428,146.979603,149.621949,132.880825,32.000000,127.993224,69.217512,60.853659,82.827695,73.339659,90.227971,21.265823,65.934055,0.852599,33.702223,0.000000,0.000000
54.470126,64.959709,119.108601,127.406892,109.450126,110.355243,0.330241,14.248208,118.011068,3.716033,60.494365,56.206752,126.363737,118.359503,125.442331,118.121897,69.257358,115.168440,-0.000560,0.036388,32.000000,-235.762610,117.499721,-0.024459,526500.718721,120.094249,19.202176,18.648273,2.145884,0.819061,34.051856,-40.000341,-0.349578,145.975019,32.000000,158.406968,147.277215,151.757330,132.448240,32.000000,128.267217,69.209501,60.830885,82.848834,73.339659,90.590305,21.265823,65.954833,0.660481,33.624086,0.000000,0.000000
55.706491,64.958884,119.039041,127.416349,109.414965,110.338813,0.345127,14.246638,117.909638,3.715690,60.586531,56.082379,126.341331,118.241298,125.353990,118.122283,69.264480,115.179277,-0.000560,0.036386,32.000000,-235.758115,117.493093,-0.024487,526960.583922,68.722016,19.985587,18.595622,2.175825,0.819061,34.038477,-40.000315,-0.356656,146.178061,32.000000,158.331180,147.980402,150.614000,131.808338,32.000000,128.957982,69.195986,60.836112,82.859524,73.339659,90.380052,21.265823,65.949954,0.690253,33.692245,0.000000,0.000000
55.082907,64.981710,119.091471,127.418853,109.343882,110.327483,0.250427,14.247923,117.993294,3.715326,60.620434,56.066445,126.325623,118.329202,125.358538,118.109226,69.302413,115.246510,-0.000561,0.036383,32.000000,-235.763551,117.386203,-0.024455,527162.627583,89.157006,20.229017,18.661143,2.186678,0.819061,34.027084,-40.002282,-0.359151,145.225109,32.000000,159.063817,148.148198,147.754047,131.821373,32.000000,129.388087,69.196260,60.837648,82.880515,73.339659,90.224532,21.265823,65.968983,0.500854,33.644629,0.000000,0.000000
54.717842,65.000411,119.017024,127.413846,109.345776,110.325071,0.619759,14.248351,117.902688,3.715394,60.546405,56.117554,126.283785,118.263891,125.389953,118.045440,69.365255,115.148504,-0.000562,0.036396,32.000000,-235.758370,117.426768,-0.024495,526364.937768,83.203811,19.043387,18.659959,2.136897,0.819061,33.994504,-40.001547,-0.347367,144.968207,32.000000,159.467062,147.274742,146.309747,132.527762,32.000000,128.551492,69.188186,60.830332,82.859816,73.339659,90.172525,21.265823,65.967160,1.239518,33.611320,0.000000,0.000000
54.588041,65.000411,119.092934,127.413846,109.345869,110.326511,0.518927,14.242500,117.847969,3.715191,60.442531,56.083114,126.311302,118.324595,125.417118,118.048879,69.331529,115.257738,-0.000563,0.036405,32.000000,-235.763401,117.514571,-0.024558,526618.098599,116.102803,19.661251,18.658861,2.162040,0.819061,34.023333,-40.000734,-0.353282,145.375987,32.000000,159.055540,146.860827,149.217902,132.930500,32.000000,128.429118,69.198014,60.855360,82.858086,73.339659,90.492711,21.265823,65.985526,1.037853,33.651893,0.000000,0.000000
54.834533,64.991886,118.978248,127.409674,109.350294,110.318242,0.622741,14.249778,117.926179,3.715105,60.455452,56.240484,126.312430,118.223394,125.448664,118.003678,69.284611,115.132138,-0.000562,0.036396,32.000000,-235.760057,117.434885,-0.024622,526707.422557,47.261886,20.030698,18.542320,2.175104,0.819061,34.044426,-40.000525,-0.356402,145.892836,32.000000,158.506584,147.021228,151.382964,132.939305,32.000000,128.582125,69.195895,60.837279,82.877705,73.339659,90.646439,21.265823,65.976647,1.245481,33.445804,0.000000,0.000000
55.089164,64.991061,119.140598,127.406614,109.389417,110.309964,0.264875,14.242215,117.982029,3.714922,60.498317,56.188413,126.345207,118.236874,125.377370,118.031155,69.292852,115.218928,-0.000561,0.036410,32.000000,-235.764670,117.477085,-0.024615,526766.666927,46.920850,19.909865,18.613993,2.169769,0.819061,34.062214,-40.000341,-0.355144,146.096922,32.000000,158.411527,147.663593,150.990763,132.197493,32.000000,129.085830,69.170630,60.836931,82.878051,73.339659,90.217257,21.265823,65.975002,0.529750,33.715062,0.000000,0.000000
55.129956,64.989135,118.979398,127.404667,109.324281,110.303391,0.349485,14.249207,117.919561,3.715038,60.561758,56.212787,126.327981,118.299982,125.323851,118.077914,69.297513,115.082595,-0.000562,0.036428,32.000000,-235.757186,117.343435,-0.024582,526564.399017,109.741265,19.664606,18.653314,2.162687,0.819061,34.048292,-40.000341,-0.353382,145.244660,32.000000,159.109287,147.937142,148.029679,131.836760,32.000000,129.407007,69.188392,60.856129,82.891223,73.339659,90.082956,21.265823,65.974111,0.698971,33.683661,0.000000,0.000000
54.416983,64.975935,119.089239,127.399938,109.210144,110.289483,0.567780,14.247780,117.976971,3.714948,60.442519,56.208760,126.239603,118.328407,125.365988,118.100445,69.306190,115.160013,-0.000563,0.036414,32.000000,-235.754679,117.551503,-0.024693,526564.399017,109.741265,19.664606,18.653314,2.162687,0.819061,33.974653,-40.000682,-0.353382,145.005158,32.000000,159.498440,147.367856,146.091664,132.455927,32.000000,128.652647,69.202950,60.873769,82.904669,73.339659,90.465177,21.265823,65.970781,1.135561,33.533038,0.000000,0.000000
55.044984,64.975935,119.020766,127.399938,109.223285,110.278010,0.342656,14.254059,117.941737,3.714766,60.288106,56.189537,126.283866,118.358829,125.399783,118.124000,69.308915,115.123850,-0.000563,0.036406,32.000000,-235.752006,117.435250,-0.024814,526495.090271,83.099427,19.623603,18.573929,2.158162,0.819061,33.918685,-40.000629,-0.352354,145.258583,32.000000,159.232751,147.011629,148.481525,132.916029,32.000000,128.090033,69.207793,60.859784,82.885281,73.339659,90.235522,21.265823,65.955448,0.685313,33.689383,0.000000,0.000000
55.357060,64.926159,119.084406,127.395766,109.202015,110.269679,0.230485,14.251062,117.961131,3.714906,60.248811,56.144144,126.297615,118.308525,125.413941,118.143168,69.299674,115.144033,-0.000563,0.036416,32.000000,-235.757625,117.557559,-0.024823,526798.684975,51.884127,20.296627,18.607692,2.188457,0.819061,34.072178,-40.001128,-0.359374,145.889889,32.000000,158.568900,147.028616,150.768882,133.097625,32.000000,128.092584,69.188400,60.848166,82.899073,73.339659,89.972646,21.265823,65.900966,0.460971,33.611394,0.000000,0.000000
54.886898,64.901408,119.047364,127.393819,109.176114,110.265251,0.300607,14.249921,117.917006,3.714667,60.382507,56.106616,126.346858,118.207224,125.429327,118.121654,69.307860,115.139137,-0.000563,0.036460,32.000000,-235.758439,117.398154,-0.024769,526379.997690,84.877941,19.691829,18.585146,2.162245,0.819061,33.941517,-40.000813,-0.353209,146.064928,32.000000,158.268641,147.675352,151.587349,132.118091,32.000000,128.923053,69.199389,60.843324,82.902226,73.339659,90.294986,21.265823,65.868532,0.601214,33.635899,0.000000,0.000000
55.569842,64.917358,119.039111,127.394375,109.145963,110.265175,0.288623,14.248922,117.974354,3.714503,60.473371,56.216724,126.358368,118.354018,125.362473,118.069154,69.315334,115.045907,-0.000563,0.036460,32.000000,-235.758782,117.498150,-0.024787,526110.839034,125.371419,19.343467,18.605449,2.151205,0.819061,34.032026,-40.000525,-0.350492,145.432874,32.000000,158.859672,148.046529,148.627816,131.914683,32.000000,129.192016,69.184669,60.872924,82.926749,73.339659,90.243780,21.265823,65.858707,0.577246,33.683734,0.000000,0.000000
55.435184,64.917358,119.021117,127.394375,109.139361,110.257531,0.328117,14.249493,117.872450,3.714481,60.470046,56.080360,126.274495,118.285749,125.385719,118.106884,69.332781,115.166296,-0.000563,0.036443,32.000000,-235.760178,117.533800,-0.024795,526303.561165,97.028929,19.769047,18.594581,2.168958,0.819061,33.915753,-40.002229,-0.354660,145.015488,32.000000,159.265750,147.816986,146.589047,132.174157,32.000000,128.835985,69.211089,60.899607,82.925124,73.339659,89.951536,21.265823,65.866101,0.656233,33.508239,0.000000,0.000000
55.004670,64.931384,119.109380,127.395488,109.137705,110.248586,0.281414,14.244070,117.953812,3.714586,60.389058,56.220807,126.273795,118.201210,125.399447,118.069191,69.321444,115.047584,-0.000564,0.036443,32.000000,-235.765273,117.458382,-0.024785,525920.759493,99.686247,19.131817,18.535990,2.142153,0.819061,34.008972,-40.001285,-0.348342,145.050129,32.000000,159.278513,147.133804,147.715630,132.759579,32.000000,128.172261,69.178362,60.841384,82.870229,73.339659,90.117856,21.265823,65.872541,0.562827,33.660183,0.000000,0.000000
54.679955,64.971535,118.996420,127.402442,109.109975,110.246100,0.267283,14.250491,117.865767,3.714199,60.430953,56.089319,126.319997,118.322636,125.430504,117.997872,69.329960,115.105264,-0.000562,0.036439,32.000000,-235.757376,117.480141,-0.024764,526170.104813,103.393508,19.685943,18.530799,2.165441,0.819061,33.883907,-40.000498,-0.353778,145.779954,32.000000,158.545025,146.867225,150.589492,132.999258,32.000000,128.122375,69.214348,60.866404,82.922346,73.339659,90.361498,21.265823,65.906382,0.534566,33.546170,0.000000,0.000000
