OSU 80 Ton Compressor Load Stand
55.174264,64.992986,119.089267,127.401051,109.146435,110.234726,0.351706,14.246210,117.963634,3.713775,60.448416,56.312450,126.336470,118.276105,125.402937,118.092030,69.254765,115.174931,-0.000562,0.036425,32.000000,-235.758707,117.440944,-0.024733,526170.104813,103.393508,19.685943,18.530799,2.165441,0.819061,33.922957,-40.001128,-0.353778,146.091303,32.000000,158.341175,147.372259,152.159530,132.194135,32.000000,128.921287,69.189555,60.850592,82.931296,73.339659,90.123676,21.265823,65.903545,0.703412,33.576324,0.000000,0.000000
54.824686,64.992986,118.989269,127.401051,109.154323,110.217053,0.333763,14.242357,117.922354,3.713529,60.444856,56.337511,126.305497,118.290685,125.360220,118.004243,69.289419,115.089131,-0.000563,0.036400,32.000000,-235.766494,117.464991,-0.024714,526384.321585,109.584945,20.038324,18.553911,2.176235,0.819061,33.868919,-40.001128,-0.356402,145.579315,32.000000,158.811618,147.854759,149.202840,132.041062,32.000000,129.595920,69.177700,60.864208,82.924945,73.339659,90.260972,21.265823,65.923866,0.667526,33.683074,0.000000,0.000000
54.461691,64.978960,119.056175,127.391316,109.184231,110.200579,0.439103,14.246068,117.916095,3.713601,60.421205,56.207373,126.298785,118.331425,125.369877,118.086020,69.338934,115.155526,-0.000563,0.036400,32.000000,-235.760981,117.427748,-0.024724,526240.242739,82.450818,19.585030,18.667293,2.158421,0.819061,33.984761,-40.000629,-0.352151,145.159026,32.000000,159.386007,147.776005,146.722664,132.329130,32.000000,129.391056,69.170126,60.892214,82.943850,73.339659,90.473530,21.265823,65.908492,0.878207,33.666493,0.000000,0.000000
54.901783,64.940459,119.001507,127.371567,109.234817,110.194216,0.294561,14.245497,117.871886,3.713431,60.364857,56.204690,126.258134,118.245539,125.381424,118.133528,69.329724,115.043625,-0.000564,0.036408,32.000000,-235.764666,117.437783,-0.024712,526279.527349,87.483080,19.920435,18.585607,2.170359,0.819061,33.864841,-40.000551,-0.354950,144.992050,32.000000,159.426049,147.026647,147.211882,132.825286,32.000000,128.454370,69.188655,60.888276,82.918844,73.339659,90.232166,21.265823,65.867388,0.589123,33.614769,0.000000,0.000000
55.167031,64.903883,119.135449,127.355713,109.209510,110.178636,0.376072,14.251205,117.963072,3.712862,60.231960,56.216409,126.276225,118.354833,125.369124,118.259351,69.323166,115.176497,-0.000564,0.036430,32.000000,-235.754368,117.434844,-0.024700,526283.688100,66.974090,20.256420,18.572490,2.186054,0.819061,33.948098,-40.000708,-0.358535,145.664928,32.000000,158.602526,146.969624,150.123970,133.009935,32.000000,128.067410,69.171816,60.877142,82.923015,73.339659,89.938422,21.265823,65.861455,0.752144,33.560624,0.000000,0.000000
54.699310,64.903883,119.087300,127.355713,109.190204,110.164230,0.615485,14.246210,118.039633,3.712345,60.244841,56.237404,126.330373,118.355058,125.402291,118.066606,69.285340,115.099350,-0.000563,0.036425,32.000000,-235.755593,117.441107,-0.024711,525964.701909,98.937149,19.793797,18.520347,2.167534,0.819061,33.943178,-40.001888,-0.354157,146.090019,32.000000,158.228732,147.426998,151.824504,132.324822,32.000000,128.485655,69.183467,60.854511,82.960982,73.339659,90.326942,21.265823,65.816035,1.230971,33.627681,0.000000,0.000000
54.447296,64.862632,119.130988,127.344587,109.199652,110.156618,0.366194,14.250063,117.995435,3.712016,60.258973,56.253277,126.299030,118.293335,125.351014,118.176721,69.268689,115.227919,-0.000562,0.036402,32.000000,-235.757477,117.429460,-0.024729,525978.627089,47.526210,19.952023,18.595289,2.177126,0.819061,33.963842,-40.001101,-0.356230,146.023971,32.000000,158.500345,147.946470,149.752966,131.745178,32.000000,128.927259,69.153773,60.847593,82.945001,73.339659,90.367387,21.265823,65.763294,0.732387,33.559083,0.000000,0.000000
54.943911,64.833482,119.074564,127.340415,109.204820,110.154094,0.301830,14.248351,117.866078,3.711856,60.325448,56.263098,126.271619,118.341865,125.329413,118.184624,69.309155,115.183111,-0.000560,0.036388,32.000000,-235.755911,117.471311,-0.024746,526063.607933,80.275227,20.154009,18.682402,2.188006,0.819061,33.933004,-40.000393,-0.358699,145.256895,32.000000,159.237958,148.144176,147.308462,131.977191,32.000000,129.295469,69.181440,60.886023,82.962355,73.339659,90.198667,21.265823,65.720071,0.603661,33.694886,0.000000,0.000000
55.069643,64.844482,119.144976,127.339024,109.159878,110.158982,0.349484,14.243642,117.988686,3.711709,60.287534,56.174733,126.233522,118.394087,125.390706,118.139822,69.303779,115.131389,-0.000560,0.036380,32.000000,-235.762915,117.496459,-0.024765,526063.607933,80.275227,20.154009,18.682402,2.188006,0.819061,34.008716,-40.002334,-0.358699,144.931510,32.000000,159.318409,147.216874,146.835694,132.649309,32.000000,128.416713,69.164482,60.867218,82.952567,73.339659,89.969538,21.265823,65.703477,0.698968,33.694592,0.000000,0.000000
54.574723,64.844482,119.011854,127.339024,109.111232,110.164158,0.405042,14.245639,117.979407,3.711657,60.184888,56.241544,126.251627,118.347799,125.372959,118.111017,69.332340,115.157056,-0.000558,0.036375,32.000000,-235.762064,117.635837,-0.024742,525640.025972,96.409648,19.646358,18.617387,2.167202,0.819061,33.874961,-40.001128,-0.353817,145.529067,32.000000,158.669269,146.952907,149.697971,132.871531,32.000000,127.992046,69.177977,60.865326,82.947985,73.339659,90.390175,21.265823,65.698759,0.810083,33.636412,0.000000,0.000000
55.099607,64.829357,119.192802,127.337077,109.066988,110.175627,0.601132,14.243642,118.005194,3.711338,60.244561,56.242957,126.277936,118.396697,125.411003,118.130858,69.293366,115.088456,-0.000558,0.036380,32.000000,-235.761276,117.541002,-0.024728,525618.937504,83.059386,19.536735,18.594415,2.163533,0.819061,33.660508,-40.000236,-0.352933,146.044740,32.000000,158.320305,147.328676,151.750139,132.601095,32.000000,128.543539,69.207284,60.858849,82.971743,73.339659,90.310404,21.265823,65.667435,1.202263,33.603764,0.000000,0.000000
55.745585,64.827707,119.082762,127.340693,109.023425,110.182123,0.267278,14.248065,117.919400,3.711111,60.376237,56.194589,126.303459,118.478443,125.325811,118.175538,69.281270,115.200129,-0.000558,0.036400,32.000000,-235.761441,117.501699,-0.024734,525680.968088,48.265015,19.492896,18.581291,2.163224,0.819061,33.919194,-40.001416,-0.352901,146.163348,32.000000,158.508787,147.830847,150.352779,132.014434,32.000000,129.072277,69.164728,60.868305,82.968828,73.339659,89.717529,21.265823,65.648758,0.534555,33.662237,0.000000,0.000000
54.744013,64.839257,119.134703,127.360719,108.993976,110.174530,0.338922,14.252917,118.036370,3.711027,60.424568,56.187583,126.269396,118.384603,125.299498,118.139808,69.316126,115.166130,-0.000557,0.036402,32.000000,-235.754459,117.397398,-0.024786,525370.171247,107.164261,18.875075,18.654596,2.136183,0.819061,33.873743,-39.999974,-0.346550,145.213662,32.000000,159.261967,147.820777,147.762502,131.861332,32.000000,129.399033,69.166609,60.897471,82.975347,73.339659,89.951313,21.265823,65.631589,0.677843,33.654607,0.000000,0.000000
54.980706,64.839257,119.062291,127.360719,108.944326,110.164392,0.377125,14.244070,118.018370,3.711000,60.402166,56.115385,126.219397,118.292887,125.349264,118.093801,69.329518,115.112881,-0.000557,0.036422,32.000000,-235.765601,117.576183,-0.024813,525844.505290,86.223254,19.844341,18.601110,2.176214,0.819061,33.894455,-40.001521,-0.355984,144.997590,32.000000,159.544461,147.130151,146.487340,132.523741,32.000000,128.727337,69.177246,60.870881,82.982807,73.339659,90.126875,21.265823,65.626888,0.754250,33.603764,0.000000,0.000000
54.895275,64.844757,119.137469,127.360163,108.890214,110.172254,0.381675,14.248922,117.958664,3.710860,60.549824,56.105617,126.320515,118.251901,125.399828,118.173297,69.327558,115.131608,-0.000558,0.036437,32.000000,-235.759930,117.383449,-0.024776,525844.505290,86.223254,19.844341,18.601110,2.176214,0.819061,33.964164,-40.001206,-0.355984,145.959020,32.000000,158.516049,146.962188,151.301033,133.046865,32.000000,128.323367,69.203688,60.875353,82.994773,73.339659,90.162966,21.265823,65.611468,0.763350,33.648151,0.000000,0.000000
54.347349,64.906633,119.042187,127.363223,108.840910,110.177470,0.343696,14.244498,117.860917,3.711327,60.592748,56.164706,126.283660,118.230348,125.338742,118.074183,69.296833,115.102045,-0.000558,0.036435,32.000000,-235.761731,117.393057,-0.024795,525730.823051,76.330901,19.704348,18.570756,2.170268,0.819061,33.877445,-40.000813,-0.354573,145.999468,32.000000,158.483489,147.745857,151.093630,132.149095,32.000000,128.944063,69.162301,60.841524,83.002129,73.339659,90.385340,21.265823,65.660742,0.687393,33.556295,0.000000,0.000000
54.885934,64.968785,119.122685,127.376017,108.818604,110.185263,0.439680,14.246924,117.976442,3.711116,60.624802,56.130097,126.284994,118.270130,125.306539,118.115724,69.308011,115.107410,-0.000557,0.036440,32.000000,-235.760944,117.492889,-0.024829,525730.823051,76.330901,19.704348,18.570756,2.170268,0.819061,33.942569,-40.001259,-0.354573,145.295174,32.000000,159.060451,148.069023,147.888899,131.848889,32.000000,129.127585,69.151264,60.883651,83.006592,73.339659,90.181546,21.265823,65.714406,0.879360,33.672656,0.000000,0.000000
55.161273,64.962185,119.045873,127.374070,108.848717,110.184027,0.485241,14.248922,117.895904,3.710904,60.570062,56.216724,126.216217,118.233141,125.310591,118.131086,69.332774,115.139770,-0.000557,0.036457,32.000000,-235.758946,117.415429,-0.024855,526222.406820,85.730095,20.294715,18.585274,2.190395,0.819061,33.773276,-40.000656,-0.359405,144.829449,32.000000,159.377889,147.460744,146.151481,132.249958,32.000000,128.424867,69.147272,60.879620,82.996637,73.339659,89.781164,21.265823,65.711295,0.970482,33.674123,0.000000,0.000000
54.791923,64.962185,119.089015,127.374070,108.900513,110.186714,0.245187,14.251490,117.879677,3.711189,60.425323,56.151719,126.215485,118.240277,125.327017,118.106274,69.318539,115.114915,-0.000557,0.036451,32.000000,-235.758508,117.502514,-0.024799,525795.273142,59.744018,19.566666,18.570013,2.158142,0.819061,33.894572,-40.001600,-0.351915,145.174256,32.000000,159.229589,146.999660,148.442930,132.789778,32.000000,128.015236,69.146491,60.883026,82.990800,73.339659,90.207192,21.265823,65.701059,0.490373,33.572069,0.000000,0.000000
54.615474,64.943484,119.130501,127.366282,108.956845,110.185447,0.363407,14.241216,117.941805,3.711221,60.403679,56.140795,126.235716,118.212059,125.350396,118.077420,69.286599,115.133860,-0.000556,0.036456,32.000000,-235.765833,117.401033,-0.024778,525795.273142,59.744018,19.566666,18.570013,2.158142,0.819061,33.766580,-40.002701,-0.351915,145.794674,32.000000,158.468356,146.998186,150.879824,132.855200,32.000000,128.105867,69.146054,60.834763,83.009629,73.339659,90.403697,21.265823,65.677723,0.726815,33.564145,0.000000,0.000000
55.408391,64.926709,119.067205,127.351540,108.908417,110.179041,0.368302,14.244926,117.890274,3.711366,60.510859,56.163510,126.291034,118.179065,125.330527,118.131490,69.284587,115.073253,-0.000556,0.036475,32.000000,-235.763106,117.426117,-0.024790,526047.456267,119.123464,19.921152,18.570624,2.173478,0.819061,33.865971,-40.000026,-0.355506,146.075973,32.000000,158.249239,147.637076,151.815934,131.998286,32.000000,129.031225,69.140260,60.856598,83.019499,73.339659,89.861208,21.265823,65.655095,0.736604,33.527168,0.000000,0.000000
54.925244,64.947059,119.084690,127.359607,108.917977,110.168872,0.553159,14.247780,117.840174,3.711694,60.578960,56.161491,126.301555,118.238851,125.304015,118.039654,69.274791,115.137976,-0.000555,0.036473,32.000000,-235.759268,117.535677,-0.024949,526182.459829,80.653685,20.072445,18.612950,2.181259,0.819061,33.801223,-40.000944,-0.357280,145.390630,32.000000,158.901690,147.938209,148.647434,131.800672,32.000000,129.476027,69.121161,60.875483,83.028657,73.339659,89.832781,21.265823,65.647792,1.106318,33.589164,0.000000,0.000000
54.850484,64.947059,119.048126,127.359607,108.870152,110.166303,0.325165,14.249207,117.882951,3.711357,60.593439,56.075039,126.235294,118.246640,125.329305,118.049556,69.345684,115.089614,-0.000554,0.036476,32.000000,-235.759152,117.540694,-0.024944,525957.806560,52.648686,19.777860,18.627013,2.168123,0.819061,33.823053,-40.000131,-0.354185,144.901305,32.000000,159.402917,147.548555,146.585736,132.230791,32.000000,129.123896,69.131067,60.879614,83.027735,73.339659,90.158137,21.265823,65.662458,0.650330,33.520638,0.000000,0.000000
54.986250,64.971810,119.102089,127.366839,108.858214,110.162520,0.399193,14.247352,117.913456,3.711443,60.423632,56.138484,126.233024,118.290134,125.351600,118.047049,69.322667,115.099349,-0.000555,0.036486,32.000000,-235.758877,117.420059,-0.024931,525837.526250,89.697150,19.849699,18.529608,2.170412,0.819061,33.751087,-39.999738,-0.354734,144.964549,32.000000,159.381273,146.828439,147.840535,132.881785,32.000000,128.365404,69.139030,60.874232,83.034912,73.339659,89.956065,21.265823,65.683080,0.798387,33.425628,0.000000,0.000000
54.636727,64.951459,118.985251,127.365726,108.917801,110.161234,0.374619,14.250634,117.889608,3.711102,60.339441,56.170518,126.283788,118.343496,125.365778,118.026699,69.320601,115.078798,-0.000554,0.036474,32.000000,-235.759201,117.511773,-0.024936,525837.526250,89.697150,19.849699,18.529608,2.170412,0.819061,33.741856,-40.000865,-0.354734,145.680510,32.000000,158.677016,146.722845,150.545933,133.051202,32.000000,128.101507,69.132947,60.835369,83.045955,73.339659,90.267269,21.265823,65.659653,0.749238,33.708312,0.000000,0.000000
55.041433,64.922033,119.092951,127.359607,108.983222,110.173910,0.283285,14.247067,117.890780,3.711127,60.369496,56.084594,126.294639,118.366844,125.348177,118.053120,69.287427,115.107226,-0.000553,0.036513,32.000000,-235.765391,117.439516,-0.024927,525826.654638,72.865845,19.744044,18.557962,2.166034,0.819061,33.781718,-40.001547,-0.353700,146.029744,32.000000,158.415072,147.450784,151.768143,132.177523,32.000000,128.856843,69.137460,60.864258,83.059074,73.339659,90.330644,21.265823,65.654816,0.566569,33.706478,0.000000,0.000000
54.827560,64.922033,119.009257,127.359607,109.017593,110.181531,0.348251,14.244641,117.893257,3.711497,60.477995,56.233885,126.310573,118.284649,125.319286,118.065688,69.322016,115.229353,-0.000553,0.036522,32.000000,-235.761916,117.531395,-0.024945,525852.590930,102.562489,19.641331,18.597520,2.163696,0.819061,33.754741,-40.000157,-0.353124,145.600124,32.000000,158.881549,147.876714,149.074142,131.879867,32.000000,129.460705,69.143656,60.873452,83.040810,73.339659,90.157154,21.265823,65.618211,0.696503,33.556295,0.000000,0.000000
54.877260,64.914058,119.104691,127.353766,109.005664,110.177168,0.334262,14.247495,117.938769,3.711625,60.471080,56.100292,126.274278,118.249169,125.316477,118.083536,69.369517,115.068150,-0.000553,0.036542,32.000000,-235.760045,117.489544,-0.024944,525852.590930,102.562489,19.641331,18.597520,2.163696,0.819061,33.752463,-40.001836,-0.353124,144.958376,32.000000,159.387391,147.852437,146.541407,132.045283,32.000000,129.228644,69.130280,60.875464,83.047515,73.339659,90.025410,21.265823,65.602097,0.668524,33.439274,0.000000,0.000000
54.880212,64.900583,119.005531,127.353487,109.058022,110.166331,0.608651,14.247923,117.898174,3.711476,60.304112,56.076192,126.213243,118.255306,125.370010,118.073044,69.359732,115.168808,-0.000552,0.036538,32.000000,-235.756831,117.354387,-0.024900,525775.489378,87.209737,19.790960,18.494005,2.170383,0.819061,33.727961,-40.000787,-0.354696,144.846232,32.000000,159.517183,147.176471,146.997328,132.717006,32.000000,128.219274,69.150746,60.874320,82.998652,73.339659,90.122403,21.265823,65.579880,1.217301,33.706771,0.000000,0.000000
54.542974,64.848057,119.054837,127.348759,109.092893,110.158772,0.323501,14.247067,117.888329,3.711615,60.266796,56.112046,126.260464,118.314807,125.349051,118.070884,69.326305,115.146077,-0.000552,0.036543,32.000000,-235.762440,117.367726,-0.024725,525775.489378,87.209737,19.790960,18.494005,2.170383,0.819061,33.774537,-40.000997,-0.354696,145.606357,32.000000,158.559005,146.993065,149.974052,132.866250,32.000000,127.901201,69.125099,60.860583,82.963297,73.339659,90.315779,21.265823,65.513455,0.647002,33.578745,0.000000,0.000000
55.365766,64.851907,119.047140,127.347646,109.097524,110.167634,0.425303,14.245639,117.924819,3.711590,60.380000,56.141807,126.297367,118.224476,125.378597,118.002310,69.287094,115.041482,-0.000551,0.036531,32.000000,-235.757639,117.432378,-0.024732,525724.921907,47.885025,19.774648,18.558971,2.168460,0.819061,33.689582,-40.000944,-0.354239,145.922594,32.000000,158.231933,147.451953,151.941140,132.163615,32.000000,128.431056,69.120847,60.850416,82.962709,73.339659,90.071049,21.265823,65.498313,0.850605,33.631863,0.000000,0.000000
54.917133,64.851907,119.121921,127.347646,109.057906,110.167433,0.422711,14.252061,117.817325,3.711373,60.515031,56.078543,126.334651,118.299247,125.261501,117.980374,69.307428,114.982118,-0.000550,0.036549,32.000000,-235.755479,117.497374,-0.024784,525867.450010,79.904572,20.044644,18.581270,2.182719,0.819061,33.816068,-40.001128,-0.357484,145.811529,32.000000,158.551439,147.916992,150.108548,131.739600,32.000000,129.177198,69.107450,60.858699,82.956567,73.339659,90.093390,21.265823,65.487328,0.845423,33.575370,0.000000,0.000000
55.502909,64.891508,118.943205,127.355713,109.022209,110.154630,0.232551,14.246210,117.871455,3.711461,60.568044,56.058560,126.222604,118.183449,125.271748,118.056990,69.327442,115.037156,-0.000549,0.036548,32.000000,-235.763461,117.346312,-0.024773,525536.291284,67.854609,19.260903,18.561801,2.150194,0.819061,33.670956,-40.001206,-0.349868,145.065577,32.000000,159.173001,147.918555,147.179078,131.893366,32.000000,129.377190,69.104240,60.837839,82.948885,73.339659,90.027595,21.265823,65.514006,0.465102,33.624673,0.000000,0.000000
55.484682,64.958059,119.004244,127.363501,109.005109,110.150694,0.653640,14.251062,117.877125,3.711531,60.617026,56.164286,126.231951,118.151761,125.332587,118.054182,69.333063,115.039232,-0.000549,0.036546,32.000000,-235.757461,117.395543,-0.024763,525746.338622,68.888693,19.690498,18.508902,2.169121,0.819061,33.670461,-40.001233,-0.354303,144.846907,32.000000,159.380514,147.067451,146.614906,132.610216,32.000000,128.383274,69.132070,60.867204,82.956054,73.339659,89.743573,21.265823,65.570621,1.307279,33.393713,0.000000,0.000000
54.870144,64.995461,118.946398,127.369342,108.980513,110.142995,0.389153,14.247067,117.820339,3.711465,60.511396,56.025954,126.252110,118.283813,125.355114,117.987602,69.349893,114.994916,-0.000548,0.036552,32.000000,-235.765555,117.365115,-0.024759,525444.435357,44.051752,19.253632,18.514599,2.144813,0.819061,33.518758,-40.000813,-0.348659,145.490996,32.000000,158.801203,146.806974,149.638746,133.046425,32.000000,128.356737,69.122419,60.857456,82.920715,73.339659,89.981884,21.265823,65.566441,0.778306,33.690117,0.000000,0.000000
54.714855,64.995461,118.936129,127.369342,108.951198,110.136630,0.300877,14.247495,117.860482,3.711211,60.490686,56.135865,126.292597,118.143952,125.334822,117.990638,69.308916,115.066028,-0.000547,0.036547,32.000000,-235.760045,117.297833,-0.024749,525444.435357,44.051752,19.253632,18.514599,2.144813,0.819061,33.562329,-40.001049,-0.348659,145.944558,32.000000,158.420669,147.012844,151.790089,132.853828,32.000000,128.739861,69.114098,60.843599,82.910214,73.339659,90.160004,21.265823,65.602639,0.601754,33.682120,0.000000,0.000000
55.213191,64.995736,119.013209,127.369620,108.940501,110.128863,0.373803,14.249207,117.845524,3.711187,60.522050,56.136278,126.291825,118.215972,125.316500,118.034399,69.302379,114.921640,-0.000546,0.036541,32.000000,-235.759480,117.415714,-0.024760,525920.122431,97.190357,20.028624,18.553441,2.173745,0.819061,33.492863,-40.000865,-0.355506,145.898099,32.000000,158.463010,147.648972,150.733939,132.100574,32.000000,129.306618,69.106628,60.867099,82.930754,73.339659,89.950440,21.265823,65.602475,0.747605,33.478232,0.000000,0.000000
55.079118,64.956684,119.036995,127.358216,108.984848,110.119826,0.293114,14.246068,117.892069,3.711410,60.416569,56.287130,126.252474,118.243990,125.286451,118.082109,69.356736,115.087454,-0.000545,0.036518,32.000000,-235.761308,117.482080,-0.024731,525920.122431,97.190357,20.028624,18.553441,2.173745,0.819061,33.619183,-40.001469,-0.355506,145.191441,32.000000,159.188474,147.988279,147.452719,131.926698,32.000000,129.256871,69.095807,60.861624,82.910286,73.339659,89.938492,21.265823,65.562485,0.586229,33.694446,0.000000,0.000000
54.735398,64.886833,119.064590,127.336242,108.927349,110.115897,0.704747,14.247352,117.999751,3.711402,60.334185,56.162850,126.199338,118.290460,125.326838,118.090564,69.364773,115.064742,-0.000546,0.036516,32.000000,-235.759368,117.583218,-0.024749,525612.430545,77.442359,19.550533,18.480760,2.155521,0.819061,33.586072,-40.001888,-0.351163,144.933002,32.000000,159.455235,147.209035,146.160427,132.711375,32.000000,128.343819,69.121378,60.883253,82.931276,73.339659,90.241835,21.265823,65.558169,1.409494,33.652113,0.000000,0.000000
55.450349,64.886833,118.977760,127.336242,108.902310,110.109580,0.553915,14.248922,117.892308,3.711301,60.229910,56.045353,126.220006,118.275717,125.367033,118.045359,69.367625,115.080351,-0.000545,0.036527,32.000000,-235.762552,117.480203,-0.024761,525534.015782,41.456265,19.900211,18.496881,2.175276,0.819061,33.532565,-40.000498,-0.355630,145.266757,32.000000,158.985043,146.851226,149.042483,132.898326,32.000000,128.071851,69.123068,60.882863,82.898934,73.339659,89.729630,21.265823,65.478442,1.107831,33.693125,0.000000,0.000000
54.923374,64.829907,119.090712,127.329289,108.889644,110.106858,0.466054,14.252204,117.902455,3.711328,60.263432,56.181184,126.235254,118.251757,125.347984,117.962100,69.311329,114.987811,-0.000546,0.036508,32.000000,-235.754025,117.400437,-0.024778,525534.015782,41.456265,19.900211,18.496881,2.175276,0.819061,33.543986,-40.000787,-0.355630,145.886100,32.000000,158.394934,147.123652,151.098187,132.689700,32.000000,128.137418,69.115240,60.816227,82.874987,73.339659,89.674918,21.265823,65.407600,0.932108,33.679846,0.000000,0.000000
54.760306,64.857407,119.003764,127.331514,108.921953,110.099233,0.296406,14.252917,117.870971,3.711434,60.463313,56.110588,126.274125,118.210547,125.318273,118.053592,69.306559,115.016438,-0.000547,0.036530,32.000000,-235.754950,117.451240,-0.024790,525413.968226,62.436197,19.662504,18.508123,2.168307,0.819061,33.542053,-39.999712,-0.353912,146.017564,32.000000,158.308378,147.703704,151.043647,132.041223,32.000000,129.062257,69.127209,60.864811,82.930782,73.339659,90.091041,21.265823,65.418512,0.592812,33.661064,0.000000,0.000000
54.995624,64.919558,119.028999,127.342083,108.944560,110.081369,0.332538,14.246924,117.838828,3.711487,60.604955,56.087538,126.262640,118.248761,125.293122,117.987134,69.350930,115.008812,-0.000548,0.036501,32.000000,-235.761927,117.340988,-0.024707,525520.363952,98.495811,19.846804,18.528600,2.173176,0.819061,33.555779,-40.000629,-0.355104,145.177317,32.000000,159.052610,147.840980,148.243852,131.958919,32.000000,129.100473,69.135728,60.886838,82.900075,73.339659,90.231933,21.265823,65.404302,0.665077,33.683734,0.000000,0.000000
55.542196,64.919558,118.986349,127.342083,108.911028,110.050840,0.267843,14.244355,117.874340,3.711831,60.726084,55.949984,126.185478,118.195460,125.305940,117.989291,69.351218,115.085742,-0.000548,0.036487,32.000000,-235.763677,117.381330,-0.024664,525297.222862,87.378136,19.682796,18.480046,2.164336,0.819061,33.509359,-40.000157,-0.353010,144.936575,32.000000,159.379966,147.357682,146.184107,132.405350,32.000000,128.556407,69.139825,60.880909,82.919976,73.339659,89.638615,21.265823,65.457189,0.535687,33.676838,0.000000,0.000000
54.851258,64.995186,118.961615,127.358216,108.877655,110.024032,0.230087,14.248636,117.820928,3.712133,60.608459,56.223261,126.189723,118.155860,125.347628,118.043607,69.344457,114.993874,-0.000548,0.036489,32.000000,-235.759559,117.287879,-0.024643,524842.425391,107.271073,19.160339,18.521950,2.142269,0.819061,33.420580,-40.000184,-0.347719,145.049147,32.000000,159.197911,146.872668,148.618719,132.891072,32.000000,128.096049,69.110292,60.844790,82.876127,73.339659,89.740463,21.265823,65.528306,0.460175,33.643382,0.000000,0.000000
54.802834,65.024337,118.974774,127.368786,108.846558,110.009822,0.381732,14.247780,117.851778,3.712439,60.576691,56.103988,126.244833,118.109491,125.340417,117.947734,69.301180,114.982897,-0.000552,0.036488,32.000000,-235.763858,117.325692,-0.024656,525228.260090,126.612816,19.897082,18.478324,2.168804,0.819061,33.452682,-40.001862,-0.353984,145.816091,32.000000,158.587088,146.893773,150.757973,133.012653,32.000000,128.170823,69.159517,60.840809,82.884206,73.339659,90.037021,21.265823,65.557360,0.763464,33.419318,0.000000,0.000000
55.191997,65.026812,118.994817,127.369064,108.869216,110.004793,0.397437,14.243356,117.781489,3.712336,60.552669,56.101026,126.266179,118.130841,125.309926,117.924079,69.328317,115.019936,-0.000551,0.036498,32.000000,-235.763364,117.318005,-0.024661,525228.260090,126.612816,19.897082,18.478324,2.168804,0.819061,33.444624,-40.000682,-0.353984,146.020007,32.000000,158.466326,147.427546,151.703275,132.148497,32.000000,128.985797,69.154871,60.859608,82.904789,73.339659,89.801217,21.265823,65.563101,0.794874,33.703103,0.000000,0.000000
54.517772,64.957509,118.933479,127.364892,108.907461,109.995773,0.266045,14.248779,117.933842,3.712141,60.482845,56.203262,126.255632,118.216523,125.269724,117.997627,69.343870,115.018340,-0.000550,0.036520,32.000000,-235.755647,117.434212,-0.024643,525023.859448,72.792073,19.601886,18.508761,2.156016,0.819061,33.330090,-40.000472,-0.350921,145.388100,32.000000,159.012000,147.830000,148.596771,131.878065,32.000000,129.527216,69.165220,60.862929,82.900890,73.339659,90.097293,21.265823,65.565773,0.532089,33.517410,0.000000,0.000000
55.065436,64.957509,119.071646,127.364892,108.909900,109.994398,0.335654,14.245925,117.936708,3.711811,60.364844,56.169707,126.224596,118.204860,125.295583,118.050348,69.358359,115.103636,-0.000551,0.036517,32.000000,-235.762107,117.346189,-0.024638,525023.859448,72.792073,19.601886,18.508761,2.156016,0.819061,33.475683,-40.001652,-0.350921,144.920225,32.000000,159.487101,147.467639,146.271689,132.318500,32.000000,129.004527,69.175731,60.905005,82.911883,73.339659,89.876112,21.265823,65.493628,0.671309,33.502737,0.000000,0.000000
55.249710,64.894258,118.972144,127.354322,108.861205,109.994442,0.437153,14.249207,117.886874,3.711975,60.262390,56.141314,126.207930,118.199333,125.356500,118.005226,69.361774,115.071168,-0.000552,0.036493,32.000000,-235.756694,117.369377,-0.024635,525230.073124,110.202554,20.180778,18.492332,2.181554,0.819061,33.381848,-40.002255,-0.356852,145.061259,32.000000,159.456570,146.964540,147.475601,132.956047,32.000000,128.230541,69.167093,60.883278,82.880504,73.339659,89.576368,21.265823,65.423210,0.874307,33.599655,0.000000,0.000000
54.873021,64.878033,119.109033,127.335964,108.836636,110.009673,0.342109,14.247780,117.915192,3.711972,60.265062,56.192192,126.270339,118.217807,125.347240,118.061819,69.333297,115.133405,-0.000552,0.036484,32.000000,-235.758776,117.285065,-0.024684,524883.069247,86.385930,19.653796,18.524621,2.162366,0.819061,33.484738,-39.999948,-0.352282,145.726152,32.000000,158.538238,146.906488,150.356258,132.954390,32.000000,128.238593,69.178413,60.879190,82.884350,73.339659,89.956680,21.265823,65.396234,0.684217,33.568327,0.000000,0.000000
55.472869,64.905808,118.968579,127.335408,108.796207,110.015866,0.460416,14.241216,117.903071,3.711930,60.350690,56.106033,126.267369,118.177802,125.357526,117.940844,69.316859,115.001472,-0.000553,0.036504,32.000000,-235.765341,117.355022,-0.024700,524680.291621,66.072384,19.414128,18.503402,2.153353,0.819061,33.316281,-40.001442,-0.350125,145.930870,32.000000,158.353124,147.486072,151.803278,132.192859,32.000000,128.718016,69.156555,60.875572,82.886970,73.339659,89.936723,21.265823,65.384080,0.920832,33.686229,0.000000,0.000000
55.262280,64.905808,119.041287,127.335408,108.752062,110.015838,0.517451,14.252204,117.857673,3.711871,60.502056,56.075762,126.273679,118.188301,125.264397,118.057931,69.328133,114.985525,-0.000554,0.036496,32.000000,-235.755664,117.434700,-0.024691,525003.739507,85.079049,19.759008,18.566002,2.170630,0.819061,33.383003,-40.000210,-0.354193,145.519472,32.000000,158.648556,147.871198,149.170953,131.635717,32.000000,129.006237,69.162040,60.878594,82.889894,73.339659,89.717113,21.265823,65.401911,1.034902,33.679992,0.000000,0.000000
54.552078,64.931934,119.021279,127.339858,108.765014,110.014572,0.326444,14.249778,117.878619,3.711766,60.499042,56.131001,126.211568,118.272658,125.275906,118.032525,69.372875,115.028154,-0.000554,0.036477,32.000000,-235.757598,117.351348,-0.024672,524766.663484,62.468477,19.212639,18.510089,2.144626,0.819061,33.280433,-40.000577,-0.348150,145.009213,32.000000,159.270280,147.888981,146.677147,131.868720,32.000000,129.121456,69.168066,60.903137,82.895112,73.339659,89.958477,21.265823,65.419861,0.652888,33.499802,0.000000,0.000000
54.736083,64.918458,119.034931,127.335408,108.708904,110.015833,0.552391,14.248922,117.862072,3.711556,60.473810,56.105780,126.202189,118.173274,125.330473,118.014067,69.392579,115.061088,-0.000555,0.036457,32.000000,-235.756487,117.480366,-0.024685,524861.148617,55.817863,19.413661,18.490067,2.154115,0.819061,33.354064,-40.000970,-0.350378,144.923825,32.000000,159.402876,147.070652,147.198714,132.746934,32.000000,128.375267,69.182153,60.916945,82.876498,73.339659,90.011113,21.265823,65.399426,1.104782,33.600242,0.000000,0.000000
55.503686,64.930284,119.034070,127.342640,108.720963,110.013254,0.337505,14.248922,117.919276,3.711495,60.399062,56.138917,126.237477,118.287136,125.349040,118.038514,69.358811,115.118712,-0.000555,0.036410,32.000000,-235.759766,117.281638,-0.024690,525202.255200,89.759340,20.122073,18.468710,2.181792,0.819061,33.241670,-40.000288,-0.356902,145.523630,32.000000,158.647126,146.849681,150.222523,132.909910,32.000000,128.380838,69.180330,60.935238,82.869413,73.339659,89.766196,21.265823,65.391300,0.675010,33.394300,0.000000,0.000000
55.456962,64.930284,119.034110,127.342640,108.706309,110.008204,0.396674,14.249207,117.970227,3.711125,60.365640,56.052461,126.239694,118.302755,125.333322,118.052164,69.314311,115.085697,-0.000554,0.036402,32.000000,-235.758333,117.337398,-0.024706,524684.557362,85.168990,19.207746,18.532433,2.144616,0.819061,33.326897,-40.002334,-0.348150,145.954477,32.000000,158.367316,147.268748,151.693892,132.385853,32.000000,128.860059,69.170235,60.900714,82.872200,73.339659,89.573256,21.265823,65.395940,0.793347,33.538760,0.000000,0.000000
55.269657,64.940184,119.066403,127.344309,108.652548,110.004400,0.265454,14.245354,117.922899,3.711444,60.461006,56.115369,126.255212,118.276880,125.260723,118.023701,69.290974,115.033361,-0.000555,0.036365,32.000000,-235.766612,117.268934,-0.024521,524780.865792,72.529452,19.252278,18.558832,2.146423,0.819061,33.247880,-40.000551,-0.348542,145.786864,32.000000,158.575305,147.708403,149.911062,131.898105,32.000000,129.358260,69.158126,60.914073,82.856175,73.339659,89.430020,21.265823,65.399352,0.530909,33.675737,0.000000,0.000000
54.863840,64.958609,119.021648,127.342362,108.636149,109.987890,0.324927,14.249778,117.868649,3.711198,60.517858,56.124666,126.211002,118.202840,125.286259,117.964237,69.327267,115.107652,-0.000555,0.036312,32.000000,-235.759729,117.339437,-0.024533,524780.865792,72.529452,19.252278,18.558832,2.146423,0.819061,33.287086,-40.000892,-0.348542,144.974128,32.000000,159.268154,147.793138,147.270809,132.022948,32.000000,129.361544,69.165385,60.928534,82.862882,73.339659,89.873643,21.265823,65.412059,0.649854,33.693712,0.000000,0.000000
55.463273,64.981160,119.065323,127.342640,108.620496,109.977721,0.261745,14.248208,117.888816,3.711143,60.512130,56.187584,126.227088,118.260975,125.323428,117.985973,69.351869,115.108694,-0.000556,0.036310,32.000000,-235.758840,117.484710,-0.024581,524931.637072,108.788525,19.440985,18.553468,2.154282,0.819061,33.196309,-40.000944,-0.350402,144.914636,32.000000,159.519848,147.040432,146.455537,132.537907,32.000000,128.435004,69.187526,60.939568,82.860943,73.339659,89.760398,21.265823,65.407934,0.523490,33.648224,0.000000,0.000000
55.204478,64.981160,119.008627,127.342640,108.645194,109.972679,0.292184,14.243642,117.883923,3.710700,60.429734,56.221028,126.218091,118.354284,125.333138,118.087669,69.335389,115.062991,-0.000556,0.036303,32.000000,-235.764882,117.517833,-0.024568,525033.977702,89.596167,19.848410,18.557915,2.169401,0.819061,33.253827,-40.000446,-0.353940,145.443680,32.000000,158.856542,146.748604,149.588907,133.040589,32.000000,128.020084,69.175023,60.955465,82.836544,73.339659,89.652541,21.265823,65.428155,0.584367,33.672069,0.000000,0.000000
54.443882,64.992711,119.079699,127.339858,108.610744,109.972689,0.261255,14.241929,117.904111,3.711004,60.367284,56.241082,126.248495,118.298414,125.342524,118.220902,69.307229,115.161018,-0.000557,0.036301,32.000000,-235.766267,117.502742,-0.024591,524625.809693,109.888901,19.297139,18.533883,2.146742,0.819061,33.269950,-40.000367,-0.348570,145.936901,32.000000,158.457180,147.086366,151.557099,132.800405,32.000000,128.424710,69.165914,60.889638,82.875037,73.339659,89.961277,21.265823,65.438363,0.522509,33.682267,0.000000,0.000000
55.057807,64.963835,119.055288,127.335130,108.569259,109.962541,0.386115,14.243213,117.961945,3.711035,60.400855,56.193473,126.237122,118.236405,125.312416,118.119021,69.313681,115.086069,-0.000558,0.036288,32.000000,-235.764654,117.430605,-0.024571,525292.015232,112.378601,20.287389,18.607204,2.187201,0.819061,33.286265,-40.000315,-0.358067,145.965345,32.000000,158.509055,147.781603,150.308219,131.969799,32.000000,129.062844,69.175798,60.926886,82.867492,73.339659,89.737860,21.265823,65.408381,0.772230,33.424674,0.000000,0.000000
54.999606,64.927534,119.105979,127.334295,108.568629,109.956577,0.237247,14.247923,117.996727,3.710909,60.432767,56.217837,126.211135,118.316968,125.280933,118.086572,69.325125,115.249285,-0.000559,0.036283,32.000000,-235.757322,117.378535,-0.024579,524839.128880,75.087353,19.667434,18.559667,2.162369,0.819061,33.315105,-40.000262,-0.352202,145.161600,32.000000,159.072609,148.027245,147.564092,131.813375,32.000000,129.143228,69.165112,60.940423,82.850964,73.339659,89.536747,21.265823,65.404777,0.474494,33.522326,0.000000,0.000000
54.903577,64.927534,119.025365,127.334295,108.607625,109.958053,0.374975,14.248208,117.954191,3.710864,60.343533,56.098081,126.186072,118.278429,125.327203,117.999338,69.348757,115.114897,-0.000561,0.036261,32.000000,-235.758676,117.399378,-0.024602,524769.015141,122.328011,19.686951,18.637671,2.165579,0.819061,33.248706,-40.000970,-0.352880,144.952264,32.000000,159.289740,147.264456,146.426470,132.444186,32.000000,128.262756,69.189885,60.937337,82.864011,73.339659,89.804602,21.265823,65.361984,0.749950,33.680653,0.000000,0.000000
55.639933,64.919558,119.156741,127.326507,108.563840,109.963099,0.517976,14.246924,117.996872,3.711349,60.262039,56.249813,126.216707,118.303734,125.356710,118.165758,69.344403,115.157361,-0.000562,0.036243,32.000000,-235.762583,117.545263,-0.024529,524769.015141,122.328011,19.686951,18.637671,2.165579,0.819061,33.372173,-40.000813,-0.352880,145.871086,32.000000,158.450512,147.102492,151.319281,132.700332,32.000000,128.202909,69.188499,60.951457,82.832338,73.339659,89.371814,21.265823,65.343745,1.035952,33.419318,0.000000,0.000000
55.044777,64.897833,119.123319,127.322613,108.560948,109.964438,0.535866,14.247067,118.082983,3.711418,60.414459,56.133001,126.284145,118.250209,125.318168,118.103317,69.321834,115.171869,-0.000563,0.036224,32.000000,-235.757523,117.392200,-0.024490,524778.868264,77.547932,19.779147,18.540397,2.167898,0.819061,33.261871,-39.999816,-0.353458,146.142249,32.000000,158.342712,147.645461,151.304459,131.918922,32.000000,129.063462,69.187739,60.966209,82.833826,73.339659,89.319902,21.265823,65.312996,1.071732,33.695399,0.000000,0.000000
54.662301,64.912408,119.164570,127.327620,108.563903,109.973278,0.372715,14.246638,117.992827,3.711670,60.525014,56.100410,126.234516,118.259731,125.238046,118.141515,69.347682,115.213720,-0.000564,0.036246,32.000000,-235.760574,117.449367,-0.024489,524379.511517,79.015609,19.066244,18.569886,2.141545,0.819061,33.381059,-40.002465,-0.347196,145.206790,32.000000,159.099463,147.873890,148.069628,131.761218,32.000000,129.406974,69.170527,60.957216,82.814311,73.339659,89.892247,21.265823,65.317582,0.745430,33.665539,0.000000,0.000000
55.084245,64.966310,119.185562,127.323169,108.511747,109.989796,0.288189,14.249064,117.998359,3.712075,60.569339,56.068562,126.182700,118.274392,125.281707,118.095699,69.370665,115.044907,-0.000565,0.036240,32.000000,-235.757984,117.509877,-0.024519,524743.614430,54.109260,19.613925,18.598547,2.164117,0.819061,33.206171,-39.999895,-0.352535,144.858966,32.000000,159.488419,147.321131,146.199779,132.411959,32.000000,128.919665,69.199996,60.979425,82.820588,73.339659,89.759717,21.265823,65.308853,0.576378,33.700315,0.000000,0.000000
54.970073,64.966310,119.109696,127.323169,108.427884,109.993711,0.316498,14.246353,117.951519,3.711926,60.439702,56.102236,126.188410,118.321434,125.296006,118.105863,69.363586,115.083006,-0.000565,0.036224,32.000000,-235.757581,117.355428,-0.024564,524969.922703,78.407133,19.996215,18.595631,2.180014,0.819061,33.332278,-40.001416,-0.356263,145.197741,32.000000,159.306328,146.840237,148.209882,133.073590,32.000000,128.321854,69.188641,60.960409,82.769880,73.339659,89.707195,21.265823,65.358315,0.632996,33.578379,0.000000,0.000000
54.744599,64.983360,119.170518,127.328454,108.399055,109.987770,0.733467,14.249635,117.920806,3.712277,60.393018,56.159610,126.246477,118.330426,125.347134,118.110938,69.340336,115.173295,-0.000566,0.036239,32.000000,-235.757741,117.578159,-0.024504,524836.104542,100.573962,19.644567,18.480110,2.163696,0.819061,33.247603,-40.002203,-0.352555,145.721936,32.000000,158.575190,146.810821,150.869391,132.989611,32.000000,128.239397,69.202389,60.941996,82.768654,73.339659,89.995431,21.265823,65.372799,1.466935,33.525774,0.000000,0.000000
55.436395,64.991611,119.065073,127.328732,108.421669,109.990269,0.537581,14.249064,118.031700,3.712437,60.420410,56.153679,126.213256,118.321535,125.267066,118.067667,69.316967,115.141219,-0.000568,0.036219,32.000000,-235.758640,117.533372,-0.024455,524935.459877,91.792164,19.754068,18.508083,2.166810,0.819061,33.277896,-40.000629,-0.353316,146.022168,32.000000,158.281513,147.569887,151.704642,132.069375,32.000000,128.869899,69.181911,60.925928,82.767720,73.339659,89.448101,21.265823,65.379499,1.075162,33.575884,0.000000,0.000000
55.076011,64.947884,119.177146,127.325951,108.434260,109.984105,0.630344,14.247780,117.993969,3.712812,60.483465,56.130953,126.258207,118.348798,125.233301,118.122121,69.304214,115.128344,-0.000568,0.036240,32.000000,-235.758940,117.510061,-0.024468,525109.774292,39.789511,19.987879,18.580826,2.176845,0.819061,33.310641,-40.001075,-0.355635,145.342849,32.000000,158.846306,147.928675,148.278215,131.740249,32.000000,129.071450,69.189149,60.939949,82.756390,73.339659,89.353975,21.265823,65.378663,1.260689,33.560990,0.000000,0.000000
54.961116,64.947884,119.104475,127.325951,108.484465,109.982947,0.434791,14.249493,117.924259,3.713000,60.602592,56.141924,126.169155,118.325063,125.284524,118.126767,69.385526,115.068678,-0.000567,0.036236,32.000000,-235.755917,117.419915,-0.024489,524928.586690,45.984667,19.634035,18.592311,2.163867,0.819061,33.325845,-40.000603,-0.352555,144.970814,32.000000,159.288054,147.706998,146.285155,132.084444,32.000000,128.720316,69.222516,60.972807,82.790665,73.339659,89.682606,21.265823,65.330621,0.869582,33.566566,0.000000,0.000000
55.307066,64.959984,119.101472,127.327898,108.447624,109.980501,0.358880,14.243784,117.891420,3.712851,60.595666,56.054672,126.187117,118.248394,125.282231,118.159522,69.361189,115.158466,-0.000567,0.036250,32.000000,-235.764903,117.422854,-0.024525,524815.666531,66.820571,19.744242,18.478286,2.167068,0.819061,33.237621,-40.000865,-0.353334,145.041623,32.000000,159.440553,147.082117,147.523018,132.656440,32.000000,128.203510,69.200138,60.947691,82.728685,73.339659,89.544443,21.265823,65.338089,0.717759,33.671408,0.000000,0.000000
55.386061,65.022412,119.001553,127.342083,108.420046,109.977990,0.238659,14.248494,117.929471,3.712717,60.629441,56.093169,126.251329,118.308730,125.291934,118.092195,69.319692,115.065394,-0.000567,0.036270,32.000000,-235.758719,117.392158,-0.024526,524815.666531,66.820571,19.744242,18.478286,2.167068,0.819061,33.212521,-40.001101,-0.353334,145.681201,32.000000,158.521744,146.840239,150.487020,133.048455,32.000000,128.078531,69.206733,60.930024,82.743831,73.339659,89.414856,21.265823,65.397349,0.477319,33.713081,0.000000,0.000000
55.156213,65.055138,119.052739,127.362110,108.432639,109.981792,0.317638,14.248779,117.891839,3.712286,60.755599,56.041799,126.295162,118.267418,125.325302,118.067056,69.324580,114.972796,-0.000566,0.036263,32.000000,-235.757286,117.277090,-0.024571,524678.613560,80.394709,19.425037,18.551846,2.153459,0.819061,33.167791,-40.001128,-0.350136,145.968112,32.000000,158.267512,147.449056,152.019801,132.255502,32.000000,128.731553,69.245176,60.955845,82.799333,73.339659,89.348870,21.265823,65.399582,0.635277,33.573536,0.000000,0.000000
54.802460,65.055138,119.056791,127.362110,108.454792,109.983053,0.296990,14.249635,117.945976,3.711981,60.862220,56.110717,126.300093,118.161426,125.244830,118.044769,69.377690,114.985732,-0.000567,0.036275,32.000000,-235.758560,117.396237,-0.024613,524798.029329,120.718371,19.412038,18.542318,2.148583,0.819061,33.242738,-40.002570,-0.349070,145.635660,32.000000,158.672236,147.884472,149.151499,131.902854,32.000000,129.300905,69.220531,60.973320,82.779270,73.339659,89.715497,21.265823,65.437146,0.593979,33.645436,0.000000,0.000000
55.469103,65.060913,118.995524,127.369064,108.518738,109.981813,0.710993,14.249350,117.893390,3.711854,60.761956,56.122289,126.234940,118.256081,125.258751,118.003087,69.406890,115.101674,-0.000567,0.036271,32.000000,-235.760485,117.389588,-0.024603,524982.406281,91.132618,19.664463,18.486634,2.158465,0.819061,33.092545,-40.001075,-0.351430,145.039743,32.000000,159.280855,147.733616,146.921953,132.153300,32.000000,129.236813,69.201299,60.974031,82.795758,73.339659,89.640548,21.265823,65.448684,1.421986,33.704644,0.000000,0.000000
55.475449,65.066139,119.015338,127.362388,108.544889,109.978056,0.338215,14.241501,117.914306,3.711722,60.543361,56.091374,126.178239,118.208755,125.268270,117.957101,69.363468,115.064931,-0.000567,0.036216,32.000000,-235.766039,117.291839,-0.024597,524641.080758,40.459976,19.371334,18.475014,2.145258,0.819061,33.175343,-40.000236,-0.348334,144.893219,32.000000,159.473782,146.990737,147.138629,132.796969,32.000000,128.486154,69.211852,60.943163,82.766902,73.339659,89.306439,21.265823,65.460048,0.676431,33.668987,0.000000,0.000000
55.323866,65.016086,119.062570,127.357103,108.530419,109.971645,0.567396,14.249635,117.943851,3.712120,60.440940,56.134595,126.222458,118.252940,125.290712,117.987889,69.379350,115.055599,-0.000569,0.036211,32.000000,-235.760363,117.379758,-0.024566,524641.080758,40.459976,19.371334,18.475014,2.145258,0.819061,33.102811,-40.001600,-0.348334,145.589089,32.000000,158.651970,146.731814,150.041218,133.001516,32.000000,128.298391,69.246964,60.948423,82.769459,73.339659,89.232802,21.265823,65.466639,1.134792,33.621665,0.000000,0.000000
54.723369,65.016086,119.014732,127.357103,108.519405,109.960240,0.390145,14.247780,117.865997,3.712461,60.522267,56.033653,126.286952,118.192033,125.321370,118.064753,69.340378,115.047214,-0.000569,0.036209,32.000000,-235.762219,117.316065,-0.024569,524668.102255,50.836352,19.465091,18.477289,2.152101,0.819061,33.151266,-40.000656,-0.349849,146.015447,32.000000,158.342072,147.290857,151.762944,132.472541,32.000000,128.921046,69.264660,60.929385,82.795266,73.339659,89.695345,21.265823,65.419195,0.780290,33.668620,0.000000,0.000000
55.468713,64.977585,119.036125,127.346256,108.532145,109.947533,0.735534,14.247780,117.911270,3.712587,60.564840,56.106750,126.289427,118.259405,125.278219,118.044217,69.357049,115.157075,-0.000570,0.036225,32.000000,-235.760416,117.479224,-0.024772,525035.987996,74.823656,20.041049,18.511662,2.174843,0.819061,33.047332,-40.001285,-0.355188,145.902936,32.000000,158.580375,147.720384,149.862205,132.005912,32.000000,129.245068,69.272699,60.956379,82.814949,73.339659,89.472424,21.265823,65.380512,1.471068,33.585422,0.000000,0.000000
55.359385,64.967960,119.004743,127.347090,108.497272,109.932294,0.438056,14.245782,117.897341,3.712761,60.525793,56.155757,126.216036,118.260832,125.265170,118.069600,69.382502,115.121286,-0.000571,0.036236,32.000000,-235.759955,117.399726,-0.024777,524464.015919,39.089363,19.288378,18.555224,2.146005,0.819061,33.108976,-40.001521,-0.348302,145.191846,32.000000,159.171824,147.862142,147.140156,132.016822,32.000000,129.254457,69.261296,60.958284,82.816301,73.339659,89.310320,21.265823,65.368526,0.876111,33.669354,0.000000,0.000000
54.586325,64.958884,119.109503,127.357103,108.489570,109.914536,0.387529,14.252061,117.937615,3.713095,60.392495,56.204920,126.204571,118.371186,125.287229,118.020140,69.370953,115.044476,-0.000570,0.036224,32.000000,-235.752528,117.382021,-0.024703,524464.015919,39.089363,19.288378,18.555224,2.146005,0.819061,33.182415,-40.000656,-0.348302,144.923790,32.000000,159.396281,147.139443,146.637359,132.696444,32.000000,128.293451,69.260282,60.968586,82.806156,73.339659,89.748249,21.265823,65.355074,0.775058,33.563412,0.000000,0.000000
55.101173,64.925884,119.003955,127.358772,108.538699,109.910764,0.261220,14.251633,117.988343,3.712634,60.226955,56.311051,126.222835,118.271740,125.325798,118.107884,69.341017,115.180517,-0.000570,0.036214,32.000000,-235.754923,117.502330,-0.024484,524384.401475,65.767399,19.383047,18.510153,2.149676,0.819061,33.140514,-40.000629,-0.349124,145.501542,32.000000,158.657915,146.851830,149.559155,132.894298,32.000000,127.939505,69.240305,60.943796,82.803253,73.339659,89.724874,21.265823,65.350977,0.522440,33.707138,0.000000,0.000000
55.123760,64.925884,119.142247,127.358772,108.550131,109.906898,0.345592,14.244355,117.932687,3.712244,60.278276,56.262351,126.250393,118.256469,125.323756,118.094575,69.331095,115.194787,-0.000570,0.036203,32.000000,-235.763021,117.465357,-0.024482,524748.818355,75.495168,20.115969,18.479586,2.182039,0.819061,33.214996,-40.001416,-0.356629,145.892055,32.000000,158.189266,147.230864,151.615960,132.504106,32.000000,128.390174,69.246437,60.921466,82.804930,73.339659,89.433843,21.265823,65.311253,0.691184,33.646170,0.000000,0.000000
54.582637,64.886283,119.012884,127.342083,108.555115,109.906816,0.323465,14.248636,118.015582,3.712653,60.385281,56.039707,126.273072,118.324859,125.278609,118.054526,69.384941,115.069781,-0.000570,0.036213,32.000000,-235.760215,117.430970,-0.024573,524456.251636,110.827870,19.587921,18.584102,2.159735,0.819061,33.095193,-40.001731,-0.351394,146.098373,32.000000,158.265414,147.865964,150.575831,131.819762,32.000000,128.959343,69.231584,60.937924,82.834235,73.339659,89.740632,21.265823,65.262430,0.646929,33.637293,0.000000,0.000000
54.940187,64.924234,119.097167,127.329289,108.566176,109.919558,0.298417,14.256200,118.033442,3.712783,60.589886,56.058479,126.224822,118.312195,125.268509,118.068120,69.400684,115.220996,-0.000571,0.036209,32.000000,-235.755274,117.359890,-0.024530,524580.083265,90.430290,20.046926,18.479476,2.180417,0.819061,33.146298,-40.002308,-0.356179,145.238358,32.000000,159.077267,147.884578,147.664423,131.924644,32.000000,129.385647,69.249069,60.958100,82.853414,73.339659,89.547301,21.265823,65.289548,0.596833,33.650645,0.000000,0.000000
