OSU 80 Ton Compressor Load Stand
55.358996,64.942109,119.046238,127.330401,108.606628,109.925397,0.236926,14.241786,117.996637,3.713069,60.580569,56.052512,126.188023,118.268256,125.290937,118.068375,69.372719,115.062441,-0.000570,0.036192,32.000000,-235.764606,117.298487,-0.024471,524580.083265,90.430290,20.046926,18.479476,2.180417,0.819061,33.220961,-40.001469,-0.356179,144.987679,32.000000,159.387915,147.092478,146.252438,132.620917,32.000000,128.809365,69.238898,60.950763,82.843866,73.339659,89.121221,21.265823,65.281997,0.473853,33.712421,0.000000,0.000000
54.748203,64.942109,119.035036,127.330401,108.622808,109.922974,0.340764,14.244355,117.958510,3.713018,60.512052,56.029091,126.206736,118.309648,125.317087,118.006730,69.390817,115.215355,-0.000571,0.036209,32.000000,-235.768758,117.290451,-0.024478,524334.278816,121.582873,19.357568,18.487672,2.150441,0.819061,33.096744,-40.000997,-0.349244,145.357966,32.000000,159.005026,146.733816,149.034516,133.035645,32.000000,128.435286,69.233520,60.964626,82.829802,73.339659,89.615574,21.265823,65.293745,0.681528,33.680946,0.000000,0.000000
55.319797,65.001511,119.126294,127.356825,108.595109,109.921736,0.632044,14.246353,117.877482,3.713212,60.515739,56.142033,126.247508,118.269070,125.309948,118.060392,69.319758,115.063906,-0.000571,0.036236,32.000000,-235.759220,117.407313,-0.024468,524633.262985,85.577591,19.943159,18.553390,2.174227,0.819061,33.211311,-40.001862,-0.354842,145.865606,32.000000,158.382945,146.800462,151.120655,132.954351,32.000000,128.490775,69.220103,60.959046,82.826469,73.339659,89.575210,21.265823,65.350131,1.264087,33.650205,0.000000,0.000000
55.124805,65.004811,119.004541,127.369898,108.535828,109.925553,0.313284,14.253203,117.955100,3.713175,60.622947,56.109411,126.240248,118.264175,125.277717,118.082073,69.328583,115.176536,-0.000569,0.036234,32.000000,-235.755485,117.407636,-0.024476,524633.262985,85.577591,19.943159,18.553390,2.174227,0.819061,33.054749,-40.000131,-0.354842,146.095800,32.000000,158.274772,147.615265,150.946393,132.142194,32.000000,129.182184,69.218589,60.947031,82.849463,73.339659,89.394616,21.265823,65.353625,0.626569,33.694959,0.000000,0.000000
54.250768,64.987485,119.036167,127.367117,108.499867,109.921809,0.501631,14.243642,117.907131,3.713173,60.628610,55.995890,126.226268,118.240585,125.225105,118.043502,69.323431,115.105433,-0.000569,0.036245,32.000000,-235.759309,117.454038,-0.024431,524653.550429,92.397708,19.644210,18.594355,2.158820,0.819061,33.186502,-39.998925,-0.351308,145.283389,32.000000,158.982246,147.847520,147.752300,131.960534,32.000000,129.224796,69.226938,60.941621,82.829676,73.339659,89.598148,21.265823,65.354105,1.003263,33.480360,0.000000,0.000000
54.319149,64.987485,118.956960,127.367117,108.519089,109.928149,0.391247,14.245211,117.932563,3.713079,60.714554,56.134394,126.165843,118.231714,125.256637,118.022743,69.361734,115.047257,-0.000569,0.036237,32.000000,-235.762656,117.378271,-0.024361,524653.550429,92.397708,19.644210,18.594355,2.158820,0.819061,33.003318,-40.000734,-0.351308,144.958091,32.000000,159.231260,147.354651,146.070810,132.431682,32.000000,128.599165,69.220645,60.943654,82.860437,73.339659,89.858218,21.265823,65.335880,0.782494,33.605598,0.000000,0.000000
55.153148,65.004261,118.951783,127.363779,108.575100,109.924793,0.361999,14.247780,117.860277,3.713458,60.652341,56.195928,126.198399,118.276044,125.346177,118.074531,69.390253,115.108429,-0.000569,0.036244,32.000000,-235.762546,117.393403,-0.024399,525116.329223,58.730342,20.469144,18.560534,2.194184,0.819061,33.086014,-40.000341,-0.359558,145.191720,32.000000,159.126460,146.891065,148.458585,132.848624,32.000000,128.154457,69.237504,60.991719,82.848458,73.339659,89.591917,21.265823,65.352186,0.723998,33.661797,0.000000,0.000000
54.865856,65.024612,119.003221,127.369620,108.505118,109.914570,0.410890,14.250777,117.902662,3.713518,60.496525,56.180894,126.281098,118.280672,125.336566,118.135549,69.356252,115.144564,-0.000568,0.036271,32.000000,-235.758074,117.405536,-0.024430,524501.110463,79.917433,19.616520,18.495355,2.156754,0.819061,33.017386,-40.001941,-0.350842,145.862896,32.000000,158.428326,146.959217,150.679238,132.855112,32.000000,128.230166,69.229345,60.972994,82.850952,73.339659,89.546596,21.265823,65.373229,0.821779,33.448738,0.000000,0.000000
55.154583,64.955584,119.059404,127.358494,108.530573,109.903115,0.552217,14.243642,118.028729,3.713571,60.398930,56.222653,126.281059,118.217584,125.319367,118.162150,69.349130,115.185748,-0.000568,0.036275,32.000000,-235.762095,117.476228,-0.024485,524501.110463,79.917433,19.616520,18.495355,2.156754,0.819061,33.129117,-40.001364,-0.350842,146.049056,32.000000,158.267043,147.568595,151.512887,132.081998,32.000000,128.934223,69.237610,60.972532,82.874596,73.339659,89.584549,21.265823,65.375681,1.104435,33.646830,0.000000,0.000000
55.418265,64.955584,119.127348,127.358494,108.589858,109.899356,0.346735,14.248636,118.038136,3.713112,60.339108,56.141718,126.261456,118.330568,125.258395,118.091523,69.352239,115.126589,-0.000569,0.036271,32.000000,-235.759887,117.503412,-0.024514,524716.827012,70.814019,19.912476,18.549164,2.168985,0.819061,33.134548,-40.001285,-0.353667,145.469865,32.000000,158.776817,147.835190,148.684537,131.856624,32.000000,129.239017,69.214211,60.968615,82.844549,73.339659,89.218740,21.265823,65.303614,0.693469,33.692318,0.000000,0.000000
55.264185,64.895908,119.077216,127.337077,108.584169,109.903045,0.466920,14.250634,117.979499,3.712985,60.395467,56.090923,126.196162,118.344475,125.291288,118.190004,69.364364,115.135933,-0.000567,0.036301,32.000000,-235.761823,117.389730,-0.024520,524240.512031,82.963324,19.314482,18.543323,2.149604,0.819061,33.194045,-40.001862,-0.348943,145.062495,32.000000,159.289423,147.512954,146.330792,132.189591,32.000000,128.873614,69.224735,60.998117,82.874062,73.339659,89.072119,21.265823,65.236745,0.933839,33.682780,0.000000,0.000000
54.807817,64.870332,119.188367,127.329011,108.566478,109.909401,0.368038,14.245354,117.952481,3.712490,60.359619,56.201786,126.158146,118.404934,125.292999,118.141534,69.368931,115.145018,-0.000566,0.036302,32.000000,-235.763006,117.570451,-0.024543,524233.735187,61.791170,19.401941,18.536321,2.154691,0.819061,33.208838,-40.001049,-0.350116,144.942940,32.000000,159.361037,146.783164,147.914134,132.982441,32.000000,128.363558,69.246908,60.983600,82.851581,73.339659,89.525988,21.265823,65.200461,0.736077,33.681240,0.000000,0.000000
55.298215,64.899758,119.047678,127.348203,108.589218,109.908158,0.504518,14.248636,118.012640,3.712472,60.407491,56.156987,126.245760,118.396798,125.318336,118.123955,69.330671,115.149279,-0.000566,0.036298,32.000000,-235.758412,117.451528,-0.024561,524476.442126,79.115237,19.814007,18.536733,2.174660,0.819061,33.143119,-40.000656,-0.354766,145.724502,32.000000,158.513936,146.677918,150.425969,133.053590,32.000000,128.152498,69.246895,60.968487,82.856424,73.339659,89.338216,21.265823,65.187539,1.009037,33.692758,0.000000,0.000000
54.391818,64.986935,119.117749,127.372402,108.627231,109.917397,0.262985,14.250349,117.984934,3.712796,60.519705,56.094861,126.231489,118.289215,125.305216,118.142292,69.282604,115.234408,-0.000566,0.036292,32.000000,-235.758994,117.427135,-0.024536,524476.442126,79.115237,19.814007,18.536733,2.174660,0.819061,33.194334,-40.000708,-0.354766,146.023786,32.000000,158.321175,147.202653,151.784776,132.206107,32.000000,129.031172,69.225861,60.949342,82.853249,73.339659,89.480091,21.265823,65.203054,0.525969,33.524894,0.000000,0.000000
54.370970,64.986935,119.004574,127.372402,108.667378,109.917888,0.240067,14.250777,117.956270,3.712598,60.673604,56.078721,126.273059,118.274473,125.232185,118.115665,69.348333,115.204800,-0.000565,0.036294,32.000000,-235.754960,117.447468,-0.024507,524315.971003,57.150495,19.373267,18.577329,2.152830,0.819061,33.026991,-40.001128,-0.349718,145.673179,32.000000,158.836156,147.745500,149.010803,131.944717,32.000000,129.401504,69.212881,60.967691,82.872176,73.339659,89.769397,21.265823,65.287179,0.480134,33.597161,0.000000,0.000000
55.085873,65.016086,119.124380,127.372958,108.726975,109.914023,0.459390,14.244070,117.948419,3.712278,60.690582,56.152420,126.241416,118.254552,125.282397,118.112218,69.429183,115.142754,-0.000564,0.036286,32.000000,-235.764290,117.478288,-0.024486,525102.364882,111.699608,20.331974,18.672041,2.189994,0.819061,33.180811,-40.001338,-0.358516,145.102648,32.000000,159.322424,147.685013,146.705932,132.140683,32.000000,129.337139,69.266766,61.002397,82.907631,73.339659,89.653090,21.265823,65.316380,0.918781,33.565026,0.000000,0.000000
54.370953,64.994636,119.015294,127.362944,108.788749,109.917780,0.502618,14.242072,118.014411,3.712142,60.522911,56.198179,126.200195,118.345863,125.317556,118.189264,69.390840,115.128186,-0.000564,0.036272,32.000000,-235.766288,117.442026,-0.024495,524977.647452,122.415371,20.352150,18.590093,2.188752,0.819061,33.040671,-40.000839,-0.358270,144.871419,32.000000,159.494012,146.904103,146.810317,132.904398,32.000000,128.486441,69.267660,60.976037,82.884596,73.339659,89.774189,21.265823,65.296250,1.005236,33.719244,0.000000,0.000000
55.380142,64.997936,119.156671,127.358216,108.792505,109.920275,0.627209,14.244641,118.064867,3.712137,60.437331,56.123265,126.223271,118.407647,125.327795,118.117515,69.386965,115.227394,-0.000566,0.036278,32.000000,-235.764375,117.661596,-0.024518,524423.822227,63.055889,19.692785,18.475240,2.162521,0.819061,33.148052,-40.000367,-0.352098,145.655640,32.000000,158.616590,146.817638,149.943965,133.071551,32.000000,128.086198,69.285208,60.969852,82.883233,73.339659,89.571261,21.265823,65.295715,1.254418,33.676177,0.000000,0.000000
55.438532,64.997936,119.071029,127.358216,108.827457,109.927825,0.463442,14.250349,118.118952,3.712419,60.451310,56.237482,126.234506,118.476485,125.347625,118.141966,69.343181,115.295133,-0.000566,0.036275,32.000000,-235.755552,117.626678,-0.024477,524896.946043,58.470742,20.359867,18.505598,2.188950,0.819061,33.094190,-40.003462,-0.358325,146.042443,32.000000,158.148841,147.270023,151.726650,132.307813,32.000000,128.523755,69.283068,60.971046,82.890402,73.339659,89.159556,21.265823,65.298744,0.926885,33.672876,0.000000,0.000000
54.999269,64.979235,119.196319,127.361832,108.881170,109.936692,0.439651,14.253060,118.044685,3.712103,60.482399,56.206731,126.253060,118.453912,125.313947,118.245398,69.349654,115.250178,-0.000566,0.036298,32.000000,-235.753169,117.601000,-0.024472,524350.651453,45.912882,19.393210,18.563839,2.151614,0.819061,33.241582,-40.000315,-0.349528,145.843855,32.000000,158.503805,147.811719,149.891011,131.808755,32.000000,129.140925,69.280844,60.967122,82.896774,73.339659,89.357134,21.265823,65.278970,0.879303,33.683954,0.000000,0.000000
55.519818,64.946234,119.092743,127.359885,108.888100,109.950672,0.437242,14.251776,118.122831,3.712347,60.504446,56.065913,126.229264,118.291784,125.289338,118.152845,69.395280,115.240242,-0.000565,0.036289,32.000000,-235.756584,117.597594,-0.024467,524447.487896,62.068839,19.337504,18.644723,2.147803,0.819061,33.134024,-40.000341,-0.348655,145.175340,32.000000,159.214683,147.860169,147.092443,131.901765,32.000000,129.221772,69.270004,60.993923,82.907359,73.339659,89.087777,21.265823,65.243467,0.874485,33.676397,0.000000,0.000000
54.904580,64.924784,119.133447,127.348203,108.855285,109.964619,0.399773,14.250063,117.997560,3.712452,60.465856,56.103023,126.207733,118.328733,125.304826,118.171342,69.387146,115.277708,-0.000565,0.036277,32.000000,-235.756985,117.504350,-0.024648,524324.412568,65.685790,19.208328,18.562562,2.145049,0.819061,33.294911,-40.001600,-0.348044,144.943274,32.000000,159.399417,146.964231,146.615749,132.614553,32.000000,128.424549,69.272376,60.980381,82.893221,73.339659,89.137504,21.265823,65.238109,0.799546,33.710513,0.000000,0.000000
54.395264,64.924784,119.086393,127.348203,108.800726,109.973442,0.283697,14.251205,117.949834,3.712374,60.442655,56.054783,126.242624,118.398551,125.320266,118.181448,69.427555,115.266280,-0.000565,0.036255,32.000000,-235.755188,117.574181,-0.024733,524726.967886,72.739968,19.775434,18.591216,2.169827,0.819061,33.141276,-40.001547,-0.353878,145.463533,32.000000,158.797284,146.721032,149.762140,132.925218,32.000000,128.372514,69.292556,60.985243,82.886819,73.339659,89.704826,21.265823,65.209593,0.567394,33.671262,0.000000,0.000000
55.191385,64.953934,119.141568,127.342918,108.769182,109.977194,0.386227,14.252775,118.063685,3.712338,60.500844,56.275319,126.220196,118.430136,125.327445,118.209909,69.339795,115.297886,-0.000563,0.036281,32.000000,-235.754601,117.475898,-0.024714,524726.967886,72.739968,19.775434,18.591216,2.169827,0.819061,33.225778,-40.000577,-0.353878,145.922567,32.000000,158.407503,147.072712,151.501767,132.611300,32.000000,128.739497,69.282343,60.951439,82.882982,73.339659,89.568148,21.265823,65.232600,0.772455,33.666933,0.000000,0.000000
55.182344,64.977035,119.117716,127.337911,108.786969,109.980991,0.351023,14.244783,118.037225,3.712137,60.537263,56.233053,126.253608,118.422960,125.290706,118.242988,69.383134,115.245003,-0.000561,0.036290,32.000000,-235.758823,117.483243,-0.024711,524766.573600,74.872239,19.529596,18.649615,2.158699,0.819061,33.190986,-40.000603,-0.351337,146.064663,32.000000,158.545055,147.611918,150.519635,132.220079,32.000000,129.421428,69.287658,60.976940,82.910933,73.339659,89.249924,21.265823,65.251413,0.702046,33.519465,0.000000,0.000000
54.780474,64.936059,119.086630,127.331236,108.793702,109.993700,0.535305,14.244926,118.109117,3.711853,60.443020,56.302882,126.221964,118.341703,125.264087,118.156426,69.382252,115.165974,-0.000560,0.036295,32.000000,-235.761794,117.422528,-0.024682,524766.573600,74.872239,19.529596,18.649615,2.158699,0.819061,33.333253,-40.000525,-0.351337,145.169084,32.000000,159.237877,147.871060,147.474132,131.987560,32.000000,129.337704,69.283814,61.006193,82.905160,73.339659,89.506491,21.265823,65.249125,1.070609,33.680139,0.000000,0.000000
54.422464,64.936059,119.210364,127.331236,108.822135,110.006444,0.852837,14.251490,118.118786,3.711651,60.348656,56.302949,126.160939,118.428525,125.294236,118.234049,69.399528,115.317333,-0.000560,0.036298,32.000000,-235.750968,117.550482,-0.024703,524730.898200,82.404129,19.561347,18.577314,2.158620,0.819061,33.291016,-40.001233,-0.351366,144.864514,32.000000,159.572712,147.065756,146.091399,132.547750,32.000000,128.471313,69.326300,61.007160,82.926255,73.339659,89.686115,21.265823,65.202600,1.705673,33.606111,0.000000,0.000000
55.561494,64.868682,119.240183,127.319554,108.870195,110.015295,0.612697,14.246638,118.097427,3.711676,60.180189,56.231335,126.179078,118.392190,125.335799,118.176718,69.406958,115.354924,-0.000560,0.036295,32.000000,-235.762377,117.522788,-0.024711,524961.242817,54.475560,19.906044,18.534898,2.173888,0.819061,33.353246,-39.999764,-0.354963,145.229236,32.000000,159.026327,146.703906,148.772215,132.972049,32.000000,128.112908,69.270475,61.001109,82.889429,73.339659,89.312822,21.265823,65.125728,1.225394,33.699655,0.000000,0.000000
55.245854,64.859882,119.163315,127.314547,108.835243,110.024214,0.366948,14.251776,118.106651,3.711746,60.305281,56.107497,126.264914,118.389497,125.355457,118.164254,69.356745,115.314517,-0.000559,0.036300,32.000000,-235.754781,117.551747,-0.024684,524473.759161,46.854425,19.091088,18.613678,2.146094,0.819061,33.275446,-40.000761,-0.348368,145.935856,32.000000,158.535356,147.056051,151.114375,132.834238,32.000000,128.181204,69.321309,61.004635,82.930321,73.339659,89.200262,21.265823,65.103726,0.733897,33.669868,0.000000,0.000000
55.215516,64.875832,119.202063,127.312878,108.794842,110.031836,0.410431,14.243927,118.098148,3.712134,60.439162,56.105333,126.257376,118.525526,125.277710,118.202691,69.383806,115.240066,-0.000560,0.036322,32.000000,-235.767219,117.566087,-0.024685,524473.759161,46.854425,19.091088,18.613678,2.146094,0.819061,33.312156,-40.001416,-0.348368,145.980572,32.000000,158.405081,147.679553,151.073864,132.041067,32.000000,129.039188,69.290015,61.003228,82.943883,73.339659,89.384599,21.265823,65.089763,0.820862,33.685055,0.000000,0.000000
54.687628,64.875832,119.105845,127.312878,108.784802,110.036951,0.249029,14.246068,118.004678,3.712136,60.579740,56.083433,126.257515,118.392761,125.263809,118.259429,69.404276,115.208579,-0.000560,0.036345,32.000000,-235.759669,117.568554,-0.024688,524806.868849,70.442988,19.428405,18.573938,2.158851,0.819061,33.248951,-40.000184,-0.351441,145.089665,32.000000,159.054787,147.964669,148.064819,131.850422,32.000000,129.261530,69.283103,61.007991,82.917851,73.339659,89.495005,21.265823,65.093019,0.498058,33.686816,0.000000,0.000000
55.483660,64.929459,119.156522,127.320944,108.745946,110.038304,0.469721,14.249778,118.035355,3.712024,60.647346,56.213520,126.198432,118.328284,125.265481,118.145632,69.429697,115.270566,-0.000559,0.036320,32.000000,-235.760057,117.521522,-0.024675,525087.438166,117.346115,19.935227,18.536219,2.177930,0.819061,33.358217,-40.000813,-0.355984,144.879669,32.000000,159.364950,147.436981,146.141421,132.346571,32.000000,128.444154,69.286544,61.023210,82.946147,73.339659,89.004983,21.265823,65.136758,0.939442,33.619684,0.000000,0.000000
54.876429,64.992986,119.190021,127.331236,108.685488,110.028935,0.455979,14.254630,117.963065,3.712012,60.576695,56.284484,126.237475,118.418941,125.302630,118.252020,69.406225,115.207183,-0.000559,0.036336,32.000000,-235.748484,117.432395,-0.024659,525087.438166,117.346115,19.935227,18.536219,2.177930,0.819061,33.233266,-40.002098,-0.355984,145.765716,32.000000,158.564528,146.825197,151.018490,132.925682,32.000000,128.264935,69.273776,60.980116,82.921404,73.339659,89.367492,21.265823,65.193857,0.911957,33.672656,0.000000,0.000000
55.223353,65.014436,119.111543,127.348203,108.656546,110.031126,0.414949,14.241929,118.044177,3.712013,60.616713,56.076533,126.246921,118.308691,125.272699,118.087423,69.352680,115.196768,-0.000560,0.036359,32.000000,-235.763972,117.519547,-0.024655,524666.856701,61.234130,19.226005,18.544753,2.147597,0.819061,33.280877,-40.000236,-0.348878,146.040109,32.000000,158.385547,147.452557,151.832121,132.013257,32.000000,129.098280,69.260177,60.973512,82.946347,73.339659,89.152378,21.265823,65.214890,0.829897,33.664879,0.000000,0.000000
54.728379,65.007836,119.135322,127.362666,108.653648,110.037268,0.229197,14.244070,118.024580,3.712236,60.632505,56.174349,126.306415,118.425346,125.251162,118.195663,69.399137,115.325747,-0.000559,0.036351,32.000000,-235.766093,117.365382,-0.024638,525106.947396,63.859024,19.870687,18.533506,2.171971,0.819061,33.301431,-40.000420,-0.354631,145.301851,32.000000,158.931864,147.809141,148.579354,131.805748,32.000000,129.520320,69.254270,60.996907,82.938948,73.339659,89.107060,21.265823,65.216329,0.458394,33.688650,0.000000,0.000000
54.554375,65.007836,119.081100,127.362666,108.667622,110.033353,0.383161,14.240502,118.071678,3.712536,60.501211,56.257199,126.218174,118.319824,125.251321,118.158032,69.409079,115.299489,-0.000559,0.036343,32.000000,-235.762940,117.439478,-0.024641,525268.956812,127.440327,20.027975,18.605529,2.176847,0.819061,33.261066,-39.999816,-0.355852,144.909594,32.000000,159.464091,147.579983,146.280416,132.203114,32.000000,129.206020,69.266483,61.002111,82.941380,73.339659,89.516766,21.265823,65.210642,0.766322,33.566787,0.000000,0.000000
55.461021,64.972635,119.220354,127.360163,108.687467,110.039644,0.384261,14.245497,118.101189,3.712623,60.336153,56.259594,126.201421,118.411276,125.276664,118.230826,69.397040,115.234779,-0.000559,0.036323,32.000000,-235.761060,117.394872,-0.024725,525327.736002,76.497924,20.195758,18.581210,2.182797,0.819061,33.369457,-39.999948,-0.357256,144.989429,32.000000,159.535645,146.912336,147.487053,132.820308,32.000000,128.403125,69.256923,60.995812,82.909501,73.339659,89.314645,21.265823,65.174590,0.768523,33.531790,0.000000,0.000000
55.429206,64.931934,119.154438,127.345699,108.748782,110.053564,0.285365,14.244498,118.125196,3.712784,60.360823,56.241702,126.249250,118.470797,125.337041,118.224449,69.392133,115.344131,-0.000559,0.036309,32.000000,-235.760747,117.529784,-0.024741,525327.736002,76.497924,20.195758,18.581210,2.182797,0.819061,33.354519,-40.000839,-0.357256,145.680622,32.000000,158.614662,146.920147,150.450403,132.989519,32.000000,128.096259,69.273459,60.977279,82.915297,73.339659,89.001528,21.265823,65.130627,0.570731,33.576911,0.000000,0.000000
55.017239,64.902783,119.222850,127.324282,108.704994,110.054796,0.289445,14.242215,118.181096,3.712564,60.363345,56.225124,126.261434,118.426427,125.320774,118.217276,69.357696,115.227906,-0.000559,0.036303,32.000000,-235.762375,117.588686,-0.024743,524854.492769,100.917965,19.280395,18.622596,2.149669,0.819061,33.449170,-40.000970,-0.349419,146.027547,32.000000,158.309517,147.539524,151.922118,132.188716,32.000000,128.632272,69.266102,60.986208,82.928805,73.339659,89.271682,21.265823,65.123844,0.578891,33.674490,0.000000,0.000000
55.395409,64.902783,119.127449,127.324282,108.708495,110.058545,0.293813,14.244926,118.124643,3.712615,60.477092,56.155551,126.293585,118.502219,125.239481,118.241175,69.384224,115.375738,-0.000558,0.036282,32.000000,-235.763270,117.592050,-0.024743,525122.780404,100.314640,19.645284,18.593387,2.167009,0.819061,33.356154,-40.002151,-0.353459,145.585936,32.000000,158.715101,147.954842,149.115660,131.775377,32.000000,128.965703,69.261767,61.001542,82.928763,73.339659,88.999795,21.265823,65.085591,0.587626,33.683807,0.000000,0.000000
55.558522,64.888483,119.178327,127.315659,108.732725,110.071808,0.343368,14.249207,118.110292,3.712734,60.513458,56.196055,126.206945,118.400957,125.242806,118.254746,69.330357,115.260201,-0.000558,0.036292,32.000000,-235.759972,117.602694,-0.024713,525122.780404,100.314640,19.645284,18.593387,2.167009,0.819061,33.514810,-40.001626,-0.353459,144.965894,32.000000,159.271098,147.898568,146.801513,131.850975,32.000000,128.917244,69.230005,60.985404,82.936633,73.339659,88.880236,21.265823,65.060940,0.686735,33.648371,0.000000,0.000000
54.872412,64.913783,119.167389,127.314269,108.676757,110.080621,0.704100,14.248351,118.153237,3.713065,60.451401,56.153453,126.182357,118.471061,125.269664,118.202388,69.410943,115.193232,-0.000558,0.036292,32.000000,-235.759681,117.601348,-0.024720,524871.979756,98.079467,19.283486,18.647805,2.150493,0.819061,33.416336,-40.000367,-0.349600,144.919712,32.000000,159.328551,147.107467,147.232094,132.526636,32.000000,128.285330,69.268158,61.002125,82.920736,73.339659,89.258693,21.265823,65.075459,1.408199,33.658642,0.000000,0.000000
55.072426,64.927809,119.148537,127.317050,108.697530,110.088193,0.635880,14.252489,118.066832,3.713465,60.406738,56.186505,126.256570,118.401140,125.275343,118.226247,69.397594,115.282093,-0.000557,0.036306,32.000000,-235.760132,117.616418,-0.024690,524934.430370,83.658328,19.113718,18.638416,2.145095,0.819061,33.568697,-40.001626,-0.348337,145.545931,32.000000,158.632015,146.856122,150.080752,132.879313,32.000000,128.311231,69.267145,61.005715,82.929256,73.339659,89.326520,21.265823,65.066868,1.271760,33.538834,0.000000,0.000000
55.278825,64.927809,119.194954,127.317050,108.713269,110.090792,0.376171,14.247637,118.099570,3.713956,60.438406,56.197085,126.232438,118.469695,125.296805,118.294410,69.315380,115.305318,-0.000558,0.036298,32.000000,-235.760394,117.529334,-0.024662,525231.179876,41.369413,19.795345,18.521145,2.171718,0.819061,33.474391,-40.000393,-0.354681,145.931800,32.000000,158.378642,147.328215,151.797858,132.449724,32.000000,128.794044,69.248884,60.963786,82.933334,73.339659,89.017904,21.265823,65.073417,0.752342,33.685348,0.000000,0.000000
54.753739,64.936334,119.116858,127.325395,108.732135,110.086971,0.434655,14.248351,118.192789,3.714239,60.564719,56.074021,126.231039,118.394718,125.224032,118.216894,69.373536,115.289218,-0.000557,0.036300,32.000000,-235.761648,117.607875,-0.024695,525203.366358,45.628314,19.617394,18.583169,2.163488,0.819061,33.590812,-39.999738,-0.352781,145.778793,32.000000,158.676984,147.696164,149.866544,132.059110,32.000000,129.327539,69.237010,60.994994,82.957886,73.339659,89.217656,21.265823,65.075144,0.869309,33.676251,0.000000,0.000000
54.487768,64.958884,119.226751,127.321779,108.767880,110.078095,0.330832,14.244641,118.116349,3.713820,60.559773,56.113844,126.205144,118.448755,125.259723,118.231437,69.410539,115.228536,-0.000557,0.036331,32.000000,-235.765522,117.494848,-0.024738,525273.019890,76.812941,19.419847,18.678101,2.156250,0.819061,33.541993,-40.001128,-0.351080,145.117960,32.000000,159.229129,147.934191,147.193583,132.097414,32.000000,129.261129,69.270861,61.011146,82.953443,73.339659,89.457216,21.265823,65.091646,0.661665,33.551526,0.000000,0.000000
55.210450,64.944859,119.188242,127.324560,108.805245,110.072957,0.368076,14.249778,118.123938,3.713472,60.436161,56.224890,126.168997,118.457807,125.278125,118.256947,69.417767,115.275790,-0.000556,0.036317,32.000000,-235.759565,117.601307,-0.024763,525441.880301,67.183341,19.932052,18.611128,2.175502,0.819061,33.554801,-40.000341,-0.355641,144.879005,32.000000,159.487059,147.125772,146.686600,132.526647,32.000000,128.412814,69.300839,60.998222,82.957698,73.339659,89.342646,21.265823,65.087549,0.736152,33.571335,0.000000,0.000000
55.200473,64.944859,119.247057,127.324560,108.835864,110.077990,0.404561,14.244783,118.125971,3.713638,60.361540,56.227693,126.204866,118.480381,125.317944,118.197028,69.384545,115.266388,-0.000555,0.036311,32.000000,-235.760790,117.468233,-0.024749,525504.666755,88.742043,20.211140,18.540889,2.188138,0.819061,33.600708,-40.001416,-0.358529,145.465594,32.000000,158.828041,146.847862,149.506530,132.962985,32.000000,128.076585,69.294652,61.005395,82.933166,73.339659,89.043490,21.265823,65.068310,0.809122,33.506258,0.000000,0.000000
54.894006,64.918458,119.194699,127.322613,108.821314,110.088375,0.433282,14.241358,118.130228,3.713744,60.458434,56.152633,126.259209,118.312198,125.307626,118.270203,69.361071,115.297570,-0.000555,0.036294,32.000000,-235.767329,117.514082,-0.024755,525033.983633,78.600907,19.502277,18.559544,2.158799,0.819061,33.586214,-40.000813,-0.351641,145.894040,32.000000,158.387078,147.157632,151.755138,132.593813,32.000000,128.472110,69.319794,60.975842,82.952972,73.339659,89.292455,21.265823,65.035191,0.866564,33.590191,0.000000,0.000000
55.546607,64.930834,119.212737,127.327063,108.781432,110.093723,0.433513,14.248208,118.129396,3.713720,60.600485,56.210488,126.240576,118.392618,125.248405,118.262059,69.358101,115.268343,-0.000553,0.036301,32.000000,-235.758348,117.481121,-0.024910,525369.290677,67.203189,19.779268,18.628166,2.171361,0.819061,33.596934,-40.000761,-0.354612,145.888638,32.000000,158.485588,147.790639,150.701248,131.836114,32.000000,128.998658,69.294110,60.982617,82.986830,73.339659,88.835873,21.265823,65.039603,0.867026,33.722032,0.000000,0.000000
55.070947,64.941834,119.126878,127.337633,108.775755,110.100046,0.325901,14.244355,118.023885,3.713504,60.651782,56.129964,126.203850,118.430199,125.210843,118.133527,69.367693,115.114962,-0.000552,0.036312,32.000000,-235.760398,117.521157,-0.024915,525048.799732,66.298825,19.167414,18.615132,2.146175,0.819061,33.573886,-40.000420,-0.348700,145.094967,32.000000,159.142811,147.936389,147.738720,131.779848,32.000000,129.360819,69.289830,60.993814,82.977881,73.339659,88.810654,21.265823,65.032710,0.651803,33.452774,0.000000,0.000000
55.000324,64.941834,119.194941,127.337633,108.760705,110.106428,0.294791,14.242215,118.110328,3.713360,60.603830,56.230972,126.179644,118.420228,125.248616,118.185007,69.398384,115.251249,-0.000550,0.036295,32.000000,-235.768768,117.572696,-0.024919,525342.324032,89.042905,19.632837,18.521495,2.163153,0.819061,33.602343,-40.000157,-0.352778,144.921527,32.000000,159.420851,147.317517,146.266355,132.486843,32.000000,128.333973,69.317591,61.001299,83.002780,73.339659,89.109837,21.265823,65.037693,0.589582,33.566640,0.000000,0.000000
55.332833,64.957234,119.212215,127.335964,108.685539,110.109006,0.579646,14.246210,118.021818,3.713594,60.415290,56.258196,126.208245,118.460275,125.286619,118.157059,69.401130,115.273855,-0.000551,0.036268,32.000000,-235.759199,117.535086,-0.024916,525342.324032,89.042905,19.632837,18.521495,2.163153,0.819061,33.629569,-39.999712,-0.352778,145.310939,32.000000,158.960001,146.925761,149.200151,132.765850,32.000000,128.121810,69.293272,60.997709,82.974424,73.339659,88.911049,21.265823,65.046590,1.159293,33.639640,0.000000,0.000000
55.721401,64.963010,119.125139,127.330958,108.631207,110.105155,0.258859,14.247780,118.136650,3.713401,60.330127,56.159217,126.240556,118.386317,125.310786,118.149013,69.356580,115.241307,-0.000551,0.036263,32.000000,-235.759596,117.641404,-0.024880,525349.197083,98.585774,19.700562,18.565486,2.167168,0.819061,33.705554,-40.001128,-0.353717,145.833811,32.000000,158.457152,147.052796,151.455757,132.824746,32.000000,128.318975,69.301149,61.006503,82.992280,73.339659,88.953436,21.265823,65.048372,0.517718,33.549912,0.000000,0.000000
55.358996,64.895908,119.251372,127.320388,108.666845,110.103916,0.472642,14.246638,118.040224,3.713753,60.371021,56.137446,126.249025,118.445043,125.257256,118.210292,69.346658,115.265631,-0.000550,0.036261,32.000000,-235.759262,117.516588,-0.024843,525189.432992,49.807261,19.397674,18.575121,2.154457,0.819061,33.695160,-40.000367,-0.350741,146.054033,32.000000,158.322875,147.552265,151.363424,131.941907,32.000000,129.116417,69.287754,60.979973,83.013982,73.339659,88.856969,21.265823,64.976702,0.945284,33.587329,0.000000,0.000000
54.888867,64.870882,119.165552,127.316216,108.708005,110.105898,0.571111,14.243071,118.067873,3.713878,60.391884,56.219645,126.200786,118.507215,125.200755,118.285606,69.401066,115.295038,-0.000551,0.036283,32.000000,-235.763977,117.602758,-0.024820,525053.312171,110.665831,19.033346,18.601845,2.137870,0.819061,33.742940,-40.001626,-0.346824,145.232599,32.000000,159.053289,147.823766,147.985623,131.801642,32.000000,129.472342,69.284072,60.990095,82.997247,73.339659,89.074305,21.265823,64.966329,1.142223,33.648004,0.000000,0.000000
55.452241,64.870882,119.272751,127.316216,108.733428,110.116092,0.783080,14.249207,118.146412,3.714240,60.452109,56.208076,126.185017,118.509600,125.268427,118.286527,69.411233,115.301501,-0.000552,0.036278,32.000000,-235.756858,117.613789,-0.024780,525177.133737,61.038531,19.311367,18.625089,2.154146,0.819061,33.757165,-40.001259,-0.350568,144.900115,32.000000,159.417820,147.314830,146.310586,132.376150,32.000000,129.053059,69.319583,61.003730,83.018698,73.339659,88.784005,21.265823,64.928939,1.566161,33.647417,0.000000,0.000000
55.116270,64.880783,119.187935,127.320110,108.718080,110.127508,0.280385,14.245782,118.169628,3.714539,60.390186,56.190356,126.208265,118.498508,125.315888,118.309341,69.419302,115.150833,-0.000553,0.036274,32.000000,-235.767495,117.618359,-0.024556,525302.746770,50.991564,19.736632,18.586785,2.171033,0.819061,33.777886,-40.000184,-0.354551,145.177961,32.000000,159.364302,146.822691,148.290965,133.025242,32.000000,128.310186,69.293708,61.000247,82.997217,73.339659,88.739412,21.265823,64.926431,0.560771,33.657615,0.000000,0.000000
54.554601,64.919558,119.310057,127.329011,108.713070,110.126148,0.500184,14.246924,118.166683,3.714810,60.433888,56.261671,126.217651,118.397532,125.292528,118.250344,69.397236,115.200783,-0.000552,0.036264,32.000000,-235.759797,117.533189,-0.024577,525250.254557,103.412155,19.528357,18.489549,2.162482,0.819061,33.839095,-40.002255,-0.352624,145.702108,32.000000,158.577742,146.748969,150.757667,132.978308,32.000000,128.285562,69.298734,60.966735,83.029439,73.339659,89.262781,21.265823,64.953836,1.000368,33.684541,0.000000,0.000000
54.991987,64.935784,119.174997,127.329567,108.655129,110.127365,0.262120,14.247352,118.152402,3.714770,60.441999,56.211744,126.243665,118.471857,125.253058,118.264788,69.361722,115.201375,-0.000551,0.036249,32.000000,-235.755762,117.594802,-0.024575,525250.254557,103.412155,19.528357,18.489549,2.162482,0.819061,33.809125,-40.000577,-0.352624,146.012551,32.000000,158.394907,147.539362,151.366130,132.108425,32.000000,128.907139,69.311108,60.986363,83.053738,73.339659,89.176049,21.265823,64.945820,0.524239,33.591952,0.000000,0.000000
55.213545,64.935784,119.306417,127.329567,108.638899,110.131101,0.274400,14.245497,118.233736,3.714490,60.462732,56.255533,126.243025,118.515677,125.239546,118.214039,69.415172,115.374187,-0.000551,0.036249,32.000000,-235.764994,117.540573,-0.024559,525667.080246,58.635736,20.107263,18.538988,2.186984,0.819061,33.874825,-40.000813,-0.358337,145.383420,32.000000,158.907184,147.802848,148.623682,131.769920,32.000000,129.077516,69.296306,60.994482,83.047912,73.339659,88.887557,21.265823,64.955320,0.548801,33.628782,0.000000,0.000000
55.602697,64.917633,119.288473,127.326785,108.706668,110.137376,0.286575,14.248208,118.164862,3.714182,60.450207,56.264905,126.224991,118.524424,125.246058,118.207950,69.428435,115.348168,-0.000552,0.036237,32.000000,-235.758348,117.574448,-0.024562,525303.613804,105.480488,19.490241,18.616007,2.160818,0.819061,33.810346,-40.002255,-0.352241,144.893024,32.000000,159.327300,147.678137,146.204752,132.084534,32.000000,128.781786,69.310714,61.018261,83.088755,73.339659,88.914487,21.265823,64.929929,0.573149,33.563265,0.000000,0.000000
55.193376,64.906908,119.331228,127.324282,108.761134,110.143669,0.309063,14.246210,118.135080,3.714378,60.253455,56.196307,126.172224,118.546895,125.285647,118.315148,69.420963,115.346823,-0.000552,0.036243,32.000000,-235.760510,117.660392,-0.024597,525303.613804,105.480488,19.490241,18.616007,2.160818,0.819061,33.947497,-40.000131,-0.352241,144.923202,32.000000,159.454513,147.105399,147.753138,132.630163,32.000000,128.304986,69.289330,60.985340,83.025824,73.339659,88.865951,21.265823,64.910855,0.618127,33.623866,0.000000,0.000000
54.987064,64.878308,119.303947,127.316772,108.820769,110.144892,0.689092,14.243642,118.158988,3.714795,60.314149,56.199749,126.255506,118.457869,125.324587,118.309156,69.418302,115.362374,-0.000551,0.036244,32.000000,-235.761276,117.620134,-0.024574,525057.814162,100.216848,19.100824,18.588504,2.145372,0.819061,33.885642,-40.000997,-0.348592,145.637120,32.000000,158.497078,146.903350,150.497481,132.983694,32.000000,128.095069,69.325396,60.976048,83.073060,73.339659,88.990315,21.265823,64.901578,1.378185,33.665539,0.000000,0.000000
55.228629,64.878308,119.303987,127.316772,108.897368,110.141105,0.467934,14.243927,118.192615,3.714893,60.467734,56.166247,126.266073,118.523732,125.311380,118.249466,69.390263,115.253615,-0.000549,0.036252,32.000000,-235.761810,117.709667,-0.024577,525320.503490,93.691661,19.480663,18.595241,2.162057,0.819061,33.976791,-40.001180,-0.352542,145.957124,32.000000,158.309483,147.515107,151.856842,132.112813,32.000000,128.801228,69.316316,60.990365,83.081012,73.339659,88.828105,21.265823,64.861425,0.935868,33.565759,0.000000,0.000000
54.575053,64.897008,119.362962,127.310375,108.933838,110.139934,0.270414,14.243642,118.126137,3.715005,60.613843,56.094327,126.256456,118.531440,125.239348,118.257818,69.396320,115.256594,-0.000549,0.036271,32.000000,-235.766521,117.611650,-0.024568,525407.825412,42.193371,19.649760,18.606413,2.169673,0.819061,33.925241,-40.000105,-0.354314,145.558121,32.000000,158.736233,147.873378,149.389525,131.835432,32.000000,129.168453,69.324748,61.007270,83.061230,73.339659,89.027928,21.265823,64.868865,0.540828,33.648664,0.000000,0.000000
54.306327,64.934959,119.289808,127.305368,108.964084,110.133608,0.446562,14.251633,118.090001,3.715028,60.709202,56.122623,126.192687,118.449875,125.249198,118.308184,69.420335,115.177415,-0.000548,0.036274,32.000000,-235.761644,117.504288,-0.024537,525310.624415,61.831947,19.418338,18.574903,2.160184,0.819061,34.019381,-40.001416,-0.352065,144.978013,32.000000,159.327676,147.709754,146.808097,131.986203,32.000000,129.384094,69.323608,61.016185,83.076287,73.339659,89.352471,21.265823,64.897051,0.893124,33.632744,0.000000,0.000000
54.922837,64.970985,119.325063,127.316494,108.995795,110.131059,0.242512,14.249635,118.082119,3.714944,60.587377,56.160260,126.208655,118.375448,125.220336,118.141904,69.416035,115.228144,-0.000547,0.036258,32.000000,-235.757085,117.481406,-0.024564,525691.064869,108.420326,20.064970,18.570478,2.187134,0.819061,33.990017,-40.002229,-0.358395,144.935858,32.000000,159.558518,146.954560,146.871835,132.894094,32.000000,128.603536,69.308658,60.993536,83.040180,73.339659,89.242569,21.265823,64.890569,0.485024,33.642575,0.000000,0.000000
55.210852,64.970985,119.262740,127.316494,108.993111,110.131092,0.373050,14.251490,118.148859,3.714515,60.405952,56.148795,126.187413,118.436845,125.257957,118.282617,69.383526,115.298887,-0.000548,0.036260,32.000000,-235.752444,117.543466,-0.024582,525515.459882,120.061623,19.804098,18.535179,2.172595,0.819061,34.044435,-40.002255,-0.355028,145.553609,32.000000,158.752451,146.661544,150.110269,132.998698,32.000000,128.401268,69.316739,60.980307,83.029838,73.339659,88.845434,21.265823,64.922981,0.746100,33.674710,0.000000,0.000000
54.486139,64.959709,119.266268,127.325951,108.950922,110.130064,0.245567,14.246781,118.037425,3.714418,60.420936,56.155132,126.247050,118.340458,125.266979,118.137257,69.371050,115.277690,-0.000549,0.036288,32.000000,-235.755514,117.549362,-0.024585,525515.459882,120.061623,19.804098,18.535179,2.172595,0.819061,34.053496,-40.001836,-0.355028,145.923437,32.000000,158.510789,147.134112,151.905084,132.539757,32.000000,129.003272,69.329668,60.984138,83.057606,73.339659,89.095254,21.265823,64.908291,0.491133,33.686595,0.000000,0.000000
54.652351,64.902508,119.155701,127.317328,108.868891,110.118872,0.369519,14.250063,118.025017,3.714231,60.543309,56.082231,126.302177,118.461029,125.229366,118.080889,69.447277,115.250773,-0.000549,0.036315,32.000000,-235.761574,117.405965,-0.024595,525422.113022,77.598634,19.528020,18.606434,2.160132,0.819061,33.979570,-40.000131,-0.352121,145.763765,32.000000,158.634860,147.719474,149.763610,132.049507,32.000000,129.347026,69.297924,60.997794,83.040693,73.339659,89.165192,21.265823,64.846323,0.739038,33.642282,0.000000,0.000000
55.394839,64.921483,119.173287,127.318441,108.875354,110.129035,0.469974,14.249207,118.063386,3.714488,60.597025,56.002755,126.192997,118.365885,125.201535,118.130882,69.410702,115.242408,-0.000549,0.036305,32.000000,-235.756038,117.556194,-0.024580,525446.251649,79.203937,19.995907,18.516332,2.180248,0.819061,34.005388,-40.000944,-0.356800,145.152482,32.000000,159.226459,147.851132,147.131044,131.891804,32.000000,129.316225,69.271613,60.975415,82.993655,73.339659,88.737772,21.265823,64.852594,0.939949,33.659156,0.000000,0.000000
54.833241,64.967135,119.093314,127.333739,108.883297,110.127752,0.419623,14.244355,117.957366,3.714420,60.600146,56.077984,126.149727,118.208836,125.246348,118.126356,69.435399,115.171117,-0.000550,0.036313,32.000000,-235.765316,117.410699,-0.024584,525446.251649,79.203937,19.995907,18.516332,2.180248,0.819061,33.926240,-40.003095,-0.356800,144.879185,32.000000,159.412156,147.054128,146.550094,132.584698,32.000000,128.357254,69.272401,60.979986,82.975055,73.339659,88.872609,21.265823,64.844770,0.839246,33.688136,0.000000,0.000000
54.857623,64.967135,119.120584,127.333739,108.919198,110.126518,0.271791,14.245069,118.002044,3.714372,60.629338,56.007550,126.188455,118.337930,125.255490,118.132448,69.394735,115.202846,-0.000550,0.036273,32.000000,-235.766733,117.475534,-0.024637,525503.668245,69.509745,19.886357,18.484570,2.171918,0.819061,33.966447,-40.000393,-0.354940,145.404333,32.000000,158.826412,146.817620,149.569903,132.874676,32.000000,127.900728,69.257218,60.973879,82.940746,73.339659,89.019754,21.265823,64.886229,0.543581,33.695326,0.000000,0.000000
55.555797,65.027637,119.106039,127.345977,108.941957,110.119004,0.342481,14.248351,117.883239,3.714296,60.719716,56.036010,126.227539,118.358993,125.268890,118.114217,69.360234,115.232573,-0.000550,0.036277,32.000000,-235.761648,117.405231,-0.024638,525503.668245,69.509745,19.886357,18.484570,2.171918,0.819061,33.902044,-40.001101,-0.354940,145.850909,32.000000,158.359145,147.199129,151.546801,132.584868,32.000000,128.567263,69.290174,60.979062,82.940704,73.339659,88.651481,21.265823,64.946261,0.684962,33.669794,0.000000,0.000000
55.043793,65.063114,119.096181,127.353766,108.929147,110.111434,0.351443,14.244641,117.951768,3.713954,60.795620,56.062838,126.251024,118.263606,125.225327,118.086223,69.391032,115.125205,-0.000550,0.036258,32.000000,-235.764047,117.360079,-0.024633,525569.884851,107.263519,19.862913,18.542619,2.171450,0.819061,33.936984,-40.000787,-0.354842,145.940659,32.000000,158.348747,147.726603,150.451666,131.948739,32.000000,129.061914,69.256662,60.973737,82.947318,73.339659,88.881607,21.265823,64.984958,0.702885,33.632597,0.000000,0.000000
54.744122,65.064489,119.068307,127.356547,108.901689,110.107681,0.294662,14.245782,117.927413,3.713484,60.831523,55.959370,126.244344,118.276493,125.212786,118.015328,69.433450,115.087169,-0.000551,0.036237,32.000000,-235.761758,117.345068,-0.024620,525298.681520,83.946943,19.255466,18.593407,2.143899,0.819061,33.895405,-40.000184,-0.348375,145.161952,32.000000,159.035445,148.021273,147.666690,131.872355,32.000000,129.314582,69.249538,60.988354,82.929407,73.339659,89.125473,21.265823,64.991247,0.589323,33.601563,0.000000,0.000000
55.039912,65.064489,119.085651,127.356547,108.945729,110.103916,0.457644,14.244070,117.955120,3.713606,60.815938,56.014348,126.227717,118.304306,125.246058,117.988191,69.448225,115.041545,-0.000552,0.036218,32.000000,-235.764946,117.414329,-0.024710,525601.535323,99.173975,20.069466,18.440501,2.174997,0.819061,33.917040,-40.001285,-0.355732,144.796245,32.000000,159.351937,147.113990,146.288082,132.470574,32.000000,128.682893,69.262955,60.982610,82.947223,73.339659,88.884266,21.265823,64.999021,0.915288,33.668694,0.000000,0.000000
54.467048,65.052663,119.130916,127.356269,108.980527,110.105231,0.544696,14.244212,117.927805,3.713840,60.745837,56.169132,126.250397,118.202005,125.290611,117.997135,69.420305,115.054583,-0.000552,0.036211,32.000000,-235.761852,117.378251,-0.024709,525601.535323,99.173975,20.069466,18.440501,2.174997,0.819061,33.843987,-40.000525,-0.355732,145.269389,32.000000,158.951737,146.838480,149.054872,132.931423,32.000000,128.249327,69.258485,61.009132,82.926683,73.339659,88.895494,21.265823,64.993074,1.089392,33.665979,0.000000,0.000000
54.375741,65.058438,119.128703,127.369064,108.991778,110.101486,0.578388,14.252204,117.924356,3.713761,60.719940,56.194179,126.251585,118.290255,125.314420,118.017349,69.412353,115.046904,-0.000553,0.036240,32.000000,-235.755336,117.368295,-0.024680,525383.684749,63.472736,19.785246,18.400706,2.163624,0.819061,33.956230,-40.002229,-0.353030,145.799212,32.000000,158.395286,146.931894,151.313758,132.814623,32.000000,128.496894,69.264735,60.980633,82.932751,73.339659,89.262639,21.265823,65.004173,1.156775,33.419685,0.000000,0.000000
54.971627,65.034787,119.203830,127.371845,109.009170,110.110391,0.741203,14.246924,118.016975,3.713483,60.532710,56.244778,126.275102,118.323310,125.239691,118.034723,69.374447,115.057621,-0.000554,0.036218,32.000000,-235.761108,117.451284,-0.024689,525817.388788,50.899656,20.419035,18.439517,2.190843,0.819061,33.856423,-40.002072,-0.359371,146.158167,32.000000,158.320239,147.604079,150.936005,132.097538,32.000000,129.298137,69.235410,60.976602,82.927312,73.339659,89.120435,21.265823,65.009996,1.482405,33.502737,0.000000,0.000000
55.401335,65.034787,119.113376,127.371845,108.971207,110.118759,0.270816,14.248065,118.058158,3.713279,60.370138,56.223665,126.252924,118.352672,125.193297,118.127459,69.391447,115.176459,-0.000555,0.036232,32.000000,-235.760786,117.408536,-0.024725,525817.388788,50.899656,20.419035,18.439517,2.190843,0.819061,33.944552,-39.999948,-0.359371,145.176779,32.000000,159.084289,147.802556,147.935855,132.068524,32.000000,129.693698,69.225048,60.977042,82.928926,73.339659,88.682035,21.265823,64.990287,0.541632,33.679479,0.000000,0.000000
54.859506,64.924234,119.199988,127.347090,108.936921,110.112259,0.414983,14.252917,118.101418,3.713082,60.298834,56.152821,126.209367,118.408909,125.270191,118.162136,69.430450,115.247914,-0.000557,0.036236,32.000000,-235.753967,117.428398,-0.024738,525328.410974,106.491490,19.409837,18.531450,2.150009,0.819061,33.920269,-40.001311,-0.349834,144.837193,32.000000,159.383340,147.353857,146.103591,132.565531,32.000000,128.896703,69.243801,60.994723,82.946888,73.339659,88.959599,21.265823,64.878075,0.829966,33.667006,0.000000,0.000000
55.111900,64.867307,119.119034,127.318997,108.919663,110.105820,0.643215,14.243642,118.105708,3.713397,60.242265,56.264561,126.197485,118.332099,125.309383,118.115375,69.459637,115.241413,-0.000558,0.036231,32.000000,-235.760784,117.507065,-0.024767,525328.410974,106.491490,19.409837,18.531450,2.150009,0.819061,33.959202,-40.000446,-0.349834,145.131048,32.000000,159.176974,146.976512,148.087460,132.962392,32.000000,128.255963,69.240682,60.994928,82.932300,73.339659,88.832180,21.265823,64.812851,1.286431,33.680579,0.000000,0.000000
55.354711,64.885183,119.151220,127.313434,108.904060,110.109699,0.343236,14.248779,118.049556,3.713113,60.274622,56.107911,126.215268,118.390415,125.296771,118.115297,69.403847,115.228920,-0.000558,0.036226,32.000000,-235.756466,117.477286,-0.024743,525045.416268,45.072056,19.519069,18.498846,2.161403,0.819061,33.942243,-40.000079,-0.352314,145.772691,32.000000,158.516431,146.982397,150.788534,133.112996,32.000000,128.052445,69.236389,60.985559,82.936229,73.339659,88.494881,21.265823,64.799628,0.686472,33.676544,0.000000,0.000000
54.841741,64.885183,119.183632,127.313434,108.969671,110.115999,0.345476,14.253774,118.039351,3.713399,60.414942,56.123951,126.238925,118.324124,125.266642,118.151095,69.353870,115.245015,-0.000557,0.036210,32.000000,-235.752455,117.453402,-0.024500,525045.416268,45.072056,19.519069,18.498846,2.161403,0.819061,34.030041,-40.000839,-0.352314,145.963360,32.000000,158.206781,147.684827,151.685188,132.095204,32.000000,128.742769,69.218839,60.975386,82.949152,73.339659,88.950765,21.265823,64.805702,0.690951,33.674783,0.000000,0.000000
55.053395,64.940459,119.131996,127.316772,108.944730,110.114640,0.501463,14.241358,117.992450,3.713210,60.523444,56.029992,126.208977,118.252330,125.198427,118.175350,69.396353,115.194728,-0.000557,0.036199,32.000000,-235.768313,117.508534,-0.024536,525497.886841,84.386137,19.796231,18.606586,2.173228,0.819061,33.941029,-40.001311,-0.355114,145.295854,32.000000,158.738356,148.128377,148.558534,131.685428,32.000000,129.234709,69.201853,60.962007,82.949287,73.339659,88.977077,21.265823,64.852099,1.002926,33.684468,0.000000,0.000000
55.409558,64.967685,119.020586,127.320388,108.917606,110.112447,0.291992,14.249207,117.914331,3.712763,60.506582,56.127994,126.203835,118.274045,125.279472,118.078892,69.433526,115.105285,-0.000556,0.036201,32.000000,-235.759480,117.425667,-0.024579,525497.886841,84.386137,19.796231,18.606586,2.173228,0.819061,33.960427,-40.000184,-0.355114,144.970669,32.000000,159.285331,147.026740,147.582343,132.904674,32.000000,128.388402,69.222535,60.998831,82.931933,73.339659,88.592111,21.265823,64.872675,0.583984,33.565026,0.000000,0.000000
55.593736,64.984185,119.099852,127.312878,108.941555,110.106387,0.358915,14.248065,117.999811,3.712739,60.452507,56.240071,126.256429,118.337665,125.306792,118.158588,69.410799,115.068231,-0.000556,0.036217,32.000000,-235.756360,117.432683,-0.024545,525360.220788,57.896990,19.648289,18.536553,2.163936,0.819061,33.946129,-40.001075,-0.352998,145.632893,32.000000,158.513540,146.896368,150.582823,133.070973,32.000000,128.335548,69.225879,60.979978,82.886670,73.339659,88.483850,21.265823,64.886172,0.717831,33.642722,0.000000,0.000000
