OSU 80 Ton Compressor Load Stand
54.955969,64.954484,119.011068,127.302308,108.947632,110.100051,0.380642,14.247067,118.046046,3.712587,60.452336,56.198950,126.239334,118.405342,125.271342,118.231092,69.377001,115.228840,-0.000555,0.036197,32.000000,-235.758998,117.476553,-0.024510,525044.944933,80.023912,19.175903,18.452766,2.142325,0.819061,33.984541,-40.001154,-0.347919,145.920512,32.000000,158.303905,147.464509,151.742356,132.326544,32.000000,129.003279,69.224675,60.976666,82.882825,73.339659,88.520679,21.265823,64.884596,0.761284,33.680726,0.000000,0.000000
55.209555,64.954484,119.130316,127.302308,108.939626,110.091666,0.273884,14.245211,118.134245,3.712105,60.405493,56.312751,126.247274,118.385380,125.238732,118.188655,69.382238,115.183236,-0.000554,0.036190,32.000000,-235.761017,117.453324,-0.024514,525407.619813,76.416883,19.755783,18.574595,2.165571,0.819061,33.977954,-40.001259,-0.353395,145.422239,32.000000,158.706265,147.757384,149.228832,131.947505,32.000000,129.364313,69.191195,60.970118,82.868361,73.339659,88.665496,21.265823,64.850956,0.547769,33.628635,0.000000,0.000000
55.558935,64.911308,119.199207,127.292852,109.021852,110.076422,0.404051,14.253488,118.092836,3.712168,60.316267,56.255078,126.189927,118.408501,125.239023,118.229365,69.425808,115.220081,-0.000554,0.036216,32.000000,-235.754052,117.544322,-0.024530,525211.697897,105.655159,19.512759,18.544372,2.157784,0.819061,34.072089,-40.000918,-0.351489,144.993362,32.000000,159.206701,147.882183,146.837343,132.180420,32.000000,129.227908,69.206041,60.989305,82.894908,73.339659,88.409511,21.265823,64.801243,0.808102,33.556295,0.000000,0.000000
54.870690,64.848057,119.149610,127.281726,109.065310,110.058653,0.257200,14.246924,118.024166,3.712043,60.207427,56.214889,126.160255,118.484968,125.242071,118.290763,69.429513,115.276853,-0.000554,0.036234,32.000000,-235.757010,117.443941,-0.024559,524786.857346,71.100676,19.136151,18.520989,2.145455,0.819061,34.021750,-39.999843,-0.348456,144.873770,32.000000,159.315123,147.043559,147.068335,132.730656,32.000000,128.427311,69.193504,60.954834,82.847055,73.339659,88.816498,21.265823,64.728322,0.514400,33.719097,0.000000,0.000000
54.989646,64.802957,119.147345,127.273103,109.023786,110.044925,0.475236,14.249207,118.161939,3.712422,60.209649,56.167791,126.184105,118.434235,125.269464,118.208949,69.414290,115.247468,-0.000553,0.036213,32.000000,-235.758005,117.544609,-0.024520,524994.265887,113.212455,19.731273,18.548381,2.171462,0.819061,34.200550,-40.001049,-0.354500,145.494475,32.000000,158.512466,146.804925,149.998180,132.995619,32.000000,128.108221,69.193602,60.964999,82.843511,73.339659,88.405194,21.265823,64.713181,0.950471,33.669281,0.000000,0.000000
54.832462,64.802957,119.199990,127.273103,108.970219,110.038538,0.444342,14.248494,118.135402,3.712519,60.329296,56.110387,126.219532,118.443309,125.317031,118.208235,69.350355,115.109306,-0.000554,0.036212,32.000000,-235.760194,117.553522,-0.024447,524827.843485,61.109378,19.571931,18.547510,2.166723,0.819061,34.094093,-40.000708,-0.353291,145.897928,32.000000,158.176236,147.416988,151.809986,132.368061,32.000000,128.651459,69.200649,60.950305,82.840241,73.339659,88.820703,21.265823,64.649350,0.888684,33.615576,0.000000,0.000000
55.574271,64.824957,119.100278,127.276719,108.931056,110.033539,0.263958,14.244926,117.998633,3.712600,60.591705,56.128586,126.238568,118.421145,125.208951,118.154307,69.363470,115.317298,-0.000555,0.036212,32.000000,-235.762942,117.493665,-0.024476,525020.383925,65.561841,19.722927,18.535734,2.173895,0.819061,34.133538,-40.000551,-0.354933,145.738624,32.000000,158.483962,147.886878,149.768750,131.877810,32.000000,129.130573,69.202261,60.959063,82.839257,73.339659,88.510372,21.265823,64.652734,0.527916,33.589017,0.000000,0.000000
54.989928,64.884358,119.186084,127.283117,108.905867,110.031047,0.431650,14.251062,117.998722,3.712551,60.690047,56.072834,126.201049,118.352570,125.201408,118.146265,69.425329,115.241814,-0.000556,0.036220,32.000000,-235.758772,117.607812,-0.024512,525020.383925,65.561841,19.722927,18.535734,2.173895,0.819061,34.104123,-40.000892,-0.354933,145.044867,32.000000,159.087992,147.985679,147.272548,132.033619,32.000000,129.072105,69.183845,60.989540,82.847023,73.339659,88.697890,21.265823,64.695472,0.863299,33.527828,0.000000,0.000000
55.106279,64.969060,119.020594,127.309818,108.843092,110.027665,0.237835,14.247495,117.987309,3.712540,60.590872,56.160718,126.186890,118.348513,125.269523,118.186538,69.408308,115.096227,-0.000556,0.036225,32.000000,-235.754144,117.458544,-0.024583,524855.966584,67.285781,19.653062,18.533373,2.167417,0.819061,34.100108,-40.001495,-0.353471,144.937152,32.000000,159.145899,147.249975,146.733840,132.569941,32.000000,128.207174,69.198650,60.984777,82.845797,73.339659,88.507861,21.265823,64.683948,0.475671,33.574637,0.000000,0.000000
55.117265,64.969060,119.153742,127.309818,108.851534,110.026417,0.340657,14.248351,118.040629,3.712479,60.494858,56.134610,126.205544,118.348064,125.261683,118.188372,69.384068,115.193069,-0.000557,0.036209,32.000000,-235.761484,117.468211,-0.024617,524929.504477,121.855925,19.626205,18.470609,2.159837,0.819061,34.080983,-40.001049,-0.351822,145.383069,32.000000,158.519942,146.950878,149.537412,132.881849,32.000000,127.824728,69.194454,60.974248,82.827245,73.339659,88.600677,21.265823,64.763866,0.681313,33.582194,0.000000,0.000000
54.358503,64.968785,119.117914,127.326785,108.858405,110.035188,0.515767,14.246210,118.016098,3.712525,60.463642,56.181526,126.222739,118.329447,125.268373,118.248490,69.371241,115.277772,-0.000557,0.036220,32.000000,-235.761330,117.469007,-0.024598,524969.832691,85.056132,19.615682,18.547929,2.161822,0.819061,34.044585,-40.001547,-0.352236,145.869041,32.000000,158.233923,147.237525,151.734891,132.558461,32.000000,128.457200,69.190779,60.963826,82.828513,73.339659,88.860157,21.265823,64.760495,1.031534,33.719537,0.000000,0.000000
55.025156,64.947609,119.215602,127.329011,108.865570,110.041601,0.470170,14.252917,118.034409,3.712918,60.483295,56.129918,126.256449,118.366822,125.243241,118.087981,69.348055,115.256239,-0.000557,0.036215,32.000000,-235.754786,117.491377,-0.024596,525471.136214,57.051478,20.346067,18.607155,2.191339,0.819061,34.096761,-40.000761,-0.359186,145.947331,32.000000,158.469729,147.667192,150.633235,132.045539,32.000000,129.266951,69.181874,60.985452,82.850648,73.339659,88.836593,21.265823,64.734190,0.940339,33.709559,0.000000,0.000000
54.973504,64.896183,119.187961,127.323169,108.901549,110.044201,0.435791,14.248636,118.031599,3.713038,60.490392,56.121088,126.194211,118.419636,125.228882,118.118577,69.402038,115.236613,-0.000555,0.036203,32.000000,-235.761035,117.437333,-0.024584,525303.532688,61.670545,19.977261,18.633146,2.177682,0.819061,34.139564,-40.001967,-0.355989,145.075002,32.000000,159.127782,147.896817,147.547903,131.942120,32.000000,129.565425,69.182367,60.983433,82.853521,73.339659,88.685743,21.265823,64.676867,0.871582,33.689090,0.000000,0.000000
54.428754,64.860157,119.188394,127.312600,109.000593,110.047542,0.496798,14.248208,118.017932,3.713104,60.450368,56.152335,126.160506,118.375979,125.239982,118.127928,69.380023,115.134649,-0.000555,0.036183,32.000000,-235.758021,117.471984,-0.024602,524993.648202,66.678515,19.680649,18.553815,2.168098,0.819061,34.221417,-40.000525,-0.353676,144.796137,32.000000,159.325139,147.092197,146.462710,132.627595,32.000000,128.717789,69.176742,60.960137,82.853101,73.339659,88.762733,21.265823,64.666522,0.993596,33.662017,0.000000,0.000000
54.620250,64.860157,119.049977,127.312600,109.049043,110.046342,0.276752,14.243927,117.999595,3.713197,60.327799,56.065374,126.154545,118.399592,125.273794,118.049165,69.380002,115.202684,-0.000554,0.036217,32.000000,-235.763941,117.397381,-0.024612,524993.648202,66.678515,19.680649,18.553815,2.168098,0.819061,34.028789,-40.000079,-0.353676,145.260576,32.000000,158.942408,146.774898,148.996378,132.908693,32.000000,128.139415,69.170800,60.994402,82.824876,73.339659,88.892022,21.265823,64.617284,0.553504,33.487330,0.000000,0.000000
55.473908,64.839807,119.050067,127.302030,109.038998,110.048820,0.360305,14.246353,117.999897,3.712872,60.402125,56.005586,126.213083,118.300391,125.284833,118.070008,69.380129,115.203151,-0.000554,0.036221,32.000000,-235.759712,117.354612,-0.024615,525312.841059,59.134778,20.169464,18.519958,2.189806,0.819061,34.140573,-40.001364,-0.358742,145.850497,32.000000,158.444440,146.953408,151.234599,132.941272,32.000000,128.323742,69.204570,60.982367,82.859336,73.339659,88.715092,21.265823,64.582054,0.720610,33.670968,0.000000,0.000000
55.113225,64.857682,119.044295,127.295911,108.983348,110.056400,0.432096,14.249064,117.965017,3.712893,60.527643,56.022429,126.200350,118.332954,125.236590,118.101403,69.352376,115.086696,-0.000553,0.036228,32.000000,-235.757820,117.286023,-0.024635,525198.861563,105.740119,19.984511,18.557265,2.179594,0.819061,34.014975,-40.000393,-0.356416,146.020369,32.000000,158.298699,147.651258,151.120830,132.015795,32.000000,129.027430,69.179777,60.970751,82.872887,73.339659,88.596347,21.265823,64.584201,0.864192,33.602957,0.000000,0.000000
54.777832,64.905808,118.986384,127.305368,108.975919,110.052982,0.661054,14.245497,117.906535,3.712794,60.684329,56.050862,126.188257,118.221234,125.176895,118.060025,69.389741,115.051460,-0.000554,0.036254,32.000000,-235.764502,117.424404,-0.024657,524696.414612,79.833424,19.145648,18.557393,2.146055,0.819061,34.101942,-39.999580,-0.348499,145.099591,32.000000,158.981617,147.845361,147.940191,131.860382,32.000000,129.273070,69.160649,60.994637,82.870026,73.339659,88.797596,21.265823,64.570018,1.322108,33.380140,0.000000,0.000000
55.463046,64.905808,119.066612,127.305368,108.959902,110.049147,0.350450,14.248636,117.921769,3.712542,60.764477,56.012580,126.179709,118.187670,125.236200,118.014760,69.451747,115.051498,-0.000553,0.036247,32.000000,-235.757265,117.307132,-0.024610,525020.336014,67.060331,19.508175,18.521316,2.159995,0.819061,34.028438,-40.001101,-0.351840,144.834634,32.000000,159.265754,147.422326,146.210299,132.346780,32.000000,128.609892,69.186837,61.006402,82.895514,73.339659,88.387021,21.265823,64.607791,0.700900,33.650792,0.000000,0.000000
55.006647,64.957784,118.887543,127.315103,108.967752,110.057888,0.236105,14.243784,117.873606,3.712824,60.700707,55.970855,126.165279,118.243990,125.255682,117.967696,69.439271,115.011549,-0.000552,0.036245,32.000000,-235.764247,117.375865,-0.024610,524645.868812,82.111057,19.222003,18.402642,2.146774,0.819061,33.948979,-40.000944,-0.348731,145.147830,32.000000,159.191525,146.901276,148.463452,132.838097,32.000000,128.200241,69.188062,61.010575,82.875874,73.339659,88.433261,21.265823,64.652791,0.472209,33.673536,0.000000,0.000000
54.568238,64.977310,118.949485,127.327620,108.959363,110.054064,0.349983,14.244498,117.797177,3.712808,60.701295,55.992198,126.220653,118.171623,125.230793,117.942822,69.370941,115.064826,-0.000552,0.036246,32.000000,-235.765337,117.184540,-0.024627,525047.920537,123.025604,19.710447,18.393206,2.161330,0.819061,33.876309,-40.001521,-0.352320,145.795490,32.000000,158.535483,146.947159,150.682796,132.929130,32.000000,128.151792,69.176510,60.978357,82.860509,73.339659,88.869520,21.265823,64.668366,0.699966,33.651012,0.000000,0.000000
54.955105,64.988310,118.873380,127.329567,108.888202,110.042381,0.359034,14.244498,117.765143,3.712296,60.688228,55.953700,126.179339,118.114039,125.217889,117.972973,69.336333,114.974065,-0.000552,0.036251,32.000000,-235.766812,117.377394,-0.024617,525047.920537,123.025604,19.710447,18.393206,2.161330,0.819061,33.808031,-40.000682,-0.352320,146.077358,32.000000,158.242530,147.617724,151.590658,132.091273,32.000000,128.920226,69.160276,60.974128,82.878756,73.339659,88.854528,21.265823,64.666105,0.718068,33.648224,0.000000,0.000000
54.998501,64.988310,118.911191,127.329567,108.860209,110.035753,0.514938,14.247637,117.796394,3.712159,60.807368,55.953103,126.239736,118.156655,125.181648,117.975624,69.395266,114.925130,-0.000553,0.036232,32.000000,-235.759903,117.323428,-0.024678,525263.685277,80.982201,19.790439,18.475578,2.163100,0.819061,33.781373,-40.002072,-0.352723,145.338002,32.000000,158.870529,147.888423,148.440114,131.920035,32.000000,129.364721,69.165710,61.009395,82.906119,73.339659,88.627795,21.265823,64.675719,1.029877,33.558863,0.000000,0.000000
55.360712,64.955309,118.845295,127.334573,108.814859,110.022633,0.364957,14.246781,117.806978,3.712321,60.809932,55.917810,126.167087,118.109797,125.198989,117.868832,69.391178,115.042460,-0.000552,0.036233,32.000000,-235.760923,117.247029,-0.024657,525082.517405,56.411047,19.748788,18.389789,2.162081,0.819061,33.790382,-40.002151,-0.352438,144.911840,32.000000,159.341489,147.541637,146.350354,132.180798,32.000000,128.949075,69.156348,60.994488,82.905773,73.339659,88.688213,21.265823,64.640024,0.729914,33.411394,0.000000,0.000000
54.913350,64.976210,118.919905,127.342640,108.797304,109.992147,0.280898,14.246638,117.826448,3.712191,60.747522,55.898500,126.195776,118.135755,125.259311,117.935673,69.390848,114.986489,-0.000551,0.036247,32.000000,-235.762869,117.287024,-0.024377,524777.184288,79.000252,19.369129,18.458255,2.146744,0.819061,33.733333,-40.000525,-0.348766,144.986788,32.000000,159.437540,146.939171,147.880698,132.871904,32.000000,128.479054,69.179052,61.003993,82.920162,73.339659,88.657593,21.265823,64.656745,0.561795,33.681606,0.000000,0.000000
55.093698,65.008936,118.822583,127.351819,108.860275,109.971814,0.527924,14.244355,117.774807,3.712244,60.722864,56.040624,126.198951,118.116670,125.264831,117.996951,69.384545,115.016528,-0.000551,0.036240,32.000000,-235.762037,117.239219,-0.024368,524915.633235,103.545269,19.818437,18.427881,2.165592,0.819061,33.711395,-40.001626,-0.353117,145.705326,32.000000,158.665508,146.869807,150.265377,133.073421,32.000000,128.426225,69.182022,61.001540,82.893521,73.339659,88.670741,21.265823,64.654374,1.055848,33.682340,0.000000,0.000000
55.211721,65.014161,118.951208,127.351540,108.927608,109.957941,0.352413,14.248065,117.869552,3.711767,60.731325,56.045146,126.257538,118.215972,125.265782,117.880384,69.379275,114.889319,-0.000550,0.036246,32.000000,-235.759311,117.287961,-0.024415,524915.633235,103.545269,19.818437,18.427881,2.165592,0.819061,33.688173,-40.002072,-0.353117,146.029065,32.000000,158.444618,147.401023,151.622613,132.279474,32.000000,128.972356,69.174729,60.979914,82.925935,73.339659,88.380465,21.265823,64.687631,0.704825,33.574930,0.000000,0.000000
54.823175,65.014161,118.853497,127.351540,108.952631,109.946512,0.269271,14.253631,117.815462,3.711497,60.779999,56.081575,126.269161,118.194132,125.182647,117.956682,69.371314,114.959854,-0.000549,0.036271,32.000000,-235.753581,117.359443,-0.024393,524777.046766,54.889325,19.678136,18.450663,2.156736,0.819061,33.565434,-40.000525,-0.351033,145.551924,32.000000,158.833273,147.873607,149.104893,131.963823,32.000000,129.358158,69.153067,60.997047,82.900523,73.339659,88.681783,21.265823,64.694162,0.538543,33.616823,0.000000,0.000000
54.509756,65.008386,118.917389,127.351262,108.942691,109.935098,0.241980,14.249778,117.932226,3.710916,60.693730,55.991955,126.211994,118.180165,125.214709,117.937672,69.395787,115.031908,-0.000550,0.036275,32.000000,-235.759565,117.301911,-0.024330,524661.058159,82.021779,19.570365,18.386122,2.154456,0.819061,33.654294,-40.001547,-0.350399,145.030674,32.000000,159.353554,147.916848,146.563955,132.071269,32.000000,128.947539,69.166443,61.007618,82.939329,73.339659,88.945458,21.265823,64.689531,0.483959,33.605084,0.000000,0.000000
55.010272,64.994361,118.935872,127.356825,108.983809,109.926372,0.282494,14.245639,117.832804,3.710692,60.522608,56.166335,126.206092,118.274229,125.253262,117.926036,69.375593,114.948435,-0.000550,0.036283,32.000000,-235.761081,117.246703,-0.024328,524844.280522,108.178859,19.943064,18.432799,2.167943,0.819061,33.603281,-40.001128,-0.353587,144.867321,32.000000,159.481226,147.095092,146.765340,132.643688,32.000000,128.206635,69.148519,61.016361,82.901466,73.339659,88.584369,21.265823,64.676157,0.564988,33.673536,0.000000,0.000000
54.647194,64.934684,119.015892,127.349872,109.005459,109.926190,0.299724,14.245497,117.844102,3.710588,60.364394,56.158396,126.224607,118.124336,125.298714,118.023844,69.379084,115.019955,-0.000551,0.036304,32.000000,-235.760896,117.296977,-0.024289,524604.738087,102.702878,19.743545,18.422253,2.162067,0.819061,33.599120,-39.999974,-0.352088,145.589990,32.000000,158.599175,146.976527,150.017609,132.697444,32.000000,128.202339,69.169512,61.017847,82.891823,73.339659,88.595738,21.265823,64.675595,0.599447,33.656221,0.000000,0.000000
54.416773,64.934684,118.942483,127.349872,109.012313,109.926021,0.478427,14.247209,117.861994,3.710486,60.226494,56.174727,126.262422,118.193094,125.285494,118.015614,69.379999,115.024605,-0.000552,0.036264,32.000000,-235.762789,117.340458,-0.024339,524604.738087,102.702878,19.743545,18.422253,2.162067,0.819061,33.566420,-40.002046,-0.352088,145.914872,32.000000,158.292865,147.423249,151.728588,132.319852,32.000000,128.754966,69.163739,60.987691,82.906621,73.339659,88.923412,21.265823,64.610607,0.956853,33.659743,0.000000,0.000000
55.507605,64.837607,119.106258,127.339302,108.988939,109.922215,0.263521,14.245497,118.008029,3.710472,60.180440,56.111776,126.260812,118.323351,125.227329,118.090828,69.334554,115.031708,-0.000551,0.036244,32.000000,-235.760240,117.388672,-0.024336,524717.525921,97.495512,20.033054,18.458003,2.177896,0.819061,33.557997,-40.000262,-0.355715,145.817381,32.000000,158.540154,147.837795,149.939077,131.908059,32.000000,129.197021,69.129209,60.983441,82.884771,73.339659,88.628004,21.265823,64.502521,0.527043,33.686155,0.000000,0.000000
55.346837,64.754557,118.970645,127.308984,108.960992,109.915859,0.263239,14.249921,117.973228,3.710694,60.266099,56.092159,126.172837,118.225494,125.258571,118.069175,69.401588,115.105019,-0.000552,0.036217,32.000000,-235.756636,117.474186,-0.024310,524164.395523,108.954187,19.111336,18.508981,2.145765,0.819061,33.570337,-39.999895,-0.348011,145.103232,32.000000,159.167372,148.007305,147.158517,131.886803,32.000000,129.334505,69.149188,61.001519,82.909073,73.339659,88.375475,21.265823,64.402197,0.526477,33.670455,0.000000,0.000000
55.093716,64.777657,119.492935,127.297580,108.956152,109.911587,0.367211,14.248208,117.933271,3.710639,60.295996,56.107340,126.158209,118.249066,125.253672,118.026066,69.413094,115.086983,-0.000554,0.036232,32.000000,-235.758348,117.387794,-0.024310,523964.440203,109.391824,19.181624,18.482150,2.149547,0.819061,33.609845,-40.003173,-0.348862,144.973642,32.000000,159.509940,147.132169,146.556100,132.697184,32.000000,128.502494,69.162247,61.020996,82.899557,73.339659,88.683804,21.265823,64.377738,0.734422,33.640154,0.000000,0.000000
55.427029,64.777657,118.974700,127.297580,108.946717,109.912900,0.292955,14.246353,117.927167,3.710395,60.344866,56.103861,126.175755,118.223068,125.285672,117.986889,69.398245,115.081536,-0.000554,0.036237,32.000000,-235.762498,117.394912,-0.024319,523964.440203,109.391824,19.181624,18.482150,2.149547,0.819061,33.598171,-39.999738,-0.348862,145.445741,32.000000,158.760741,146.777460,149.633268,133.135208,32.000000,128.324709,69.150223,61.007177,82.885755,73.339659,88.307595,21.265823,64.378217,0.585909,33.657909,0.000000,0.000000
54.874533,64.840082,119.072357,127.303421,108.962690,109.910060,0.459715,14.251062,117.947403,3.710195,60.392441,56.002823,126.209597,118.242622,125.282903,118.029409,69.359274,115.045272,-0.000555,0.036223,32.000000,-235.756642,117.302216,-0.024447,523945.395667,98.141390,19.128195,18.472617,2.146510,0.819061,33.567788,-40.000184,-0.348160,145.919864,32.000000,158.457302,147.090683,151.612619,132.647337,32.000000,128.589202,69.150596,60.972741,82.889078,73.339659,88.425516,21.265823,64.421379,0.919431,33.666346,0.000000,0.000000
54.315965,64.868132,118.941965,127.309540,108.997220,109.910022,0.417949,14.244355,117.925659,3.709835,60.470019,56.042411,126.207980,118.245703,125.230191,118.058883,69.381330,115.051624,-0.000557,0.036209,32.000000,-235.758923,117.289961,-0.024542,524417.165606,63.247956,19.719605,18.491700,2.169902,0.819061,33.531321,-40.001206,-0.353678,146.013019,32.000000,158.508723,147.766032,150.442745,132.101083,32.000000,129.397196,69.152609,60.997843,82.903844,73.339659,88.925926,21.265823,64.433862,0.835897,33.563265,0.000000,0.000000
54.937277,64.885733,119.058159,127.309818,109.002944,109.903820,0.423885,14.250634,117.937005,3.709682,60.522158,56.016365,126.185161,118.297983,125.226840,117.965908,69.399639,115.081573,-0.000556,0.036214,32.000000,-235.758053,117.269482,-0.024530,524728.097081,70.365952,20.286608,18.473129,2.189816,0.819061,33.562019,-40.000000,-0.358396,145.246180,32.000000,159.193421,147.883985,147.573545,132.133867,32.000000,129.615612,69.153609,61.010177,82.900616,73.339659,88.844258,21.265823,64.420721,0.847771,33.460477,0.000000,0.000000
54.666684,64.911033,118.907895,127.308428,109.021386,109.888595,0.491914,14.246924,117.821340,3.709521,60.484810,56.037670,126.160235,118.218746,125.258431,117.938729,69.392742,115.077537,-0.000555,0.036205,32.000000,-235.762255,117.297262,-0.024522,524332.593552,68.511924,19.704977,18.471243,2.167165,0.819061,33.573363,-40.000157,-0.353066,145.232198,32.000000,158.984729,146.863870,149.079444,132.984638,32.000000,128.200972,69.147379,61.008080,82.888921,73.339659,88.619095,21.265823,64.422785,0.983829,33.397014,0.000000,0.000000
54.314279,64.911033,119.014089,127.308428,109.054916,109.884371,0.235083,14.241358,117.910732,3.709201,60.593166,56.006114,126.178739,118.117588,125.257460,118.005526,69.361604,114.927829,-0.000556,0.036192,32.000000,-235.765690,117.315354,-0.024511,524332.593552,68.511924,19.704977,18.471243,2.167165,0.819061,33.561356,-39.999554,-0.353066,145.873540,32.000000,158.474856,147.133213,151.135042,132.828220,32.000000,128.238903,69.142191,60.964673,82.897504,73.339659,88.934768,21.265823,64.438711,0.470166,33.473170,0.000000,0.000000
55.246224,64.949809,118.883824,127.315103,109.108090,109.875453,0.354233,14.241786,117.764883,3.708387,60.714391,56.016126,126.252905,118.071199,125.194447,117.937666,69.347455,115.016734,-0.000557,0.036180,32.000000,-235.765426,117.251171,-0.024534,524368.092978,67.661323,19.770072,18.486187,2.169032,0.819061,33.420828,-39.999580,-0.353465,145.952504,32.000000,158.317331,147.708944,151.077721,131.957892,32.000000,128.865640,69.148604,60.979118,82.898697,73.339659,88.841633,21.265823,64.470419,0.708467,33.567960,0.000000,0.000000
55.353147,65.007286,118.939062,127.323448,109.079074,109.858773,0.307009,14.250920,117.769277,3.707871,60.747158,56.036792,126.199412,117.998442,125.142432,117.926753,69.334021,114.934452,-0.000558,0.036188,32.000000,-235.755801,117.297178,-0.024511,524224.240485,81.468478,19.473015,18.487866,2.151891,0.819061,33.421154,-40.001574,-0.349516,145.210264,32.000000,158.920842,148.007839,148.101131,131.732845,32.000000,129.229057,69.114396,60.973516,82.901412,73.339659,88.352097,21.265823,64.523649,0.614018,33.583588,0.000000,0.000000
54.808949,65.030112,118.823968,127.334852,109.014650,109.844794,0.342854,14.241929,117.856224,3.707411,60.630744,56.212493,126.111452,118.135613,125.199048,117.947425,69.365414,115.024876,-0.000558,0.036201,32.000000,-235.763808,117.180830,-0.024519,524224.240485,81.468478,19.473015,18.487866,2.151891,0.819061,33.359045,-40.000734,-0.349516,144.916020,32.000000,159.312472,147.508846,146.157299,132.316237,32.000000,128.755221,69.126505,60.972322,82.893488,73.339659,88.535014,21.265823,64.524375,0.685709,33.683587,0.000000,0.000000
55.000515,65.030112,118.961129,127.334852,108.993309,109.835935,0.347942,14.243356,117.784268,3.706906,60.463542,56.227403,126.161424,118.174233,125.255331,117.929946,69.394806,115.069072,-0.000557,0.036187,32.000000,-235.759594,117.355694,-0.024553,524194.126121,93.799058,19.428329,18.456151,2.148732,0.819061,33.394440,-40.001128,-0.348734,145.209274,32.000000,159.205652,146.963230,148.299205,132.890127,32.000000,128.289450,69.157369,60.997616,82.909345,73.339659,88.531259,21.265823,64.549744,0.695885,33.469208,0.000000,0.000000
54.510965,65.009761,118.868214,127.326229,108.997242,109.825698,0.522374,14.248922,117.874330,3.706542,60.377861,56.204217,126.203036,118.250596,125.264632,117.991576,69.347658,115.072352,-0.000559,0.036201,32.000000,-235.756651,117.229754,-0.024600,524191.285091,83.340077,19.788659,18.469222,2.162909,0.819061,33.376761,-40.001731,-0.352021,145.831335,32.000000,158.529494,146.894210,150.803977,133.003041,32.000000,128.465866,69.147752,60.966514,82.908298,73.339659,88.970363,21.265823,64.531450,1.044748,33.644483,0.000000,0.000000
54.894776,64.937434,119.017784,127.313712,108.949046,109.810428,0.279530,14.252061,117.854589,3.706306,60.416668,56.166260,126.175075,118.256019,125.214009,117.963098,69.314901,115.081695,-0.000560,0.036193,32.000000,-235.754987,117.272215,-0.024566,524489.893978,56.054900,20.239605,18.518168,2.180629,0.819061,33.398423,-39.999528,-0.356150,145.992033,32.000000,158.405160,147.487627,151.656871,132.180504,32.000000,129.117326,69.119176,60.961985,82.902617,73.339659,88.609020,21.265823,64.459146,0.559059,33.674857,0.000000,0.000000
54.707473,64.908283,118.952672,127.296467,108.955111,109.796409,0.540389,14.246210,117.902835,3.706306,60.575609,56.139942,126.232694,118.271701,125.197607,118.008096,69.358229,114.989326,-0.000560,0.036187,32.000000,-235.762149,117.355448,-0.024549,524489.893978,56.054900,20.239605,18.518168,2.180629,0.819061,33.403814,-39.999869,-0.356150,145.264607,32.000000,158.919904,147.809998,148.625497,132.017632,32.000000,129.459475,69.132447,60.977483,82.925652,73.339659,88.400278,21.265823,64.452911,1.080779,33.506258,0.000000,0.000000
54.483302,64.908283,119.003241,127.296467,108.973409,109.787662,0.314536,14.242928,117.862453,3.706329,60.573707,56.043907,126.110402,118.257000,125.197217,118.046537,69.384981,115.054605,-0.000561,0.036197,32.000000,-235.764940,117.223271,-0.024515,524069.456431,53.941752,19.948559,18.462055,2.174340,0.819061,33.358128,-40.000446,-0.354465,144.930204,32.000000,159.456810,147.559280,146.254726,132.257556,32.000000,129.033473,69.139093,60.982516,82.931552,73.339659,88.833761,21.265823,64.415205,0.629072,33.659743,0.000000,0.000000
54.750656,64.909108,118.944549,127.297302,109.015448,109.775682,0.537012,14.247923,117.878071,3.705873,60.516847,56.037207,126.163872,118.235241,125.239452,118.061962,69.382309,115.062375,-0.000562,0.036181,32.000000,-235.759617,117.303645,-0.024619,524099.442244,93.089414,20.164856,18.471112,2.184215,0.819061,33.378484,-39.999948,-0.356720,145.017128,32.000000,159.435612,146.918158,147.594593,132.865283,32.000000,128.591301,69.144612,60.962504,82.901538,73.339659,88.912202,21.265823,64.406929,1.074023,33.684248,0.000000,0.000000
54.925346,64.915158,118.977541,127.301196,109.036810,109.771676,0.284862,14.243784,117.863636,3.705800,60.494993,56.098693,126.188845,118.265360,125.268360,117.931841,69.367596,115.039300,-0.000562,0.036182,32.000000,-235.763428,117.275196,-0.024676,524099.442244,93.089414,20.164856,18.471112,2.184215,0.819061,33.305045,-40.001941,-0.356720,145.685164,32.000000,158.679798,146.809543,150.351591,133.004171,32.000000,128.441354,69.167091,60.964652,82.913620,73.339659,88.594004,21.265823,64.404001,0.569723,33.672069,0.000000,0.000000
54.788801,64.912683,118.945241,127.300640,109.085643,109.761542,0.236991,14.244926,117.901715,3.705923,60.575213,56.053215,126.252475,118.329305,125.258762,118.139476,69.339982,115.113084,-0.000563,0.036205,32.000000,-235.763434,117.390875,-0.024634,523817.954528,101.858419,19.745861,18.480104,2.166168,0.819061,33.314785,-40.001495,-0.352452,145.952122,32.000000,158.317359,147.505923,151.856044,132.184383,32.000000,128.946458,69.205879,60.963556,82.983299,73.339659,88.500367,21.265823,64.395546,0.473983,33.546757,0.000000,0.000000
55.504674,64.912683,118.976961,127.300640,109.111056,109.746335,0.421653,14.244926,117.940776,3.706013,60.708044,56.003347,126.275392,118.280367,125.214240,118.087812,69.324938,115.048604,-0.000564,0.036212,32.000000,-235.760811,117.247132,-0.024359,523902.914814,122.758679,19.874655,18.548177,2.170977,0.819061,33.260627,-40.002098,-0.353561,145.567690,32.000000,158.611874,147.936947,149.202005,131.831915,32.000000,129.316741,69.163036,60.958459,82.965221,73.339659,88.256347,21.265823,64.384419,0.843307,33.555341,0.000000,0.000000
55.113385,64.932759,118.928572,127.308150,109.200291,109.751362,0.506359,14.250634,117.831261,3.705942,60.796780,55.982740,126.190713,118.135509,125.218359,117.979273,69.390942,114.985751,-0.000564,0.036244,32.000000,-235.756086,117.303419,-0.024384,523902.914814,122.758679,19.874655,18.548177,2.170977,0.819061,33.193496,-40.002098,-0.353561,144.958608,32.000000,159.251096,147.875290,146.888392,132.013153,32.000000,129.039537,69.172821,60.974213,82.972160,73.339659,88.451795,21.265823,64.394491,1.012719,33.490558,0.000000,0.000000
54.820805,64.963835,119.027976,127.315381,109.211516,109.751804,0.423226,14.246638,117.865673,3.705993,60.755735,55.977932,126.174507,118.186650,125.243082,117.936977,69.353777,114.973757,-0.000565,0.036247,32.000000,-235.756804,117.320145,-0.024400,523456.294017,68.002087,19.189204,18.527865,2.143549,0.819061,33.169098,-40.000393,-0.347040,144.890033,32.000000,159.311156,147.092525,147.196956,132.654237,32.000000,128.294580,69.181705,60.970182,82.949470,73.339659,88.696579,21.265823,64.420306,0.846452,33.500683,0.000000,0.000000
54.788250,65.006461,118.858249,127.334852,109.220355,109.749643,0.446726,14.246210,117.771595,3.706424,60.641685,55.923250,126.182943,118.104333,125.255821,117.842021,69.358047,115.031442,-0.000565,0.036246,32.000000,-235.757396,117.327059,-0.024379,523579.452274,45.264708,19.584465,18.426599,2.157919,0.819061,33.084760,-40.001259,-0.350477,145.540489,32.000000,158.514285,146.878060,150.041818,132.859024,32.000000,128.294730,69.181980,60.959974,82.932421,73.339659,88.631699,21.265823,64.459889,0.893452,33.648738,0.000000,0.000000
54.520908,64.986935,118.918739,127.343752,109.240489,109.749645,0.283809,14.246210,117.735149,3.706148,60.661707,55.984001,126.230079,118.097481,125.269484,117.907702,69.311152,115.013812,-0.000567,0.036266,32.000000,-235.757560,117.243522,-0.024339,523942.548130,65.134455,19.968964,18.485342,2.169411,0.819061,33.037619,-40.001495,-0.353288,145.910742,32.000000,158.180307,147.322793,152.067828,132.375336,32.000000,128.818427,69.199853,60.936918,82.940207,73.339659,88.761702,21.265823,64.460533,0.567618,33.443823,0.000000,0.000000
54.965975,64.986935,118.931824,127.343752,109.208752,109.754785,0.376748,14.243927,117.804778,3.706136,60.720790,56.014693,126.242601,118.101234,125.199339,117.948445,69.303594,114.969576,-0.000566,0.036276,32.000000,-235.761318,117.204201,-0.024345,523942.548130,65.134455,19.968964,18.485342,2.169411,0.819061,33.094459,-40.001101,-0.353288,145.814874,32.000000,158.481230,147.732147,149.924112,131.946244,32.000000,129.463981,69.176658,60.931529,82.930723,73.339659,88.540845,21.265823,64.440097,0.753497,33.389898,0.000000,0.000000
54.360117,64.998211,118.883198,127.355156,109.194859,109.758541,0.398359,14.247923,117.754022,3.706147,60.668022,55.909043,126.199663,118.137202,125.217181,117.895887,69.325332,114.925905,-0.000568,0.036275,32.000000,-235.758962,117.296466,-0.024315,524164.324605,103.075125,20.207175,18.522566,2.181158,0.819061,32.945444,-39.999659,-0.355985,145.048741,32.000000,159.210689,147.842798,147.246567,131.973930,32.000000,129.599644,69.188597,60.942328,82.952939,73.339659,88.610563,21.265823,64.450593,0.796718,33.695620,0.000000,0.000000
54.481572,64.973460,118.970438,127.355156,109.175040,109.759818,0.324562,14.242215,117.772012,3.706185,60.624578,56.005833,126.166750,118.112082,125.236094,117.934509,69.335191,114.906648,-0.000569,0.036258,32.000000,-235.768276,117.098557,-0.024268,524283.354460,73.683889,20.373931,18.460149,2.186956,0.819061,33.078595,-40.001285,-0.357409,144.903110,32.000000,159.502465,147.105162,146.487126,132.847716,32.000000,128.746154,69.205414,60.932886,82.945887,73.339659,88.819204,21.265823,64.425339,0.649123,33.507799,0.000000,0.000000
55.405057,64.993261,118.813926,127.355713,109.168833,109.749656,0.535821,14.242215,117.756322,3.705878,60.540088,55.994138,126.189148,118.126274,125.277244,117.871925,69.382627,114.922483,-0.000569,0.036241,32.000000,-235.764342,117.231857,-0.024292,524283.354460,73.683889,20.373931,18.460149,2.186956,0.819061,32.894797,-40.000393,-0.357409,145.354634,32.000000,158.793365,146.722403,149.498906,133.192669,32.000000,128.310952,69.192335,60.951975,82.929644,73.339659,88.327855,21.265823,64.422694,1.071641,33.671482,0.000000,0.000000
54.862556,64.993261,118.950964,127.355713,109.138156,109.739439,0.519021,14.243642,117.878203,3.705897,60.574198,55.962590,126.250370,118.081536,125.271473,117.863247,69.329421,114.848329,-0.000571,0.036245,32.000000,-235.760948,117.223005,-0.024325,523521.491354,53.632855,19.364759,18.400975,2.144460,0.819061,32.987135,-40.001233,-0.347423,145.792053,32.000000,158.371230,147.095486,151.650029,132.743512,32.000000,128.602646,69.194081,60.929410,82.962685,73.339659,88.584438,21.265823,64.441425,1.038042,33.574123,0.000000,0.000000
54.977571,65.013061,118.828153,127.349037,109.150523,109.739409,0.262703,14.249064,117.827730,3.705947,60.648671,56.043871,126.247941,118.122847,125.240960,117.972162,69.335115,114.955614,-0.000570,0.036248,32.000000,-235.758312,117.243112,-0.024324,523890.654205,55.970535,19.884296,18.413467,2.168163,0.819061,32.879237,-40.001180,-0.352910,146.005650,32.000000,158.393446,147.787777,150.628515,131.930777,32.000000,129.123506,69.184845,60.910855,82.960526,73.339659,88.575244,21.265823,64.461472,0.525407,33.466787,0.000000,0.000000
55.150597,65.027637,118.907397,127.342918,109.132783,109.734690,0.232380,14.244212,117.747043,3.705940,60.735404,56.104969,126.223848,118.203963,125.217611,117.909941,69.349295,114.890526,-0.000569,0.036270,32.000000,-235.764639,117.145260,-0.024312,523842.819505,110.330254,19.793624,18.466670,2.161393,0.819061,32.871925,-40.002151,-0.351393,145.111652,32.000000,159.123122,148.041003,147.446415,131.837820,32.000000,129.201524,69.188224,60.936918,82.990831,73.339659,88.415845,21.265823,64.477541,0.464759,33.519391,0.000000,0.000000
55.621650,65.000686,118.902872,127.333461,109.136353,109.723225,0.648776,14.251490,117.839472,3.705781,60.635732,56.236512,126.171384,118.152189,125.232934,117.942644,69.378688,114.901559,-0.000569,0.036283,32.000000,-235.758344,117.256960,-0.024391,523713.284837,124.293661,19.642338,18.416764,2.156049,0.819061,32.783908,-40.002701,-0.350090,144.790706,32.000000,159.465590,147.272870,146.118271,132.468208,32.000000,128.495573,69.208279,60.945427,82.980939,73.339659,88.485898,21.265823,64.480295,1.297553,33.411174,0.000000,0.000000
55.223027,65.000686,119.004760,127.333461,109.150286,109.714332,0.354446,14.242357,117.905683,3.705028,60.470744,56.114809,126.193340,118.077968,125.264672,118.033905,69.372087,114.975352,-0.000569,0.036317,32.000000,-235.761741,117.264958,-0.024487,523291.796121,44.094082,19.165846,18.393429,2.137708,0.819061,32.919395,-40.001338,-0.345694,145.241076,32.000000,159.008634,146.905223,148.970066,132.926034,32.000000,128.224477,69.200544,60.944745,82.968312,73.339659,88.338802,21.265823,64.453954,0.708893,33.655047,0.000000,0.000000
54.895771,64.967135,118.946929,127.322335,109.206910,109.710485,0.311353,14.247352,117.861320,3.704439,60.409388,55.972311,126.227433,118.221131,125.284383,118.047701,69.335467,114.982306,-0.000570,0.036354,32.000000,-235.760188,117.307316,-0.024479,523488.755015,81.349071,19.546075,18.440531,2.154984,0.819061,32.860438,-40.002544,-0.349719,145.802954,32.000000,158.396373,147.007709,151.442367,132.818833,32.000000,128.415633,69.198276,60.923161,82.965367,73.339659,88.692443,21.265823,64.418916,0.622705,33.672289,0.000000,0.000000
55.016638,64.948159,119.052203,127.322613,109.190238,109.712154,0.251598,14.249350,117.895352,3.704100,60.415394,56.066086,126.205413,118.153963,125.269742,118.062411,69.292041,115.008137,-0.000569,0.036326,32.000000,-235.760977,117.187271,-0.024478,523684.927659,93.208520,19.826249,18.480965,2.166778,0.819061,32.925208,-40.000839,-0.352456,146.040471,32.000000,158.252008,147.772053,151.199450,132.027455,32.000000,129.084563,69.183099,60.907414,82.990056,73.339659,88.453598,21.265823,64.396416,0.503195,33.672362,0.000000,0.000000
54.286840,64.919558,118.921165,127.313434,109.114774,109.717221,0.738730,14.248636,117.823706,3.704639,60.528888,55.951341,126.238496,118.196968,125.210829,117.930337,69.336179,114.986039,-0.000568,0.036332,32.000000,-235.758576,117.202547,-0.024517,523684.927659,93.208520,19.826249,18.480965,2.166778,0.819061,32.774797,-40.001075,-0.352456,145.188190,32.000000,158.942684,147.841411,148.058860,131.810676,32.000000,129.396772,69.174356,60.919137,82.994268,73.339659,88.870349,21.265823,64.360551,1.477461,33.530910,0.000000,0.000000
55.040401,64.933309,118.911801,127.314825,109.084271,109.718797,0.385185,14.248494,117.876844,3.704828,60.571451,56.029656,126.150261,118.157185,125.224651,118.001253,69.340801,115.010872,-0.000567,0.036375,32.000000,-235.761833,117.340111,-0.024477,523689.196579,115.061049,19.691238,18.538565,2.163931,0.819061,32.831257,-40.000787,-0.351748,144.922788,32.000000,159.446140,147.375504,146.180968,132.471820,32.000000,128.894687,69.196552,60.915966,82.994730,73.339659,88.716714,21.265823,64.352535,0.770370,33.639273,0.000000,0.000000
55.452227,64.933309,118.908567,127.314825,109.058670,109.711928,0.448973,14.243784,117.753806,3.704574,60.534093,56.002043,126.188607,118.093587,125.254082,118.041851,69.353820,114.964210,-0.000567,0.036353,32.000000,-235.761297,117.309296,-0.024454,523992.361400,39.769867,20.366252,18.482301,2.190608,0.819061,32.721348,-40.000787,-0.358015,145.103211,32.000000,159.325327,146.886924,148.372993,132.908629,32.000000,128.339911,69.195911,60.918675,82.978529,73.339659,88.207052,21.265823,64.359363,0.897946,33.692171,0.000000,0.000000
54.817600,64.986385,119.024212,127.326507,109.079468,109.713147,0.439919,14.253203,117.790682,3.704333,60.621683,55.988233,126.205373,118.157653,125.264242,117.982004,69.328984,115.000236,-0.000566,0.036356,32.000000,-235.756468,117.243825,-0.024476,523582.942712,75.121971,19.653596,18.491304,2.160446,0.819061,32.726546,-39.999895,-0.350994,145.695851,32.000000,158.647066,146.699779,150.814624,133.151165,32.000000,128.436737,69.202578,60.911985,83.001898,73.339659,88.554652,21.265823,64.408254,0.879837,33.419905,0.000000,0.000000
54.385404,65.013611,118.857276,127.327898,109.053366,109.716980,0.247894,14.248065,117.876089,3.703473,60.776022,56.128152,126.245696,118.116302,125.239492,117.888695,69.311301,114.916743,-0.000565,0.036349,32.000000,-235.758491,117.219434,-0.024518,523289.601237,63.914725,19.259818,18.452684,2.144342,0.819061,32.628470,-40.001810,-0.347177,146.008566,32.000000,158.404479,147.499130,151.765067,132.229348,32.000000,129.287859,69.185774,60.899628,83.015143,73.339659,88.804786,21.265823,64.434481,0.495787,33.397381,0.000000,0.000000
55.537345,65.052113,119.045667,127.341805,109.031735,109.715694,0.396201,14.249207,117.906813,3.703794,60.754421,56.113375,126.275201,118.180737,125.181285,118.092745,69.358696,114.990201,-0.000565,0.036363,32.000000,-235.762103,117.228245,-0.024567,523783.072529,66.077572,19.920650,18.497287,2.171277,0.819061,32.614114,-40.000367,-0.353533,145.415479,32.000000,158.994196,147.817709,148.687239,131.972430,32.000000,129.204112,69.191491,60.921341,83.025831,73.339659,88.534162,21.265823,64.435837,0.792403,33.528929,0.000000,0.000000
55.668178,65.052113,119.046501,127.341805,109.002813,109.719468,0.521161,14.246353,117.970478,3.704110,60.565093,56.015495,126.203776,118.169726,125.199458,118.030404,69.368096,115.013955,-0.000565,0.036353,32.000000,-235.753483,117.407476,-0.024554,524121.929587,118.307307,20.364857,18.469151,2.185463,0.819061,32.768818,-40.002229,-0.356930,144.962417,32.000000,159.336853,147.711039,146.282717,132.216287,32.000000,128.919435,69.187583,60.900197,83.015468,73.339659,88.060385,21.265823,64.478759,1.042322,33.662237,0.000000,0.000000
54.834890,64.979510,119.015997,127.331236,108.993963,109.728441,0.482455,14.248922,117.868773,3.704097,60.439292,56.011403,126.196765,118.247007,125.257962,118.056605,69.379369,115.132751,-0.000565,0.036337,32.000000,-235.759602,117.365828,-0.024540,523420.478679,72.330338,19.297514,18.462069,2.143525,0.819061,32.679542,-40.000892,-0.347061,145.005639,32.000000,159.395886,147.084539,147.485815,132.775340,32.000000,128.129403,69.183430,60.905650,83.000001,73.339659,88.262574,21.265823,64.407984,0.964911,33.392979,0.000000,0.000000
54.918803,64.933584,119.019569,127.327620,109.018511,109.739713,0.378713,14.251633,117.907441,3.704077,60.400486,56.080552,126.188818,118.250208,125.260143,118.136568,69.295874,115.076206,-0.000567,0.036372,32.000000,-235.752956,117.263792,-0.024527,523732.508726,60.237967,19.897146,18.519571,2.170443,0.819061,32.709935,-40.000000,-0.353374,145.735263,32.000000,158.526649,147.011031,150.441824,132.680235,32.000000,127.927691,69.193644,60.870663,82.997098,73.339659,88.464091,21.265823,64.359412,0.757426,33.674270,0.000000,0.000000
54.926301,64.898658,118.965577,127.331236,108.939400,109.741330,0.430033,14.247067,117.863813,3.704090,60.522551,55.917609,126.235221,118.215299,125.281263,117.958755,69.309107,114.950188,-0.000568,0.036372,32.000000,-235.755556,117.162635,-0.024607,523847.979220,76.607743,19.770571,18.572065,2.167192,0.819061,32.622134,-40.001888,-0.352610,145.946641,32.000000,158.288818,147.533077,151.899010,132.093523,32.000000,128.860725,69.194538,60.861078,83.045267,73.339659,88.174234,21.265823,64.352794,0.860067,33.683221,0.000000,0.000000
55.554231,64.898658,118.982377,127.331236,108.901454,109.745151,0.234060,14.247637,117.827937,3.704395,60.676781,56.049429,126.283860,118.151272,125.189568,118.000885,69.320359,115.075475,-0.000567,0.036394,32.000000,-235.758427,117.409902,-0.024632,523847.979220,76.607743,19.770571,18.572065,2.167192,0.819061,32.639914,-40.000157,-0.352610,145.595547,32.000000,158.552137,147.974441,149.415525,131.738769,32.000000,129.386410,69.174560,60.881591,83.044492,73.339659,88.077375,21.265823,64.308470,0.468119,33.441548,0.000000,0.000000
54.753434,64.947334,118.858159,127.338189,108.890911,109.754020,0.280703,14.243784,117.877528,3.704195,60.754773,55.910753,126.200231,118.178087,125.212290,117.946509,69.333721,114.923073,-0.000568,0.036414,32.000000,-235.760641,117.201448,-0.024603,523412.761265,122.377155,19.127979,18.547178,2.141734,0.819061,32.572410,-40.000472,-0.346609,145.169889,32.000000,159.207888,147.941270,146.765342,131.962146,32.000000,129.252040,69.192110,60.896379,83.060095,73.339659,88.223419,21.265823,64.349304,0.561406,33.645656,0.000000,0.000000
54.799727,65.008936,118.975503,127.351540,108.832950,109.752749,0.266355,14.249493,117.856433,3.704261,60.743427,56.064604,126.183814,118.115608,125.247722,118.028002,69.360196,115.024767,-0.000567,0.036419,32.000000,-235.758375,117.278946,-0.024620,523947.243822,103.719196,19.943346,18.450205,2.170789,0.819061,32.585082,-40.000315,-0.353572,144.894029,32.000000,159.499113,147.072038,147.028966,132.833829,32.000000,128.708897,69.183324,60.880794,83.059591,73.339659,88.484148,21.265823,64.406467,0.532709,33.478085,0.000000,0.000000
54.808951,65.026537,118.841018,127.356825,108.772359,109.747845,0.702157,14.249635,117.795777,3.704066,60.674464,55.944380,126.252924,118.123744,125.241271,117.914223,69.322617,114.911620,-0.000565,0.036437,32.000000,-235.754463,117.272399,-0.024650,523949.676510,109.221010,19.960394,18.479532,2.171097,0.819061,32.469253,-39.999685,-0.353653,145.591515,32.000000,158.658396,146.747469,150.120660,133.138047,32.000000,128.315125,69.199298,60.899024,83.058156,73.339659,88.714604,21.265823,64.407357,1.404315,33.590704,0.000000,0.000000
55.371473,65.026537,118.958734,127.356825,108.689544,109.745483,0.601511,14.250920,117.850342,3.704446,60.724635,55.982213,126.234760,118.059125,125.241020,117.871177,69.284588,114.951103,-0.000564,0.036450,32.000000,-235.758423,117.057661,-0.024645,524024.106506,41.423988,19.969121,18.455021,2.168278,0.819061,32.512933,-40.001915,-0.353053,145.946621,32.000000,158.289861,147.221676,151.922059,132.502903,32.000000,128.891320,69.188231,60.853869,83.067722,73.339659,88.161286,21.265823,64.427249,1.203022,33.476691,0.000000,0.000000
54.827299,65.058438,118.922482,127.349037,108.671369,109.731817,0.555880,14.247495,117.881565,3.703976,60.819424,56.105002,126.264297,118.122582,125.213268,117.959509,69.310543,114.956167,-0.000564,0.036434,32.000000,-235.757259,117.155232,-0.024628,523775.771491,47.810257,19.430086,18.514722,2.148376,0.819061,32.340153,-40.001285,-0.348299,145.820499,32.000000,158.464367,147.799660,150.118019,131.889813,32.000000,129.293651,69.198551,60.872682,83.077738,73.339659,88.222303,21.265823,64.463274,1.111761,33.712567,0.000000,0.000000
54.929380,65.055413,118.961707,127.354878,108.657738,109.720386,0.396552,14.246638,117.836745,3.703411,60.768757,56.109669,126.200898,118.130372,125.214518,117.965172,69.328142,114.977185,-0.000563,0.036435,32.000000,-235.759262,117.258308,-0.024625,524009.280000,52.301942,19.983373,18.491546,2.169038,0.819061,32.457807,-40.000787,-0.353166,145.172777,32.000000,159.192312,148.064892,147.290467,131.909350,32.000000,129.540725,69.194483,60.901292,83.085660,73.339659,88.392946,21.265823,64.466033,0.793103,33.579406,0.000000,0.000000
54.998419,65.006461,118.976770,127.359607,108.608254,109.700090,0.382197,14.246210,117.860178,3.702816,60.497384,56.020712,126.214258,118.157349,125.294980,117.973871,69.356278,115.075354,-0.000564,0.036422,32.000000,-235.765264,117.334890,-0.024650,524009.280000,52.301942,19.983373,18.491546,2.169038,0.819061,32.430195,-40.002151,-0.353166,145.418983,32.000000,158.743490,146.932707,149.577080,132.888167,32.000000,128.041424,69.204578,60.898904,83.080661,73.339659,88.341758,21.265823,64.423800,0.764394,33.664145,0.000000,0.000000
55.358425,64.997111,118.925415,127.345977,108.566579,109.686088,0.634435,14.250920,117.814549,3.703008,60.552044,55.984975,126.254040,118.105943,125.285290,118.037578,69.303612,114.993219,-0.000564,0.036389,32.000000,-235.753998,117.260305,-0.024619,523855.312124,73.157051,19.882241,18.485480,2.165721,0.819061,32.386874,-40.000813,-0.352335,145.976316,32.000000,158.205122,147.289577,151.654306,132.617499,32.000000,128.518437,69.237867,60.889320,83.101973,73.339659,88.050653,21.265823,64.424444,1.268870,33.513375,0.000000,0.000000
54.914950,64.997111,118.887449,127.345977,108.572287,109.682948,0.276667,14.250206,117.856329,3.702883,60.763596,55.939753,126.228648,118.160203,125.220468,118.004758,69.332964,115.029235,-0.000563,0.036410,32.000000,-235.759793,117.170833,-0.024650,523591.007488,75.775237,19.767018,18.511193,2.163276,0.819061,32.298037,-40.000682,-0.351629,146.059382,32.000000,158.281259,147.892638,150.594457,132.086146,32.000000,129.003633,69.229061,60.910208,83.095718,73.339659,88.356465,21.265823,64.414994,0.553333,33.642795,0.000000,0.000000
55.020570,64.994636,118.919237,127.341805,108.572997,109.702061,0.268209,14.248922,117.821050,3.702693,60.860859,55.893311,126.200647,118.203126,125.222067,118.025313,69.336061,114.979794,-0.000563,0.036422,32.000000,-235.758782,117.295996,-0.024667,523591.317789,104.835766,19.837799,18.509214,2.164938,0.819061,32.404702,-40.001206,-0.352007,145.214814,32.000000,159.007037,148.080132,147.829933,131.886515,32.000000,129.315969,69.232841,60.912348,83.116337,73.339659,88.350702,21.265823,64.412116,0.536418,33.520638,0.000000,0.000000
