OSU 80 Ton Compressor Load Stand
55.441209,65.044138,118.878695,127.352375,108.536626,109.700821,0.450506,14.242928,117.856242,3.702780,60.862280,55.972760,126.176561,118.155535,125.224857,117.964558,69.303846,114.971842,-0.000563,0.036412,32.000000,-235.764776,117.277276,-0.024655,523612.110249,107.929886,19.733942,18.478994,2.161360,0.819061,32.248214,-40.000420,-0.351210,144.942267,32.000000,159.297452,147.311132,146.160774,132.555811,32.000000,128.640658,69.262807,60.928771,83.127946,73.339659,88.040340,21.265823,64.461733,0.901012,33.521812,0.000000,0.000000
55.190779,65.081539,118.930731,127.368229,108.532184,109.691959,0.260502,14.249350,117.757901,3.702688,60.773146,56.037984,126.206608,118.174354,125.285759,117.884276,69.360333,115.039642,-0.000562,0.036428,32.000000,-235.757698,117.259224,-0.024659,523508.159124,63.723815,19.381153,18.506844,2.144230,0.819061,32.287419,-40.000210,-0.347240,145.194367,32.000000,158.958798,146.896714,148.872550,132.983924,32.000000,128.359996,69.280313,60.948550,83.104675,73.339659,88.045746,21.265823,64.466132,0.521005,33.481754,0.000000,0.000000
54.757864,65.081539,118.853572,127.368229,108.501443,109.683107,0.622548,14.247067,117.856295,3.702583,60.664792,56.034564,126.256595,118.153638,125.300328,118.002922,69.308828,115.046337,-0.000560,0.036452,32.000000,-235.762932,117.288594,-0.024660,523542.849103,110.758860,19.657780,18.487554,2.154902,0.819061,32.165989,-40.001075,-0.349744,145.889907,32.000000,158.426294,147.000999,151.389010,132.988782,32.000000,128.571219,69.321159,60.905075,83.115687,73.339659,88.400181,21.265823,64.510908,1.245097,33.480506,0.000000,0.000000
55.104742,65.061188,118.989886,127.380468,108.522813,109.681138,0.599390,14.245925,117.909414,3.702759,60.615792,56.085240,126.259024,118.234385,125.281310,118.054097,69.296957,114.974022,-0.000560,0.036474,32.000000,-235.760796,117.375395,-0.024719,523853.937178,46.748680,20.073287,18.542731,2.170530,0.819061,32.217364,-40.001049,-0.353407,146.033160,32.000000,158.326695,147.638794,151.377517,132.273317,32.000000,129.279163,69.280974,60.911466,83.130564,73.339659,88.436327,21.265823,64.497740,1.198779,33.565979,0.000000,0.000000
55.045151,64.998761,118.933870,127.377408,108.501429,109.693822,0.584785,14.252489,117.910422,3.703269,60.630334,55.934727,126.262885,118.261830,125.241106,118.035888,69.342586,115.005889,-0.000560,0.036478,32.000000,-235.756198,117.321917,-0.024674,523642.957296,48.213104,19.719806,18.514930,2.159340,0.819061,32.195002,-40.000918,-0.350705,145.223870,32.000000,158.975272,147.917399,148.185090,132.059442,32.000000,129.602703,69.307934,60.920660,83.133383,73.339659,88.232984,21.265823,64.440589,1.169571,33.673536,0.000000,0.000000
54.312247,64.937159,118.991704,127.373514,108.467380,109.698671,0.310243,14.251062,117.948383,3.703478,60.636926,56.034336,126.220055,118.166932,125.273095,118.030713,69.325488,115.090000,-0.000558,0.036498,32.000000,-235.756478,117.490338,-0.024650,523551.338820,49.473849,19.714494,18.486786,2.160660,0.819061,32.250583,-40.000577,-0.351017,144.847577,32.000000,159.389383,147.443038,146.208146,132.478490,32.000000,128.911482,69.305865,60.941221,83.164771,73.339659,88.501746,21.265823,64.440466,0.620485,33.521739,0.000000,0.000000
54.463473,64.937159,118.924919,127.373514,108.461672,109.685671,0.587401,14.243784,117.965131,3.703667,60.521095,55.977677,126.228233,118.312340,125.315995,117.983505,69.361630,114.986084,-0.000558,0.036500,32.000000,-235.763264,117.439007,-0.024677,523938.392366,94.637021,20.359236,18.550015,2.190882,0.819061,32.156233,-40.000734,-0.358012,145.028660,32.000000,159.270841,146.993011,148.121836,132.881666,32.000000,128.278616,69.308357,60.929896,83.121071,73.339659,88.573888,21.265823,64.373839,1.174802,33.671262,0.000000,0.000000
54.904421,64.942384,118.984588,127.377686,108.428828,109.685670,0.266579,14.244070,117.903473,3.703837,60.504169,55.940114,126.274556,118.273149,125.301155,118.087282,69.308647,115.028812,-0.000557,0.036504,32.000000,-235.763798,117.244481,-0.024699,523712.850787,49.824222,20.212898,18.456876,2.183572,0.819061,32.223181,-40.002937,-0.356294,145.717614,32.000000,158.352089,147.074221,150.891016,132.997715,32.000000,128.211394,69.309997,60.919807,83.142068,73.339659,88.274050,21.265823,64.373044,0.533158,33.517924,0.000000,0.000000
54.911581,64.990235,118.941390,127.390481,108.369736,109.700600,0.242292,14.244641,117.954056,3.703881,60.567440,55.930452,126.277599,118.236690,125.279243,117.995607,69.292378,115.143325,-0.000558,0.036528,32.000000,-235.760277,117.277031,-0.024702,523583.055806,108.812763,19.793188,18.533301,2.167122,0.819061,32.137828,-40.000813,-0.352412,146.015979,32.000000,158.244172,147.776322,151.582066,132.131283,32.000000,128.803448,69.291647,60.889947,83.114617,73.339659,88.315796,21.265823,64.415782,0.484583,33.660036,0.000000,0.000000
55.414819,64.982260,119.012216,127.382693,108.295975,109.705760,0.466998,14.242928,117.967543,3.704551,60.729706,56.077045,126.290648,118.307406,125.216259,118.110913,69.320782,115.017549,-0.000556,0.036493,32.000000,-235.762809,117.389366,-0.024678,523754.824952,119.734460,19.834160,18.612358,2.166053,0.819061,32.186863,-40.000446,-0.352293,145.393213,32.000000,158.728038,148.042556,148.819435,131.786738,32.000000,129.246595,69.273586,60.939238,83.130720,73.339659,88.005331,21.265823,64.406405,0.933995,33.427095,0.000000,0.000000
54.743881,65.000411,119.056058,127.371011,108.224623,109.718255,0.242595,14.240787,117.946117,3.704841,60.756776,56.061097,126.251487,118.216524,125.249582,118.055967,69.325752,115.114333,-0.000556,0.036507,32.000000,-235.766261,117.243483,-0.024698,523754.824952,119.734460,19.834160,18.612358,2.166053,0.819061,32.157047,-40.001023,-0.352293,144.913526,32.000000,159.176084,147.890825,146.777748,132.134626,32.000000,129.224682,69.276260,60.931034,83.142149,73.339659,88.183980,21.265823,64.404637,0.485191,33.563265,0.000000,0.000000
54.940929,65.000411,119.067279,127.371011,108.196768,109.724931,0.380021,14.246353,117.858687,3.704930,60.653646,56.135211,126.221310,118.270865,125.270841,118.117598,69.324294,115.121041,-0.000556,0.036553,32.000000,-235.760859,117.349717,-0.024696,523421.783726,72.427297,19.343493,18.515535,2.147640,0.819061,32.222321,-40.000105,-0.347949,145.006535,32.000000,159.375110,147.128301,147.698702,132.811244,32.000000,128.480288,69.271903,60.946348,83.123553,73.339659,88.258801,21.265823,64.422464,0.760042,33.505158,0.000000,0.000000
54.825643,65.008936,119.085592,127.362110,108.155565,109.731257,0.247235,14.243642,117.967603,3.705039,60.654403,56.115769,126.244326,118.261139,125.311441,118.111138,69.352867,115.170403,-0.000557,0.036535,32.000000,-235.764226,117.428749,-0.024700,523878.107649,120.012731,20.005620,18.563092,2.174783,0.819061,32.104260,-39.999738,-0.354360,145.673530,32.000000,158.574115,146.942786,150.461186,133.181860,32.000000,128.364214,69.296033,60.933387,83.144726,73.339659,88.106034,21.265823,64.431426,0.494471,33.640521,0.000000,0.000000
54.428340,65.040562,119.038696,127.369620,108.155211,109.729953,0.257221,14.245925,117.908270,3.704998,60.718037,55.941970,126.303387,118.219215,125.302729,118.126133,69.286317,115.149343,-0.000555,0.036551,32.000000,-235.762599,117.279457,-0.024697,523801.610588,76.313490,19.816149,18.568228,2.167187,0.819061,32.176281,-40.000813,-0.352604,146.053144,32.000000,158.356181,147.504404,152.029384,132.500570,32.000000,129.145686,69.275128,60.915209,83.142159,73.339659,88.540646,21.265823,64.464358,0.514441,33.635385,0.000000,0.000000
55.010155,65.059813,119.046760,127.381302,108.141249,109.721419,0.458433,14.243784,117.898448,3.705269,60.852021,56.015362,126.299731,118.198478,125.209755,118.110465,69.315627,115.129736,-0.000555,0.036565,32.000000,-235.761625,117.398870,-0.024696,524253.771238,113.939714,20.350271,18.621717,2.187072,0.819061,32.103854,-40.000865,-0.357312,145.593486,32.000000,158.776284,147.838079,149.333365,132.202560,32.000000,129.541271,69.264999,60.917562,83.122378,73.339659,88.579155,21.265823,64.468400,0.916867,33.694886,0.000000,0.000000
54.848556,65.059813,119.035895,127.381302,108.119631,109.715032,0.464760,14.240787,117.890221,3.705353,60.870649,56.139879,126.249865,118.176395,125.234306,118.052219,69.322567,115.086255,-0.000556,0.036574,32.000000,-235.766753,117.453305,-0.024656,524253.771238,113.939714,20.350271,18.621717,2.187072,0.819061,32.159093,-40.001416,-0.357312,144.974770,32.000000,159.382561,147.873068,146.943732,132.068576,32.000000,129.469411,69.269961,60.931383,83.127165,73.339659,88.306119,21.265823,64.493225,0.929521,33.690851,0.000000,0.000000
54.906593,65.057888,119.050758,127.388534,108.129709,109.708605,0.439446,14.243356,117.966010,3.705708,60.752020,55.988619,126.214235,118.269010,125.265706,118.082983,69.328071,115.122778,-0.000557,0.036592,32.000000,-235.767134,117.392405,-0.024713,523895.287573,62.519977,19.964309,18.550882,2.170265,0.819061,32.019979,-40.001180,-0.353355,144.843077,32.000000,159.518318,147.193247,146.931767,132.780842,32.000000,128.408554,69.286369,60.936630,83.124410,73.339659,88.195457,21.265823,64.497171,0.878893,33.533478,0.000000,0.000000
55.580695,65.041663,119.067080,127.373514,108.128284,109.710507,0.368955,14.249350,117.973802,3.705481,60.558951,56.053416,126.251172,118.268315,125.277347,118.136240,69.329593,115.149013,-0.000556,0.036605,32.000000,-235.757698,117.353856,-0.024694,523817.893245,66.039831,19.906606,18.565403,2.168242,0.819061,32.154086,-40.001600,-0.352854,145.480729,32.000000,158.671589,146.893498,149.961819,133.006186,32.000000,128.170931,69.291289,60.905526,83.093626,73.339659,87.881021,21.265823,64.486501,0.737910,33.664732,0.000000,0.000000
54.645104,64.992161,119.119159,127.360997,108.138015,109.710674,0.512005,14.247209,117.946001,3.705928,60.524521,56.108128,126.302173,118.343660,125.336223,118.128721,69.289894,115.125978,-0.000555,0.036618,32.000000,-235.761642,117.470822,-0.024711,523817.893245,66.039831,19.906606,18.565403,2.168242,0.819061,32.109227,-40.002465,-0.352854,145.915245,32.000000,158.409856,147.411599,151.790964,132.507700,32.000000,128.732599,69.300412,60.896704,83.121979,73.339659,88.075346,21.265823,64.490653,1.024010,33.642428,0.000000,0.000000
54.853213,64.992161,118.994275,127.360997,108.123858,109.708584,0.576600,14.241216,117.978089,3.706473,60.568332,55.956103,126.283462,118.327389,125.268734,118.156301,69.350564,115.138920,-0.000554,0.036638,32.000000,-235.763046,117.452265,-0.024715,523961.301841,56.972385,20.092547,18.605333,2.179869,0.819061,32.080632,-39.999948,-0.355476,145.868354,32.000000,158.549666,148.002408,150.143619,131.885697,32.000000,129.185467,69.299976,60.916817,83.150632,73.339659,88.271442,21.265823,64.441364,1.153200,33.673389,0.000000,0.000000
55.595483,64.947884,119.104697,127.358216,108.144568,109.709701,0.276152,14.250206,118.051146,3.706577,60.615015,56.049236,126.247087,118.278633,125.232304,118.071253,69.346837,115.183987,-0.000554,0.036637,32.000000,-235.757170,117.578240,-0.024731,523705.823417,50.376523,19.892178,18.551759,2.169322,0.819061,32.137823,-40.000420,-0.353076,145.068142,32.000000,159.252361,148.108480,147.467070,132.020647,32.000000,129.349143,69.304790,60.932585,83.160040,73.339659,88.183856,21.265823,64.394254,0.552304,33.676031,0.000000,0.000000
55.037665,64.933309,119.071216,127.360997,108.222466,109.713406,0.377798,14.249921,118.013924,3.706597,60.584883,56.087611,126.217497,118.360237,125.280673,118.186031,69.366638,115.294052,-0.000554,0.036649,32.000000,-235.758931,117.440901,-0.024747,523236.596976,103.618832,19.137939,18.580184,2.142345,0.819061,32.141324,-40.000892,-0.346638,144.879328,32.000000,159.409779,147.310502,146.383686,132.681299,32.000000,128.480710,69.291093,60.937207,83.129269,73.339659,88.145368,21.265823,64.374293,0.755596,33.656882,0.000000,0.000000
54.677414,64.933859,119.108908,127.369342,108.246656,109.703225,0.297844,14.244212,117.976019,3.706614,60.492096,56.082390,126.220632,118.387317,125.294343,118.172988,69.326099,115.209988,-0.000555,0.036633,32.000000,-235.763983,117.425404,-0.024757,523507.997353,76.591196,19.656221,18.620674,2.163450,0.819061,32.189283,-40.001364,-0.351616,145.406502,32.000000,158.905221,146.943130,149.586335,132.966813,32.000000,128.125138,69.264536,60.930937,83.102038,73.339659,88.234573,21.265823,64.367647,0.595689,33.617777,0.000000,0.000000
55.075390,64.944584,119.112691,127.367951,108.288480,109.696353,0.385095,14.245782,118.118308,3.706679,60.512914,56.178986,126.254533,118.425264,125.320492,118.158423,69.320680,115.286322,-0.000556,0.036607,32.000000,-235.761594,117.500558,-0.024589,523749.057531,97.851508,20.003098,18.615169,2.178393,0.819061,32.139045,-40.000210,-0.355060,145.914920,32.000000,158.347303,147.152090,151.803489,132.714696,32.000000,128.614112,69.279923,60.891528,83.131029,73.339659,88.231328,21.265823,64.359398,0.770189,33.397601,0.000000,0.000000
55.033650,64.944584,119.211148,127.367951,108.367769,109.698943,0.521396,14.246496,118.016383,3.707021,60.478011,56.380959,126.286934,118.452730,125.262462,118.256924,69.302933,115.285404,-0.000557,0.036567,32.000000,-235.759241,117.545488,-0.024435,523749.057531,97.851508,20.003098,18.615169,2.178393,0.819061,32.285330,-40.001810,-0.355060,145.988284,32.000000,158.527518,147.693233,151.009294,132.202065,32.000000,129.425100,69.247614,60.903359,83.129499,73.339659,88.134413,21.265823,64.364386,1.042792,33.704130,0.000000,0.000000
54.791821,64.944584,119.256138,127.362388,108.400861,109.706572,0.379981,14.248208,118.172054,3.707079,60.386922,56.201554,126.237174,118.487394,125.233297,118.262222,69.339661,115.303114,-0.000559,0.036572,32.000000,-235.758840,117.557479,-0.024423,523592.331299,55.496059,19.671346,18.679643,2.166150,0.819061,32.301892,-40.000026,-0.352148,145.164278,32.000000,159.317322,147.898859,147.802502,132.064985,32.000000,129.816658,69.264318,60.931976,83.139493,73.339659,88.389794,21.265823,64.358863,0.759962,33.513008,0.000000,0.000000
55.579069,64.875282,119.304391,127.342083,108.410465,109.721500,0.342621,14.245069,118.222521,3.707433,60.325902,56.103713,126.213900,118.594202,125.270831,118.392399,69.342407,115.273529,-0.000559,0.036589,32.000000,-235.761160,117.507023,-0.024437,523687.899546,76.527199,19.903649,18.652613,2.176532,0.819061,32.416963,-40.001233,-0.354604,144.967812,32.000000,159.555296,147.248215,146.282050,132.752693,32.000000,128.996045,69.281444,60.925363,83.155271,73.339659,87.820303,21.265823,64.283129,0.685242,33.614915,0.000000,0.000000
55.039181,64.870882,119.300013,127.326785,108.324129,109.743075,0.591267,14.251633,118.214377,3.708121,60.279361,56.136593,126.191721,118.523445,125.321160,118.300035,69.311831,115.261158,-0.000560,0.036619,32.000000,-235.756399,117.634978,-0.024453,523207.758783,83.536513,19.080959,18.633666,2.146571,0.819061,32.362394,-40.000236,-0.347516,145.179161,32.000000,159.289323,146.822255,148.729749,133.220464,32.000000,128.241336,69.246995,60.915318,83.108836,73.339659,87.792500,21.265823,64.270700,1.182534,33.727681,0.000000,0.000000
54.922095,64.870882,119.327329,127.326785,108.311994,109.767163,0.264858,14.247352,118.243110,3.709026,60.380828,56.117367,126.251003,118.514596,125.299407,118.284183,69.333176,115.376695,-0.000559,0.036647,32.000000,-235.760188,117.666918,-0.024454,523673.852310,48.942540,19.592340,18.657466,2.167547,0.819061,32.489190,-40.002124,-0.352525,145.910377,32.000000,158.533427,147.079257,151.032331,133.018680,32.000000,128.420570,69.249994,60.908280,83.117584,73.339659,88.159959,21.265823,64.253522,0.529716,33.617483,0.000000,0.000000
55.378399,64.912683,119.346292,127.343196,108.310579,109.797660,0.371784,14.245782,118.131220,3.709582,60.528417,56.124894,126.284962,118.505849,125.289737,118.263381,69.307476,115.226903,-0.000559,0.036665,32.000000,-235.761922,117.521116,-0.024448,523812.262494,109.540966,19.704709,18.699377,2.172665,0.819061,32.405049,-40.001810,-0.353775,146.094718,32.000000,158.375978,147.781549,151.403235,132.115304,32.000000,128.982787,69.264199,60.904171,83.170744,73.339659,88.012604,21.265823,64.284393,0.743567,33.584908,0.000000,0.000000
54.842912,64.959434,119.200647,127.360163,108.320334,109.812218,0.340790,14.244355,118.086809,3.709551,60.651275,56.147833,126.286995,118.522529,125.240682,118.284608,69.350165,115.395246,-0.000560,0.036659,32.000000,-235.762365,117.596863,-0.024484,523811.391332,77.354846,19.309621,18.643058,2.155105,0.819061,32.418139,-40.000184,-0.349788,145.299577,32.000000,158.983770,148.038331,148.244316,131.768501,32.000000,129.194528,69.253493,60.930690,83.149423,73.339659,88.180335,21.265823,64.323057,0.681581,33.711320,0.000000,0.000000
54.515364,65.005086,119.290045,127.370454,108.303469,109.821718,0.610464,14.245354,118.173612,3.710054,60.676800,56.166700,126.217868,118.487150,125.251404,118.206237,69.327852,115.384981,-0.000560,0.036648,32.000000,-235.761858,117.530641,-0.024471,524163.996591,85.325322,19.869357,18.692539,2.173492,0.819061,32.436984,-40.000918,-0.354266,144.945253,32.000000,159.369303,147.642163,146.076775,132.178815,32.000000,128.748984,69.242899,60.919990,83.145441,73.339659,88.384166,21.265823,64.319015,1.220928,33.550719,0.000000,0.000000
54.974034,65.005086,119.228868,127.370454,108.276042,109.829508,0.266967,14.247495,118.211546,3.710251,60.590488,56.257531,126.223935,118.435133,125.292971,118.296712,69.356860,115.325907,-0.000560,0.036653,32.000000,-235.759881,117.548608,-0.024436,524507.671697,47.959544,20.230680,18.709235,2.188191,0.819061,32.479033,-40.001128,-0.357731,145.094932,32.000000,159.357206,147.056432,148.224019,132.906181,32.000000,128.218519,69.241063,60.916458,83.131087,73.339659,88.119682,21.265823,64.364257,0.533933,33.735385,0.000000,0.000000
55.074189,65.031487,119.302230,127.367673,108.320028,109.845774,0.244322,14.250777,118.191947,3.710585,60.555631,56.291677,126.262819,118.606272,125.303441,118.305209,69.326700,115.325598,-0.000560,0.036657,32.000000,-235.760369,117.674748,-0.024397,524222.920357,108.662940,19.789043,18.647893,2.168822,0.819061,32.480287,-40.000131,-0.353253,145.802911,32.000000,158.519162,146.931029,150.904060,132.982768,32.000000,128.316862,69.241830,60.886192,83.139405,73.339659,87.890017,21.265823,64.392388,0.488645,33.630469,0.000000,0.000000
54.741442,65.010586,119.288743,127.355991,108.360055,109.859740,0.438423,14.247495,118.206316,3.710867,60.531320,56.252496,126.261881,118.496305,125.277542,118.381460,69.310369,115.270405,-0.000561,0.036652,32.000000,-235.757751,117.641445,-0.024396,524345.450377,118.520792,19.719384,18.677884,2.166209,0.819061,32.588766,-40.000970,-0.352700,146.067233,32.000000,158.385434,147.585026,151.651428,132.205916,32.000000,129.256589,69.226709,60.912867,83.128644,73.339659,88.227929,21.265823,64.374351,0.876847,33.615356,0.000000,0.000000
54.964097,64.955034,119.371557,127.342918,108.374616,109.873447,0.295105,14.241786,118.256503,3.711351,60.571434,56.152898,126.270424,118.535131,125.259577,118.290515,69.278088,115.341583,-0.000563,0.036627,32.000000,-235.766573,117.684358,-0.024405,524604.640154,66.498093,20.018145,18.663994,2.179130,0.819061,32.555223,-40.000682,-0.355749,145.468876,32.000000,158.867948,147.898762,148.900629,132.076112,32.000000,129.423010,69.203424,60.885155,83.121394,73.339659,87.962501,21.265823,64.375406,0.590211,33.678965,0.000000,0.000000
55.128080,64.966860,119.242818,127.335130,108.418525,109.885499,0.260902,14.252347,118.302693,3.711770,60.543360,56.122200,126.207744,118.531825,125.302107,118.289014,69.358901,115.421847,-0.000565,0.036643,32.000000,-235.753226,117.632102,-0.024623,524604.640154,66.498093,20.018145,18.663994,2.179130,0.819061,32.629189,-39.999869,-0.355749,145.012781,32.000000,159.518291,147.097173,147.368516,132.886798,32.000000,128.460598,69.233349,60.926284,83.127783,73.339659,88.217065,21.265823,64.314995,0.521803,33.564659,0.000000,0.000000
55.070635,64.966860,119.329421,127.335130,108.441369,109.888944,0.616822,14.242928,118.167591,3.711725,60.525696,56.084679,126.227415,118.495328,125.301135,118.351306,69.334244,115.346316,-0.000565,0.036631,32.000000,-235.759695,117.636226,-0.024602,524344.592232,110.889935,19.603123,18.698359,2.163014,0.819061,32.717699,-40.001495,-0.352040,145.691908,32.000000,158.681685,146.822890,150.361091,133.121734,32.000000,128.461563,69.255572,60.905524,83.131302,73.339659,88.020425,21.265823,64.323280,1.233644,33.619024,0.000000,0.000000
55.201480,64.970985,119.243834,127.337077,108.419600,109.903485,0.265536,14.249921,118.215279,3.711470,60.590248,56.164931,126.267382,118.480624,125.294361,118.395947,69.281056,115.310376,-0.000565,0.036606,32.000000,-235.756964,117.649255,-0.024597,524344.592232,110.889935,19.603123,18.698359,2.163014,0.819061,32.673301,-40.000367,-0.352040,145.880791,32.000000,158.414959,147.373701,151.879175,132.512166,32.000000,128.876148,69.237145,60.876425,83.156186,73.339659,87.618595,21.265823,64.324294,0.531072,33.702663,0.000000,0.000000
55.341253,64.989410,119.301912,127.338746,108.412614,109.920321,0.497525,14.244926,118.248856,3.711709,60.683076,56.060362,126.267851,118.507439,125.231649,118.319405,69.328293,115.366434,-0.000567,0.036589,32.000000,-235.764909,117.734324,-0.024610,524444.428535,46.959586,19.658162,18.681682,2.166843,0.819061,32.735086,-40.000708,-0.352901,145.703613,32.000000,158.608591,147.975899,149.408236,131.938891,32.000000,129.260944,69.213971,60.886998,83.152822,73.339659,87.832072,21.265823,64.340070,0.995051,33.739713,0.000000,0.000000
54.623858,64.984460,119.235351,127.346256,108.403219,109.920006,0.322489,14.241929,118.170678,3.712009,60.731836,56.136797,126.235106,118.464476,125.262038,118.323090,69.325811,115.282143,-0.000568,0.036595,32.000000,-235.763644,117.573716,-0.024613,524557.758256,108.813156,19.536985,18.715194,2.160156,0.819061,32.783835,-40.001206,-0.351425,145.039251,32.000000,159.149969,148.049872,146.800491,131.917308,32.000000,129.156595,69.232626,60.901225,83.158143,73.339659,87.919260,21.265823,64.339015,0.644978,33.651746,0.000000,0.000000
54.647017,64.984460,119.244093,127.346256,108.392192,109.917808,0.340377,14.247352,118.108110,3.712111,60.681109,56.013570,126.186822,118.543959,125.297925,118.329654,69.338788,115.343231,-0.000569,0.036603,32.000000,-235.762319,117.522686,-0.024610,524888.938665,90.662808,20.105334,18.654979,2.182844,0.819061,32.729297,-40.000682,-0.356805,144.904892,32.000000,159.273929,147.107439,146.905791,132.598574,32.000000,128.212230,69.226819,60.903749,83.124333,73.339659,88.214914,21.265823,64.332615,0.680755,33.693419,0.000000,0.000000
55.767617,65.015261,119.205154,127.351540,108.430994,109.907670,0.478381,14.248494,118.227581,3.712172,60.657656,56.122570,126.260546,118.383116,125.301164,118.296244,69.341161,115.209209,-0.000570,0.036579,32.000000,-235.761505,117.680297,-0.024614,524838.293399,85.856097,20.083002,18.675448,2.182079,0.819061,32.815994,-40.000839,-0.356622,145.529161,32.000000,158.578474,146.948721,150.178749,132.899386,32.000000,128.112957,69.273876,60.917301,83.115227,73.339659,87.985625,21.265823,64.363296,0.956762,33.620491,0.000000,0.000000
55.472811,65.031762,119.267702,127.359607,108.488806,109.900128,0.571452,14.242928,118.190145,3.712191,60.671203,56.070385,126.267233,118.389948,125.319561,118.300131,69.282830,115.417652,-0.000571,0.036588,32.000000,-235.767398,117.591357,-0.024581,524193.615584,59.729018,19.041710,18.599680,2.137534,0.819061,32.803262,-40.001285,-0.346148,146.006060,32.000000,158.226107,147.339372,152.028579,132.411522,32.000000,128.739767,69.246537,60.882137,83.132598,73.339659,87.712633,21.265823,64.381534,1.142904,33.615429,0.000000,0.000000
55.127996,65.051563,119.177434,127.374070,108.523419,109.902097,0.228966,14.243642,118.115187,3.712203,60.716694,56.179282,126.287621,118.418230,125.254180,118.274605,69.307401,115.378209,-0.000572,0.036556,32.000000,-235.761931,117.517507,-0.024599,524473.659825,50.294693,19.338649,18.772134,2.150021,0.819061,32.792723,-40.000629,-0.349063,145.962245,32.000000,158.415272,147.680330,150.432872,131.952813,32.000000,129.350613,69.273265,60.922556,83.154735,73.339659,87.904859,21.265823,64.384699,0.457932,33.632157,0.000000,0.000000
55.662992,65.051563,119.287760,127.374070,108.544548,109.903465,0.322692,14.247495,118.114137,3.712139,60.695721,56.206526,126.240330,118.446225,125.226707,118.294919,69.306016,115.376185,-0.000573,0.036546,32.000000,-235.760045,117.711114,-0.024593,524654.131635,126.404744,19.687906,18.725980,2.161831,0.819061,32.863968,-40.001128,-0.351917,145.119581,32.000000,159.144817,147.817688,147.612376,131.964666,32.000000,129.662545,69.221168,60.875390,83.103930,73.339659,87.572636,21.265823,64.409241,0.645384,33.670821,0.000000,0.000000
54.560727,65.062013,119.253383,127.377965,108.554733,109.909852,0.364125,14.246068,118.162231,3.712435,60.664576,56.154256,126.219228,118.454260,125.276557,118.259429,69.348056,115.313216,-0.000574,0.036527,32.000000,-235.759997,117.579160,-0.024601,524361.466571,88.736403,19.177408,18.726258,2.143035,0.819061,32.784749,-40.000236,-0.347436,144.980268,32.000000,159.498879,147.125162,146.378223,132.732240,32.000000,128.823642,69.241857,60.920616,83.148573,73.339659,87.940291,21.265823,64.425314,0.728251,33.616163,0.000000,0.000000
55.001398,65.036162,119.274644,127.378521,108.557371,109.926335,0.425905,14.247780,118.144658,3.712716,60.587869,56.146060,126.261604,118.396105,125.316654,118.346380,69.359648,115.254693,-0.000574,0.036524,32.000000,-235.763694,117.647930,-0.024586,524941.176964,80.407983,20.243803,18.649749,2.185700,0.819061,32.885725,-40.001993,-0.357518,145.431246,32.000000,158.926454,146.808314,149.265542,133.224885,32.000000,128.434660,69.289956,60.912988,83.133831,73.339659,87.938788,21.265823,64.405303,0.851810,33.700755,0.000000,0.000000
55.030802,65.020487,119.273601,127.369064,108.585687,109.927665,0.245094,14.247352,118.113014,3.713013,60.634562,56.157489,126.317528,118.405138,125.318062,118.294776,69.309847,115.349434,-0.000574,0.036504,32.000000,-235.755435,117.528396,-0.024601,524707.243514,68.140503,19.793861,18.606108,2.168575,0.819061,32.772580,-40.002019,-0.353516,145.964875,32.000000,158.365968,147.069200,151.568468,132.907146,32.000000,128.438685,69.271106,60.910308,83.148561,73.339659,87.752979,21.265823,64.408907,0.490189,33.430837,0.000000,0.000000
54.414521,65.021312,119.186159,127.372958,108.528690,109.935015,0.699029,14.244498,118.155105,3.713381,60.740323,56.081376,126.259922,118.483195,125.263490,118.267964,69.328040,115.260552,-0.000574,0.036496,32.000000,-235.764353,117.573674,-0.024647,524707.243514,68.140503,19.793861,18.606108,2.168575,0.819061,32.943518,-40.000551,-0.353516,146.026621,32.000000,158.435945,147.770933,150.672865,132.092902,32.000000,129.265533,69.253277,60.895236,83.159519,73.339659,88.104601,21.265823,64.396268,1.398057,33.648224,0.000000,0.000000
54.715372,65.021312,119.272547,127.372958,108.527586,109.943567,0.453956,14.253060,118.140622,3.713321,60.815722,56.023989,126.245533,118.459784,125.249859,118.262510,69.318894,115.354979,-0.000574,0.036507,32.000000,-235.748907,117.672137,-0.024660,524780.827320,118.335305,19.749979,18.707785,2.167397,0.819061,32.937164,-40.000970,-0.353224,145.154723,32.000000,159.053754,147.907263,147.801384,131.886919,32.000000,129.432062,69.252052,60.901130,83.172583,73.339659,88.098738,21.265823,64.399200,0.907912,33.648591,0.000000,0.000000
55.209918,65.046063,119.144236,127.373236,108.540948,109.944593,0.542296,14.248065,118.076136,3.713132,60.866216,56.094852,126.208194,118.400142,125.244056,118.265828,69.359252,115.330395,-0.000575,0.036491,32.000000,-235.757835,117.534657,-0.024502,525127.073422,42.014207,20.344385,18.640926,2.190337,0.819061,32.928653,-40.000787,-0.358665,144.895835,32.000000,159.369447,147.398095,146.123850,132.391442,32.000000,128.671047,69.252517,60.909150,83.172258,73.339659,88.017872,21.265823,64.427223,1.084592,33.595106,0.000000,0.000000
54.780494,65.082089,119.215671,127.379633,108.548503,109.933130,0.361096,14.251633,118.079377,3.713385,60.809588,56.110603,126.225627,118.374836,125.285305,118.201922,69.356377,115.205656,-0.000573,0.036484,32.000000,-235.756726,117.496456,-0.024364,525017.706990,64.307535,20.053978,18.701773,2.179873,0.819061,32.919549,-39.999895,-0.356208,145.250684,32.000000,159.079381,147.018002,148.581895,132.922495,32.000000,128.296712,69.239129,60.922474,83.155944,73.339659,88.048262,21.265823,64.468313,0.722193,33.695693,0.000000,0.000000
55.095540,65.098315,119.166645,127.391038,108.569429,109.927848,0.745745,14.245639,118.140393,3.713744,60.797613,56.135797,126.294325,118.473244,125.293264,118.239281,69.339045,115.330581,-0.000572,0.036465,32.000000,-235.763540,117.629311,-0.024347,524937.508082,80.743984,20.052055,18.582517,2.176243,0.819061,32.915932,-40.001626,-0.355419,145.889059,32.000000,158.447711,147.029524,151.201455,133.074184,32.000000,128.313513,69.238468,60.865177,83.174844,73.339659,88.162387,21.265823,64.476493,1.491489,33.681680,0.000000,0.000000
55.673701,65.098315,119.274707,127.391038,108.581197,109.932944,0.370665,14.247352,118.098468,3.713863,60.797495,56.110707,126.280062,118.311340,125.309010,118.255009,69.308203,115.296381,-0.000573,0.036445,32.000000,-235.761172,117.508165,-0.024327,524795.326908,38.849329,19.765751,18.668266,2.162909,0.819061,33.007395,-40.000315,-0.352293,146.062572,32.000000,158.353091,147.681474,151.579787,132.316678,32.000000,129.151821,69.262296,60.905605,83.195157,73.339659,87.532185,21.265823,64.502191,0.741330,33.555855,0.000000,0.000000
55.236997,65.108491,119.186530,127.404111,108.629388,109.937636,0.267437,14.248065,118.078261,3.714116,60.853768,56.128639,126.308727,118.420207,125.223836,118.211882,69.318198,115.291871,-0.000572,0.036440,32.000000,-235.759638,117.587194,-0.024305,524795.326908,38.849329,19.765751,18.668266,2.162909,0.819061,32.872725,-40.001128,-0.352293,145.329745,32.000000,158.899076,148.081793,148.238658,131.894012,32.000000,129.476827,69.235555,60.905441,83.199682,73.339659,87.658408,21.265823,64.522635,0.534874,33.659303,0.000000,0.000000
54.890911,65.093090,119.296601,127.404389,108.629440,109.942350,0.261257,14.245639,118.062270,3.713958,60.853020,56.155290,126.215694,118.433604,125.265608,118.267965,69.333230,115.320460,-0.000572,0.036458,32.000000,-235.761901,117.478878,-0.024285,524820.418840,108.036028,19.640518,18.667918,2.157730,0.819061,33.059696,-40.001705,-0.351115,144.958988,32.000000,159.475444,147.580805,146.254917,132.431514,32.000000,129.151331,69.263838,60.907162,83.185874,73.339659,87.939238,21.265823,64.517844,0.522513,33.706184,0.000000,0.000000
