OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, October 1, 2019
1:05:54 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.747077,64.938809,101.433267,116.781799,110.301237,110.588798,0.321009,14.249064,99.617859,3.283869,61.536809,56.147669,115.719803,99.835864,114.898279,99.649144,63.999051,96.239738,-0.000570,0.036814,32.000000,-235.758476,99.106383,-0.024583,538818.155705,75.844968,19.664794,12.721154,1.845039,0.029317,30.146686,-40.000918,-0.280643,132.284523,32.000000,145.063366,133.189049,134.000307,120.813401,32.000000,117.430143,68.803588,58.224557,73.484632,92.109680,69.014520,27.341772,54.243295,0.642019,30.227471,0.000000,0.000000
54.915066,64.968510,101.518679,116.791517,110.330213,110.591735,0.229527,14.244355,99.671170,3.283903,61.511673,56.181620,115.738335,99.763620,114.892384,99.680779,64.003068,96.156183,-0.000570,0.036806,32.000000,-235.763677,99.164490,-0.024555,539013.982944,91.395482,19.940942,12.834483,1.852761,0.029317,30.236747,-40.000918,-0.282771,132.936294,32.000000,144.333016,132.915065,136.922906,121.045895,32.000000,117.325745,68.827710,58.217845,73.467116,92.109680,68.870220,27.341772,54.237197,0.459055,30.291301,0.000000,0.000000
54.903374,64.968510,101.451503,116.791517,110.339560,110.606874,0.245714,14.249350,99.729118,3.283653,61.542498,56.189213,115.762561,99.823915,114.864582,99.661816,63.972587,96.185338,-0.000568,0.036812,32.000000,-235.757535,99.103569,-0.024563,538969.443053,127.403325,19.809088,12.778025,1.848649,0.029317,30.182300,-40.001836,-0.281664,133.304442,32.000000,144.031754,133.517832,138.279612,120.312366,32.000000,118.202653,68.812132,58.203330,73.476229,92.109680,68.922976,27.341772,54.263163,0.491428,30.266870,0.000000,0.000000
55.099774,64.957509,101.530444,116.799847,110.372538,110.618126,0.547151,14.239646,99.706666,3.283692,61.660799,56.153844,115.763256,99.763152,114.850685,99.741098,63.964326,96.154249,-0.000569,0.036804,32.000000,-235.770353,99.017669,-0.024618,539115.213501,119.054962,19.820318,12.826808,1.847819,0.029317,30.271741,-40.001101,-0.281494,132.910489,32.000000,144.470460,133.859333,135.674804,120.011925,32.000000,118.607098,68.850262,58.245735,73.510622,92.109680,68.849686,27.341772,54.248515,1.094302,30.329085,0.000000,0.000000
55.160661,64.939634,101.459242,116.800402,110.401898,110.624280,0.240673,14.246638,99.716110,3.283831,61.651995,56.173020,115.692027,99.862801,114.854295,99.573541,64.006881,96.138062,-0.000569,0.036832,32.000000,-235.762377,99.193694,-0.024608,539115.213501,119.054962,19.820318,12.826808,1.847819,0.029317,30.230012,-40.000970,-0.281494,132.350602,32.000000,145.066547,133.811885,133.154762,120.171189,32.000000,118.515281,68.796723,58.235700,73.482872,92.109680,68.754778,27.341772,54.226170,0.481345,30.211697,0.000000,0.000000
55.007401,64.956134,100.900361,116.800124,110.494464,110.644373,0.721281,14.238932,99.745178,3.284666,61.535931,56.160765,115.725927,99.758687,114.904017,99.705833,64.026582,96.142109,-0.000570,0.036891,32.000000,-235.768444,99.128556,-0.024638,539063.015626,53.257887,19.620888,12.815554,1.842665,0.029317,29.671049,-40.001757,-0.280095,132.775107,32.000000,144.409113,132.959193,136.407849,121.043582,32.000000,117.450435,68.831656,58.250879,73.490372,92.109680,68.830764,27.341772,54.234867,1.442562,30.226958,0.000000,0.000000
55.020335,64.947334,101.494175,116.796515,110.519960,110.656231,0.637030,14.247637,99.673308,3.284580,61.566284,56.199521,115.774005,99.787130,114.929285,99.568509,63.960948,96.166648,-0.000569,0.036877,32.000000,-235.762689,99.059272,-0.024593,539106.863076,40.485085,19.708073,12.745675,1.834305,0.029317,30.149145,-40.001364,-0.278110,133.179614,32.000000,144.063780,133.303193,138.122585,120.635606,32.000000,117.829643,68.834594,58.215138,73.488686,92.109680,68.795139,27.341772,54.230495,1.274060,30.211917,0.000000,0.000000
55.076048,64.947334,101.459429,116.796515,110.524390,110.642663,0.438931,14.246210,99.727123,3.284843,61.649132,56.231719,115.802048,99.847855,114.895054,99.718978,64.002336,96.215989,-0.000569,0.036885,32.000000,-235.759363,99.232098,-0.024584,539106.863076,40.485085,19.708073,12.745675,1.834305,0.029317,30.205969,-40.000000,-0.278110,133.242658,32.000000,144.144115,133.905399,136.952500,120.151987,32.000000,118.271361,68.824707,58.261935,73.510196,92.109680,68.777621,27.341772,54.216624,0.877862,30.347794,0.000000,0.000000
54.774716,64.935784,101.577612,116.790128,110.550582,110.636291,0.447987,14.240217,99.755941,3.285003,61.692735,56.142395,115.737759,99.873507,114.854339,99.823973,64.003075,96.255703,-0.000568,0.036868,32.000000,-235.765029,99.194289,-0.024597,539284.768593,45.831374,19.686867,12.826715,1.844667,0.029317,30.250839,-40.002728,-0.280735,132.422152,32.000000,144.883872,134.107738,134.006138,119.985249,32.000000,118.633005,68.822116,58.285401,73.514232,92.109680,68.847265,27.341772,54.199290,0.895974,30.157405,0.000000,0.000000
54.837379,64.928084,101.534842,116.785408,110.600705,110.644791,0.728158,14.241216,99.746644,3.285317,61.665586,56.248003,115.687010,99.899791,114.857554,99.762877,64.021362,96.293268,-0.000566,0.036880,32.000000,-235.765013,99.212745,-0.024612,539217.074248,65.481291,19.911310,12.840474,1.854462,0.029317,30.317114,-40.000157,-0.283284,132.136434,32.000000,145.075065,133.260822,132.512007,120.633806,32.000000,117.818404,68.825503,58.248855,73.492648,92.109680,68.904787,27.341772,54.185089,1.456317,30.363494,0.000000,0.000000
55.095815,64.942384,101.548911,116.788185,110.615815,110.652515,0.314398,14.238932,99.740438,3.285666,61.540689,56.141598,115.761731,99.859662,114.896092,99.683994,64.048488,96.264213,-0.000566,0.036879,32.000000,-235.768936,99.160536,-0.024593,539174.465315,40.237550,19.843326,12.845749,1.851563,0.029317,30.304725,-40.000918,-0.282551,132.605053,32.000000,144.796161,132.897655,135.428482,121.059207,32.000000,117.586036,68.834526,58.278612,73.499227,92.109680,68.808378,27.341772,54.177922,0.628796,30.216393,0.000000,0.000000
55.184309,64.942384,101.427640,116.788185,110.645796,110.657632,0.360569,14.239503,99.742643,3.286099,61.563774,56.157600,115.717346,99.921079,114.892663,99.739000,64.000213,96.255805,-0.000566,0.036897,32.000000,-235.765578,99.300444,-0.024571,539033.167363,92.717819,19.609555,12.800401,1.843133,0.029317,30.245982,-40.001495,-0.280291,133.141321,32.000000,144.261306,133.060633,137.585688,121.239127,32.000000,117.725359,68.820110,58.249284,73.490326,92.109680,68.692098,27.341772,54.186194,0.721137,30.178095,0.000000,0.000000
55.026120,64.951459,100.986482,116.792627,110.704127,110.661118,0.538293,14.243784,99.827335,3.286323,61.623048,56.235465,115.746105,99.823406,114.843765,99.683957,63.983252,96.216012,-0.000566,0.036881,32.000000,-235.766870,99.208298,-0.024588,539111.911298,80.705440,19.524815,12.843401,1.837980,0.029317,30.394134,-40.000315,-0.278946,133.386217,32.000000,144.137761,133.605288,137.626416,120.231327,32.000000,118.481268,68.796017,58.250134,73.483057,92.109680,68.659264,27.341772,54.189948,1.076585,30.252490,0.000000,0.000000
54.901992,64.929734,101.571232,116.786797,110.760315,110.664872,0.411664,14.245639,99.789639,3.286855,61.733196,56.209219,115.768735,99.882682,114.869977,99.687930,63.997737,96.273695,-0.000566,0.036869,32.000000,-235.758622,99.276070,-0.024605,539264.987766,54.234769,19.685443,12.835394,1.835246,0.029317,30.375195,-40.001678,-0.278389,132.561539,32.000000,144.771365,133.988562,134.761313,119.878391,32.000000,118.691320,68.800363,58.285254,73.525895,92.109680,68.830050,27.341772,54.163100,0.823328,30.356011,0.000000,0.000000
55.005465,64.930559,101.522016,116.789295,110.840182,110.676844,0.262529,14.240930,99.793428,3.287138,61.675796,56.177220,115.700899,99.821531,114.861602,99.723803,64.012810,96.322529,-0.000566,0.036842,32.000000,-235.767429,99.248681,-0.024636,539289.566349,71.093325,19.782872,12.857098,1.850046,0.029317,30.388648,-40.000813,-0.282172,132.260113,32.000000,145.138247,133.526954,132.797303,120.282026,32.000000,117.967524,68.839740,58.287259,73.509397,92.109680,68.779121,27.341772,54.156098,0.525058,30.354177,0.000000,0.000000
55.184616,64.930559,101.507477,116.789295,110.855898,110.708971,0.521996,14.246924,99.804325,3.287655,61.539405,56.229021,115.700686,99.883803,114.894518,99.820738,64.039261,96.306811,-0.000567,0.036816,32.000000,-235.760944,99.182559,-0.024616,539261.003014,111.259522,19.684355,12.872650,1.845671,0.029317,30.343538,-40.001993,-0.281041,132.365113,32.000000,145.012707,133.244868,134.135270,120.813936,32.000000,117.299733,68.828296,58.258838,73.485143,92.109680,68.661788,27.341772,54.149986,1.043992,30.319474,0.000000,0.000000
55.101581,64.928359,101.629626,116.793460,110.888954,110.725518,0.486301,14.242928,99.771237,3.287777,61.507321,56.207645,115.746261,99.933150,114.938181,99.783169,63.998282,96.297429,-0.000566,0.036835,32.000000,-235.766579,99.138589,-0.024617,539261.003014,111.259522,19.684355,12.872650,1.845671,0.029317,30.375393,-40.000970,-0.281041,133.018882,32.000000,144.204837,133.109078,136.940882,121.075534,32.000000,117.155323,68.825269,58.254088,73.504946,92.109680,68.615763,27.341772,54.140764,0.972601,30.369290,0.000000,0.000000
55.038990,64.931659,101.503275,116.800124,110.862615,110.749608,0.338226,14.243213,99.683103,3.288105,61.539468,56.251463,115.796681,99.948117,114.933456,99.786062,64.005898,96.313222,-0.000567,0.036833,32.000000,-235.762523,99.277886,-0.024612,539472.533046,59.973276,19.590006,12.871440,1.844405,0.029317,30.389410,-40.000839,-0.280784,133.276111,32.000000,144.062226,133.672315,138.318342,120.213463,32.000000,117.977781,68.851454,58.295756,73.549255,92.109680,68.716838,27.341772,54.136968,0.676452,30.255351,0.000000,0.000000
54.938081,64.912133,101.701627,116.793738,110.858883,110.789859,0.397091,14.239931,99.843258,3.288510,61.575894,56.332161,115.793518,99.941735,114.856932,99.772023,64.017393,96.369033,-0.000568,0.036867,32.000000,-235.766461,99.233324,-0.024893,539613.110217,86.357632,19.653300,12.873727,1.844207,0.029317,30.622513,-40.000105,-0.280842,132.879548,32.000000,144.532980,134.037673,135.589029,119.995298,32.000000,118.522112,68.828588,58.282698,73.545334,92.109680,68.763839,27.341772,54.108106,0.794183,30.241851,0.000000,0.000000
55.295741,64.915708,101.114701,116.793460,110.927175,110.818809,0.290317,14.242785,99.927831,3.288991,61.596268,56.335827,115.711082,100.026479,114.850107,99.799650,64.021132,96.310345,-0.000568,0.036866,32.000000,-235.765082,99.181031,-0.024863,539775.376550,98.544798,19.729236,12.898115,1.851182,0.029317,30.506362,-40.000997,-0.282730,132.371929,32.000000,145.014889,134.079919,133.308551,120.241265,32.000000,118.438594,68.833447,58.309079,73.546552,92.109680,68.667797,27.341772,54.099350,0.580635,30.338183,0.000000,0.000000
55.248594,64.915708,101.671131,116.793460,110.984501,110.832911,0.350515,14.248779,99.915029,3.289392,61.505515,56.246795,115.728227,100.033778,114.924067,99.784620,64.072094,96.327929,-0.000568,0.036871,32.000000,-235.760400,99.370741,-0.024886,539775.376550,98.544798,19.729236,12.898115,1.851182,0.029317,30.602455,-40.000629,-0.282730,132.222527,32.000000,145.291125,133.173732,133.290885,121.027829,32.000000,117.707465,68.826187,58.311406,73.539103,92.109680,68.567194,27.341772,54.094453,0.701030,30.341044,0.000000,0.000000
55.171364,64.894808,101.673777,116.790128,111.023815,110.822960,0.614090,14.240359,99.843033,3.289522,61.448676,56.252183,115.720370,99.972505,114.884648,99.798039,64.015046,96.386928,-0.000566,0.036873,32.000000,-235.768328,99.323979,-0.024872,539752.964837,100.149213,19.391583,12.856689,1.828616,0.029317,30.477149,-40.000315,-0.276902,132.889365,32.000000,144.490874,132.869822,136.543076,121.267960,32.000000,117.422098,68.833272,58.315214,73.533509,92.109680,68.697545,27.341772,54.064184,1.228179,30.307001,0.000000,0.000000
55.154498,64.846407,101.676892,116.775690,111.012173,110.828277,0.435259,14.244212,99.888726,3.289426,61.497904,56.258147,115.777366,99.974074,114.908593,99.836444,63.985487,96.335442,-0.000567,0.036887,32.000000,-235.765131,99.328322,-0.024885,539825.610467,47.464036,19.489628,12.910783,1.842872,0.029317,30.671545,-40.002124,-0.280579,133.259157,32.000000,144.128543,133.372547,138.420432,120.553859,32.000000,117.984248,68.836478,58.293213,73.525350,92.109680,68.598778,27.341772,54.004665,0.870517,30.254030,0.000000,0.000000
55.003953,64.851357,101.622190,116.770692,111.017070,110.847324,0.626783,14.242500,99.905809,3.289677,61.611900,56.242953,115.796631,99.919835,114.867149,99.765628,64.048942,96.432327,-0.000565,0.036883,32.000000,-235.766515,99.337052,-0.024889,539825.610467,47.464036,19.489628,12.910783,1.842872,0.029317,30.586902,-40.000734,-0.280579,133.235522,32.000000,144.243189,133.961871,136.892478,120.021096,32.000000,118.372775,68.839767,58.306223,73.573228,92.109680,68.650520,27.341772,53.989359,1.253566,30.345152,0.000000,0.000000
55.204796,64.851357,101.681534,116.770692,111.022286,110.863480,0.557215,14.234223,99.837223,3.290181,61.643851,56.187082,115.747441,99.955113,114.852597,99.898002,64.016255,96.377363,-0.000565,0.036885,32.000000,-235.773153,99.380496,-0.024896,539901.132217,46.664471,19.606604,12.905333,1.847543,0.029317,30.756259,-40.001547,-0.281887,132.446355,32.000000,144.890272,134.235495,134.020723,119.810248,32.000000,118.499773,68.804906,58.292379,73.521068,92.109680,68.542510,27.341772,53.979397,1.114430,30.242071,0.000000,0.000000
55.202118,64.884358,101.697370,116.772081,111.040780,110.855212,0.528750,14.250920,99.906056,3.290384,61.665226,56.283210,115.683281,99.981108,114.872357,99.876724,64.004706,96.340027,-0.000565,0.036872,32.000000,-235.756784,99.387403,-0.024858,539938.132701,52.286554,19.414186,12.903580,1.841897,0.029317,30.737333,-40.000865,-0.280367,132.244865,32.000000,145.115102,133.414624,132.719317,120.501676,32.000000,117.625334,68.812843,58.293685,73.516258,92.109680,68.546527,27.341772,53.999114,1.057500,30.331286,0.000000,0.000000
55.050427,64.920108,101.714561,116.783187,111.070055,110.862420,0.284044,14.247209,99.901202,3.290789,61.633851,56.225733,115.737088,100.005944,114.924263,99.888986,64.088107,96.343173,-0.000566,0.036869,32.000000,-235.758692,99.416324,-0.024835,539972.224548,55.105101,19.449748,12.891726,1.842273,0.029317,30.854616,-39.999187,-0.280475,132.735749,32.000000,144.755550,133.140407,135.567616,121.037940,32.000000,117.300848,68.810604,58.339386,73.537586,92.109680,68.612869,27.341772,54.023810,0.568087,30.351535,0.000000,0.000000
55.041317,64.942934,101.732384,116.793738,111.082012,110.866062,0.327135,14.248065,99.871495,3.291099,61.687379,56.122304,115.721615,99.976133,114.898121,99.878108,64.047837,96.380922,-0.000566,0.036853,32.000000,-235.761278,99.377533,-0.024837,539964.106172,102.908549,19.630782,12.810298,1.847662,0.029317,30.195523,-40.001705,-0.281990,133.251512,32.000000,144.261997,133.158392,137.619868,120.926897,32.000000,117.650594,68.795526,58.277411,73.533294,92.109680,68.758590,27.341772,54.015849,0.654270,30.240237,0.000000,0.000000
54.991723,64.942934,101.716341,116.793738,111.096626,110.861987,0.591815,14.239646,99.852779,3.291418,61.753430,56.099590,115.732570,99.922690,114.843227,99.811016,64.029334,96.358463,-0.000565,0.036839,32.000000,-235.769369,99.228960,-0.024852,540106.655165,89.377825,19.662343,12.874229,1.848291,0.029317,30.889346,-40.000734,-0.282163,133.489540,32.000000,144.212057,133.800967,137.521857,120.101303,32.000000,118.464515,68.804591,58.301739,73.537309,92.109680,68.633706,27.341772,54.032529,1.183630,30.296143,0.000000,0.000000
54.966857,64.950909,101.745732,116.799291,111.118219,110.870327,0.468008,14.250349,99.897477,3.292074,61.767664,56.131085,115.748819,100.018872,114.852399,99.831823,64.051564,96.374227,-0.000565,0.036824,32.000000,-235.758339,99.281758,-0.024861,540153.398034,49.452537,19.709915,12.878655,1.849666,0.029317,30.757490,-39.999502,-0.282535,132.601324,32.000000,144.939902,134.009489,134.466022,119.923947,32.000000,118.720836,68.810930,58.317836,73.532435,92.109680,68.584948,27.341772,54.035188,0.936017,30.296070,0.000000,0.000000
55.123686,64.956959,101.543925,116.800679,111.111289,110.901502,0.339708,14.240217,99.822787,3.292475,61.811986,56.209969,115.725669,99.985249,114.880489,99.786325,64.075593,96.380908,-0.000565,0.036816,32.000000,-235.769126,99.281578,-0.024879,540172.039467,62.572078,19.741755,12.866305,1.851038,0.029317,30.858459,-40.000525,-0.282930,132.227317,32.000000,145.178185,133.565056,132.735633,120.266964,32.000000,118.170113,68.790247,58.326346,73.572728,92.109680,68.613068,27.341772,54.034995,0.679417,30.271272,0.000000,0.000000
55.296539,64.965760,101.722082,116.810675,111.162168,110.906888,0.596463,14.242928,99.840535,3.292793,61.699383,56.197573,115.711096,99.978336,114.896659,99.883564,64.023120,96.350808,-0.000564,0.036799,32.000000,-235.762481,99.308274,-0.024919,540172.039467,62.572078,19.741755,12.866305,1.851038,0.029317,30.999855,-39.999738,-0.282930,132.452713,32.000000,145.134707,133.147594,134.742471,120.766696,32.000000,117.496117,68.768223,58.305727,73.527444,92.109680,68.436184,27.341772,54.039622,1.192926,30.333927,0.000000,0.000000
55.025215,64.980060,101.572776,116.810398,111.136789,110.915482,0.354997,14.244355,99.874813,3.292651,61.656270,56.236036,115.775708,99.990856,114.920737,99.803339,64.057969,96.323342,-0.000564,0.036813,32.000000,-235.759087,99.164653,-0.024932,540195.005642,85.958045,19.597431,12.846464,1.842111,0.029317,30.997189,-40.000446,-0.280663,133.120917,32.000000,144.389651,133.112753,137.036203,120.883404,32.000000,117.301039,68.794008,58.331416,73.551580,92.109680,68.500604,27.341772,54.036210,0.709995,30.340677,0.000000,0.000000
55.146597,64.980060,101.718236,116.810398,111.092321,110.924232,0.454203,14.241786,99.872898,3.292591,61.722324,56.158909,115.752873,99.976379,114.904575,99.892690,64.008131,96.429165,-0.000563,0.036827,32.000000,-235.768868,99.341396,-0.024971,540387.873110,82.434614,19.714912,12.828001,1.845931,0.029317,31.069770,-40.000052,-0.281741,133.330757,32.000000,144.083662,133.756586,138.327213,120.031178,32.000000,117.963266,68.761188,58.312910,73.561793,92.109680,68.498044,27.341772,54.048236,0.908405,30.254177,0.000000,0.000000
54.944129,64.962185,101.609734,116.812619,111.138986,110.923147,0.351990,14.245782,99.865943,3.292981,61.778716,56.299027,115.774788,99.930784,114.862628,99.875498,64.028400,96.254086,-0.000563,0.036840,32.000000,-235.762413,99.251739,-0.024917,540471.942333,64.277534,19.598590,12.944164,1.844506,0.029317,30.406551,-40.000839,-0.281331,132.831331,32.000000,144.536592,134.137899,135.585346,119.801356,32.000000,118.435881,68.758962,58.302661,73.546716,92.109680,68.524457,27.341772,54.027545,0.703979,30.315806,0.000000,0.000000
55.233247,64.980335,101.655497,116.813174,111.186121,110.924599,0.612506,14.240645,99.868651,3.293378,61.722100,56.364388,115.704709,100.035594,114.853979,99.818860,64.032557,96.376113,-0.000564,0.036849,32.000000,-235.770665,99.311375,-0.024891,540506.437813,83.276649,19.774850,12.814136,1.849328,0.029317,31.028620,-40.000813,-0.282651,132.367805,32.000000,145.024306,134.036520,132.996370,120.129007,32.000000,118.230263,68.759407,58.320785,73.576032,92.109680,68.427468,27.341772,54.042166,1.225011,30.333340,0.000000,0.000000
55.173988,64.976485,101.575445,116.813729,111.194007,110.931216,0.473755,14.243213,99.898187,3.293491,61.620539,56.373129,115.723795,100.030006,114.889262,99.862988,64.121536,96.377376,-0.000565,0.036832,32.000000,-235.761048,99.316065,-0.024904,540373.487252,47.582241,19.515948,12.886493,1.840477,0.029317,31.157522,-40.001626,-0.280255,132.259042,32.000000,145.337344,133.354691,133.456747,120.860972,32.000000,117.639867,68.797827,58.361372,73.581392,92.109680,68.460660,27.341772,54.040206,0.947510,30.321822,0.000000,0.000000
55.337265,64.976485,101.763230,116.813729,111.188245,110.927371,0.537354,14.242643,99.935697,3.293236,61.466485,56.458975,115.738228,100.079679,114.905291,99.862743,64.067181,96.321956,-0.000564,0.036794,32.000000,-235.763422,99.305378,-0.024914,540242.585502,61.594112,19.568794,12.798306,1.841002,0.029317,31.209353,-39.999003,-0.280436,132.915581,32.000000,144.549575,132.974484,136.378767,121.200842,32.000000,117.449074,68.778564,58.315778,73.563995,92.109680,68.344421,27.341772,54.034090,1.074708,30.227838,0.000000,0.000000
54.980006,64.947884,101.729073,116.804567,111.196568,110.913806,0.320673,14.246353,100.028154,3.293216,61.503064,56.387639,115.784509,100.080290,114.935070,99.934253,64.027435,96.360763,-0.000565,0.036789,32.000000,-235.761187,99.386100,-0.024806,540249.510907,54.124651,19.412693,12.817921,1.838964,0.029317,31.237154,-40.000236,-0.279820,133.291013,32.000000,144.273335,133.383666,138.268812,120.538091,32.000000,118.216765,68.788749,58.326933,73.580883,92.109680,68.507655,27.341772,54.001820,0.641345,30.328131,0.000000,0.000000
54.938484,64.920108,101.708718,116.791517,111.248847,110.926036,0.671526,14.239646,99.950024,3.293224,61.493617,56.368262,115.799241,100.073093,114.885539,99.957533,64.033830,96.399926,-0.000566,0.036825,32.000000,-235.766583,99.435356,-0.024707,540423.545146,91.332217,19.726110,12.881995,1.850292,0.029317,31.258624,-40.000892,-0.282840,133.190992,32.000000,144.425164,133.946453,136.734196,120.064264,32.000000,118.674831,68.783932,58.331312,73.590100,92.109680,68.549139,27.341772,53.968486,1.343052,30.315732,0.000000,0.000000
55.258116,64.875832,101.738432,116.778467,111.274160,110.956441,0.337667,14.247352,99.929456,3.293250,61.501174,56.332272,115.719885,100.066444,114.851427,99.853273,64.048100,96.387391,-0.000565,0.036836,32.000000,-235.761663,99.382367,-0.024670,540452.767150,43.651795,19.738195,12.900144,1.851320,0.029317,31.278038,-39.999974,-0.283133,132.445278,32.000000,145.008058,134.041720,134.025881,119.932743,32.000000,118.768516,68.784144,58.349620,73.605451,92.109680,68.436545,27.341772,53.960524,0.675334,30.335761,0.000000,0.000000
55.210032,64.875832,101.080383,116.778467,111.316412,110.986891,0.345001,14.241786,99.874696,3.293106,61.422965,56.288696,115.696819,99.988613,114.917464,99.867428,64.085337,96.317835,-0.000565,0.036848,32.000000,-235.769524,99.304196,-0.024665,540329.745673,86.268495,19.387667,12.878019,1.841149,0.029317,30.694637,-40.001547,-0.280412,132.278918,32.000000,145.221846,133.346780,132.825504,120.651570,32.000000,117.735994,68.798870,58.343914,73.596000,92.109680,68.375935,27.341772,53.904764,0.690003,30.272886,0.000000,0.000000
55.091132,64.871982,101.715794,116.761807,111.325650,111.010860,0.409049,14.254344,99.935141,3.292910,61.369879,56.391570,115.724792,100.030697,114.896175,99.864666,64.065905,96.327128,-0.000566,0.036823,32.000000,-235.755162,99.462618,-0.024672,540423.446197,84.539223,19.433652,12.797180,1.830834,0.029317,31.361665,-40.000813,-0.277900,132.783275,32.000000,144.694592,133.168810,135.753681,120.873990,32.000000,117.314398,68.798047,58.343922,73.586698,92.109680,68.453101,27.341772,53.888362,0.818098,30.324683,0.000000,0.000000
54.973442,64.857682,101.659583,116.752645,111.372540,111.056045,0.242928,14.247067,99.852845,3.293012,61.484020,56.314444,115.723731,100.010369,114.899451,99.910519,64.047178,96.404572,-0.000566,0.036811,32.000000,-235.765063,99.405576,-0.024684,540423.446197,84.539223,19.433652,12.797180,1.830834,0.029317,31.303129,-40.000551,-0.277900,133.375777,32.000000,144.096796,133.874578,137.634441,120.007398,32.000000,118.115870,68.789033,58.324696,73.597928,92.109680,68.475057,27.341772,53.856389,0.485857,30.295996,0.000000,0.000000
55.102860,64.860432,101.667395,116.749591,111.389857,111.067092,0.426539,14.250206,99.918908,3.293291,61.586695,56.263329,115.730486,100.046134,114.841534,100.004438,64.066257,96.188479,-0.000566,0.036797,32.000000,-235.757990,99.308863,-0.024642,540641.878742,71.487533,19.543641,12.822440,1.846319,0.029317,31.372611,-40.001574,-0.281951,132.575079,32.000000,144.916117,134.170858,134.299862,119.983840,32.000000,118.598607,68.789512,58.350848,73.629604,92.109680,68.410958,27.341772,53.844993,0.853078,30.193209,0.000000,0.000000
54.864294,64.857407,101.618011,116.754588,111.390997,111.085356,0.365568,14.246068,99.863777,3.293401,61.605243,56.314907,115.659838,99.969894,114.851249,99.892571,64.074012,96.402594,-0.000566,0.036811,32.000000,-235.759342,99.318103,-0.024636,540947.020814,120.702500,19.642208,12.889707,1.849249,0.029317,31.369955,-40.000498,-0.282872,132.291649,32.000000,145.241155,133.512834,132.476756,120.486418,32.000000,118.047873,68.796007,58.336807,73.619920,92.109680,68.437359,27.341772,53.831084,0.731136,30.234661,0.000000,0.000000
54.961141,64.857407,101.634364,116.754588,111.367263,111.096223,0.260394,14.238076,99.846633,3.293367,61.532092,56.329007,115.704933,99.972669,114.903109,99.804394,64.070777,96.364566,-0.000566,0.036829,32.000000,-235.768317,99.261490,-0.024630,540890.016222,68.572652,19.520854,12.735110,1.845048,0.029317,31.418810,-40.001311,-0.281754,132.477502,32.000000,145.224146,133.013484,134.784624,120.994770,32.000000,117.508777,68.818649,58.346691,73.597301,92.109680,68.471780,27.341772,53.813910,0.520788,30.064522,0.000000,0.000000
55.069672,64.873907,101.710997,116.762085,111.364557,111.103382,0.443913,14.242785,99.874551,3.293355,61.510468,56.272314,115.755801,100.012939,114.894098,99.812689,64.059100,96.302836,-0.000566,0.036848,32.000000,-235.765410,99.292305,-0.024627,541092.684577,80.407568,19.746772,12.861634,1.852170,0.029317,31.360134,-40.002124,-0.283751,133.104562,32.000000,144.404496,132.977339,137.336868,120.973830,32.000000,117.315133,68.808740,58.314356,73.610958,92.109680,68.412753,27.341772,53.816966,0.887827,30.233854,0.000000,0.000000
55.062593,64.867032,101.052639,116.765139,111.392597,111.131161,0.420698,14.245639,99.870867,3.293372,61.554707,56.222051,115.712911,99.982353,114.879151,99.816683,64.022031,96.339155,-0.000566,0.036852,32.000000,-235.760917,99.258612,-0.024616,541121.594586,65.956743,19.566133,12.814013,1.846951,0.029317,30.880609,-40.000892,-0.282350,133.443356,32.000000,144.100012,133.758814,138.284816,119.998148,32.000000,117.969855,68.826235,58.300092,73.625121,92.109680,68.401209,27.341772,53.797435,0.841395,30.362834,0.000000,0.000000
54.973056,64.874457,101.589404,116.762918,111.413158,111.135346,0.426137,14.246353,99.822713,3.292976,61.618562,56.231049,115.752638,100.009003,114.837292,99.692881,64.057718,96.330074,-0.000565,0.036834,32.000000,-235.761679,99.145440,-0.024591,541330.326257,69.622518,19.566044,12.873853,1.835232,0.029317,31.324978,-39.999712,-0.279473,132.827142,32.000000,144.676897,134.072683,135.382902,119.714351,32.000000,118.302002,68.829088,58.317709,73.624465,92.109680,68.394319,27.341772,53.784184,0.852274,30.147061,0.000000,0.000000
54.786799,64.874457,101.601532,116.762918,111.429017,111.113771,0.406949,14.246924,99.797951,3.292783,61.665496,56.150076,115.719128,99.944323,114.838048,99.742346,64.074751,96.169852,-0.000564,0.036836,32.000000,-235.760780,99.196427,-0.024607,541334.667042,68.861808,19.659352,12.832473,1.847985,0.029317,31.441191,-40.000761,-0.282775,132.315168,32.000000,145.069434,134.012239,133.227284,120.091427,32.000000,117.997322,68.817834,58.336188,73.648746,92.109680,68.544522,27.341772,53.778950,0.813898,30.290127,0.000000,0.000000
55.134289,64.868682,101.621395,116.757087,111.471744,111.104925,0.226602,14.245639,99.770353,3.293060,61.576661,56.163899,115.705515,99.832602,114.885155,99.779035,64.104649,96.310098,-0.000564,0.036828,32.000000,-235.759442,99.218964,-0.024615,541293.973178,72.366135,19.838355,12.714924,1.854489,0.029317,31.429699,-40.000525,-0.284472,132.300679,32.000000,145.217086,133.309873,133.684428,120.703110,32.000000,117.545935,68.843364,58.343526,73.622536,92.109680,68.314641,27.341772,53.760396,0.453204,30.250215,0.000000,0.000000
55.086669,64.846957,101.648186,116.756532,111.475523,111.081275,0.353382,14.243784,99.801185,3.293153,61.579020,56.297679,115.718187,99.838740,114.855643,99.750452,64.047689,96.239192,-0.000564,0.036811,32.000000,-235.766378,99.349268,-0.024626,540988.590825,129.041504,19.498999,12.773017,1.843161,0.029317,31.545062,-40.002151,-0.281370,132.945497,32.000000,144.505126,133.005303,136.486547,121.057772,32.000000,117.236993,68.838449,58.279640,73.607524,92.109680,68.356286,27.341772,53.725299,0.706764,30.063202,0.000000,0.000000
54.984027,64.866482,101.589384,116.766250,111.451055,111.090277,0.293258,14.246210,99.759810,3.293597,61.723502,56.106642,115.742840,99.866451,114.873625,99.783518,64.049843,96.337114,-0.000563,0.036790,32.000000,-235.763624,99.207461,-0.024607,540988.542022,82.803059,19.522893,12.785501,1.845241,0.029317,31.402161,-40.000839,-0.281834,133.326053,32.000000,144.225747,133.516065,138.264776,120.456381,32.000000,117.992607,68.825399,58.259270,73.637749,92.109680,68.332798,27.341772,53.710048,0.586517,30.373912,0.000000,0.000000
54.856534,64.866482,101.526901,116.766250,111.434107,111.105479,0.464087,14.243356,99.743881,3.293874,61.857686,56.066102,115.757995,99.931621,114.855671,99.716287,64.040008,96.196484,-0.000562,0.036767,32.000000,-235.764184,99.204770,-0.024548,541114.320457,99.999043,19.640849,12.844762,1.847616,0.029317,31.470081,-40.002701,-0.282545,133.266305,32.000000,144.505921,133.882048,136.258819,120.127509,32.000000,118.572457,68.820196,58.277566,73.629263,92.109680,68.471052,27.341772,53.715876,0.928174,30.262101,0.000000,0.000000
54.890651,64.929184,100.855982,116.779855,111.427380,111.118156,0.255122,14.246068,99.626303,3.294284,61.999454,56.031128,115.741059,99.806604,114.835162,99.637346,64.061627,96.200175,-0.000562,0.036782,32.000000,-235.759997,99.147439,-0.024554,541278.087884,63.361116,19.763307,12.766384,1.850771,0.029317,31.412515,-40.000997,-0.283450,132.492632,32.000000,145.126371,134.009952,133.809812,119.976964,32.000000,118.836348,68.817287,58.284719,73.671299,92.109680,68.403967,27.341772,53.768178,0.510243,30.284111,0.000000,0.000000
54.881606,64.977035,101.413980,116.793460,111.429404,111.123255,0.282237,14.242072,99.662349,3.294315,61.956336,56.002442,115.717962,99.825446,114.845163,99.546320,64.075564,96.141331,-0.000563,0.036764,32.000000,-235.765796,98.956790,-0.024577,541366.609650,115.212259,19.793217,12.747082,1.837398,0.029317,31.317384,-40.000052,-0.280144,132.163811,32.000000,145.312847,133.247151,133.030223,120.661487,32.000000,117.944815,68.824915,58.262988,73.635502,92.109680,68.449985,27.341772,53.809601,0.564475,30.352929,0.000000,0.000000
54.959558,65.012511,101.378327,116.812619,111.454316,111.123975,0.448250,14.245639,99.558702,3.294454,61.901043,56.035573,115.730646,99.735379,114.855498,99.584439,64.060566,96.156652,-0.000564,0.036807,32.000000,-235.760917,99.052868,-0.024590,541434.878539,104.180441,19.849761,12.696205,1.847868,0.029317,31.276128,-40.000262,-0.282852,132.751640,32.000000,144.609647,132.981524,135.813719,120.850364,32.000000,117.342591,68.804639,58.261811,73.603317,92.109680,68.392501,27.341772,53.807313,0.896501,30.150656,0.000000,0.000000
54.823689,65.049363,101.237019,116.831500,111.437413,111.091605,0.357812,14.241786,99.511374,3.294404,61.957520,56.012715,115.757415,99.723043,114.871262,99.517025,64.055027,96.140392,-0.000565,0.036809,32.000000,-235.768048,99.048363,-0.024603,541434.878539,104.180441,19.849761,12.696205,1.847868,0.029317,31.199208,-40.001678,-0.282852,133.301468,32.000000,144.230796,133.399406,137.993660,120.778961,32.000000,117.491125,68.831635,58.228132,73.619738,92.109680,68.470398,27.341772,53.843739,0.715625,30.167310,0.000000,0.000000
54.720110,65.049363,101.376086,116.831500,111.419541,111.083968,0.230266,14.247209,99.610447,3.294215,62.073724,55.926848,115.787882,99.708075,114.860359,99.474695,64.039707,96.002816,-0.000564,0.036806,32.000000,-235.755413,98.955564,-0.024640,541479.997880,65.500074,19.810365,12.720822,1.844599,0.029317,31.253728,-40.000236,-0.282007,133.309328,32.000000,144.148664,133.937428,137.615839,120.050008,32.000000,118.100809,68.814331,58.234595,73.615330,92.109680,68.529969,27.341772,53.884770,0.460532,30.047501,0.000000,0.000000
54.741995,65.075489,101.195855,116.848715,111.410152,111.092511,0.466403,14.249064,99.478120,3.293831,62.034387,55.924155,115.783570,99.561159,114.787806,99.420811,64.057855,95.978390,-0.000564,0.036829,32.000000,-235.756345,98.936209,-0.024664,541462.206758,82.264746,19.977770,12.716151,1.846593,0.029317,31.043694,-40.000446,-0.282536,132.574263,32.000000,144.857583,134.142573,134.355002,119.842968,32.000000,118.466951,68.815599,58.256920,73.624601,92.109680,68.464308,27.341772,53.917026,0.932806,30.338623,0.000000,0.000000
54.668896,65.124992,101.289974,116.864541,111.365837,111.085796,0.357854,14.240645,99.462182,3.293454,62.101585,55.969827,115.752042,99.601514,114.840639,99.377677,64.052231,95.934710,-0.000563,0.036845,32.000000,-235.765256,98.929094,-0.024690,541513.485202,128.091020,20.077465,12.645041,1.852629,0.029317,31.120879,-40.000682,-0.284111,132.329525,32.000000,145.262502,133.573092,132.560296,120.513421,32.000000,118.019541,68.815993,58.240907,73.653745,92.109680,68.561898,27.341772,53.974702,0.715708,30.069878,0.000000,0.000000
54.610182,65.124992,101.165362,116.864541,111.379109,111.062076,0.427254,14.245497,99.429443,3.293219,61.988699,55.895572,115.768418,99.628062,114.871237,99.486672,64.043724,96.095620,-0.000562,0.036836,32.000000,-235.762699,98.903109,-0.024682,541632.728516,82.525348,20.202441,12.589697,1.852790,0.029317,30.978283,-40.000026,-0.284248,132.566206,32.000000,145.074224,133.102599,134.697550,120.983583,32.000000,117.579325,68.824545,58.232314,73.589141,92.109680,68.600354,27.341772,53.983006,0.854508,30.273913,0.000000,0.000000
54.664609,65.140668,101.321071,116.868706,111.283262,111.029397,0.626848,14.242357,99.438398,3.292850,61.961317,55.858483,115.802895,99.474683,114.886832,99.345001,64.059258,95.964173,-0.000564,0.036825,32.000000,-235.768625,98.741869,-0.024644,541569.547855,69.188013,20.259058,12.699339,1.852500,0.029317,31.048493,-40.001941,-0.284157,133.079573,32.000000,144.485226,132.930246,137.422038,121.110226,32.000000,117.559013,68.843883,58.227492,73.615246,92.109680,68.570688,27.341772,54.016537,1.253696,30.316906,0.000000,0.000000
54.865155,65.156344,101.164730,116.865374,111.246688,111.009055,0.263602,14.240930,99.401832,3.292146,62.011783,55.874599,115.801734,99.471135,114.883697,99.338196,64.040167,95.863822,-0.000563,0.036826,32.000000,-235.768577,98.838990,-0.024642,541569.547855,69.188013,20.259058,12.699339,1.852500,0.029317,30.824677,-40.000918,-0.284157,133.448925,32.000000,144.201823,133.697490,138.164160,120.225280,32.000000,118.323590,68.855954,58.209418,73.626941,92.109680,68.514541,27.341772,54.046957,0.527204,30.144566,0.000000,0.000000
54.679226,65.143418,101.119252,116.865652,111.211812,110.986299,0.462909,14.246353,99.329132,3.291703,62.093925,55.934601,115.829169,99.421584,114.809415,99.313305,63.979774,95.909566,-0.000563,0.036842,32.000000,-235.762498,98.765933,-0.024642,541220.848520,111.521460,20.044881,12.557166,1.843879,0.029317,30.780571,-40.000918,-0.281706,132.632346,32.000000,144.682298,134.022514,135.327401,120.026966,32.000000,118.678709,68.805121,58.200859,73.601515,92.109680,68.565802,27.341772,54.049442,0.925817,30.229379,0.000000,0.000000
54.720822,65.148918,101.239719,116.872871,111.202079,110.963178,0.392337,14.242643,99.410246,3.291317,62.074129,55.882646,115.765561,99.485408,114.873503,99.318395,64.048469,95.921037,-0.000563,0.036823,32.000000,-235.767356,98.825039,-0.024507,541220.848520,111.521460,20.044881,12.557166,1.843879,0.029317,30.732642,-40.002229,-0.281706,132.377125,32.000000,145.147349,133.931109,132.984828,120.210614,32.000000,118.237003,68.833165,58.210745,73.616145,92.109680,68.542820,27.341772,54.063734,0.784673,30.166943,0.000000,0.000000
54.742506,65.148918,101.061829,116.872871,111.138092,110.945172,0.645552,14.243642,99.310240,3.291063,62.043601,55.816721,115.752050,99.492606,114.873777,99.329499,64.032431,95.880409,-0.000564,0.036837,32.000000,-235.761112,98.875312,-0.024383,541049.065941,75.114933,20.176336,12.584858,1.850113,0.029317,30.654292,-39.999712,-0.283238,132.256614,32.000000,145.230113,133.265455,133.756736,120.755657,32.000000,117.456335,68.833453,58.196308,73.599046,92.109680,68.533200,27.341772,54.083964,1.291103,30.154471,0.000000,0.000000
54.729729,65.174495,101.148564,116.883978,111.053642,110.929734,0.443451,14.240502,99.349431,3.290854,61.954382,55.880343,115.827686,99.453252,114.904559,99.273880,64.062321,95.807239,-0.000564,0.036817,32.000000,-235.768021,98.829914,-0.024387,540982.985682,45.624003,20.155453,12.575338,1.846131,0.029317,30.594262,-40.000970,-0.282189,132.940864,32.000000,144.423236,133.078674,136.638636,121.002829,32.000000,117.559720,68.831397,58.203062,73.599682,92.109680,68.527968,27.341772,54.125566,0.886902,30.052343,0.000000,0.000000
54.678351,65.200897,101.104459,116.898694,110.974927,110.917133,0.715483,14.246068,99.321492,3.290653,62.045106,55.891919,115.806721,99.473989,114.923397,99.348386,64.006784,95.875489,-0.000564,0.036839,32.000000,-235.760817,98.756184,-0.024394,540887.024397,66.429403,20.193334,12.499397,1.848147,0.029317,30.599660,-40.001338,-0.282677,133.309021,32.000000,144.134756,133.537317,138.242846,120.519864,32.000000,118.099481,68.836701,58.184867,73.607978,92.109680,68.578102,27.341772,54.169703,1.430966,30.141631,0.000000,0.000000
54.628785,65.204747,101.108551,116.902026,110.918780,110.908661,0.645722,14.239218,99.335562,3.290995,62.115353,55.862328,115.848859,99.498133,114.869760,99.266077,64.028039,95.806118,-0.000564,0.036833,32.000000,-235.772092,98.685866,-0.024412,541011.699393,41.213478,20.269232,12.597889,1.849077,0.029317,29.861132,-40.000761,-0.282930,133.116418,32.000000,144.534517,133.898983,136.209032,120.139203,32.000000,118.711403,68.822573,58.188234,73.617014,92.109680,68.510432,27.341772,54.189723,1.291445,30.336495,0.000000,0.000000
54.597087,65.186596,101.097725,116.899804,110.813634,110.881118,0.471470,14.244498,99.258960,3.290918,62.102394,55.894410,115.787777,99.442241,114.883918,99.250984,64.021708,95.900038,-0.000563,0.036830,32.000000,-235.765501,98.760815,-0.024377,540956.797968,45.708798,20.320869,12.532973,1.850829,0.029317,30.398247,-40.000079,-0.283393,132.528020,32.000000,145.103577,134.079611,133.630237,120.152353,32.000000,118.893792,68.825855,58.194083,73.620669,92.109680,68.616515,27.341772,54.220701,0.942941,30.108029,0.000000,0.000000
54.706243,65.186596,101.164837,116.899804,110.776556,110.851885,0.229334,14.239931,99.288388,3.290436,61.978363,55.906087,115.758459,99.534734,114.914902,99.311120,64.045877,95.810586,-0.000563,0.036816,32.000000,-235.765314,98.728348,-0.024382,540956.797968,45.708798,20.320869,12.532973,1.850829,0.029317,30.460133,-40.001416,-0.283393,132.232300,32.000000,145.428473,133.270670,132.804282,120.798553,32.000000,118.059100,68.840631,58.227144,73.600773,92.109680,68.571977,27.341772,54.221509,0.458668,30.228865,0.000000,0.000000
54.719503,65.181095,101.034618,116.905635,110.742621,110.813825,0.460259,14.243356,99.325972,3.290219,61.865739,55.921533,115.825158,99.376990,114.928846,99.280972,64.023861,95.916690,-0.000565,0.036802,32.000000,-235.765659,98.851858,-0.024373,540885.673638,101.536783,20.331568,12.539137,1.850321,0.029317,30.253140,-40.000813,-0.283211,132.746282,32.000000,144.678253,132.934551,136.033698,121.031945,32.000000,117.557492,68.850751,58.219298,73.587265,92.109680,68.641158,27.341772,54.234349,0.920517,30.046841,0.000000,0.000000
54.737380,65.145618,101.096022,116.909800,110.669099,110.778234,0.261409,14.241073,99.292472,3.290018,61.840027,55.935331,115.849293,99.427886,114.955776,99.260924,63.976731,95.740229,-0.000567,0.036825,32.000000,-235.769418,98.778927,-0.024371,540573.202944,128.426060,20.228055,12.517949,1.849238,0.029317,30.302942,-40.001469,-0.282775,133.235977,32.000000,144.319128,133.278819,138.049861,120.803677,32.000000,117.849670,68.844638,58.197956,73.604703,92.109680,68.556498,27.341772,54.216452,0.522818,30.186752,0.000000,0.000000
54.806609,65.131317,101.137956,116.898138,110.599254,110.736573,0.525379,14.239360,99.275069,3.289816,61.905212,55.936217,115.855715,99.479516,114.881358,99.361073,64.002080,95.808873,-0.000567,0.036820,32.000000,-235.768343,98.813599,-0.024373,540420.358614,63.951018,20.209782,12.606732,1.846410,0.029317,30.220708,-40.000839,-0.281957,133.366137,32.000000,144.197914,133.938908,137.339774,120.080524,32.000000,118.331358,68.840610,58.201031,73.620679,92.109680,68.480518,27.341772,54.230963,1.050759,30.165989,0.000000,0.000000
54.748394,65.131317,101.205689,116.898138,110.518696,110.685145,0.441134,14.245497,99.339389,3.289599,61.916425,55.966719,115.831105,99.475702,114.889842,99.371284,64.004565,95.776811,-0.000567,0.036811,32.000000,-235.759912,98.800482,-0.024350,539969.046774,55.879292,20.076155,12.560668,1.845361,0.029317,30.318188,-39.999712,-0.281400,132.484672,32.000000,144.895474,134.216808,134.387900,119.974806,32.000000,118.650035,68.835835,58.211346,73.599173,92.109680,68.555781,27.341772,54.230036,0.882268,30.187266,0.000000,0.000000
54.503180,65.136542,101.107184,116.903692,110.466109,110.643589,0.377846,14.238219,99.336851,3.289212,61.924842,55.874486,115.797550,99.470218,114.892128,99.294577,64.057725,95.846093,-0.000567,0.036829,32.000000,-235.769813,98.733325,-0.024307,539743.869595,66.598195,20.132182,12.537995,1.848560,0.029317,29.618228,-40.000603,-0.282120,132.160832,32.000000,145.201247,133.500657,132.428966,120.557155,32.000000,117.797336,68.828271,58.191480,73.579435,92.109680,68.510175,27.341772,54.248589,0.755692,30.153517,0.000000,0.000000
54.765300,65.128567,101.178713,116.908967,110.417540,110.609648,0.458795,14.243356,99.367158,3.288962,61.837871,55.904314,115.832894,99.440446,114.943297,99.425371,64.065652,95.886817,-0.000566,0.036814,32.000000,-235.767298,98.852674,-0.024352,539571.739393,78.112076,20.373907,12.528449,1.855069,0.029317,30.174325,-40.000367,-0.283807,132.486299,32.000000,145.039745,133.121827,134.983467,121.120562,32.000000,117.615386,68.833567,58.218727,73.602563,92.109680,68.547263,27.341772,54.254116,0.917591,30.179049,0.000000,0.000000
54.912094,65.124717,101.202600,116.915354,110.401003,110.586923,0.422554,14.244498,99.345582,3.288608,61.881614,55.970918,115.862783,99.531308,114.990974,99.290262,64.018075,95.932686,-0.000567,0.036812,32.000000,-235.762387,98.718067,-0.024601,539234.544126,63.968491,20.113158,12.546149,1.847497,0.029317,29.990178,-40.000131,-0.281643,133.163266,32.000000,144.473206,133.063495,137.195481,121.137463,32.000000,117.752245,68.857624,58.204376,73.581957,92.109680,68.549583,27.341772,54.266928,0.845107,30.139504,0.000000,0.000000
54.834103,65.124717,101.193074,116.915354,110.369872,110.536261,0.233693,14.244070,99.359373,3.288832,61.859070,55.873353,115.853139,99.525170,114.960415,99.277774,64.015911,95.969477,-0.000567,0.036812,32.000000,-235.763634,98.718292,-0.024618,539139.075738,69.234529,19.968150,12.622580,1.842993,0.029317,30.105127,-40.001810,-0.280359,133.370043,32.000000,144.302262,133.632467,137.843587,120.441553,32.000000,118.481788,68.804650,58.173027,73.571139,92.109680,68.511487,27.341772,54.275583,0.467387,30.164816,0.000000,0.000000
54.812877,65.143418,101.088586,116.916187,110.333257,110.490309,0.527045,14.240645,99.366898,3.288700,61.960259,55.953258,115.893700,99.500865,114.909935,99.390552,64.018921,95.919202,-0.000567,0.036832,32.000000,-235.769518,98.832341,-0.024589,539139.075738,69.234529,19.968150,12.622580,1.842993,0.029317,30.038868,-39.999895,-0.280359,132.708440,32.000000,144.827906,133.929834,135.221729,120.157179,32.000000,118.950052,68.799664,58.199120,73.586925,92.109680,68.547713,27.341772,54.307580,1.054089,30.200325,0.000000,0.000000
54.880089,65.165144,101.285137,116.915631,110.287711,110.469843,0.300147,14.244783,99.400782,3.288564,61.956685,55.975752,115.820525,99.506472,114.960882,99.384749,64.039983,95.860166,-0.000567,0.036832,32.000000,-235.765543,98.811027,-0.024535,538747.984068,55.573630,20.082225,12.613253,1.844249,0.029317,30.125010,-40.001416,-0.280513,132.268641,32.000000,145.237018,133.777249,132.922097,120.399083,32.000000,118.493430,68.803896,58.202985,73.597837,92.109680,68.485057,27.341772,54.343884,0.600293,30.130773,0.000000,0.000000
54.666333,65.165419,101.185258,116.915076,110.241681,110.459720,0.286191,14.241786,99.417561,3.288578,61.844838,56.008979,115.785181,99.593847,114.950729,99.406036,64.028360,95.880839,-0.000567,0.036835,32.000000,-235.766409,98.925504,-0.024532,538747.984068,55.573630,20.082225,12.613253,1.844249,0.029317,29.922621,-40.001810,-0.280513,132.248972,32.000000,145.307721,133.202910,133.849566,121.047201,32.000000,117.794515,68.801508,58.184575,73.576426,92.109680,68.555442,27.341772,54.360341,0.572383,30.049262,0.000000,0.000000
54.688604,65.165419,100.688536,116.915076,110.224499,110.434321,0.641476,14.244355,99.423399,3.288205,61.817621,55.928055,115.837953,99.594784,114.979123,99.371446,64.020668,95.918015,-0.000568,0.036842,32.000000,-235.762857,98.865257,-0.024543,538690.339083,102.624654,20.245340,12.579679,1.850961,0.029317,29.454591,-40.001888,-0.282211,133.011757,32.000000,144.469542,133.080670,136.704192,121.191669,32.000000,117.569218,68.790704,58.179946,73.569233,92.109680,68.594564,27.341772,54.377095,1.282951,30.153223,0.000000,0.000000
54.754977,65.157994,101.155471,116.914521,110.186991,110.404697,0.377841,14.244212,99.413286,3.287505,61.967417,55.994349,115.891917,99.566584,114.916431,99.464853,63.977641,95.884245,-0.000567,0.036861,32.000000,-235.762672,98.918467,-0.024535,538571.012473,45.754353,20.223875,12.610759,1.841125,0.029317,29.842350,-40.001049,-0.279668,133.062427,32.000000,144.619675,134.040327,136.146530,120.121501,32.000000,118.570367,68.780745,58.193426,73.601058,92.109680,68.559278,27.341772,54.391058,0.755681,30.150509,0.000000,0.000000
54.552529,65.160744,101.200611,116.916742,110.104416,110.387995,0.442762,14.240787,99.456931,3.287237,61.965752,55.905482,115.815678,99.411941,114.923296,99.450508,63.973045,96.054508,-0.000567,0.036878,32.000000,-235.764458,98.896931,-0.024497,538568.728804,102.051309,20.153345,12.658595,1.847434,0.029317,29.936004,-40.002308,-0.281154,132.458964,32.000000,145.169306,134.014365,133.345010,120.161019,32.000000,118.739535,68.763461,58.192335,73.592381,92.109680,68.654701,27.341772,54.409680,0.885524,30.184185,0.000000,0.000000
54.746876,65.172295,101.147976,116.914243,110.060624,110.371741,0.333616,14.243356,99.474209,3.286367,61.914855,55.963929,115.818829,99.635383,114.946959,99.436127,64.015942,95.952929,-0.000567,0.036853,32.000000,-235.764839,98.857568,-0.024506,538515.828795,66.443344,20.350448,12.744190,1.855104,0.029317,29.775423,-40.001023,-0.283135,132.170895,32.000000,145.438607,133.157204,132.941029,120.906499,32.000000,118.133576,68.768448,58.175501,73.578194,92.109680,68.576590,27.341772,54.437401,0.667233,30.082131,0.000000,0.000000
54.835838,65.176695,101.205981,116.925905,109.997740,110.334985,0.246083,14.248494,99.466108,3.286456,61.864031,55.961594,115.865532,99.613115,115.010289,99.492114,64.010864,95.988103,-0.000568,0.036842,32.000000,-235.759866,98.866132,-0.024520,538254.196113,87.824409,20.174621,12.637443,1.847557,0.029317,29.838988,-40.000446,-0.281097,132.884334,32.000000,144.766954,132.974448,135.992893,121.241924,32.000000,117.831934,68.789886,58.218255,73.593419,92.109680,68.559352,27.341772,54.454570,0.492166,30.309423,0.000000,0.000000
