OSU 80 Ton Compressor Load Stand
54.893069,65.089240,101.120730,116.970887,109.740134,110.268658,0.382122,14.241929,99.302807,3.284200,61.832853,55.917669,115.924212,99.399706,114.958240,99.289323,63.977049,95.763939,-0.000561,0.036517,32.000000,-235.767906,98.795283,-0.024707,537877.968806,68.783178,20.348935,12.502670,1.851797,0.029317,29.675110,-40.000184,-0.282026,132.915691,32.000000,144.917429,134.259478,135.771528,120.195342,32.000000,118.782941,68.796125,58.147559,73.516593,92.109680,68.312643,27.341772,54.773442,0.764243,30.114632,0.000000,0.000000
54.873351,65.089240,101.151877,116.970887,109.707396,110.275021,0.242830,14.245782,99.293912,3.283684,61.818375,55.914862,115.859357,99.469136,114.979261,99.281279,63.963764,95.908668,-0.000559,0.036490,32.000000,-235.761594,98.830952,-0.024662,537631.840138,76.361874,19.950950,12.557404,1.842140,0.029317,29.773087,-40.001416,-0.279321,132.411672,32.000000,145.420011,134.106519,133.233490,120.470510,32.000000,118.781371,68.797914,58.177147,73.534859,92.109680,68.238964,27.341772,54.752152,0.485661,30.146694,0.000000,0.000000
54.728039,65.054588,101.043492,116.964778,109.659490,110.259351,0.245861,14.239075,99.281648,3.283679,61.777477,55.872581,115.862608,99.522296,115.035753,99.321836,64.051390,95.906695,-0.000558,0.036468,32.000000,-235.766826,98.821471,-0.024700,537703.145666,120.218946,19.969898,12.661784,1.843370,0.029317,29.631428,-40.001128,-0.279653,132.379443,32.000000,145.600000,133.363185,133.804956,121.159821,32.000000,117.948402,68.820043,58.170942,73.528544,92.109680,68.226058,27.341772,54.724787,0.491723,30.345739,0.000000,0.000000
54.827386,65.047163,101.151825,116.963667,109.615409,110.260001,0.346889,14.240074,99.340831,3.283660,61.754611,55.902494,115.917767,99.480882,115.064961,99.286327,64.001272,95.941811,-0.000557,0.036493,32.000000,-235.769433,98.862118,-0.024749,537470.546368,119.057964,20.075053,12.572916,1.846284,0.029317,29.688160,-40.001731,-0.280409,133.126835,32.000000,144.851272,133.110073,136.702664,121.464990,32.000000,117.855400,68.844588,58.198748,73.546746,92.109680,68.259210,27.341772,54.722704,0.693778,30.097097,0.000000,0.000000
54.752852,65.060638,101.130322,116.970887,109.599896,110.250975,0.480129,14.245497,99.380412,3.283278,61.776175,55.866008,115.978961,99.433126,115.072613,99.358245,63.948548,95.919810,-0.000556,0.036493,32.000000,-235.758929,98.870151,-0.024628,537515.321374,84.213191,19.972015,12.645121,1.844914,0.029317,29.568202,-40.001967,-0.279996,133.469308,32.000000,144.451514,133.576232,138.649193,120.801864,32.000000,118.447421,68.848497,58.189240,73.545019,92.109680,68.243552,27.341772,54.727404,0.960259,30.156085,0.000000,0.000000
54.723610,65.060638,101.243410,116.970887,109.625734,110.239528,0.528338,14.238219,99.361857,3.283268,61.811406,55.856943,115.935241,99.532696,115.015818,99.310875,63.943394,95.981909,-0.000557,0.036483,32.000000,-235.766207,98.823552,-0.024580,537643.176444,60.932168,20.057212,12.684007,1.847033,0.029317,29.713185,-40.000393,-0.280563,133.302948,32.000000,144.681580,134.177078,136.934881,120.171689,32.000000,118.733730,68.813996,58.187122,73.541162,92.109680,68.311102,27.341772,54.746652,1.056676,30.267090,0.000000,0.000000
54.723662,65.042488,101.117333,116.968665,109.593545,110.215826,0.385267,14.244926,99.463031,3.283595,61.780133,55.963062,115.889462,99.468932,115.027548,99.380329,63.983862,96.044934,-0.000557,0.036482,32.000000,-235.762778,98.890954,-0.024583,537615.315407,55.399332,20.085371,12.728212,1.850086,0.029317,29.549381,-40.000105,-0.281322,132.560685,32.000000,145.194809,134.174206,134.188884,120.154268,32.000000,118.741411,68.803918,58.196274,73.512999,92.109680,68.332386,27.341772,54.733703,0.770535,30.170465,0.000000,0.000000
54.631236,65.035062,101.228737,116.966166,109.577552,110.190515,0.369843,14.242357,99.506225,3.284037,61.761013,55.873427,115.881019,99.573701,115.051823,99.377434,63.968423,95.952093,-0.000557,0.036481,32.000000,-235.766166,98.966375,-0.024613,537388.241198,75.952035,20.067170,12.727357,1.847781,0.029317,29.614547,-40.000446,-0.280678,132.390833,32.000000,145.473070,133.594536,133.178188,120.777322,32.000000,117.931704,68.825758,58.199877,73.549383,92.109680,68.377422,27.341772,54.730414,0.739686,30.186606,0.000000,0.000000
54.701165,65.031212,101.164464,116.975052,109.620956,110.187996,0.381980,14.240787,99.468208,3.284216,61.672647,56.009279,115.928949,99.523682,115.056836,99.411393,64.001292,96.050754,-0.000558,0.036497,32.000000,-235.767900,98.848310,-0.024671,537336.572876,79.247935,20.148821,12.684436,1.852946,0.029317,29.572529,-40.000446,-0.281952,132.882049,32.000000,145.025382,133.267365,135.870864,121.242120,32.000000,117.550280,68.831456,58.215748,73.541807,92.109680,68.365106,27.341772,54.733908,0.763960,30.039064,0.000000,0.000000
54.944844,65.031212,101.329572,116.975052,109.686697,110.180408,0.320219,14.246924,99.471893,3.284288,61.665156,55.883029,115.948050,99.642376,115.081090,99.443280,63.953240,96.077132,-0.000558,0.036520,32.000000,-235.759633,98.874189,-0.024671,537211.951120,76.618842,20.077564,12.713582,1.849402,0.029317,29.662201,-40.002124,-0.281014,133.353811,32.000000,144.656694,133.348523,137.932247,121.158676,32.000000,117.884765,68.830006,58.181454,73.536023,92.109680,68.204652,27.341772,54.733245,0.640438,30.320648,0.000000,0.000000
54.720146,65.047163,101.257077,116.970054,109.722504,110.167889,0.328056,14.238361,99.519063,3.284066,61.731091,55.921574,115.948585,99.601025,115.055206,99.503821,63.945900,96.007354,-0.000558,0.036537,32.000000,-235.769015,99.014427,-0.024652,537143.531815,90.941594,19.843192,12.778207,1.844205,0.029317,29.522237,-40.001547,-0.279528,133.612576,32.000000,144.597115,133.992794,137.801451,120.553051,32.000000,118.748630,68.829739,58.181604,73.540747,92.109680,68.208503,27.341772,54.753046,0.656112,30.233194,0.000000,0.000000
54.885251,65.036712,101.205548,116.966999,109.787571,110.156556,0.464546,14.240930,99.486002,3.283847,61.781231,56.034275,115.917384,99.586629,115.018441,99.451792,63.941089,96.072934,-0.000556,0.036537,32.000000,-235.769396,99.078017,-0.024686,537143.531815,90.941594,19.843192,12.778207,1.844205,0.029317,29.503988,-39.999659,-0.279528,132.691314,32.000000,145.193145,134.103378,134.638243,120.194116,32.000000,119.017655,68.789751,58.192447,73.540122,92.109680,68.289752,27.341772,54.748377,0.929093,30.338109,0.000000,0.000000
54.783089,65.019662,101.327124,116.963390,109.788682,110.152192,0.355800,14.240787,99.559897,3.283785,61.784378,55.960548,115.900692,99.728732,115.029724,99.513255,64.004838,96.152779,-0.000556,0.036564,32.000000,-235.769047,99.035453,-0.024723,537243.597381,89.166389,20.075231,12.741701,1.850453,0.029317,29.593448,-40.000970,-0.281214,132.387022,32.000000,145.565839,133.605745,132.755855,120.814149,32.000000,118.324222,68.836959,58.201963,73.537876,92.109680,68.286444,27.341772,54.734761,0.711600,30.273913,0.000000,0.000000
55.019347,65.012236,101.279890,116.965056,109.818177,110.116558,0.288548,14.237077,99.673535,3.283914,61.608509,56.213976,115.922157,99.722249,115.059499,99.585493,64.001248,96.152660,-0.000557,0.036560,32.000000,-235.773413,99.020485,-0.024702,537094.059530,62.750118,19.905936,12.787721,1.843948,0.029317,29.599021,-40.001101,-0.279463,132.683566,32.000000,145.417955,133.216328,135.001759,121.165364,32.000000,117.828593,68.850883,58.201756,73.519450,92.109680,68.344290,27.341772,54.736721,0.577095,30.213825,0.000000,0.000000
54.990539,65.012236,101.454926,116.965056,109.866555,110.103646,0.450998,14.241216,99.577486,3.283735,61.491353,56.158663,115.920076,99.729324,115.088960,99.611307,63.966375,96.202343,-0.000556,0.036539,32.000000,-235.767308,99.100982,-0.024690,536663.801800,100.708588,19.752716,12.777632,1.840805,0.029317,29.705810,-40.000839,-0.278458,133.301787,32.000000,144.600132,133.210102,137.499676,121.290636,32.000000,117.703951,68.862398,58.177648,73.511822,92.109680,68.162285,27.341772,54.730664,0.901995,30.338329,0.000000,0.000000
55.030462,64.934409,101.509919,116.954227,109.904176,110.130704,0.406373,14.242357,99.777367,3.283922,61.419493,56.299826,115.952686,99.956069,115.066411,99.701598,63.921406,96.334893,-0.000555,0.036539,32.000000,-235.764855,99.271319,-0.024700,536690.654732,64.463003,19.780354,12.843693,1.844952,0.029317,29.748547,-40.002491,-0.279478,133.529238,32.000000,144.458973,133.957449,138.334845,120.367481,32.000000,118.130992,68.854012,58.181358,73.545037,92.109680,68.074995,27.341772,54.650448,0.812746,30.143906,0.000000,0.000000
55.059035,64.861532,101.567469,116.930347,109.969558,110.154700,0.536717,14.244212,99.827600,3.283981,61.398817,56.326696,115.897971,100.069503,115.002156,99.743383,63.948289,96.334300,-0.000556,0.036547,32.000000,-235.767917,99.255064,-0.024710,536785.388282,71.486993,19.664227,12.971808,1.844613,0.029317,29.836925,-39.999633,-0.279370,132.992721,32.000000,144.919231,134.215337,135.372219,120.173669,32.000000,118.570391,68.849462,58.224726,73.532779,92.109680,68.111277,27.341772,54.570078,1.073433,30.210083,0.000000,0.000000
55.073448,64.810382,101.588137,116.903414,110.025091,110.183939,0.341011,14.241644,99.885340,3.284413,61.340476,56.220330,115.894829,100.087978,115.055793,99.810569,63.944892,96.305449,-0.000556,0.036565,32.000000,-235.762290,99.234221,-0.024719,536724.806241,54.096173,19.563955,12.944552,1.844701,0.029317,29.910617,-39.999685,-0.279395,132.451854,32.000000,145.477271,134.124279,133.223814,120.508908,32.000000,118.605052,68.841160,58.210005,73.517850,92.109680,67.977310,27.341772,54.556279,0.682022,30.345226,0.000000,0.000000
55.076308,64.810382,101.693249,116.903414,110.091654,110.218138,0.288149,14.243356,99.925297,3.284717,61.300046,56.223829,115.862043,100.012368,115.102221,99.924411,63.972845,96.402004,-0.000556,0.036587,32.000000,-235.764512,99.415408,-0.024707,536791.783105,85.128016,19.498988,12.929859,1.844594,0.029317,30.023236,-40.000315,-0.279391,132.444462,32.000000,145.594588,133.339920,133.806820,121.132337,32.000000,117.946367,68.863907,58.221681,73.498799,92.109680,68.077734,27.341772,54.487260,0.576298,30.326517,0.000000,0.000000
55.009310,64.815882,101.622973,116.893418,110.141504,110.264992,0.234973,14.245497,99.891971,3.285222,61.240738,56.123634,115.885205,100.090526,115.070998,99.879450,63.963052,96.504538,-0.000557,0.036589,32.000000,-235.762043,99.401886,-0.024673,536898.644885,100.770551,19.496248,12.962432,1.846406,0.029317,30.173705,-40.000577,-0.279928,133.173441,32.000000,144.869013,133.078533,136.793362,121.442455,32.000000,117.778929,68.853443,58.219920,73.494899,92.109680,68.129445,27.341772,54.474119,0.469945,30.308762,0.000000,0.000000
54.835836,64.813407,101.758154,116.891752,110.190381,110.305330,0.241727,14.233509,99.933101,3.285727,61.306644,56.181332,115.932800,100.142811,115.092632,99.899244,63.897983,96.464310,-0.000557,0.036607,32.000000,-235.775997,99.469683,-0.024601,537193.875437,123.797011,19.565990,13.036447,1.847378,0.029317,30.189623,-40.001180,-0.280336,133.511825,32.000000,144.594421,133.598630,138.474226,120.936999,32.000000,118.450937,68.866268,58.201768,73.488818,92.109680,68.194442,27.341772,54.453263,0.483454,30.196877,0.000000,0.000000
54.836206,64.834857,101.664051,116.895362,110.258156,110.315101,0.451902,14.242928,99.928301,3.286180,61.479258,56.163137,115.909041,100.063651,115.027043,99.922190,63.941699,96.421655,-0.000559,0.036621,32.000000,-235.763792,99.399317,-0.024602,537619.883560,120.802966,19.730134,13.076326,1.855687,0.029317,30.200819,-40.001128,-0.282618,133.360143,32.000000,144.837188,134.045464,136.631827,120.326254,32.000000,118.847704,68.837043,58.209202,73.513039,92.109680,68.256235,27.341772,54.434669,0.903803,30.283157,0.000000,0.000000
54.933673,64.834857,101.724783,116.895362,110.342758,110.331661,0.300810,14.243784,99.876367,3.286768,61.492728,56.147587,115.852414,100.134326,115.023574,99.978622,63.981962,96.518007,-0.000559,0.036617,32.000000,-235.762280,99.477347,-0.024661,537605.050239,64.627760,19.751228,13.005891,1.853958,0.029317,30.228947,-40.001233,-0.282225,132.639402,32.000000,145.433336,134.136997,134.138156,120.209025,32.000000,118.927380,68.850424,58.241691,73.518559,92.109680,68.147314,27.341772,54.439231,0.601620,30.236275,0.000000,0.000000
55.122363,64.864007,101.618624,116.903136,110.400991,110.360381,0.350321,14.242500,99.874429,3.287515,61.524395,56.156698,115.860005,100.093891,115.057989,99.870749,64.002886,96.401964,-0.000560,0.036607,32.000000,-235.767827,99.345536,-0.024638,537547.750289,96.912904,19.657563,13.025970,1.851775,0.029317,30.284414,-40.002098,-0.281662,132.312844,32.000000,145.608008,133.439332,133.184941,120.754781,32.000000,117.904771,68.869651,58.259060,73.521069,92.109680,68.141072,27.341772,54.453276,0.700642,30.316466,0.000000,0.000000
55.046449,64.894808,101.717434,116.910911,110.509398,110.400157,0.468285,14.242215,99.907648,3.288658,61.555711,56.209530,115.874089,100.044015,115.082344,99.907786,63.931948,96.481830,-0.000561,0.036565,32.000000,-235.767784,99.470719,-0.024603,537547.750289,96.912904,19.657563,13.025970,1.851775,0.029317,30.319615,-40.000446,-0.281662,133.410270,32.000000,144.498122,133.553797,138.197704,120.901744,32.000000,117.648939,68.870384,58.244653,73.515793,92.109680,68.069355,27.341772,54.467435,0.936570,30.219621,0.000000,0.000000
55.049438,64.915708,101.631516,116.921185,110.599174,110.414745,0.266153,14.245925,99.929990,3.289526,61.587910,56.185951,115.905572,100.073826,115.025147,99.818273,63.991015,96.403104,-0.000562,0.036582,32.000000,-235.759976,99.434619,-0.024630,537580.132065,82.928838,19.505747,12.932367,1.843510,0.029317,30.279627,-40.001757,-0.279562,133.644642,32.000000,144.480101,134.113632,137.501178,120.259797,32.000000,118.358178,68.860807,58.248840,73.539495,92.109680,68.054808,27.341772,54.478127,0.532306,30.335908,0.000000,0.000000
54.750966,64.924234,101.667193,116.923961,110.671933,110.435068,0.534905,14.241644,99.929304,3.289953,61.603374,56.277670,115.878622,100.053069,114.991455,99.883420,63.956398,96.508684,-0.000561,0.036601,32.000000,-235.765896,99.436375,-0.024675,538012.624880,62.160861,19.609298,13.053333,1.847847,0.029317,30.451075,-40.001128,-0.280833,132.753069,32.000000,145.217157,134.406137,134.481437,120.011754,32.000000,118.672507,68.839018,58.252863,73.526335,92.109680,68.163989,27.341772,54.469727,1.069809,30.312871,0.000000,0.000000
55.021135,64.924234,101.748452,116.923961,110.731591,110.473041,0.337394,14.243356,99.978577,3.290223,61.604729,56.165839,115.840623,100.093116,115.014133,99.879755,64.003721,96.393189,-0.000559,0.036614,32.000000,-235.764348,99.458645,-0.024684,537985.423009,109.383462,19.627331,12.944950,1.846186,0.029317,30.484870,-40.000682,-0.280461,132.359672,32.000000,145.639419,133.680626,132.650147,120.708267,32.000000,118.025921,68.867069,58.266544,73.532639,92.109680,68.063754,27.341772,54.470531,0.674788,30.327471,0.000000,0.000000
54.921867,64.908833,101.652158,116.917853,110.821491,110.503626,0.441003,14.240502,99.891226,3.290508,61.478211,56.131959,115.840057,100.093198,115.067194,99.821325,64.015860,96.460529,-0.000558,0.036623,32.000000,-235.766874,99.490218,-0.024658,538335.623206,54.765978,19.922623,13.045697,1.856902,0.029317,30.519854,-40.000761,-0.283394,132.622041,32.000000,145.480720,133.254758,134.922792,121.227785,32.000000,117.669554,68.861069,58.274354,73.511586,92.109680,68.084802,27.341772,54.446866,0.882007,30.299298,0.000000,0.000000
55.179824,64.888208,101.815406,116.919241,110.886381,110.503545,0.376198,14.245639,99.933464,3.290955,61.561687,56.115330,115.886473,100.105187,115.040328,99.935984,63.998118,96.458157,-0.000558,0.036638,32.000000,-235.760589,99.361728,-0.024652,538426.628281,66.236648,19.742877,12.956080,1.850850,0.029317,30.639931,-39.999974,-0.281941,133.259247,32.000000,144.765895,133.144690,137.633941,121.380627,32.000000,117.748303,68.891345,58.263357,73.513875,92.109680,67.962525,27.341772,54.416885,0.752396,30.268630,0.000000,0.000000
55.084189,64.897283,101.704336,116.916742,110.934436,110.543205,0.446377,14.239075,99.932783,3.291374,61.642689,56.101781,115.931204,100.116403,115.036618,99.845159,63.979572,96.375196,-0.000559,0.036630,32.000000,-235.769285,99.378658,-0.024633,538292.269767,77.240485,19.474932,12.972337,1.845156,0.029317,30.587346,-40.000498,-0.280332,133.571833,32.000000,144.446766,133.914586,138.503305,120.350650,32.000000,118.382444,68.929399,58.254770,73.535617,92.109680,68.046155,27.341772,54.405744,0.892754,30.283817,0.000000,0.000000
54.930094,64.897283,101.725957,116.916742,110.940448,110.587126,0.425459,14.242500,99.981644,3.291908,61.733415,56.107805,115.938199,100.068117,115.004979,99.865045,64.021773,96.452243,-0.000560,0.036613,32.000000,-235.764548,99.338194,-0.024617,538589.498966,65.247032,19.575594,12.938904,1.846344,0.029317,30.654004,-40.001993,-0.280799,132.877414,32.000000,144.986201,134.305065,135.615739,120.121259,32.000000,118.716991,68.940935,58.284548,73.559996,92.109680,68.082442,27.341772,54.404401,0.850918,30.315145,0.000000,0.000000
54.764370,64.935234,101.744072,116.923406,110.969100,110.603614,0.391758,14.238361,99.901997,3.292919,61.761947,56.077514,115.899376,100.082901,115.018547,99.883561,64.031201,96.376931,-0.000561,0.036599,32.000000,-235.769506,99.355918,-0.024522,538799.405480,68.694991,19.723427,12.944977,1.851917,0.029317,30.643369,-40.000787,-0.282396,132.514756,32.000000,145.419879,134.109861,133.251141,120.361023,32.000000,118.257313,68.917838,58.280091,73.543287,92.109680,68.079046,27.341772,54.433875,0.783517,30.328205,0.000000,0.000000
54.927124,64.947609,101.734061,116.927848,110.982990,110.607387,0.638807,14.240645,99.955273,3.293827,61.671886,56.110010,115.870962,100.134775,115.039781,99.963422,63.972951,96.571675,-0.000562,0.036604,32.000000,-235.764764,99.423792,-0.024533,539005.153011,74.873181,19.920719,12.888363,1.857852,0.029317,30.751303,-40.000603,-0.284068,132.437207,32.000000,145.526544,133.563255,133.732918,121.032368,32.000000,117.656200,68.935640,58.240891,73.524110,92.109680,68.079875,27.341772,54.439959,1.277614,30.265696,0.000000,0.000000
55.145221,64.940459,101.650615,116.933124,111.036494,110.603495,0.286693,14.241786,99.896923,3.294956,61.630832,56.175640,115.895092,100.033147,115.040283,99.922352,63.993993,96.412514,-0.000562,0.036613,32.000000,-235.766245,99.433254,-0.024532,539078.336761,45.769608,19.776604,13.068573,1.852164,0.029317,30.699194,-40.001600,-0.282558,133.157219,32.000000,144.714866,133.295267,136.840944,121.306013,32.000000,117.507491,68.938247,58.257839,73.527151,92.109680,68.108986,27.341772,54.434738,0.573386,30.204801,0.000000,0.000000
55.037115,64.940459,101.774869,116.933124,111.085953,110.617276,0.259042,14.246781,99.866615,3.295540,61.661460,56.113873,115.928563,100.039936,115.056451,99.899966,63.981704,96.433344,-0.000562,0.036595,32.000000,-235.760595,99.432375,-0.024528,538882.026954,101.531272,19.560308,12.947869,1.843326,0.029317,30.864079,-40.000708,-0.280178,133.420350,32.000000,144.571851,133.707978,138.505733,120.533412,32.000000,118.205003,68.935338,58.237640,73.521609,92.109680,68.008947,27.341772,54.421798,0.518084,30.343979,0.000000,0.000000
55.044875,64.953109,101.549578,116.938955,111.145332,110.638374,0.354625,14.244641,99.905498,3.295962,61.778817,56.158352,115.926522,99.982495,114.975933,99.772495,64.000507,96.345175,-0.000563,0.036579,32.000000,-235.764703,99.426482,-0.024530,539034.932324,112.627671,19.663898,12.973208,1.849204,0.029317,30.792436,-39.999685,-0.281768,133.304372,32.000000,144.826799,134.103721,136.445262,120.210537,32.000000,118.583368,68.921967,58.243033,73.523676,92.109680,68.078613,27.341772,54.429102,0.709249,30.269657,0.000000,0.000000
55.148094,64.968510,101.734265,116.942287,111.155500,110.677324,0.350946,14.236792,99.908272,3.296130,61.811712,56.155538,115.891688,100.015428,114.993498,99.858848,64.000528,96.467103,-0.000562,0.036573,32.000000,-235.769109,99.394159,-0.024546,539111.046306,82.276562,19.669107,12.899152,1.844851,0.029317,30.909723,-40.001547,-0.280740,132.666264,32.000000,145.481222,134.210551,133.823838,120.269169,32.000000,118.971906,68.921361,58.268089,73.542705,92.109680,67.924601,27.341772,54.440032,0.701892,30.346326,0.000000,0.000000
54.730016,65.000686,101.791122,116.951728,111.166165,110.710813,0.342127,14.246068,99.913299,3.296090,61.831728,56.147109,115.859911,100.040201,115.025954,99.845144,64.061990,96.434752,-0.000562,0.036574,32.000000,-235.762128,99.397235,-0.024568,539268.104313,82.999208,19.585607,12.975530,1.844747,0.029317,30.830141,-40.000420,-0.280745,132.386166,32.000000,145.764550,133.407679,133.161013,120.883328,32.000000,118.008564,68.945585,58.298515,73.527458,92.109680,68.046943,27.341772,54.436893,0.684253,30.202673,0.000000,0.000000
54.996825,65.007836,101.532269,116.957003,111.188025,110.770926,0.545506,14.239503,99.961813,3.296288,61.779415,56.073782,115.918453,99.997749,115.100348,99.900837,63.990244,96.340364,-0.000561,0.036572,32.000000,-235.765578,99.352329,-0.024581,539268.104313,82.999208,19.585607,12.975530,1.844747,0.029317,30.897570,-40.001390,-0.280745,132.931385,32.000000,145.047239,133.128255,136.330067,121.143521,32.000000,117.704473,68.936720,58.305106,73.528815,92.109680,68.131314,27.341772,54.468515,1.091012,30.304360,0.000000,0.000000
54.725469,65.007836,101.685659,116.957003,111.167877,110.802674,0.277560,14.240930,99.858149,3.296311,61.813355,56.031514,115.920615,100.019077,115.080037,99.887270,64.025159,96.337547,-0.000560,0.036570,32.000000,-235.763823,99.194023,-0.024592,539575.901155,85.892720,20.019248,12.893803,1.859877,0.029317,30.981476,-40.000997,-0.284921,133.401408,32.000000,144.517442,133.505696,138.211379,120.749955,32.000000,117.813071,68.961851,58.266178,73.542270,92.109680,68.156084,27.341772,54.476302,0.555120,30.333781,0.000000,0.000000
54.968043,65.026812,101.520736,116.969776,111.143564,110.814523,0.347522,14.246781,99.891458,3.296334,61.922615,56.084147,115.948268,99.922322,115.019794,99.832004,64.024152,96.276143,-0.000560,0.036566,32.000000,-235.758136,99.388975,-0.024626,539884.545319,53.610430,19.769922,12.906399,1.846148,0.029317,30.905198,-40.000577,-0.281465,133.593358,32.000000,144.490553,134.189863,137.676054,120.029797,32.000000,118.293892,68.940756,58.277213,73.550365,92.109680,68.141746,27.341772,54.496938,0.695043,30.222042,0.000000,0.000000
54.932186,65.065864,101.581874,116.984492,111.117287,110.825495,0.273930,14.236364,99.859630,3.296746,61.962992,56.093384,115.939745,99.942898,115.009287,99.810341,64.026680,96.379177,-0.000559,0.036551,32.000000,-235.774619,99.255536,-0.024593,540067.551282,84.238741,19.816520,12.832219,1.846905,0.029317,30.933837,-40.000682,-0.281806,132.707500,32.000000,145.170524,134.516532,134.513443,119.887794,32.000000,118.485136,68.932595,58.283675,73.537577,92.109680,68.033580,27.341772,54.539175,0.547861,30.289980,0.000000,0.000000
55.150531,65.062564,101.588862,116.984770,111.081506,110.839452,0.227432,14.244212,99.890360,3.297099,61.999709,56.099608,115.879717,99.966897,115.060771,99.747620,64.055199,96.450364,-0.000559,0.036561,32.000000,-235.762180,99.301727,-0.024614,540193.534860,106.968501,19.889999,12.894291,1.849223,0.029317,30.944609,-40.001547,-0.282467,132.446435,32.000000,145.569363,133.753849,132.673544,120.562295,32.000000,117.841402,68.958171,58.295693,73.541815,92.109680,67.932375,27.341772,54.545739,0.454865,30.322115,0.000000,0.000000
54.956696,65.062564,101.647934,116.984770,111.069510,110.851764,0.769564,14.241073,99.805502,3.297442,61.854379,55.998844,115.902063,99.863760,115.040560,99.670000,64.069276,96.359564,-0.000559,0.036537,32.000000,-235.768434,99.330893,-0.024816,540193.534860,106.968501,19.889999,12.894291,1.849223,0.029317,31.043867,-39.999659,-0.282467,132.654866,32.000000,145.446757,133.361093,135.079496,121.146737,32.000000,117.541802,68.964712,58.263185,73.524333,92.109680,68.007564,27.341772,54.548739,1.539127,30.219988,0.000000,0.000000
54.990497,65.078514,101.490431,116.991156,111.082089,110.865606,0.281985,14.246353,99.868148,3.297547,61.856128,56.022804,115.942956,99.940327,115.076383,99.768992,64.103620,96.289753,-0.000557,0.036505,32.000000,-235.760695,99.297178,-0.024866,540076.538181,128.288094,19.677328,12.910375,1.842029,0.029317,31.002335,-40.000813,-0.280546,133.265631,32.000000,144.848716,133.273363,137.426004,121.282263,32.000000,117.673532,68.946784,58.246288,73.539706,92.109680,68.041440,27.341772,54.571664,0.563971,30.193722,0.000000,0.000000
54.922754,65.068614,101.639923,116.998098,111.067477,110.869381,0.263100,14.240930,99.821539,3.298128,61.929122,56.039798,115.957119,99.857908,115.051529,99.826805,64.072886,96.384397,-0.000555,0.036536,32.000000,-235.767593,99.180644,-0.024831,540209.432499,103.832000,19.846673,12.761288,1.845599,0.029317,31.091483,-40.000393,-0.281628,133.459482,32.000000,144.566310,133.861580,138.466703,120.398395,32.000000,118.438539,68.937631,58.245433,73.546911,92.109680,68.012989,27.341772,54.569458,0.526200,30.337889,0.000000,0.000000
54.917733,65.065864,101.566870,117.001985,111.050126,110.857280,0.435851,14.237220,99.714537,3.298560,61.970055,55.996453,115.944619,99.870674,115.005887,99.713899,64.074718,96.176636,-0.000555,0.036540,32.000000,-235.769665,99.236976,-0.024716,540318.055712,111.437807,19.901806,12.851357,1.850598,0.029317,30.978389,-40.000472,-0.282936,132.883881,32.000000,145.095681,134.193689,135.594385,120.215207,32.000000,119.019147,68.962665,58.266581,73.569384,92.109680,68.145910,27.341772,54.576295,0.871702,30.291594,0.000000,0.000000
54.910895,65.065864,101.590645,117.001985,111.001133,110.837384,0.621008,14.240217,99.763950,3.298783,61.988947,56.035186,115.906856,99.836315,115.036291,99.722437,64.077814,96.280352,-0.000554,0.036548,32.000000,-235.769126,99.183520,-0.024625,540250.631969,67.268056,19.903880,12.719214,1.849437,0.029317,31.091752,-40.001259,-0.282616,132.393083,32.000000,145.511681,134.047456,133.281861,120.323571,32.000000,118.704061,68.943180,58.259470,73.548480,92.109680,68.015340,27.341772,54.580164,1.242017,30.259606,0.000000,0.000000
54.943467,65.092815,101.553313,117.005873,110.991788,110.833407,0.250537,14.239646,99.724481,3.298827,61.918551,56.068402,115.916649,99.819105,115.057926,99.657816,64.068119,96.069201,-0.000552,0.036541,32.000000,-235.768550,99.255065,-0.024662,540152.629302,47.209736,19.910448,12.781197,1.850100,0.029317,31.064291,-40.001705,-0.282731,132.458789,32.000000,145.527706,133.490606,134.274186,120.992825,32.000000,117.917993,68.975946,58.244686,73.576493,92.109680,68.055768,27.341772,54.614928,0.501073,30.301646,0.000000,0.000000
55.088854,65.102991,101.571816,117.007539,110.978738,110.834674,0.402352,14.243642,99.708701,3.298747,61.860546,56.051768,115.937052,99.870244,115.072443,99.616830,64.041208,96.230071,-0.000551,0.036534,32.000000,-235.765865,99.175361,-0.024724,540172.139524,116.946834,19.906116,12.658346,1.848324,0.029317,31.119862,-40.001678,-0.282271,133.152967,32.000000,144.685375,133.402670,137.015734,121.102696,32.000000,117.590768,68.952604,58.233246,73.553184,92.109680,67.905571,27.341772,54.634486,0.804705,30.285798,0.000000,0.000000
54.840214,65.128842,101.417499,117.008927,110.895242,110.832217,0.238313,14.247067,99.696762,3.298202,61.914924,56.007437,116.005265,99.777424,115.110784,99.665074,64.041498,96.236434,-0.000550,0.036511,32.000000,-235.760473,99.118091,-0.024654,540172.438311,72.610398,19.776833,12.786260,1.843782,0.029317,31.018723,-40.001941,-0.281042,133.469097,32.000000,144.435928,133.879674,138.571995,120.553135,32.000000,118.164272,68.972644,58.223245,73.596856,92.109680,67.955345,27.341772,54.644750,0.476626,30.317493,0.000000,0.000000
54.784258,65.128842,101.465288,117.008927,110.826071,110.832194,0.354204,14.250349,99.759209,3.297743,61.908385,56.036384,115.978004,99.810559,115.064163,99.630056,64.055404,96.208537,-0.000550,0.036533,32.000000,-235.757355,99.163305,-0.024606,540334.828121,123.212144,20.041359,12.789963,1.849327,0.029317,31.016654,-39.999397,-0.282611,133.232223,32.000000,144.812016,134.174528,136.465032,120.117741,32.000000,118.600374,68.961329,58.224829,73.608542,92.109680,68.078562,27.341772,54.682922,0.708408,30.281616,0.000000,0.000000
54.763393,65.112616,101.406816,117.006428,110.793193,110.821211,0.353563,14.244498,99.660199,3.297806,61.919128,56.116625,115.935530,99.798998,115.005854,99.544509,64.068282,96.138370,-0.000548,0.036530,32.000000,-235.760420,99.229570,-0.024614,540335.079052,82.992413,20.095186,12.758552,1.852088,0.029317,30.973376,-40.000551,-0.283361,132.508855,32.000000,145.383696,134.288400,133.936105,120.137274,32.000000,118.838256,68.948505,58.240035,73.583264,92.109680,68.084063,27.341772,54.682524,0.707126,30.345739,0.000000,0.000000
55.031048,65.097490,101.433302,117.003374,110.749275,110.825428,0.249844,14.234223,99.622140,3.297771,61.888328,56.037477,115.907913,99.848917,115.065346,99.610671,64.118405,96.181148,-0.000548,0.036519,32.000000,-235.769055,99.149789,-0.024634,540335.079052,82.992413,20.095186,12.758552,1.852088,0.029317,31.054294,-40.001626,-0.283361,132.444998,32.000000,145.626893,133.496724,133.362199,120.926950,32.000000,118.014598,68.960913,58.229038,73.581600,92.109680,68.034630,27.341772,54.677919,0.499688,30.283377,0.000000,0.000000
54.805809,65.107666,101.444139,116.998653,110.728631,110.811766,0.616245,14.238790,99.700416,3.297774,61.695162,55.978855,115.906077,99.846470,115.081645,99.539941,64.055233,96.203018,-0.000548,0.036507,32.000000,-235.769242,99.116829,-0.024595,540230.699189,104.818640,20.098218,12.702164,1.851713,0.029317,31.020879,-39.999712,-0.283227,132.940877,32.000000,145.032460,133.221946,136.218413,121.227838,32.000000,117.810328,68.926985,58.224130,73.579037,92.109680,68.055338,27.341772,54.697944,1.232491,30.304214,0.000000,0.000000
54.833833,65.069714,101.434920,116.997265,110.673030,110.797792,0.298930,14.242357,99.622592,3.297888,61.725500,55.992169,115.948845,99.802241,115.091744,99.582787,64.049341,96.191078,-0.000547,0.036516,32.000000,-235.766822,99.178808,-0.024576,540193.646925,47.669944,20.053272,12.755260,1.850974,0.029317,31.147745,-40.000157,-0.282997,133.347238,32.000000,144.564121,133.446612,138.312209,121.025018,32.000000,118.086256,68.960892,58.207133,73.578168,92.109680,68.052432,27.341772,54.708673,0.597860,30.113385,0.000000,0.000000
54.778342,65.069714,101.402111,116.997265,110.619387,110.772102,0.623040,14.246924,99.666874,3.297497,61.753639,56.127498,115.958670,99.752160,115.048350,99.563884,64.030797,96.129369,-0.000547,0.036521,32.000000,-235.765534,99.014832,-0.024589,540066.964981,98.193724,19.988367,12.753658,1.849860,0.029317,30.994031,-40.001888,-0.282628,133.456491,32.000000,144.570530,134.089539,137.616122,120.318059,32.000000,118.657308,68.942175,58.215107,73.573465,92.109680,68.072753,27.341772,54.678430,1.246081,30.302526,0.000000,0.000000
54.810526,65.055413,101.311753,116.991989,110.591730,110.759331,0.382510,14.245211,99.681996,3.297439,61.852301,55.990800,115.930358,99.780789,115.034588,99.512626,64.050895,96.197523,-0.000546,0.036502,32.000000,-235.765607,99.089151,-0.024592,540010.709830,47.154530,20.041751,12.733461,1.851135,0.029317,31.053024,-40.000026,-0.282908,132.570913,32.000000,145.215714,134.319329,134.706228,120.141228,32.000000,118.741702,68.926430,58.234929,73.577639,92.109680,68.155095,27.341772,54.670414,0.765021,30.163935,0.000000,0.000000
54.938212,65.067239,101.383618,116.990879,110.560328,110.751675,0.500906,14.244783,99.565364,3.297107,61.865616,56.068179,115.918866,99.769432,115.071582,99.564026,64.099359,96.151225,-0.000547,0.036508,32.000000,-235.762101,99.053807,-0.024611,540010.709830,47.154530,20.041751,12.733461,1.851135,0.029317,30.971042,-40.000000,-0.282908,132.303132,32.000000,145.491307,133.798882,132.877224,120.607179,32.000000,118.011387,68.943388,58.254630,73.608215,92.109680,67.984005,27.341772,54.687917,1.001813,30.226664,0.000000,0.000000
54.956266,65.053488,101.328577,116.987824,110.488954,110.735155,0.341922,14.245069,99.536721,3.296645,61.688270,56.092180,115.937366,99.761071,115.063688,99.547687,64.086334,96.130778,-0.000547,0.036505,32.000000,-235.767389,99.001066,-0.024521,539868.339525,76.744522,19.996482,12.756149,1.848400,0.029317,30.988125,-40.000787,-0.282165,132.651705,32.000000,145.243054,133.303687,135.275324,120.968335,32.000000,117.467694,68.933408,58.235685,73.565583,92.109680,67.990943,27.341772,54.694617,0.683844,30.309202,0.000000,0.000000
54.930915,65.053488,101.458851,116.987824,110.415699,110.741418,0.436220,14.242928,99.611886,3.296455,61.725853,55.959440,115.944482,99.798244,115.096049,99.457049,64.065572,96.118517,-0.000547,0.036501,32.000000,-235.764940,99.076426,-0.024482,539591.483023,85.583367,19.854500,12.678809,1.843804,0.029317,31.044871,-40.001206,-0.280852,133.226167,32.000000,144.560764,133.385617,137.658244,121.127326,32.000000,117.711018,68.947563,58.208361,73.589675,92.109680,67.975511,27.341772,54.686473,0.872440,30.309496,0.000000,0.000000
54.834909,65.039737,101.276845,116.977273,110.412574,110.731754,0.395323,14.243499,99.569309,3.296358,61.713657,55.909493,115.940243,99.692457,115.059865,99.548725,64.060430,96.108804,-0.000546,0.036496,32.000000,-235.768303,99.070633,-0.024513,539679.974006,67.120844,19.878843,12.691871,1.847026,0.029317,30.924692,-40.001836,-0.281690,133.550003,32.000000,144.514554,134.038362,138.138080,120.384114,32.000000,118.485500,68.934782,58.222768,73.592027,92.109680,67.940240,27.341772,54.677415,0.790646,30.293575,0.000000,0.000000
54.620684,65.041663,101.366557,116.970331,110.373823,110.701646,0.267685,14.243213,99.603836,3.295983,61.798251,55.913106,115.936759,99.659220,115.013395,99.451956,64.063473,96.054485,-0.000545,0.036490,32.000000,-235.765638,98.933784,-0.024521,539676.129647,74.199054,19.957355,12.690912,1.846941,0.029317,30.943449,-40.000210,-0.281693,132.781797,32.000000,145.153497,134.246367,135.058273,120.204381,32.000000,119.000456,68.908670,58.211891,73.568592,92.109680,68.142605,27.341772,54.683326,0.535371,30.210010,0.000000,0.000000
54.799985,65.044963,101.263426,116.965889,110.360160,110.690676,0.474172,14.238932,99.506886,3.295448,61.793941,55.902002,115.895292,99.762928,115.077155,99.490539,64.067501,96.045144,-0.000546,0.036490,32.000000,-235.768608,98.976166,-0.024558,539642.900157,110.025035,20.165598,12.653747,1.855827,0.029317,30.817953,-40.000865,-0.283997,132.470212,32.000000,145.616936,133.953468,133.084166,120.479848,32.000000,118.751854,68.906881,58.237853,73.605218,92.109680,68.130023,27.341772,54.687477,0.948343,30.199885,0.000000,0.000000
54.704822,65.044963,101.329936,116.965889,110.319874,110.688028,0.350855,14.239789,99.431417,3.294822,61.664581,55.931935,115.893102,99.682058,115.054852,99.612977,64.050853,95.991967,-0.000545,0.036480,32.000000,-235.767751,98.926606,-0.024555,539486.724344,61.882236,19.996172,12.643849,1.847873,0.029317,30.875004,-40.001075,-0.281852,132.354953,32.000000,145.657193,133.292370,134.195860,121.069284,32.000000,117.955408,68.897923,58.212789,73.573879,92.109680,68.101175,27.341772,54.695192,0.701710,30.134295,0.000000,0.000000
54.736366,65.024337,101.322428,116.969221,110.268732,110.693107,0.413413,14.241501,99.467124,3.294061,61.743973,55.985627,115.920707,99.655713,115.084072,99.388149,64.072901,95.999067,-0.000544,0.036468,32.000000,-235.768170,98.984935,-0.024541,539486.724344,61.882236,19.996172,12.643849,1.847873,0.029317,30.765253,-40.000498,-0.281852,133.031874,32.000000,144.810340,133.150619,136.990345,121.179878,32.000000,117.696547,68.914585,58.240185,73.568413,92.109680,68.110603,27.341772,54.678091,0.826826,30.295850,0.000000,0.000000
54.896195,65.019937,101.331884,116.962279,110.228151,110.698231,0.262474,14.239646,99.461020,3.293331,61.769689,55.870878,115.979872,99.629389,115.084172,99.507224,64.046912,95.905797,-0.000545,0.036437,32.000000,-235.769042,98.800668,-0.024570,539491.645446,71.065889,20.036782,12.609490,1.851099,0.029317,30.850282,-40.001836,-0.282700,133.353109,32.000000,144.499202,133.799521,138.747144,120.460475,32.000000,118.198282,68.910951,58.254600,73.598078,92.109680,67.994629,27.341772,54.676058,0.524948,30.034882,0.000000,0.000000
54.902695,65.035887,101.388793,116.963390,110.218025,110.680542,0.480539,14.246638,99.494816,3.292756,61.865384,55.848632,115.895871,99.599188,115.033571,99.540782,64.057765,96.007306,-0.000546,0.036445,32.000000,-235.762869,99.024662,-0.024580,539491.645446,71.065889,20.036782,12.609490,1.851099,0.029317,30.869515,-40.000367,-0.282700,132.578049,32.000000,145.312068,134.432993,133.659977,120.122145,32.000000,118.524276,68.880070,58.230897,73.593937,92.109680,67.991187,27.341772,54.694867,0.961079,30.118961,0.000000,0.000000
54.572322,65.038087,101.142186,116.969776,110.199722,110.660189,0.517626,14.241501,99.464182,3.292402,61.768591,55.855352,115.883876,99.590625,115.043642,99.431012,64.051659,95.981926,-0.000548,0.036439,32.000000,-235.763416,98.952629,-0.024584,539476.692031,111.576475,19.878644,12.576829,1.845882,0.029317,30.759566,-40.000708,-0.281282,132.346798,32.000000,145.649356,133.570103,133.095354,120.868128,32.000000,117.752004,68.872401,58.229863,73.564346,92.109680,68.103810,27.341772,54.698443,1.035253,30.232020,0.000000,0.000000
54.537789,65.038087,101.189163,116.969776,110.170254,110.644909,0.704767,14.243356,99.477968,3.292735,61.712593,55.892132,115.934240,99.511406,115.124041,99.414451,64.112839,96.040916,-0.000548,0.036450,32.000000,-235.762545,99.016648,-0.024541,539388.467002,60.928701,19.888349,12.629805,1.846700,0.029317,30.634996,-40.001521,-0.281464,132.875080,32.000000,144.926975,133.275242,136.004024,121.349557,32.000000,117.522513,68.894795,58.232345,73.555436,92.109680,68.200687,27.341772,54.704395,1.409534,30.124390,0.000000,0.000000
54.756749,65.036712,101.186267,116.976995,110.148662,110.642698,0.275156,14.244641,99.507854,3.292588,61.746088,55.925903,115.962318,99.583325,115.100898,99.497225,64.021963,95.992085,-0.000548,0.036456,32.000000,-235.762899,98.886916,-0.024512,539301.269433,41.838233,20.242024,12.595854,1.855395,0.029317,30.715773,-40.001180,-0.283785,133.428990,32.000000,144.657759,133.491471,138.245689,121.086922,32.000000,118.074095,68.900739,58.214378,73.586627,92.109680,67.977130,27.341772,54.706751,0.550313,30.353957,0.000000,0.000000
54.636013,65.042488,101.225949,116.981160,110.167198,110.630401,0.338501,14.242643,99.508798,3.291854,61.780862,55.810849,115.917561,99.563546,115.041490,99.515925,64.010917,95.942421,-0.000549,0.036437,32.000000,-235.765061,98.930929,-0.024719,539361.449044,106.685028,20.029533,12.656041,1.847923,0.029317,30.622967,-40.000315,-0.281762,133.459359,32.000000,144.614131,134.028155,137.211566,120.422752,32.000000,118.676589,68.863900,58.201053,73.575291,92.109680,68.146749,27.341772,54.716261,0.677001,30.304287,0.000000,0.000000
54.627918,65.055413,101.103306,116.983104,110.150965,110.615125,0.244285,14.243071,99.380601,3.291712,61.905990,55.807541,115.945165,99.470013,115.038375,99.439916,64.016649,95.877879,-0.000550,0.036437,32.000000,-235.763322,98.953547,-0.024700,539361.449044,106.685028,20.029533,12.656041,1.847923,0.029317,30.612900,-40.000970,-0.281762,132.552355,32.000000,145.234944,134.233726,134.450382,120.175477,32.000000,119.084562,68.831948,58.223400,73.574349,92.109680,68.122894,27.341772,54.720495,0.488569,30.105535,0.000000,0.000000
54.613293,65.055413,101.215874,116.983104,110.139613,110.614287,0.527472,14.237363,99.429644,3.291382,61.882648,55.830584,115.894107,99.574579,115.056647,99.420844,64.080531,95.885720,-0.000551,0.036454,32.000000,-235.770505,98.939028,-0.024652,539334.591902,120.457154,20.172372,12.589529,1.850763,0.029317,30.556081,-40.000603,-0.282507,132.341808,32.000000,145.534377,133.699111,132.850465,120.632186,32.000000,118.094620,68.800924,58.223121,73.580917,92.109680,68.166847,27.341772,54.738683,1.054944,30.081397,0.000000,0.000000
54.714377,65.068614,101.183923,116.991434,110.183891,110.631373,0.447589,14.238361,99.447804,3.290921,61.843408,55.910528,115.902176,99.610323,115.100609,99.485730,64.059931,95.922306,-0.000552,0.036465,32.000000,-235.765409,98.809663,-0.024655,539334.591902,120.457154,20.172372,12.589529,1.850763,0.029317,30.468734,-40.001495,-0.282507,132.636541,32.000000,145.150801,133.281817,135.254270,121.047235,32.000000,117.620016,68.767053,58.211123,73.555999,92.109680,68.132404,27.341772,54.758018,0.895179,30.101720,0.000000,0.000000
54.650246,65.106016,101.222225,116.995321,110.176096,110.631337,0.321436,14.241501,99.438032,3.290773,61.829752,55.903434,115.933011,99.464692,115.092843,99.345612,64.011540,95.892634,-0.000553,0.036464,32.000000,-235.766531,98.810029,-0.024675,539293.473686,65.639920,20.102238,12.574194,1.849311,0.029317,30.496868,-40.001390,-0.282135,133.301823,32.000000,144.604373,133.396489,137.667527,121.113666,32.000000,117.610429,68.765103,58.188527,73.569296,92.109680,68.156209,27.341772,54.802749,0.642872,30.186899,0.000000,0.000000
54.777371,65.093365,101.129468,116.998653,110.112046,110.603407,0.259939,14.240217,99.352087,3.290499,61.834147,55.887205,115.944016,99.520828,115.006072,99.342698,63.986287,95.840908,-0.000554,0.036476,32.000000,-235.765029,98.760123,-0.024658,539485.938857,91.529306,20.201443,12.603921,1.852182,0.029317,30.319948,-40.001128,-0.282929,133.608577,32.000000,144.393695,134.040975,138.170301,120.263683,32.000000,118.356966,68.729759,58.194818,73.566636,92.109680,68.244372,27.341772,54.813313,0.519878,30.266576,0.000000,0.000000
54.739473,65.093365,101.133211,116.998653,110.082108,110.593261,0.292344,14.249493,99.344856,3.290034,61.923081,55.814775,115.967361,99.470399,115.017227,99.351484,64.010415,95.851980,-0.000555,0.036473,32.000000,-235.761981,98.879368,-0.024656,539314.289836,112.860677,20.066337,12.596624,1.846191,0.029317,30.318971,-40.001128,-0.281261,132.773291,32.000000,145.081478,134.329955,135.050334,120.077522,32.000000,118.785487,68.706606,58.203776,73.561985,92.109680,68.121350,27.341772,54.810221,0.584688,30.064009,0.000000,0.000000
54.723290,65.075489,101.251327,116.995877,110.079811,110.597104,0.328728,14.244783,99.337041,3.289570,61.952963,55.889335,115.935840,99.499620,115.050330,99.341234,64.065910,95.895426,-0.000557,0.036459,32.000000,-235.764888,98.755063,-0.024652,539234.486556,100.418120,20.102819,12.579464,1.847537,0.029317,30.233841,-40.001101,-0.281597,132.392505,32.000000,145.580022,133.970583,132.774869,120.555602,32.000000,118.508107,68.726948,58.210067,73.607363,92.109680,68.046354,27.341772,54.800820,0.657455,30.214265,0.000000,0.000000
54.815615,65.055963,101.036105,116.994488,110.089759,110.588211,0.362727,14.237220,99.383903,3.289108,61.873730,55.809325,115.935346,99.494667,115.038006,99.378816,64.032720,95.916757,-0.000559,0.036450,32.000000,-235.771304,98.840500,-0.024650,539118.708520,89.331949,20.100529,12.551307,1.850242,0.029317,30.166226,-40.001128,-0.282283,132.495656,32.000000,145.646551,133.307494,134.127150,121.090480,32.000000,118.072164,68.723102,58.190180,73.564211,92.109680,68.068527,27.341772,54.788561,0.725454,30.346400,0.000000,0.000000
54.655773,65.066689,101.150927,116.995877,110.118470,110.564389,0.247366,14.243356,99.324174,3.288881,61.754029,55.842913,115.935960,99.508960,115.076476,99.306396,64.009462,95.857270,-0.000561,0.036462,32.000000,-235.767298,98.776315,-0.024644,539067.430855,80.796936,19.992137,12.597914,1.843199,0.029317,30.200940,-40.002019,-0.280419,133.169988,32.000000,144.793447,133.160976,137.172797,121.191542,32.000000,117.849756,68.711283,58.186208,73.563936,92.109680,68.048692,27.341772,54.794138,0.494732,30.123363,0.000000,0.000000
54.575552,65.066689,100.999585,116.995877,110.051522,110.542522,0.238831,14.238076,99.419735,3.288994,61.709725,55.889288,115.971785,99.510531,115.098155,99.381302,63.971664,95.795182,-0.000562,0.036468,32.000000,-235.765366,98.721435,-0.024651,539103.424177,118.838588,20.156788,12.583747,1.850691,0.029317,30.041288,-40.000918,-0.282340,133.564518,32.000000,144.507007,133.785773,138.651194,120.427327,32.000000,118.303734,68.721249,58.160948,73.575728,92.109680,68.208858,27.341772,54.811293,0.477662,30.061368,0.000000,0.000000
54.718282,65.036712,101.201344,116.991434,110.072998,110.504473,0.293703,14.241644,99.434416,3.289103,61.733819,56.005912,115.960206,99.570867,115.029777,99.368571,64.009645,95.864046,-0.000563,0.036488,32.000000,-235.767044,98.817024,-0.024665,539103.424177,118.838588,20.156788,12.583747,1.850691,0.029317,30.193165,-40.001600,-0.282340,133.253287,32.000000,144.736755,134.329797,136.395672,119.991883,32.000000,118.766087,68.699885,58.174665,73.568661,92.109680,68.130466,27.341772,54.787793,0.587405,30.176041,0.000000,0.000000
54.856929,64.999586,101.248573,116.992267,110.090792,110.481289,0.656540,14.246210,99.400248,3.289157,61.768210,55.920651,115.946817,99.472500,115.033720,99.356025,64.034146,95.908933,-0.000562,0.036495,32.000000,-235.762313,98.873965,-0.024673,539119.954941,123.261382,20.234168,12.582463,1.850638,0.029317,30.206413,-40.001678,-0.282336,132.597189,32.000000,145.362377,134.334809,133.688094,120.136163,32.000000,118.658881,68.714014,58.196549,73.607766,92.109680,68.097540,27.341772,54.752604,1.313079,30.343759,0.000000,0.000000
54.873278,65.000686,101.170574,116.981993,110.033147,110.460711,0.242721,14.244070,99.471000,3.289136,61.734065,55.874327,115.901159,99.548824,115.065286,99.450368,64.016994,95.999677,-0.000562,0.036488,32.000000,-235.765601,98.859261,-0.024690,538438.658445,44.551893,19.896030,12.591567,1.845684,0.029317,30.104855,-40.000577,-0.280697,132.336749,32.000000,145.544343,133.561564,133.310299,120.834792,32.000000,117.838046,68.732321,58.190258,73.586672,92.109680,68.046066,27.341772,54.753677,0.485442,30.129746,0.000000,0.000000
54.785183,65.020762,101.146461,116.976440,110.024270,110.432756,0.273099,14.235079,99.423602,3.288714,61.669505,55.913418,115.956348,99.571806,115.105566,99.379609,64.042009,95.938449,-0.000564,0.036464,32.000000,-235.773444,98.902481,-0.024716,538368.520436,120.447269,19.881416,12.665781,1.843713,0.029317,30.036603,-39.999764,-0.280143,133.021456,32.000000,144.876878,133.294518,136.385179,121.253958,32.000000,117.542508,68.744851,58.191164,73.586619,92.109680,68.169851,27.341772,54.753745,0.546198,30.293502,0.000000,0.000000
54.710123,65.020762,101.214618,116.976440,110.008509,110.419333,0.317722,14.242500,99.478256,3.288280,61.707805,55.917753,115.970676,99.603206,115.104931,99.428100,63.992717,95.926771,-0.000566,0.036468,32.000000,-235.768810,98.835012,-0.024733,538255.417498,107.218510,19.986215,12.602269,1.846238,0.029317,30.076883,-40.001075,-0.280785,133.461850,32.000000,144.551523,133.645681,138.390292,120.879312,32.000000,117.995498,68.747506,58.180806,73.592415,92.109680,68.142241,27.341772,54.775487,0.635443,30.321381,0.000000,0.000000
54.939560,65.032312,101.189668,116.976440,109.992660,110.424484,0.714097,14.240787,99.427186,3.287568,61.743904,55.946741,115.947959,99.596111,115.042355,99.458494,63.957929,95.923752,-0.000566,0.036482,32.000000,-235.763966,98.899705,-0.024674,538255.417498,107.218510,19.986215,12.602269,1.846238,0.029317,29.985469,-40.000603,-0.280785,133.534806,32.000000,144.702212,134.058488,137.312257,120.410805,32.000000,118.809508,68.731010,58.180935,73.585698,92.109680,68.103826,27.341772,54.789642,1.428195,30.161147,0.000000,0.000000
54.727565,65.003711,101.205021,116.985881,109.982567,110.426973,0.531186,14.247780,99.468827,3.287357,61.758927,55.889408,115.925626,99.629693,115.055875,99.391169,63.990982,95.937111,-0.000567,0.036462,32.000000,-235.762710,98.958093,-0.024668,538325.949656,40.875261,19.849364,12.677107,1.841836,0.029317,30.003732,-40.001600,-0.279561,132.685280,32.000000,145.300450,134.290325,134.476463,120.239590,32.000000,119.038066,68.719493,58.178951,73.590699,92.109680,68.131673,27.341772,54.763885,1.062373,30.157992,0.000000,0.000000
