OSU 80 Ton Compressor Load Stand
54.738987,64.967410,101.296762,116.984770,109.973186,110.452325,0.504227,14.243499,99.436435,3.286842,61.762065,55.971057,115.902815,99.668151,115.082322,99.412475,64.015024,95.928423,-0.000566,0.036441,32.000000,-235.765680,98.943533,-0.024689,538342.700497,55.183153,20.024633,12.652456,1.849251,0.029317,29.935702,-40.000865,-0.281535,132.456049,32.000000,145.651855,133.515430,133.003914,120.876178,32.000000,118.354993,68.744457,58.196656,73.602904,92.109680,68.095488,27.341772,54.764255,1.008454,30.175234,0.000000,0.000000
54.771661,64.967410,101.132118,116.984770,109.943980,110.465048,0.456333,14.238932,99.559676,3.286816,61.728603,55.853109,115.917244,99.524927,115.107023,99.398130,64.022373,96.004007,-0.000565,0.036416,32.000000,-235.767788,99.011898,-0.024737,538356.363776,58.127900,19.977332,12.622950,1.850541,0.029317,29.886613,-40.001101,-0.281893,132.729045,32.000000,145.293969,133.182411,135.657338,121.131402,32.000000,117.908094,68.719374,58.204923,73.583315,92.109680,68.103531,27.341772,54.725435,0.912665,30.162981,0.000000,0.000000
54.885907,64.992711,101.243629,116.984215,109.922035,110.471328,0.716828,14.243356,99.420112,3.286984,61.692278,55.834629,115.930793,99.581062,115.081948,99.403043,63.950804,95.979537,-0.000564,0.036390,32.000000,-235.762217,98.966885,-0.024789,538386.060035,64.193651,19.945877,12.663124,1.846431,0.029317,29.979750,-40.001678,-0.280876,133.347691,32.000000,144.582897,133.294349,137.933352,121.113587,32.000000,117.834015,68.736582,58.167639,73.577413,92.109680,68.102739,27.341772,54.748661,1.433656,30.162101,0.000000,0.000000
54.795585,65.029287,101.157232,116.980605,109.914884,110.467486,0.284678,14.244498,99.434001,3.286964,61.763228,55.931284,115.961953,99.542890,115.074903,99.466768,63.963544,95.992596,-0.000564,0.036385,32.000000,-235.760092,98.943553,-0.024775,538542.320346,40.776587,19.861304,12.719310,1.844620,0.029317,29.846908,-40.000052,-0.280375,133.567829,32.000000,144.494376,134.057368,138.090072,120.298351,32.000000,118.465941,68.736222,58.167274,73.591663,92.109680,68.094717,27.341772,54.784991,0.569355,30.227985,0.000000,0.000000
54.635240,65.017462,101.206692,116.976995,109.902470,110.446848,0.285684,14.245639,99.485482,3.287136,61.790896,55.871024,115.947698,99.602431,115.036573,99.498875,63.982969,96.053157,-0.000565,0.036373,32.000000,-235.762884,98.917120,-0.024756,538598.996568,102.870801,19.984730,12.714780,1.846084,0.029317,29.964095,-40.000262,-0.280832,132.827567,32.000000,145.023511,134.416164,135.105221,120.041540,32.000000,118.729430,68.740293,58.180656,73.583601,92.109680,68.107561,27.341772,54.787910,0.571367,30.242071,0.000000,0.000000
54.559024,65.017462,101.173771,116.976995,109.918678,110.443318,0.512495,14.244070,99.467568,3.287299,61.836422,55.916236,115.897889,99.613095,115.071869,99.578632,64.026594,95.985148,-0.000566,0.036347,32.000000,-235.763142,98.876229,-0.024725,538529.353644,102.819045,20.127359,12.733416,1.852407,0.029317,29.813507,-40.000525,-0.282461,132.410655,32.000000,145.500284,133.937793,133.024778,120.287174,32.000000,118.369900,68.760451,58.196021,73.595753,92.109680,68.233354,27.341772,54.778062,1.024991,30.209496,0.000000,0.000000
54.738038,65.011961,101.345206,116.977551,109.943784,110.433194,0.467403,14.239075,99.532688,3.287323,61.660554,55.873718,115.901453,99.616746,115.084902,99.486607,63.962408,95.987663,-0.000567,0.036340,32.000000,-235.769448,99.025093,-0.024769,538459.857590,57.401882,20.200896,12.647048,1.854391,0.029317,29.937230,-40.001311,-0.282991,132.459175,32.000000,145.642361,133.347323,134.044877,121.177433,32.000000,117.828128,68.725566,58.159849,73.550047,92.109680,68.191713,27.341772,54.774047,0.934806,30.256818,0.000000,0.000000
54.899917,64.997386,101.373203,116.982271,109.955485,110.414181,0.377874,14.245925,99.552123,3.287225,61.631335,55.998985,115.936125,99.681669,115.079401,99.459720,63.953966,96.194319,-0.000566,0.036326,32.000000,-235.765221,99.118907,-0.024793,538440.678082,62.705260,20.022798,12.712814,1.851459,0.029317,29.888689,-40.000708,-0.282108,133.258216,32.000000,144.760170,133.162483,136.980209,121.351267,32.000000,117.627628,68.722678,58.149349,73.521864,92.109680,67.991307,27.341772,54.760385,0.755748,30.362247,0.000000,0.000000
54.846402,64.975110,101.219226,116.985048,109.984938,110.387545,0.353034,14.242928,99.549616,3.287228,61.689857,56.030100,115.978399,99.683893,115.111875,99.581565,63.944612,96.044895,-0.000566,0.036298,32.000000,-235.761006,99.021441,-0.024747,538258.832186,77.292452,19.852517,12.851067,1.846509,0.029317,29.813859,-40.000682,-0.280708,133.513984,32.000000,144.515953,133.651062,138.748617,120.512926,32.000000,118.386779,68.725320,58.174330,73.582859,92.109680,68.069373,27.341772,54.737556,0.706069,30.249335,0.000000,0.000000
55.017039,64.964110,101.457872,116.980050,110.048353,110.362053,0.454556,14.234080,99.569043,3.287360,61.749634,56.080217,115.984345,99.676350,115.042516,99.518771,63.939030,96.019560,-0.000564,0.036318,32.000000,-235.774443,99.002967,-0.024777,538144.417525,82.795221,19.881676,12.766582,1.845503,0.029317,29.944747,-40.000629,-0.280406,133.180985,32.000000,144.805378,134.105626,136.376255,120.203061,32.000000,118.853883,68.701259,58.179002,73.557919,92.109680,67.948205,27.341772,54.735075,0.909112,30.277508,0.000000,0.000000
54.711565,64.964110,101.330771,116.980050,110.044155,110.341723,0.246558,14.244926,99.467934,3.287192,61.745324,55.986941,115.916750,99.744942,115.051324,99.633434,63.998215,96.108761,-0.000562,0.036338,32.000000,-235.763761,99.005002,-0.024954,537921.874881,64.065985,19.706804,12.756243,1.844117,0.029317,29.921239,-39.999843,-0.279875,132.677276,32.000000,145.292205,134.328718,133.709824,120.165657,32.000000,118.637373,68.687269,58.181248,73.563969,92.109680,68.130954,27.341772,54.720719,0.493116,30.331139,0.000000,0.000000
54.935154,64.986935,101.367765,116.978106,110.077507,110.330856,0.565661,14.247495,99.550751,3.287168,61.695224,56.023621,115.889659,99.762682,115.083344,99.623453,63.995129,96.149855,-0.000561,0.036363,32.000000,-235.759062,99.066308,-0.024984,537865.823584,118.820979,20.000443,12.753101,1.852091,0.029317,29.941644,-40.001757,-0.282023,132.477868,32.000000,145.460137,133.548590,133.275671,120.957968,32.000000,117.912889,68.717275,58.168288,73.567529,92.109680,68.198627,27.341772,54.741027,1.131321,30.311404,0.000000,0.000000
54.753089,64.976760,101.280654,116.971997,110.098463,110.332130,0.307010,14.239931,99.539755,3.287574,61.596832,55.956443,115.931561,99.654469,115.101643,99.541572,63.952755,96.166941,-0.000561,0.036371,32.000000,-235.768428,99.113403,-0.024951,537730.461136,51.556012,19.808219,12.781992,1.845226,0.029317,29.849377,-39.999475,-0.280139,133.057571,32.000000,144.889698,133.331076,136.521807,121.198178,32.000000,117.499479,68.754430,58.170984,73.550831,92.109680,68.113492,27.341772,54.729416,0.614021,30.179929,0.000000,0.000000
54.784641,64.981985,101.419945,116.970331,110.127767,110.332124,0.480640,14.233652,99.684165,3.287723,61.648250,55.945291,115.950329,99.844268,115.150008,99.563488,63.970530,96.128014,-0.000560,0.036365,32.000000,-235.771593,99.086239,-0.024921,537911.858875,95.339225,19.973105,12.835092,1.849771,0.029317,30.061133,-39.999580,-0.281405,133.433979,32.000000,144.475374,133.574467,138.307122,120.970091,32.000000,118.103456,68.755121,58.151904,73.572541,92.109680,68.152297,27.341772,54.727100,0.961280,30.328865,0.000000,0.000000
54.880335,64.981985,101.329482,116.970331,110.165366,110.339186,0.529969,14.236506,99.644526,3.287953,61.702481,56.071922,115.961234,99.795575,115.037905,99.682057,63.971912,96.082385,-0.000560,0.036368,32.000000,-235.773328,99.031662,-0.024933,537911.858875,95.339225,19.973105,12.835092,1.849771,0.029317,29.909708,-40.001023,-0.281405,133.451493,32.000000,144.536598,134.129020,137.299392,120.400453,32.000000,118.711185,68.713853,58.154300,73.566470,92.109680,68.037353,27.341772,54.730425,1.059938,30.317860,0.000000,0.000000
54.962118,64.978135,101.465592,116.968665,110.123988,110.351841,0.479412,14.239218,99.641190,3.288482,61.730065,55.953943,115.940123,99.781647,115.072758,99.586003,63.983730,96.163942,-0.000560,0.036385,32.000000,-235.768978,99.163105,-0.024937,537842.593620,55.092434,19.855932,12.762836,1.846371,0.029317,30.009297,-40.000236,-0.280479,132.647616,32.000000,145.293614,134.174105,134.271825,120.381528,32.000000,118.898748,68.716508,58.175507,73.567413,92.109680,67.972182,27.341772,54.724601,0.958823,30.320354,0.000000,0.000000
54.788313,64.970985,101.446157,116.979772,110.136191,110.362024,0.434573,14.240930,99.642249,3.289144,61.704167,56.073422,115.890467,99.785480,115.091645,99.612652,63.997004,96.082075,-0.000559,0.036366,32.000000,-235.765954,99.092702,-0.024987,537829.153860,60.808319,19.773529,12.802234,1.846100,0.029317,30.027759,-40.001757,-0.280395,132.441683,32.000000,145.603688,133.466268,132.981412,121.013991,32.000000,118.301889,68.695271,58.151475,73.561946,92.109680,68.083387,27.341772,54.715178,0.869147,30.216760,0.000000,0.000000
54.835371,64.993261,101.428009,116.990879,110.164487,110.370313,0.468570,14.239503,99.720252,3.289952,61.684042,55.909720,115.967655,99.807217,115.102299,99.642679,63.952145,96.149046,-0.000559,0.036320,32.000000,-235.766398,99.231917,-0.024965,537935.010968,67.322989,19.933426,12.737550,1.851602,0.029317,30.024328,-40.000551,-0.281890,133.418130,32.000000,144.636274,133.252858,137.842425,121.223511,32.000000,117.906207,68.706500,58.161584,73.541137,92.109680,68.055389,27.341772,54.733891,0.937141,30.284698,0.000000,0.000000
54.619086,65.022687,101.441939,117.002541,110.180725,110.358911,0.462258,14.252204,99.612990,3.289967,61.715148,55.992107,115.974348,99.761192,115.065628,99.688465,63.934070,96.174316,-0.000557,0.036325,32.000000,-235.757631,99.082438,-0.024761,537971.523380,117.423141,19.909336,12.773115,1.849664,0.029317,29.930114,-40.000551,-0.281424,133.640669,32.000000,144.446093,133.989245,138.091096,120.342512,32.000000,118.489767,68.681980,58.140961,73.553015,92.109680,68.049608,27.341772,54.733219,0.924516,30.221602,0.000000,0.000000
54.868933,65.022687,101.425223,117.002541,110.213983,110.375440,0.521740,14.235365,99.665285,3.290054,61.798567,56.023999,115.987676,99.787092,115.050978,99.651416,64.005297,96.186207,-0.000557,0.036348,32.000000,-235.771684,99.112099,-0.024753,538222.257344,63.515119,20.148163,12.858408,1.857262,0.029317,30.026175,-40.002465,-0.283459,132.897359,32.000000,145.046416,134.385644,135.027257,120.112104,32.000000,118.808731,68.695216,58.166990,73.590393,92.109680,68.035456,27.341772,54.764315,1.043480,30.276774,0.000000,0.000000
54.832444,65.047988,101.423401,117.002263,110.205117,110.390616,0.450986,14.247067,99.720624,3.290644,61.777922,55.948959,115.923926,99.954580,115.067974,99.627426,63.974538,96.126247,-0.000558,0.036354,32.000000,-235.762277,99.239318,-0.024787,538014.286357,55.998754,19.907593,12.794644,1.848500,0.029317,29.971729,-40.001469,-0.281134,132.507941,32.000000,145.457689,133.996684,133.048534,120.460589,32.000000,118.149677,68.685284,58.167454,73.558736,92.109680,68.018419,27.341772,54.793050,0.901972,30.365329,0.000000,0.000000
54.835792,65.031487,101.364201,117.000597,110.247173,110.403261,0.288530,14.243071,99.784945,3.290860,61.688705,55.925796,115.909397,99.710462,115.087730,99.669227,63.969362,96.264597,-0.000557,0.036336,32.000000,-235.764961,99.179848,-0.024762,538209.532324,64.845268,19.967975,12.787760,1.849697,0.029317,29.956049,-40.000944,-0.281525,132.520948,32.000000,145.508112,133.386496,134.576426,121.030300,32.000000,117.565277,68.664546,58.137616,73.528412,92.109680,68.054910,27.341772,54.781115,0.577060,30.205608,0.000000,0.000000
54.935869,65.032587,101.457773,117.009482,110.306980,110.420943,0.468664,14.241358,99.693179,3.291502,61.712095,55.981099,115.973601,99.789008,115.128757,99.674034,63.981147,96.191711,-0.000557,0.036327,32.000000,-235.766018,99.131635,-0.024728,538258.221302,101.356527,19.948256,12.879767,1.848504,0.029317,30.066372,-40.001495,-0.281249,133.244703,32.000000,144.737860,133.229996,137.113306,121.219544,32.000000,117.508743,68.669139,58.159101,73.531803,92.109680,67.969465,27.341772,54.784253,0.937327,30.281470,0.000000,0.000000
54.852087,65.032587,101.358392,117.009482,110.326191,110.445739,0.301376,14.241073,99.723129,3.292218,61.734088,56.017199,116.002779,99.718088,115.145357,99.645553,63.963116,96.165634,-0.000557,0.036298,32.000000,-235.765320,99.159902,-0.024700,538265.607189,62.283847,19.853185,12.822248,1.846840,0.029317,29.960994,-40.000892,-0.280806,133.553132,32.000000,144.385587,133.844237,138.547113,120.566180,32.000000,118.353348,68.657960,58.137680,73.547854,92.109680,68.035836,27.341772,54.788578,0.602752,30.175454,0.000000,0.000000
54.837614,65.057338,101.438293,117.020589,110.337159,110.459614,0.481215,14.240074,99.713305,3.292406,61.751459,56.074191,115.996479,99.812192,115.047176,99.636242,63.951309,96.104726,-0.000556,0.036276,32.000000,-235.767630,99.191372,-0.024710,538469.947255,97.041983,19.933688,12.823912,1.847849,0.029317,30.095604,-40.000865,-0.281178,133.246865,32.000000,144.912930,134.171112,135.890377,120.197781,32.000000,118.776353,68.645077,58.130525,73.539484,92.109680,68.041776,27.341772,54.817724,0.962430,30.342951,0.000000,0.000000
54.831216,65.014436,101.343970,117.011148,110.331697,110.462121,0.239641,14.236364,99.628530,3.292474,61.722095,55.988124,115.940191,99.747146,115.088205,99.659912,63.976980,96.168760,-0.000556,0.036266,32.000000,-235.771668,99.128109,-0.024743,538606.141808,60.804996,19.972355,12.797472,1.849794,0.029317,29.954905,-40.000656,-0.281730,132.600355,32.000000,145.485323,134.139379,133.686941,120.360793,32.000000,119.005171,68.648007,58.144436,73.558672,92.109680,68.044051,27.341772,54.779972,0.479282,30.199738,0.000000,0.000000
54.709012,64.989960,101.440993,116.996987,110.333094,110.479893,0.323041,14.240930,99.713998,3.292945,61.704701,56.070011,115.914142,99.819247,115.111408,99.661056,64.026370,96.180673,-0.000557,0.036254,32.000000,-235.770708,99.180155,-0.024701,538506.223144,122.104937,19.935606,12.812009,1.848290,0.029317,30.151699,-40.000000,-0.281337,132.496740,32.000000,145.628567,133.494940,133.540550,121.044611,32.000000,118.132236,68.685347,58.172990,73.552146,92.109680,68.049970,27.341772,54.781411,0.646082,30.050949,0.000000,0.000000
54.856300,64.991611,101.568551,116.993655,110.372764,110.477139,0.259579,14.244926,99.707370,3.293404,61.653180,56.048504,115.943715,99.853911,115.100802,99.745237,64.013086,96.222703,-0.000558,0.036251,32.000000,-235.762942,99.105671,-0.024646,538506.223144,122.104937,19.935606,12.812009,1.848290,0.029317,30.096948,-40.000656,-0.281337,132.975347,32.000000,144.856549,133.180375,136.531142,121.321616,32.000000,117.728369,68.649648,58.164616,73.522066,92.109680,68.140690,27.341772,54.756093,0.519157,30.325857,0.000000,0.000000
54.857137,64.991611,101.391983,116.993655,110.372328,110.491078,0.443716,14.243927,99.755402,3.293434,61.713814,56.044744,115.999002,99.942958,115.130535,99.721584,63.959056,96.237539,-0.000558,0.036280,32.000000,-235.765744,99.143667,-0.024658,538519.111778,90.813536,20.028753,12.770096,1.854192,0.029317,30.038528,-40.000708,-0.282922,133.451969,32.000000,144.456998,133.633181,138.542823,120.821589,32.000000,118.065308,68.682650,58.127751,73.550037,92.109680,68.030442,27.341772,54.756873,0.887432,30.228645,0.000000,0.000000
54.942412,65.013886,101.572617,116.997543,110.351593,110.488502,0.238777,14.243213,99.721511,3.293615,61.720451,56.076356,115.994136,99.871610,115.052716,99.700173,63.987030,96.213155,-0.000557,0.036267,32.000000,-235.769080,99.148175,-0.024718,538455.938622,112.677737,19.888660,12.809760,1.851538,0.029317,30.100755,-40.001416,-0.282151,133.559019,32.000000,144.565187,134.238646,137.333970,120.182038,32.000000,118.583095,68.635954,58.140648,73.552082,92.109680,67.984868,27.341772,54.779346,0.477554,30.291741,0.000000,0.000000
54.868069,65.030387,101.481849,116.998098,110.341419,110.488416,0.239841,14.237648,99.595982,3.294152,61.793468,55.986810,115.976084,99.823632,115.077224,99.758658,64.012293,96.241544,-0.000557,0.036265,32.000000,-235.769892,99.297447,-0.024792,538552.253892,122.301129,19.828201,12.829824,1.848711,0.029317,30.148567,-40.002334,-0.281429,132.654718,32.000000,145.265981,134.475588,134.306057,120.032870,32.000000,118.867198,68.647239,58.162176,73.551860,92.109680,68.018005,27.341772,54.797447,0.479681,30.310743,0.000000,0.000000
55.030138,65.033687,101.533151,116.999209,110.375765,110.510067,0.245306,14.243213,99.820881,3.294235,61.740053,56.044518,115.894292,99.865738,115.080097,99.727553,63.999190,96.216257,-0.000558,0.036296,32.000000,-235.765966,99.189780,-0.024765,538563.032343,121.946833,19.916123,12.822374,1.849561,0.029317,30.153846,-40.001678,-0.281695,132.347735,32.000000,145.571013,133.685959,132.686822,120.810056,32.000000,117.941746,68.659411,58.149250,73.530638,92.109680,67.923739,27.341772,54.800475,0.490613,30.340530,0.000000,0.000000
54.762143,65.033687,101.411804,116.999209,110.399316,110.521466,0.265817,14.238790,99.721827,3.294566,61.677586,55.993962,115.964191,99.857236,115.107111,99.736819,64.031320,96.245787,-0.000558,0.036317,32.000000,-235.769898,99.218967,-0.024734,538563.032343,121.946833,19.916123,12.822374,1.849561,0.029317,30.105149,-40.000970,-0.281695,132.817788,32.000000,145.237967,133.224304,135.489306,121.255679,32.000000,117.813511,68.669597,58.155357,73.530595,92.109680,68.066279,27.341772,54.807066,0.531634,30.224023,0.000000,0.000000
54.923437,65.041663,101.583615,117.001985,110.431717,110.518940,0.435754,14.244498,99.765289,3.294755,61.652561,56.056361,115.968430,99.818084,115.130282,99.665439,63.997840,96.283491,-0.000558,0.036345,32.000000,-235.766484,99.323386,-0.024696,538611.588726,118.865230,19.763817,12.819611,1.845046,0.029317,30.186528,-40.002151,-0.280524,133.291852,32.000000,144.806530,133.267399,137.906147,121.320470,32.000000,118.078959,68.686954,58.140948,73.538393,92.109680,68.094766,27.341772,54.818768,0.871509,30.241925,0.000000,0.000000
54.782040,65.019112,101.439129,116.993655,110.443105,110.511449,0.258229,14.240787,99.725459,3.294940,61.707411,56.093909,115.959667,99.932804,115.128998,99.814602,63.997336,96.219381,-0.000559,0.036362,32.000000,-235.770686,99.211828,-0.024700,538728.935368,67.065588,19.874200,12.863141,1.849549,0.029317,30.163637,-40.001259,-0.281741,133.684112,32.000000,144.501515,134.011659,138.268429,120.372309,32.000000,118.664927,68.695576,58.166093,73.556903,92.109680,68.052226,27.341772,54.800073,0.516458,30.326224,0.000000,0.000000
55.043710,65.031762,101.466580,116.992545,110.452071,110.508970,0.457914,14.238361,99.749510,3.295352,61.742070,56.043402,115.945732,99.847020,115.051167,99.676089,64.029210,96.295637,-0.000560,0.036389,32.000000,-235.769179,99.197981,-0.024687,538728.935368,67.065588,19.874200,12.863141,1.849549,0.029317,30.291674,-40.001600,-0.281741,132.724542,32.000000,145.092901,134.309837,135.077312,120.130416,32.000000,118.963689,68.659258,58.148674,73.545037,92.109680,67.990162,27.341772,54.801977,0.915827,30.320134,0.000000,0.000000
54.886934,65.031762,101.423497,116.992545,110.490368,110.531789,0.273550,14.236221,99.697684,3.295573,61.737651,56.025017,115.887312,99.884519,115.054181,99.712900,63.994272,96.245667,-0.000560,0.036396,32.000000,-235.771483,99.245767,-0.024673,538532.881931,63.658308,19.748876,12.839389,1.843382,0.029317,30.183061,-40.000577,-0.280094,132.465466,32.000000,145.533923,133.940928,132.970678,120.519251,32.000000,118.309450,68.645395,58.148103,73.554285,92.109680,67.978618,27.341772,54.817539,0.547100,30.218887,0.000000,0.000000
54.955433,65.029562,101.475610,116.991712,110.492556,110.545208,0.453466,14.239646,99.718434,3.295886,61.694264,56.034615,115.929547,99.843900,115.099627,99.747291,64.023413,96.293820,-0.000560,0.036396,32.000000,-235.768058,99.252129,-0.024698,538804.435214,106.921107,19.899367,12.842981,1.847862,0.029317,30.255852,-40.000551,-0.281384,132.500966,32.000000,145.470235,133.438600,134.563602,120.993006,32.000000,117.670551,68.646332,58.172199,73.562030,92.109680,67.969653,27.341772,54.818402,0.906932,30.280663,0.000000,0.000000
54.885344,65.029837,101.484552,116.993933,110.501735,110.555424,0.441318,14.242072,99.770381,3.296175,61.665718,56.120534,115.978189,99.820226,115.142420,99.712558,64.016481,96.241071,-0.000559,0.036410,32.000000,-235.767599,99.275765,-0.024717,538767.521016,64.417809,19.831375,12.844046,1.846507,0.029317,30.251572,-40.001495,-0.281027,133.217469,32.000000,144.659049,133.476928,137.274539,121.236671,32.000000,117.560143,68.641980,58.153063,73.586165,92.109680,67.978872,27.341772,54.821627,0.882636,30.314705,0.000000,0.000000
54.605307,65.024887,101.475217,116.988657,110.523854,110.564339,0.349725,14.240359,99.789262,3.296447,61.666113,56.048324,115.998817,99.938085,115.098412,99.722091,63.947933,96.209485,-0.000559,0.036453,32.000000,-235.766689,99.127862,-0.024754,538870.578417,66.290725,19.898970,12.817888,1.849028,0.029317,30.352158,-40.001416,-0.281725,133.486520,32.000000,144.390611,133.973341,138.723642,120.378900,32.000000,118.131830,68.602658,58.140179,73.556394,92.109680,68.063870,27.341772,54.824600,0.699451,30.359386,0.000000,0.000000
54.881880,65.024887,101.513743,116.988657,110.551213,110.580881,0.370129,14.239789,99.794738,3.296117,61.746305,56.059936,115.965762,99.897222,115.041256,99.729343,63.992933,96.277312,-0.000559,0.036510,32.000000,-235.771030,99.149155,-0.024748,539206.131152,84.132849,20.163655,12.866618,1.858340,0.029317,30.319905,-40.000262,-0.284259,133.194905,32.000000,144.791080,134.414058,135.839881,120.236216,32.000000,118.708441,68.571922,58.139359,73.550895,92.109680,67.980059,27.341772,54.822229,0.740259,30.209936,0.000000,0.000000
54.888126,65.018287,101.490614,116.986714,110.576079,110.603194,0.606993,14.238790,99.724442,3.296015,61.764476,56.050165,115.959055,99.832604,115.088956,99.768111,63.996971,96.212160,-0.000560,0.036532,32.000000,-235.767111,99.175240,-0.024725,539039.742928,79.063424,19.897350,12.864173,1.849677,0.029317,30.373722,-40.001180,-0.281960,132.570116,32.000000,145.470058,134.272255,133.554382,120.416064,32.000000,118.828518,68.595600,58.179328,73.598274,92.109680,67.955382,27.341772,54.817803,1.213985,30.314338,0.000000,0.000000
54.857978,65.014986,101.590065,116.989213,110.547621,110.606853,0.349744,14.241358,99.797289,3.296205,61.692482,56.050622,115.927373,100.023584,115.091930,99.799364,64.024548,96.249009,-0.000561,0.036572,32.000000,-235.770443,99.258246,-0.024708,539125.907260,48.213762,19.884747,12.819258,1.849045,0.029317,30.428881,-40.000813,-0.281845,132.423852,32.000000,145.604133,133.443911,133.343401,121.113148,32.000000,117.977021,68.620347,58.164405,73.539187,92.109680,67.989212,27.341772,54.816282,0.699488,30.261734,0.000000,0.000000
55.041823,64.988860,101.530402,116.990046,110.527093,110.606227,0.324848,14.243784,99.765720,3.296122,61.598923,56.094632,115.970848,99.931559,115.167794,99.791685,63.995385,96.354603,-0.000562,0.036560,32.000000,-235.762444,99.250393,-0.024749,539097.157250,83.729600,19.910423,12.814802,1.851874,0.029317,30.410529,-39.999318,-0.282585,133.056420,32.000000,144.898556,133.249958,136.635928,121.479779,32.000000,117.900508,68.611373,58.158684,73.568609,92.109680,67.878386,27.341772,54.791804,0.649696,30.307809,0.000000,0.000000
54.956324,64.990235,101.486361,117.003651,110.504303,110.610062,0.323559,14.240930,99.742109,3.296502,61.675376,56.065788,115.981560,99.870958,115.152892,99.792254,63.981051,96.352565,-0.000561,0.036555,32.000000,-235.766282,99.293550,-0.024765,539097.157250,83.729600,19.910423,12.814802,1.851874,0.029317,30.534203,-40.001390,-0.282585,133.586341,32.000000,144.478856,133.584945,138.602111,120.815789,32.000000,118.133360,68.593170,58.141094,73.568069,92.109680,67.874659,27.341772,54.790694,0.647118,30.323142,0.000000,0.000000
54.781747,64.990235,101.458458,117.003651,110.509185,110.611331,0.375071,14.243642,99.838797,3.296488,61.717217,56.046570,115.985698,99.948871,115.083697,99.844674,64.007182,96.209503,-0.000561,0.036550,32.000000,-235.765046,99.378330,-0.024773,539117.200788,90.322952,19.791194,12.923242,1.846673,0.029317,30.370909,-40.000498,-0.281199,133.510406,32.000000,144.616447,134.199304,137.148056,120.327922,32.000000,118.719414,68.567196,58.167823,73.578208,92.109680,68.018481,27.341772,54.791068,0.750142,30.310523,0.000000,0.000000
54.894158,65.008386,101.454524,117.013647,110.477748,110.583227,0.736733,14.243642,99.783392,3.296284,61.780535,55.992154,115.982094,99.915920,115.071019,99.703208,64.028973,96.394944,-0.000563,0.036584,32.000000,-235.764062,99.261182,-0.024593,539161.752259,78.193891,19.958995,12.807380,1.852049,0.029317,30.556096,-40.000367,-0.282673,132.623737,32.000000,145.246277,134.464544,134.455277,120.085175,32.000000,118.940375,68.586252,58.186697,73.584470,92.109680,67.887509,27.341772,54.809087,1.473465,30.334367,0.000000,0.000000
54.921229,64.996561,101.424501,117.010871,110.469858,110.547682,0.480349,14.244355,99.796363,3.296378,61.684212,55.999527,115.896939,99.837517,115.093788,99.836423,64.039226,96.285307,-0.000563,0.036619,32.000000,-235.761546,99.266301,-0.024606,539161.752259,78.193891,19.958995,12.807380,1.852049,0.029317,30.367246,-40.001810,-0.282673,132.449829,32.000000,145.535339,133.697766,132.813919,120.726821,32.000000,117.861790,68.582406,58.179435,73.563620,92.109680,67.931818,27.341772,54.797942,0.960698,30.114045,0.000000,0.000000
54.714149,65.015536,101.517809,117.007816,110.494382,110.546368,0.261634,14.246068,99.813438,3.296310,61.650650,55.991656,115.942666,99.933516,115.111974,99.721606,64.003025,96.258779,-0.000565,0.036653,32.000000,-235.765898,99.234240,-0.024639,538716.929785,60.850532,19.831219,12.822894,1.846727,0.029317,30.537813,-40.001626,-0.281080,132.729699,32.000000,145.198972,133.357258,135.385109,121.145593,32.000000,117.579183,68.592432,58.185799,73.537322,92.109680,68.085936,27.341772,54.797599,0.523269,30.312944,0.000000,0.000000
54.880557,65.015536,101.483355,117.007816,110.475701,110.534862,0.245302,14.239646,99.759456,3.296279,61.641376,56.080747,115.983283,99.867717,115.099811,99.764404,63.994968,96.313735,-0.000564,0.036681,32.000000,-235.770517,99.180828,-0.024660,538928.508340,112.191422,20.049380,12.842454,1.855421,0.029317,30.461330,-40.001233,-0.283405,133.314711,32.000000,144.642842,133.356157,137.909833,121.220844,32.000000,117.734915,68.619511,58.154299,73.542990,92.109680,67.955553,27.341772,54.817742,0.490603,30.273473,0.000000,0.000000
55.042542,64.993261,101.451567,117.003929,110.462055,110.534825,0.391836,14.240930,99.849487,3.296359,61.716619,56.101524,115.971250,99.804240,115.098013,99.792091,63.994046,96.206954,-0.000564,0.036723,32.000000,-235.771527,99.239708,-0.024625,538798.592867,119.247326,19.889270,12.884980,1.849168,0.029317,30.537766,-40.002229,-0.281701,133.614209,32.000000,144.497062,134.090988,137.946197,120.370093,32.000000,118.732210,68.630500,58.161218,73.585052,92.109680,67.818700,27.341772,54.795982,0.783672,30.292548,0.000000,0.000000
54.858963,64.964385,101.584280,116.991434,110.485664,110.535298,0.388339,14.246638,99.789494,3.296501,61.747639,56.007821,115.961446,99.963613,115.066508,99.818823,63.994272,96.322850,-0.000566,0.036719,32.000000,-235.764344,99.129899,-0.024642,538677.999292,74.404870,19.711496,12.818916,1.843148,0.029317,30.581508,-40.001206,-0.280062,132.809020,32.000000,145.130210,134.352584,134.974536,120.283577,32.000000,118.856784,68.625555,58.161261,73.560483,92.109680,67.959596,27.341772,54.766055,0.776677,30.290054,0.000000,0.000000
55.063282,64.970710,101.544618,116.990601,110.555886,110.528692,0.513407,14.240787,99.797371,3.296567,61.704924,56.048427,115.888211,99.992019,115.111073,99.789829,64.045814,96.295941,-0.000565,0.036723,32.000000,-235.766916,99.306297,-0.024656,538740.003881,75.347680,19.858874,12.891391,1.851735,0.029317,30.647784,-40.002098,-0.282320,132.486887,32.000000,145.530151,133.944451,132.945199,120.639995,32.000000,118.353886,68.650084,58.186520,73.587076,92.109680,67.763149,27.341772,54.762506,1.026814,30.306708,0.000000,0.000000
54.879815,64.970710,101.485309,116.990601,110.582038,110.524747,0.442712,14.242215,99.834264,3.296807,61.634173,56.032473,115.920381,99.901606,115.123964,99.784411,64.053752,96.234520,-0.000564,0.036738,32.000000,-235.766965,99.319145,-0.024711,538494.519190,56.756057,19.669061,12.822975,1.844144,0.029317,30.542716,-40.000918,-0.280271,132.493465,32.000000,145.508820,133.302934,134.618454,121.222931,32.000000,117.756664,68.647463,58.180920,73.552367,92.109680,67.925237,27.341772,54.765785,0.885423,30.214852,0.000000,0.000000
54.902472,64.971260,101.532361,116.990601,110.525818,110.519329,0.354681,14.245497,99.838854,3.296973,61.625582,56.009440,115.947592,99.990366,115.114147,99.785901,64.025908,96.298365,-0.000564,0.036761,32.000000,-235.762043,99.262385,-0.024707,538558.469937,66.060648,19.845157,12.776508,1.849228,0.029317,30.736372,-39.999449,-0.281663,133.280709,32.000000,144.661005,133.369509,137.370450,121.241025,32.000000,117.360840,68.648752,58.169600,73.561193,92.109680,67.962933,27.341772,54.763442,0.709361,30.306561,0.000000,0.000000
54.812634,64.969335,101.578945,116.990046,110.461826,110.514332,0.530904,14.240074,99.827057,3.296540,61.715520,55.982251,116.007209,100.051825,115.141119,99.857893,63.981243,96.286902,-0.000565,0.036801,32.000000,-235.766319,99.326631,-0.024684,538580.339694,82.415139,19.823936,12.844400,1.849322,0.029317,30.682295,-40.000997,-0.281663,133.516947,32.000000,144.399958,133.964244,138.689986,120.421800,32.000000,118.198408,68.655156,58.171455,73.586440,92.109680,67.960273,27.341772,54.758628,1.061808,30.307809,0.000000,0.000000
54.814254,64.981435,101.518690,116.993933,110.450095,110.528963,0.269426,14.238219,99.831903,3.296264,61.782690,56.017919,116.007744,99.902504,115.107351,99.824420,64.087122,96.265295,-0.000564,0.036812,32.000000,-235.767682,99.247601,-0.024726,538697.596480,55.156189,19.908376,12.881876,1.853203,0.029317,30.667253,-40.000236,-0.282669,132.563836,32.000000,145.329412,134.428521,133.524479,120.332826,32.000000,118.611626,68.660707,58.197277,73.589915,92.109680,67.953498,27.341772,54.766813,0.538852,30.321235,0.000000,0.000000
55.042015,64.986935,101.545652,116.997265,110.473615,110.549171,0.275374,14.242928,99.829748,3.296278,61.722242,56.082892,115.913988,99.884701,115.131757,99.837441,64.044817,96.251232,-0.000565,0.036851,32.000000,-235.766087,99.261611,-0.024742,538697.596480,55.156189,19.908376,12.881876,1.853203,0.029317,30.753045,-40.001128,-0.282669,132.425211,32.000000,145.660185,133.571405,133.334834,121.091544,32.000000,117.900324,68.656924,58.182084,73.551381,92.109680,67.867347,27.341772,54.764962,0.550747,30.245886,0.000000,0.000000
54.966899,64.986935,101.443865,116.997265,110.500226,110.554102,0.549969,14.240359,99.772428,3.296301,61.670786,56.016161,115.938703,99.858643,115.108401,99.750123,64.025329,96.220912,-0.000566,0.036889,32.000000,-235.766033,99.207158,-0.024797,538702.505592,81.306665,19.907663,12.853604,1.851867,0.029317,30.629966,-40.001495,-0.282365,132.997509,32.000000,144.864339,133.152687,136.565971,121.416132,32.000000,117.634573,68.674697,58.182827,73.538720,92.109680,67.858299,27.341772,54.769050,1.099939,30.312577,0.000000,0.000000
54.958709,64.983360,101.588539,117.001152,110.515696,110.561502,0.261910,14.239218,99.794985,3.296281,61.749847,56.000887,116.001190,99.936291,115.169395,99.701066,63.982283,96.264825,-0.000565,0.036859,32.000000,-235.767503,99.219395,-0.024781,538737.947938,53.100276,19.777742,12.796391,1.845545,0.029317,30.730475,-40.001049,-0.280763,133.443692,32.000000,144.538236,133.576588,138.647625,120.849237,32.000000,118.270624,68.690363,58.175544,73.573006,92.109680,67.897514,27.341772,54.764008,0.523820,30.290787,0.000000,0.000000
54.884692,64.986660,101.492629,116.992267,110.503888,110.576893,0.424172,14.245354,99.722181,3.296594,61.818263,56.037399,115.997434,99.917632,115.075340,99.723826,64.012120,96.239456,-0.000564,0.036859,32.000000,-235.760219,99.201547,-0.024775,538865.233820,111.527020,19.782027,12.866989,1.848452,0.029317,30.704790,-40.002596,-0.281520,133.471296,32.000000,144.622274,134.209443,137.341822,120.283726,32.000000,118.836910,68.699281,58.193833,73.566564,92.109680,67.902139,27.341772,54.765693,0.848344,30.232240,0.000000,0.000000
54.705755,65.005086,101.534873,116.984215,110.522647,110.585788,0.265745,14.243213,99.718569,3.296924,61.869154,55.967035,115.956089,99.775529,115.065482,99.694305,64.021441,96.277472,-0.000563,0.036883,32.000000,-235.762523,99.183906,-0.024789,538921.743988,68.976656,19.856420,12.821236,1.849197,0.029317,30.844458,-40.001915,-0.281782,132.680984,32.000000,145.334639,134.346918,134.247275,120.163354,32.000000,118.965657,68.711333,58.197621,73.589417,92.109680,68.013436,27.341772,54.764363,0.531490,30.206708,0.000000,0.000000
54.797507,65.005086,101.523515,116.984215,110.519930,110.605309,0.264910,14.232225,99.767889,3.296730,61.744171,56.104027,115.893125,99.953767,115.079717,99.706949,64.025051,96.160377,-0.000563,0.036913,32.000000,-235.775807,99.281092,-0.024811,539070.989809,110.511026,20.047016,12.835765,1.856018,0.029317,30.791678,-40.000288,-0.283645,132.385233,32.000000,145.595008,133.620976,132.871671,120.785710,32.000000,117.903176,68.686856,58.184617,73.541338,92.109680,67.946635,27.341772,54.782926,0.529820,30.333340,0.000000,0.000000
54.871929,65.017462,101.561192,116.982271,110.528822,110.610521,0.308271,14.233509,99.822291,3.296893,61.662474,56.004438,115.941247,99.919980,115.151954,99.758268,64.073389,96.213572,-0.000563,0.036921,32.000000,-235.772719,99.142386,-0.024806,539106.109720,110.673442,19.958681,12.758675,1.852703,0.029317,30.798678,-40.001101,-0.282818,132.702391,32.000000,145.097774,133.354946,135.834826,121.106437,32.000000,117.434896,68.720187,58.199012,73.581291,92.109680,67.872122,27.341772,54.796382,0.616542,30.315512,0.000000,0.000000
54.716880,64.999586,101.474804,116.987547,110.517601,110.590798,0.267942,14.240930,99.724948,3.296779,61.655846,56.015432,115.960742,99.864923,115.116275,99.725433,64.015344,96.212341,-0.000563,0.036900,32.000000,-235.766446,99.194023,-0.024744,539006.221341,94.971024,19.899488,12.743727,1.850877,0.029317,30.772162,-39.999685,-0.282331,133.401992,32.000000,144.557372,133.557678,137.948435,121.020842,32.000000,117.527476,68.721645,58.187864,73.581735,92.109680,67.992862,27.341772,54.780012,0.535885,30.268924,0.000000,0.000000
55.081819,64.992986,101.613853,116.990046,110.490111,110.579360,0.332648,14.241786,99.792160,3.297012,61.699086,56.018075,115.966628,99.972953,115.091414,99.773390,64.000260,96.252702,-0.000563,0.036904,32.000000,-235.761656,99.376475,-0.024764,539093.308332,109.583385,20.030800,12.800998,1.854543,0.029317,30.854316,-40.000315,-0.283299,133.570871,32.000000,144.489103,134.144749,137.897015,120.373298,32.000000,118.340719,68.705832,58.178584,73.556901,92.109680,67.868075,27.341772,54.779970,0.665295,30.311550,0.000000,0.000000
55.093981,64.992986,101.428973,116.990046,110.438391,110.572566,0.347605,14.239360,99.820460,3.297175,61.774324,56.106127,115.977553,99.943774,115.060557,99.752058,64.008113,96.234441,-0.000562,0.036894,32.000000,-235.768016,99.178095,-0.024791,538860.279360,87.609758,19.673569,12.841407,1.844780,0.029317,30.770168,-40.002491,-0.280572,132.732089,32.000000,145.121727,134.398072,134.780693,120.058068,32.000000,118.756582,68.691597,58.182264,73.590699,92.109680,67.765848,27.341772,54.772804,0.695210,30.300692,0.000000,0.000000
54.772383,64.983910,101.662817,116.988102,110.482813,110.582522,0.618560,14.243784,99.764575,3.296819,61.748609,56.006428,115.916033,99.961248,115.079786,99.757623,64.039117,96.184669,-0.000562,0.036884,32.000000,-235.760477,99.284330,-0.024826,538803.706236,83.814228,19.661914,12.822098,1.841017,0.029317,30.980745,-40.000446,-0.279588,132.374268,32.000000,145.528201,133.945569,132.726225,120.577255,32.000000,118.419048,68.688590,58.194790,73.594089,92.109680,67.825727,27.341772,54.762609,1.237119,30.159166,0.000000,0.000000
54.744427,64.991336,101.539894,116.996710,110.459461,110.581948,0.466444,14.243071,99.774322,3.296443,61.613330,56.049411,115.946667,99.925463,115.075368,99.697259,64.077116,96.303611,-0.000562,0.036873,32.000000,-235.763486,99.159290,-0.024797,538948.572866,47.409634,19.961682,12.759859,1.856096,0.029317,30.927791,-39.999554,-0.283607,132.383536,32.000000,145.623578,133.414123,134.500541,121.149155,32.000000,117.726638,68.690167,58.201017,73.561425,92.109680,67.960050,27.341772,54.768528,0.932889,30.281103,0.000000,0.000000
54.802738,64.992711,101.607153,116.994766,110.512429,110.566675,0.262149,14.245782,99.774582,3.296209,61.656284,56.152346,115.968738,99.946934,115.110481,99.819108,64.004084,96.265676,-0.000563,0.036885,32.000000,-235.760283,99.080748,-0.024774,538948.572866,47.409634,19.961682,12.759859,1.856096,0.029317,31.029680,-40.000918,-0.283607,133.237703,32.000000,144.780329,133.182886,137.379036,121.447492,32.000000,117.706550,68.715123,58.178313,73.579691,92.109680,67.921453,27.341772,54.768770,0.524297,30.326517,0.000000,0.000000
54.760693,65.004811,101.604619,116.996432,110.500078,110.579782,0.355429,14.244355,99.747985,3.296525,61.705585,55.991893,115.977621,99.868837,115.106365,99.748415,64.008873,96.154714,-0.000561,0.036891,32.000000,-235.761382,99.277722,-0.024847,538943.327013,111.784625,19.941272,12.845722,1.854053,0.029317,31.034781,-40.000682,-0.283043,133.428863,32.000000,144.439616,133.924745,138.729493,120.537323,32.000000,118.506283,68.713279,58.200854,73.582360,92.109680,67.858624,27.341772,54.768043,0.710858,30.217933,0.000000,0.000000
54.661477,65.004811,101.507721,116.996432,110.479694,110.585074,0.349639,14.243356,99.766926,3.296332,61.771624,55.959543,115.999398,99.970445,115.061140,99.668209,64.038828,96.226357,-0.000561,0.036894,32.000000,-235.764020,99.173117,-0.024940,539035.884764,82.529877,19.993835,12.771298,1.855430,0.029317,30.985114,-40.001023,-0.283457,133.015417,32.000000,144.821443,134.340095,136.253331,120.096049,32.000000,118.700774,68.707172,58.200562,73.595455,92.109680,67.999864,27.341772,54.780380,0.699278,30.250362,0.000000,0.000000
55.001841,65.009486,101.479089,116.998098,110.461699,110.592472,0.473487,14.244355,99.787374,3.296882,61.815275,56.043060,115.938446,99.881398,115.082908,99.606461,64.004106,96.184424,-0.000562,0.036859,32.000000,-235.762693,99.270869,-0.024909,539053.905181,84.069191,20.089411,12.786311,1.857025,0.029317,31.013761,-40.000288,-0.283930,132.461416,32.000000,145.339514,134.398191,133.654906,120.216973,32.000000,118.600025,68.702685,58.198123,73.580951,92.109680,67.831697,27.341772,54.785752,0.946975,30.316319,0.000000,0.000000
54.997591,65.020487,101.381153,116.995044,110.424795,110.584618,0.402718,14.242072,99.691768,3.297032,61.720460,56.021934,115.928348,99.873894,115.098426,99.731790,64.068096,96.242050,-0.000561,0.036865,32.000000,-235.762518,99.317208,-0.024862,538983.237146,61.659241,19.766760,12.794715,1.845013,0.029317,30.884569,-39.999633,-0.280730,132.328740,32.000000,145.638983,133.668591,133.563466,120.955025,32.000000,117.691008,68.706990,58.210898,73.591758,92.109680,67.800640,27.341772,54.797842,0.805436,30.332607,0.000000,0.000000
54.962448,65.011136,101.510650,116.991156,110.417132,110.596265,0.340774,14.239646,99.582454,3.296963,61.668044,56.045498,115.947623,99.776692,115.132710,99.664987,64.066446,96.248929,-0.000562,0.036850,32.000000,-235.767402,99.070370,-0.024650,538827.334161,72.497837,19.781838,12.766889,1.843374,0.029317,31.016496,-40.001285,-0.280313,132.982197,32.000000,144.865915,133.353012,136.523635,121.351185,32.000000,117.559926,68.697826,58.206247,73.571946,92.109680,67.836901,27.341772,54.799883,0.681548,30.309496,0.000000,0.000000
54.958879,65.011136,101.389599,116.991156,110.419999,110.600565,0.526408,14.245354,99.664977,3.296984,61.704752,56.061278,115.963614,99.877666,115.110871,99.662057,64.018065,96.092539,-0.000562,0.036858,32.000000,-235.760055,99.223900,-0.024627,538893.020705,85.743606,19.806214,12.772854,1.846909,0.029317,30.906557,-40.000918,-0.281237,133.378222,32.000000,144.534060,133.719999,138.702631,120.898234,32.000000,118.335078,68.704729,58.203138,73.581947,92.109680,67.814988,27.341772,54.791831,1.052816,30.320941,0.000000,0.000000
54.693560,65.016636,101.464489,116.992267,110.427288,110.603288,0.516735,14.238361,99.726792,3.297084,61.749409,56.072153,115.993873,99.678347,115.044566,99.630455,64.029893,96.150026,-0.000563,0.036860,32.000000,-235.770326,99.187375,-0.024687,539017.480397,55.512853,19.809641,12.723061,1.844827,0.029317,30.957691,-40.001757,-0.280732,133.450242,32.000000,144.678727,134.256851,137.235459,120.358101,32.000000,118.817963,68.688458,58.207282,73.599428,92.109680,67.900009,27.341772,54.798696,1.033471,30.297684,0.000000,0.000000
54.718066,65.007836,101.399738,116.989490,110.420074,110.603412,0.358184,14.242215,99.698938,3.296534,61.837562,56.028737,115.945216,99.784154,115.019892,99.594867,64.047377,96.174774,-0.000564,0.036860,32.000000,-235.766965,99.228102,-0.024650,539159.775802,56.858026,20.070316,12.747336,1.855145,0.029317,30.933138,-40.002754,-0.283494,132.600155,32.000000,145.342411,134.410775,134.264793,120.348130,32.000000,119.045482,68.680324,58.198625,73.595232,92.109680,67.947398,27.341772,54.791437,0.716369,30.128719,0.000000,0.000000
54.845605,65.027087,101.530143,116.988657,110.385105,110.603670,0.266761,14.238361,99.721072,3.296548,61.822711,55.993209,115.909201,99.869205,115.110404,99.610246,64.073827,96.124724,-0.000565,0.036874,32.000000,-235.768687,98.991259,-0.024592,539097.376328,81.983846,20.037907,12.745387,1.853131,0.029317,30.994662,-40.001338,-0.282962,132.305410,32.000000,145.709814,133.555180,132.965952,120.840466,32.000000,118.239829,68.707977,58.228731,73.601970,92.109680,67.864714,27.341772,54.792218,0.533522,30.312064,0.000000,0.000000
54.900177,65.027087,101.293081,116.988657,110.386129,110.624277,0.454527,14.238219,99.625972,3.296569,61.686888,55.884070,115.905918,99.730731,115.083853,99.516228,64.047344,96.070386,-0.000563,0.036859,32.000000,-235.764076,99.134369,-0.024571,538999.668713,109.803716,19.934420,12.687513,1.851199,0.029317,30.845132,-40.000157,-0.282418,132.733209,32.000000,145.184799,133.250895,135.809325,121.257158,32.000000,117.662875,68.694954,58.230694,73.578672,92.109680,67.839208,27.341772,54.813782,0.909054,30.265255,0.000000,0.000000
54.958732,65.036437,101.383772,116.994488,110.373300,110.636916,0.362273,14.246781,99.521272,3.296427,61.746666,56.021446,115.953425,99.706668,115.099484,99.510448,64.035078,96.014305,-0.000562,0.036823,32.000000,-235.762726,99.121068,-0.024577,539125.270460,64.384596,19.881968,12.679866,1.845041,0.029317,30.930570,-40.000918,-0.280898,133.301952,32.000000,144.559153,133.545566,138.271440,121.101002,32.000000,117.809986,68.707689,58.192248,73.587201,92.109680,67.801310,27.341772,54.827475,0.724546,30.169511,0.000000,0.000000
54.750341,65.030387,101.383190,116.997265,110.334393,110.629766,0.470109,14.236364,99.521968,3.296076,61.790029,56.008429,115.960480,99.727082,115.048980,99.552998,64.008422,96.056940,-0.000562,0.036811,32.000000,-235.772488,98.946350,-0.024539,539193.854789,80.696357,19.835083,12.656892,1.844725,0.029317,30.848525,-40.001416,-0.280816,133.458598,32.000000,144.270135,134.261049,138.048256,120.261229,32.000000,118.396144,68.684798,58.176642,73.580262,92.109680,67.909735,27.341772,54.824776,0.940218,30.315365,0.000000,0.000000
54.744063,65.025987,101.282626,116.995321,110.339973,110.617329,0.436342,14.247067,99.545419,3.295732,61.833123,55.960167,115.937862,99.709727,115.007402,99.509103,63.997794,96.051482,-0.000564,0.036787,32.000000,-235.759490,98.998495,-0.024505,539322.339622,62.442848,20.029378,12.710340,1.851736,0.029317,30.809885,-39.999292,-0.282688,132.677660,32.000000,144.944881,134.527817,134.857121,119.987095,32.000000,118.570449,68.677966,58.202128,73.563140,92.109680,67.925175,27.341772,54.823346,0.872683,30.131067,0.000000,0.000000
54.770142,65.024887,101.342363,116.997543,110.331237,110.605670,0.601598,14.246068,99.547035,3.295699,61.864181,55.936265,115.912560,99.632385,115.077097,99.558791,64.101261,96.056687,-0.000563,0.036832,32.000000,-235.763603,99.047260,-0.024460,539281.156391,67.275336,20.031022,12.717539,1.850112,0.029317,30.800363,-40.000446,-0.282263,132.278576,32.000000,145.428329,134.076691,133.037358,120.528037,32.000000,118.226329,68.717340,58.234846,73.627862,92.109680,67.891704,27.341772,54.825936,1.203197,30.240237,0.000000,0.000000
54.734895,65.024887,101.267097,116.997543,110.311227,110.599116,0.365268,14.242357,99.525674,3.295274,61.700558,55.945874,115.944990,99.582999,115.078815,99.448492,64.062739,95.998454,-0.000564,0.036834,32.000000,-235.766986,99.028702,-0.024438,538988.565234,48.764045,20.004815,12.617341,1.850321,0.029317,30.768320,-40.000682,-0.282257,132.491340,32.000000,145.480214,133.426283,134.707662,121.166174,32.000000,117.799928,68.719151,58.228263,73.575717,92.109680,67.930391,27.341772,54.827338,0.730537,30.367823,0.000000,0.000000
54.797594,65.030387,101.258109,116.993655,110.266726,110.613540,0.298362,14.236934,99.489198,3.295300,61.725303,55.877263,115.944677,99.693070,115.085204,99.423349,64.083821,96.103055,-0.000563,0.036823,32.000000,-235.773392,98.889978,-0.024458,539056.743244,80.367077,20.038751,12.619268,1.850138,0.029317,30.770466,-40.000315,-0.282214,133.182737,32.000000,144.629161,133.302495,137.492349,121.303153,32.000000,117.695290,68.723391,58.231715,73.601111,92.109680,67.933821,27.341772,54.835573,0.596725,30.170171,0.000000,0.000000
54.822820,65.047163,101.248099,116.996987,110.272523,110.615586,0.367094,14.242785,99.419377,3.295039,61.765381,55.876941,115.946919,99.562221,115.082324,99.537255,64.008326,95.967540,-0.000563,0.036839,32.000000,-235.763279,98.934008,-0.024521,539057.370446,98.278588,19.983897,12.663911,1.847857,0.029317,30.713327,-40.001364,-0.281645,133.435314,32.000000,144.353834,133.920325,138.688573,120.650400,32.000000,118.438162,68.701239,58.197499,73.577273,92.109680,67.881141,27.341772,54.855597,0.734188,30.257478,0.000000,0.000000
54.569459,65.038362,101.333809,116.988380,110.304691,110.615548,0.580223,14.243784,99.492125,3.295061,61.858217,56.018449,115.997774,99.591930,115.026390,99.418791,64.042212,95.979476,-0.000563,0.036818,32.000000,-235.767034,98.960297,-0.024516,539236.911061,79.842132,19.976407,12.654246,1.846824,0.029317,30.717235,-40.001285,-0.281386,133.024737,32.000000,144.816230,134.393525,136.089262,120.124026,32.000000,118.914108,68.681354,58.197564,73.578555,92.109680,67.988046,27.341772,54.860297,1.160446,30.141705,0.000000,0.000000
54.850218,65.038362,101.211961,116.988380,110.346987,110.602873,0.346938,14.241073,99.476993,3.294628,61.845521,55.980488,115.925410,99.620212,115.047772,99.463343,64.054950,96.116825,-0.000563,0.036810,32.000000,-235.767778,99.012896,-0.024500,539291.348799,50.772672,20.211724,12.627864,1.856969,0.029317,30.643536,-40.000997,-0.284084,132.404412,32.000000,145.443875,134.389436,133.723049,120.231606,32.000000,118.633534,68.708460,58.225854,73.621728,92.109680,67.872279,27.341772,54.855496,0.693876,30.074280,0.000000,0.000000
54.785293,65.020487,101.242593,116.987824,110.289747,110.582736,0.396771,14.237648,99.424210,3.294020,61.740082,55.909652,115.882226,99.565729,115.080633,99.446880,64.071083,95.982318,-0.000564,0.036799,32.000000,-235.771203,98.964113,-0.024531,539049.581955,84.422266,19.941260,12.701429,1.845243,0.029317,30.687055,-40.002570,-0.280931,132.314866,32.000000,145.609696,133.659809,133.744442,120.983728,32.000000,117.926944,68.698626,58.208741,73.600497,92.109680,68.003412,27.341772,54.840615,0.793543,30.299665,0.000000,0.000000
