OSU 80 Ton Compressor Load Stand
54.729142,65.008111,101.263000,116.994488,110.248844,110.568896,0.541231,14.234080,99.399068,3.293721,61.725121,55.897962,115.985656,99.659385,115.076557,99.498073,63.961216,95.887335,-0.000563,0.036770,32.000000,-235.768542,98.957119,-0.024567,539049.581955,84.422266,19.941260,12.701429,1.845243,0.029317,30.547842,-40.001364,-0.280931,133.337608,32.000000,144.364467,133.882777,138.762700,120.742800,32.000000,118.199251,68.691006,58.177457,73.571595,92.109680,67.911585,27.341772,54.830388,1.082463,30.039431,0.000000,0.000000
54.715680,65.014711,101.170464,117.004207,110.240404,110.547443,0.429670,14.241501,99.406162,3.293338,61.776232,55.831149,116.013058,99.532389,115.059047,99.428731,64.041783,95.990252,-0.000565,0.036785,32.000000,-235.767678,98.920814,-0.024548,538925.230886,73.898878,19.985833,12.600779,1.847989,0.029317,30.519028,-40.001233,-0.281590,133.402099,32.000000,144.614492,134.354906,137.074074,120.324348,32.000000,118.945512,68.694992,58.194540,73.593006,92.109680,67.954931,27.341772,54.837883,0.859341,30.290934,0.000000,0.000000
54.863684,65.013061,101.142505,117.011704,110.225207,110.531626,0.640502,14.239360,99.340771,3.292866,61.822539,55.792298,115.946714,99.526823,115.034011,99.388290,64.036469,95.944852,-0.000566,0.036795,32.000000,-235.765229,98.852430,-0.024502,538845.434611,68.313861,20.047081,12.635067,1.849021,0.029317,30.484069,-40.001626,-0.281805,132.583477,32.000000,145.354178,134.567089,134.069271,120.184200,32.000000,118.977893,68.691048,58.215797,73.581140,92.109680,67.865802,27.341772,54.839349,1.281004,30.238917,0.000000,0.000000
54.594767,65.013061,101.228845,117.011704,110.215348,110.528935,0.628166,14.241358,99.393925,3.292760,61.806587,55.826783,115.910679,99.578737,115.046823,99.384747,64.086884,95.937872,-0.000567,0.036799,32.000000,-235.767821,98.942045,-0.024513,538845.434611,68.313861,20.047081,12.635067,1.849021,0.029317,30.512068,-40.000236,-0.281805,132.328729,32.000000,145.619552,133.667855,132.852833,120.913148,32.000000,118.205858,68.669225,58.214740,73.584721,92.109680,68.021630,27.341772,54.839034,1.256333,30.309496,0.000000,0.000000
54.705286,65.004536,101.130726,117.009760,110.232978,110.515998,0.316443,14.238647,99.366861,3.292659,61.738864,55.896194,115.942242,99.566565,115.121407,99.451953,64.052731,96.008292,-0.000567,0.036803,32.000000,-235.766598,98.843396,-0.024537,538722.685428,46.833664,20.161999,12.557031,1.854186,0.029317,30.415479,-40.000315,-0.283134,132.767210,32.000000,145.170618,133.344019,135.679702,121.184268,32.000000,117.758736,68.694224,58.224484,73.563754,92.109680,68.005801,27.341772,54.831415,0.632885,30.025124,0.000000,0.000000
54.573774,65.018837,101.189761,117.006428,110.209198,110.503144,0.383633,14.238790,99.415055,3.292253,61.788588,55.840945,115.999304,99.576821,115.137541,99.365391,64.037894,95.903471,-0.000567,0.036797,32.000000,-235.767603,98.953508,-0.024569,538659.971359,92.748114,20.046917,12.635460,1.848646,0.029317,30.405339,-40.001469,-0.281635,133.327368,32.000000,144.588586,133.471360,138.147977,121.124509,32.000000,117.909430,68.691697,58.208458,73.578830,92.109680,68.043934,27.341772,54.846355,0.767266,30.122336,0.000000,0.000000
54.703589,65.027637,101.096382,117.008927,110.210214,110.492348,0.454768,14.242785,99.388815,3.292222,61.778932,55.851926,115.977254,99.532368,115.085888,99.450224,64.024438,96.007860,-0.000566,0.036806,32.000000,-235.763116,98.813108,-0.024546,538720.667204,76.702035,20.188033,12.584385,1.854183,0.029317,30.288924,-40.001338,-0.283082,133.419296,32.000000,144.497272,134.227940,138.198387,120.268002,32.000000,118.539613,68.655540,58.204249,73.564284,92.109680,67.877668,27.341772,54.848232,0.909536,30.248821,0.000000,0.000000
54.748893,65.027637,101.195967,117.008927,110.201228,110.487047,0.382685,14.247209,99.449134,3.292152,61.845744,55.846441,115.983727,99.517054,115.048995,99.451878,64.025927,95.844309,-0.000566,0.036815,32.000000,-235.761150,98.933211,-0.024517,538638.983041,64.529582,20.071655,12.663481,1.848076,0.029317,30.328892,-40.001600,-0.281447,132.634845,32.000000,144.999884,134.469508,135.011501,119.952585,32.000000,118.685115,68.627877,58.212009,73.575260,92.109680,67.951160,27.341772,54.859610,0.765370,30.159386,0.000000,0.000000
54.619435,65.039737,101.176550,117.012814,110.225244,110.473082,0.382631,14.237505,99.318159,3.291814,61.845392,55.844372,115.932004,99.453844,115.055164,99.403874,64.031005,95.908390,-0.000565,0.036816,32.000000,-235.768068,98.939334,-0.024577,538583.466779,76.610596,20.028021,12.559126,1.848366,0.029317,30.237233,-40.001469,-0.281477,132.370237,32.000000,145.407622,134.093598,132.876377,120.549891,32.000000,118.193628,68.627313,58.221959,73.579455,92.109680,67.984340,27.341772,54.875026,0.765262,30.043759,0.000000,0.000000
54.483821,65.040287,101.151829,117.007539,110.198657,110.457008,0.647808,14.239218,99.406494,3.291827,61.694335,55.905699,115.941522,99.536631,115.071793,99.343491,63.999250,95.926427,-0.000565,0.036849,32.000000,-235.766027,98.992767,-0.024642,538593.651152,76.815132,20.164877,12.594368,1.852391,0.029317,30.226521,-40.001338,-0.282543,132.479363,32.000000,145.295501,133.494790,134.669530,121.080101,32.000000,117.768965,68.614916,58.210248,73.539375,92.109680,68.105083,27.341772,54.879543,1.295616,30.215659,0.000000,0.000000
54.628097,65.031212,101.256278,117.002541,110.150124,110.448229,0.369208,14.234366,99.343295,3.291533,61.800868,55.828237,115.978448,99.516934,115.123359,99.328046,63.981701,95.886478,-0.000565,0.036860,32.000000,-235.773010,98.858367,-0.024693,538658.428072,45.489675,20.296358,12.637467,1.856548,0.029317,30.109393,-40.001469,-0.283628,133.155124,32.000000,144.680703,133.402581,137.207417,121.241241,32.000000,117.741632,68.627291,58.208050,73.540614,92.109680,67.992589,27.341772,54.883558,0.738415,30.321015,0.000000,0.000000
54.891528,65.031212,101.154540,117.002541,110.118185,110.452316,0.583636,14.241929,99.422607,3.291432,61.752822,55.844085,116.015540,99.709646,115.087558,99.390859,63.942230,95.919017,-0.000563,0.036854,32.000000,-235.765611,98.894484,-0.024663,538559.922146,79.574257,20.147998,12.629886,1.853557,0.029317,30.159231,-40.000341,-0.282754,133.535745,32.000000,144.517379,133.905998,138.563202,120.576699,32.000000,118.621540,68.651897,58.205611,73.559431,92.109680,67.883867,27.341772,54.877775,1.167272,30.324243,0.000000,0.000000
54.723176,65.036437,101.140355,117.007539,110.093554,110.448785,0.298754,14.238932,99.457528,3.290827,61.830242,55.917271,115.978134,99.526395,115.055224,99.413287,63.940998,95.872109,-0.000565,0.036854,32.000000,-235.767460,98.911718,-0.024633,538519.905009,50.073110,19.894403,12.689826,1.842808,0.029317,30.102860,-40.001311,-0.279911,132.955034,32.000000,144.968278,134.292737,135.747663,120.298487,32.000000,118.936493,68.637767,58.211502,73.557800,92.109680,67.978544,27.341772,54.887563,0.597508,30.025344,0.000000,0.000000
54.863057,65.033962,101.210187,117.005040,110.061706,110.453063,0.657323,14.243356,99.365033,3.290388,61.825302,55.921370,115.924482,99.627879,115.069319,99.414614,64.002894,95.954235,-0.000565,0.036846,32.000000,-235.761397,98.849247,-0.024626,538519.905009,50.073110,19.894403,12.689826,1.842808,0.029317,30.178746,-40.001967,-0.279911,132.503632,32.000000,145.547706,134.170823,133.324143,120.363696,32.000000,118.879317,68.644726,58.234541,73.574794,92.109680,67.887283,27.341772,54.888604,1.314646,30.321308,0.000000,0.000000
54.752657,65.023787,101.199643,116.997543,110.019944,110.456017,0.467368,14.233795,99.459745,3.290076,61.813427,55.884032,115.942688,99.594827,115.100562,99.411572,64.035259,96.021070,-0.000564,0.036846,32.000000,-235.775220,98.828265,-0.024650,538611.834786,67.241176,20.060075,12.662536,1.848194,0.029317,30.118514,-40.000079,-0.281363,132.331607,32.000000,145.680948,133.399548,133.636876,120.980463,32.000000,118.003836,68.646486,58.239689,73.551846,92.109680,67.952473,27.341772,54.881680,0.934736,30.309202,0.000000,0.000000
54.581318,65.032312,101.188371,117.002541,109.985461,110.454308,0.319315,14.242072,99.384342,3.290208,61.716222,55.906604,115.966041,99.620722,115.135381,99.472165,63.986544,95.980538,-0.000564,0.036854,32.000000,-235.764813,98.917632,-0.024655,538403.070311,33.461837,19.904222,12.646832,1.844741,0.029317,30.109371,-40.001233,-0.280403,132.990615,32.000000,144.786291,133.241504,136.819737,121.115279,32.000000,117.720939,68.633314,58.241922,73.530528,92.109680,68.026812,27.341772,54.884050,0.638631,30.263935,0.000000,0.000000
54.737440,65.032312,101.233725,117.002541,109.943783,110.462914,0.486711,14.244641,99.397861,3.290301,61.763748,55.894878,115.999530,99.620844,115.154326,99.530635,63.967409,95.915036,-0.000564,0.036838,32.000000,-235.764211,98.948264,-0.024638,538407.000027,62.706378,20.020547,12.660962,1.848306,0.029317,30.080196,-40.000892,-0.281388,133.443461,32.000000,144.420160,133.787612,138.611500,120.476614,32.000000,118.049046,68.650791,58.233107,73.564082,92.109680,67.979876,27.341772,54.895624,0.973421,30.136202,0.000000,0.000000
54.590106,65.044688,101.211544,117.005040,109.882931,110.455902,0.363723,14.242500,99.473026,3.290303,61.822667,55.909143,116.011181,99.660953,115.075306,99.534851,63.997322,96.057037,-0.000564,0.036840,32.000000,-235.767990,98.953792,-0.024634,538604.217382,60.237987,20.043725,12.662144,1.849442,0.029317,30.064687,-40.001416,-0.281701,133.405419,32.000000,144.586526,134.313126,136.937669,120.048281,32.000000,118.688275,68.654777,58.264917,73.551104,92.109680,68.030510,27.341772,54.911793,0.727445,30.109937,0.000000,0.000000
54.566695,65.024887,101.247629,117.013647,109.882562,110.459516,0.552896,14.246496,99.403148,3.289888,61.830594,55.899494,115.988344,99.659892,115.071758,99.486693,63.974362,96.036057,-0.000563,0.036818,32.000000,-235.763831,98.989277,-0.024649,538606.591375,80.845014,20.198124,12.721502,1.854027,0.029317,30.044331,-40.002255,-0.282926,132.621919,32.000000,145.253319,134.432278,134.077332,120.105737,32.000000,118.737570,68.644387,58.241772,73.546580,92.109680,68.087043,27.341772,54.896186,1.105793,30.193355,0.000000,0.000000
54.906079,65.036162,101.235846,117.011981,109.864396,110.456770,0.292343,14.238647,99.524415,3.289726,61.790082,55.835605,115.925008,99.637362,115.093899,99.487482,64.064880,95.975971,-0.000562,0.036819,32.000000,-235.772499,99.087808,-0.024639,538657.082858,53.208020,20.200916,12.731278,1.855484,0.029317,30.087472,-40.000551,-0.283299,132.422510,32.000000,145.653132,133.614896,132.738709,120.930373,32.000000,117.958301,68.640710,58.281392,73.563373,92.109680,68.022930,27.341772,54.898666,0.584686,30.320428,0.000000,0.000000
54.829038,65.036162,101.182674,117.011981,109.858315,110.459303,0.530034,14.238219,99.446191,3.289202,61.648193,55.981208,115.942254,99.460920,115.136797,99.494714,64.018107,96.015537,-0.000561,0.036835,32.000000,-235.769485,98.923894,-0.024623,538280.511615,99.942521,19.885373,12.602993,1.843800,0.029317,29.947986,-39.999659,-0.280165,132.727802,32.000000,145.164056,133.235694,135.777197,121.269565,32.000000,117.694198,68.658081,58.267420,73.511329,92.109680,67.934982,27.341772,54.913318,1.060068,30.087119,0.000000,0.000000
54.902693,65.021312,101.142134,117.015313,109.819770,110.452567,0.365414,14.243784,99.464831,3.289045,61.694763,55.942590,115.993555,99.697636,115.129418,99.501095,63.937420,96.007063,-0.000561,0.036823,32.000000,-235.759494,99.005492,-0.024610,538434.943376,55.210786,19.959425,12.674637,1.845421,0.029317,30.025693,-40.000944,-0.280636,133.327963,32.000000,144.721007,133.340141,137.837330,121.261402,32.000000,117.976851,68.646563,58.259124,73.541865,92.109680,67.992339,27.341772,54.901383,0.730829,30.272299,0.000000,0.000000
54.939527,65.038087,101.296969,117.018090,109.765223,110.433567,0.292544,14.243213,99.525059,3.288830,61.802565,55.974182,115.987890,99.645680,115.092201,99.409256,63.973377,95.979395,-0.000560,0.036823,32.000000,-235.765474,98.938189,-0.024621,538511.844935,79.956335,19.873775,12.749998,1.842207,0.029317,29.994695,-39.999685,-0.279739,133.562237,32.000000,144.513958,134.017671,137.997450,120.530867,32.000000,118.748785,68.636427,58.272848,73.562133,92.109680,67.877619,27.341772,54.920503,0.585089,30.210157,0.000000,0.000000
54.591639,65.039462,101.306133,117.012537,109.789634,110.420747,0.650119,14.238361,99.534917,3.288771,61.852808,55.926122,115.999482,99.708036,115.050183,99.435044,63.999594,96.018618,-0.000560,0.036851,32.000000,-235.774260,98.950469,-0.024633,538346.679297,99.785892,19.855172,12.696649,1.843790,0.029317,30.007605,-40.000420,-0.280091,132.732712,32.000000,145.105124,134.407158,135.024443,120.195105,32.000000,119.017861,68.614166,58.288602,73.574423,92.109680,67.975902,27.341772,54.924298,1.300237,30.318153,0.000000,0.000000
54.758766,65.039462,101.386042,117.012537,109.806960,110.425208,0.267883,14.243642,99.537091,3.288561,61.827234,55.929778,115.897709,99.712990,115.072084,99.574944,63.995641,96.011165,-0.000559,0.036856,32.000000,-235.761604,98.986912,-0.024731,538421.974791,45.214014,20.191419,12.695087,1.855708,0.029317,30.066832,-40.000787,-0.283258,132.299167,32.000000,145.451224,133.922917,132.901596,120.598562,32.000000,118.165420,68.613559,58.279993,73.525888,92.109680,67.979175,27.341772,54.929578,0.535766,30.075527,0.000000,0.000000
54.653021,65.047988,101.248115,117.005040,109.782729,110.423985,0.350951,14.243784,99.501932,3.288378,61.720960,55.873067,115.923446,99.577412,115.106135,99.526682,63.984616,96.050649,-0.000559,0.036876,32.000000,-235.768181,99.028008,-0.024716,538359.963928,109.362648,20.030342,12.694356,1.851503,0.029317,29.936765,-40.000131,-0.282108,132.528882,32.000000,145.387179,133.446123,134.522080,121.196848,32.000000,117.486349,68.589186,58.265836,73.505067,92.109680,67.975534,27.341772,54.942431,0.701901,30.200399,0.000000,0.000000
54.597577,65.066689,101.288973,117.015591,109.737554,110.417146,0.278948,14.244070,99.560237,3.288280,61.728248,55.945150,115.996111,99.630876,115.143017,99.502847,63.991933,96.087010,-0.000558,0.036872,32.000000,-235.763142,98.998109,-0.024744,538359.963928,109.362648,20.030342,12.694356,1.851503,0.029317,29.946194,-40.003200,-0.282108,133.191660,32.000000,144.730049,133.347744,137.491981,121.405363,32.000000,117.662286,68.622245,58.295519,73.539163,92.109680,68.071578,27.341772,54.966160,0.557896,30.323803,0.000000,0.000000
54.860722,65.066139,101.232597,117.031974,109.728483,110.387118,0.405865,14.248922,99.546621,3.288379,61.810450,56.015627,115.980321,99.644863,115.134697,99.456524,63.977116,96.110798,-0.000559,0.036871,32.000000,-235.755176,98.924155,-0.024760,538457.315876,105.367757,20.212916,12.745721,1.855192,0.029317,29.846580,-40.000367,-0.283117,133.573426,32.000000,144.553359,134.016938,138.595942,120.458796,32.000000,118.471182,68.603915,58.287061,73.569963,92.109680,67.929944,27.341772,54.974464,0.811730,30.085505,0.000000,0.000000
54.722169,65.043863,101.258346,117.036416,109.721454,110.380504,0.235875,14.238647,99.539615,3.288030,61.827884,56.021596,116.000989,99.546500,115.078111,99.518774,64.002561,96.000620,-0.000558,0.036900,32.000000,-235.769221,99.060560,-0.024801,538457.315876,105.367757,20.212916,12.745721,1.855192,0.029317,29.966637,-40.001180,-0.283117,133.023616,32.000000,145.147183,134.246160,135.776742,120.254742,32.000000,118.788250,68.560892,58.313356,73.530666,92.109680,67.995533,27.341772,54.981055,0.471751,30.158212,0.000000,0.000000
54.824362,65.043863,101.389179,117.036416,109.725588,110.373947,0.662692,14.243213,99.592559,3.287872,61.812200,55.892314,115.928364,99.738010,115.061771,99.513399,64.001436,96.069830,-0.000560,0.036888,32.000000,-235.762360,99.090580,-0.024754,538238.319535,62.385328,19.967031,12.770191,1.845395,0.029317,29.984691,-40.001259,-0.280468,132.550262,32.000000,145.617837,134.149468,133.139603,120.510166,32.000000,118.883523,68.512077,58.318641,73.532446,92.109680,67.945991,27.341772,54.963597,1.325383,30.286752,0.000000,0.000000
54.735741,65.038362,101.265935,117.036139,109.722521,110.373904,0.333498,14.241073,99.581756,3.288193,61.754508,55.961483,115.935838,99.674370,115.124063,99.595356,64.005347,96.059364,-0.000560,0.036926,32.000000,-235.767614,99.116339,-0.024717,538154.103839,124.245897,20.069981,12.680806,1.850408,0.029317,30.077836,-40.000997,-0.281748,132.398716,32.000000,145.780664,133.408150,133.539190,121.131747,32.000000,118.187431,68.549063,58.322841,73.542924,92.109680,68.021623,27.341772,54.962213,0.666996,30.059974,0.000000,0.000000
54.829615,65.032312,101.410875,117.031141,109.762502,110.371293,0.675398,14.240074,99.507701,3.288551,61.644672,55.935307,115.978525,99.680060,115.164835,99.499177,63.995351,96.080403,-0.000559,0.036935,32.000000,-235.766483,99.063782,-0.024682,538100.934958,87.845516,20.051411,12.714939,1.850088,0.029317,30.001132,-40.001757,-0.281636,133.086165,32.000000,144.910301,133.220475,136.770666,121.305840,32.000000,117.744764,68.547570,58.324275,73.534279,92.109680,67.945202,27.341772,54.959906,1.350795,30.352783,0.000000,0.000000
54.733611,65.014986,101.192167,117.030585,109.797523,110.370184,0.237837,14.241073,99.543839,3.289058,61.700130,55.981301,116.009077,99.689867,115.156789,99.538313,63.961613,96.103439,-0.000557,0.036943,32.000000,-235.768762,99.056460,-0.024698,538049.507358,43.292479,19.955021,12.738152,1.849564,0.029317,29.887139,-40.000498,-0.281430,133.444671,32.000000,144.568497,133.680239,138.737276,120.669476,32.000000,118.143406,68.518304,58.311059,73.540996,92.109680,67.917826,27.341772,54.963126,0.475675,30.328938,0.000000,0.000000
54.928836,65.014986,101.437134,117.030585,109.789031,110.369015,0.524407,14.242357,99.620794,3.289182,61.778953,55.972676,116.033307,99.821816,115.115997,99.594521,63.971395,96.088563,-0.000557,0.036947,32.000000,-235.762724,99.077650,-0.024716,538143.457852,123.171397,20.030087,12.786360,1.848812,0.029317,29.995906,-40.000498,-0.281299,133.365195,32.000000,144.556827,134.359964,136.987461,120.173853,32.000000,118.593746,68.515204,58.310445,73.556867,92.109680,67.889061,27.341772,54.947642,1.048814,30.320134,0.000000,0.000000
54.848203,65.004536,101.309779,117.024199,109.757451,110.389589,0.241351,14.242500,99.604593,3.289322,61.852871,55.996860,115.957161,99.644314,115.092186,99.526050,64.038516,96.077768,-0.000556,0.036973,32.000000,-235.767663,99.059682,-0.024704,538143.457852,123.171397,20.030087,12.786360,1.848812,0.029317,29.962673,-39.999948,-0.281299,132.639924,32.000000,145.321093,134.432079,133.937281,120.120433,32.000000,118.667865,68.512548,58.344785,73.543910,92.109680,67.946965,27.341772,54.938200,0.482702,30.233341,0.000000,0.000000
54.639856,65.033137,101.431632,117.016146,109.714550,110.395448,0.407346,14.244355,99.606285,3.289015,61.802662,56.026167,115.926833,99.818594,115.111104,99.561805,63.989770,96.169243,-0.000554,0.036965,32.000000,-235.760726,99.081932,-0.024692,538009.989260,55.642307,19.842338,12.767235,1.846701,0.029317,29.987933,-40.000603,-0.280640,132.381580,32.000000,145.642423,133.671687,132.716638,120.841817,32.000000,117.800680,68.513371,58.342252,73.550659,92.109680,68.048719,27.341772,54.967629,0.814691,30.274720,0.000000,0.000000
54.848558,65.007286,101.358043,117.014203,109.692009,110.378782,0.350501,14.241216,99.604943,3.288694,61.648919,56.061363,115.967946,99.827037,115.129797,99.627931,64.003376,96.198588,-0.000555,0.036960,32.000000,-235.766160,99.106529,-0.024748,538285.322273,72.072819,20.138583,12.799522,1.856367,0.029317,29.954528,-40.001338,-0.283321,132.789984,32.000000,145.178165,133.352432,135.704292,121.237042,32.000000,117.501147,68.524348,58.362620,73.523207,92.109680,68.036458,27.341772,54.970931,0.701001,30.224537,0.000000,0.000000
54.836276,65.007286,101.347063,117.014203,109.709690,110.372869,0.271727,14.236506,99.646487,3.288708,61.692223,55.963089,116.005079,99.629512,115.177231,99.660870,64.017185,96.091690,-0.000555,0.036977,32.000000,-235.770050,99.024646,-0.024801,538024.237584,83.390674,19.911780,12.804336,1.847962,0.029317,29.912882,-40.001731,-0.281018,133.354599,32.000000,144.704468,133.396859,138.069992,121.090934,32.000000,117.953946,68.562716,58.347181,73.543476,92.109680,67.932758,27.341772,54.946326,0.543453,30.271051,0.000000,0.000000
54.633662,64.992436,101.348923,117.013925,109.712412,110.366679,0.439891,14.237505,99.641112,3.288918,61.784363,55.990078,116.019487,99.707180,115.136854,99.640193,64.021117,96.181982,-0.000554,0.036954,32.000000,-235.770690,99.132840,-0.024808,537971.033860,107.586703,19.923590,12.723408,1.848176,0.029317,30.071068,-40.002282,-0.281059,133.542624,32.000000,144.675783,134.014381,137.920303,120.529490,32.000000,118.621356,68.551740,58.370993,73.565131,92.109680,67.998045,27.341772,54.931513,0.879782,30.287926,0.000000,0.000000
54.790234,64.995186,101.411194,117.016979,109.714896,110.355427,0.459278,14.237933,99.626994,3.289115,61.715379,55.951846,115.979891,99.766823,115.094837,99.630516,63.996562,96.112543,-0.000554,0.036946,32.000000,-235.768623,99.134247,-0.024791,538023.375345,66.724176,20.103854,12.776172,1.855064,0.029317,29.970708,-39.999712,-0.282883,132.813848,32.000000,145.309803,134.282019,134.770462,120.212342,32.000000,118.821954,68.546934,58.360658,73.550352,92.109680,67.968198,27.341772,54.933545,0.918556,30.169218,0.000000,0.000000
54.998754,64.981435,101.337309,117.017257,109.748396,110.370622,0.245727,14.240645,99.596528,3.289249,61.767067,56.044548,115.960690,99.789925,115.112674,99.644310,64.020882,96.080810,-0.000555,0.036945,32.000000,-235.764600,99.089969,-0.024863,537937.623606,63.699507,19.955779,12.757128,1.850899,0.029317,30.048634,-40.001521,-0.281733,132.393755,32.000000,145.592309,133.866723,132.901813,120.579188,32.000000,118.201392,68.579868,58.364544,73.576881,92.109680,67.979153,27.341772,54.933065,0.491455,30.230186,0.000000,0.000000
54.864046,64.990511,101.428327,117.016146,109.789403,110.401498,0.242640,14.237363,99.705200,3.289135,61.752438,55.955174,115.972209,99.769352,115.164425,99.602402,64.015386,96.122093,-0.000555,0.036927,32.000000,-235.768702,99.203019,-0.024891,537937.623606,63.699507,19.955779,12.757128,1.850899,0.029317,29.978218,-40.001757,-0.281733,133.262466,32.000000,144.672588,133.280323,137.502994,121.199638,32.000000,117.427811,68.564595,58.371384,73.557811,92.109680,67.868764,27.341772,54.917124,0.485281,30.297170,0.000000,0.000000
54.964261,64.990511,101.382310,117.016146,109.835582,110.404202,0.554704,14.244212,99.703551,3.289503,61.788162,56.024887,115.990121,99.757116,115.116910,99.643151,63.921305,96.110823,-0.000555,0.036900,32.000000,-235.766606,99.151131,-0.024899,537825.588302,118.570111,19.741670,12.712877,1.842538,0.029317,29.937256,-40.000341,-0.279520,133.565865,32.000000,144.497573,134.036649,138.514819,120.452534,32.000000,118.272037,68.566046,58.367803,73.592869,92.109680,67.865157,27.341772,54.925072,1.109409,30.255938,0.000000,0.000000
54.790143,65.020212,101.323064,117.020867,109.851806,110.387993,0.499858,14.237220,99.586729,3.289967,61.882030,56.020494,116.047807,99.748492,115.063091,99.621654,63.994259,96.203570,-0.000556,0.036891,32.000000,-235.770320,99.048854,-0.024878,538075.040225,120.441872,19.880113,12.744302,1.848721,0.029317,30.005684,-40.000577,-0.281238,133.110290,32.000000,144.975297,134.290179,135.900891,120.181421,32.000000,118.739551,68.586209,58.374750,73.570387,92.109680,67.873870,27.341772,54.955204,0.999716,30.270758,0.000000,0.000000
54.654680,65.035887,101.398311,117.029197,109.859732,110.374354,0.504001,14.240787,99.721046,3.290459,61.900198,55.973218,115.972655,99.829055,115.102181,99.575350,64.051361,96.147392,-0.000556,0.036876,32.000000,-235.768719,99.208891,-0.024651,538233.599896,52.578931,19.783849,12.831304,1.844513,0.029317,29.949287,-40.000393,-0.280141,132.455650,32.000000,145.517300,134.212675,133.360619,120.421842,32.000000,118.652902,68.598733,58.404678,73.604957,92.109680,68.036003,27.341772,54.973100,1.008001,30.315219,0.000000,0.000000
54.807084,65.051838,101.378613,117.040581,109.870954,110.356785,0.279642,14.237933,99.622418,3.290623,61.840005,55.966628,115.928220,99.748227,115.134179,99.658874,64.005958,96.172452,-0.000557,0.036888,32.000000,-235.772229,99.124458,-0.024692,538047.523981,58.222826,20.127040,12.724213,1.855254,0.029317,30.058980,-40.000813,-0.282986,132.403539,32.000000,145.759975,133.442474,133.801134,121.171221,32.000000,118.071834,68.600875,58.397590,73.576998,92.109680,68.061440,27.341772,54.976676,0.559284,30.318960,0.000000,0.000000
54.777782,65.051838,101.414412,117.040581,109.897563,110.349365,0.234581,14.241644,99.612399,3.290879,61.730852,55.986745,115.991789,99.701694,115.114637,99.668452,63.960285,96.128986,-0.000559,0.036872,32.000000,-235.765896,99.091947,-0.024710,537997.856496,104.600268,19.996218,12.785348,1.849736,0.029317,29.982087,-40.001416,-0.281472,133.189827,32.000000,144.851529,133.154027,136.808475,121.267133,32.000000,117.979066,68.586926,58.396092,73.552906,92.109680,67.966310,27.341772,54.997472,0.469162,30.319327,0.000000,0.000000
54.784167,65.059263,101.302818,117.048634,109.887631,110.334088,0.661394,14.237505,99.687855,3.291156,61.830915,55.965388,115.987297,99.675207,115.146414,99.633184,64.001426,96.126480,-0.000559,0.036889,32.000000,-235.769215,99.118808,-0.024720,538074.249130,124.758650,20.024414,12.803731,1.851379,0.029317,30.039588,-40.001600,-0.281880,133.591661,32.000000,144.479287,133.609730,138.777856,120.715931,32.000000,118.343593,68.607954,58.400969,73.601440,92.109680,68.057139,27.341772,55.010408,1.322788,30.258872,0.000000,0.000000
54.755770,65.088690,101.453707,117.054465,109.911145,110.329012,0.312416,14.243071,99.562180,3.290893,61.907869,56.030730,116.017322,99.785011,115.090130,99.663197,63.988034,96.147227,-0.000559,0.036887,32.000000,-235.764797,99.088316,-0.024696,537920.086183,44.238007,20.025694,12.761017,1.849126,0.029317,30.012673,-40.001311,-0.281273,133.493466,32.000000,144.739403,134.194976,137.069034,120.209065,32.000000,118.740930,68.572731,58.391399,73.579107,92.109680,67.987812,27.341772,55.046126,0.624831,30.266429,0.000000,0.000000
55.063160,65.110416,101.321306,117.058352,109.957635,110.328464,0.287406,14.240502,99.685785,3.290794,61.871798,56.078192,116.003975,99.763356,115.078736,99.671059,63.997773,96.048183,-0.000561,0.036904,32.000000,-235.769824,99.176953,-0.024701,537982.180274,93.710073,20.082453,12.787436,1.852840,0.029317,29.965211,-40.001233,-0.282235,132.630828,32.000000,145.296858,134.368181,134.207900,120.064967,32.000000,118.803932,68.549912,58.403644,73.588324,92.109680,67.765780,27.341772,55.054964,0.574812,30.117934,0.000000,0.000000
54.978334,65.110416,101.468367,117.058352,110.004890,110.330081,0.368883,14.241501,99.712771,3.290250,61.751062,56.006907,115.959694,99.776590,115.150711,99.611593,64.060382,96.131945,-0.000562,0.036928,32.000000,-235.769973,99.187252,-0.024722,537820.298392,101.240630,19.808884,12.715487,1.840092,0.029317,30.026065,-40.000682,-0.278860,132.509278,32.000000,145.507177,133.685489,133.011650,120.741800,32.000000,117.705051,68.571751,58.444261,73.596524,92.109680,67.846556,27.341772,55.087258,0.737767,30.249041,0.000000,0.000000
55.004009,65.068614,101.492396,117.045024,110.004501,110.324600,0.347440,14.242785,99.762923,3.290686,61.660306,56.066019,115.977031,99.835947,115.161368,99.741793,64.050741,96.277534,-0.000562,0.036955,32.000000,-235.759346,99.259837,-0.024703,537742.988835,79.014933,19.890246,12.705492,1.845606,0.029317,30.068323,-40.001023,-0.280304,132.972687,32.000000,145.203486,133.322781,135.836291,121.162755,32.000000,117.312129,68.587558,58.435860,73.570462,92.109680,67.837684,27.341772,55.054521,0.694879,30.247647,0.000000,0.000000
54.907084,65.001786,101.566457,117.021977,110.067811,110.314058,0.264763,14.245782,99.762161,3.291083,61.618559,55.998355,116.046796,99.809418,115.172481,99.737293,63.977075,96.210827,-0.000562,0.036948,32.000000,-235.763069,99.249454,-0.024688,537664.036442,83.834735,19.823807,12.806503,1.845182,0.029317,30.153442,-40.000787,-0.280131,133.402150,32.000000,144.580547,133.396739,138.135654,121.126845,32.000000,117.744732,68.578906,58.412797,73.581905,92.109680,67.873527,27.341772,54.993653,0.529526,30.279195,0.000000,0.000000
54.574756,64.998211,101.471866,117.024754,110.101282,110.291319,0.246783,14.238361,99.719437,3.291204,61.711144,56.028295,116.001130,99.706568,115.125963,99.711618,63.991474,96.265601,-0.000563,0.036942,32.000000,-235.767703,99.186560,-0.024673,537724.539015,110.198398,19.850030,12.838317,1.849788,0.029317,30.112371,-40.001023,-0.281271,133.611056,32.000000,144.591286,134.059529,137.984120,120.483585,32.000000,118.557292,68.558132,58.420379,73.563501,92.109680,67.970819,27.341772,54.993831,0.493567,30.263348,0.000000,0.000000
54.972352,64.991611,101.529489,117.025032,110.215369,110.279932,0.482470,14.238076,99.789920,3.291330,61.745226,56.116051,116.000174,99.823897,115.110023,99.711496,64.033632,96.328979,-0.000564,0.036941,32.000000,-235.770939,99.269975,-0.024661,537761.214979,118.998385,20.166459,12.858286,1.859319,0.029317,30.132066,-40.001338,-0.283804,132.833854,32.000000,145.305602,134.285494,134.705607,120.351893,32.000000,118.894584,68.593284,58.473630,73.582466,92.109680,67.822028,27.341772,54.990090,0.964940,30.310817,0.000000,0.000000
54.814784,64.991611,101.456992,117.025032,110.231680,110.283042,0.322235,14.241929,99.735099,3.291416,61.755384,56.056878,115.990050,99.972770,115.157845,99.739796,64.052604,96.165837,-0.000566,0.036925,32.000000,-235.766758,99.198775,-0.024725,537761.214979,118.998385,20.166459,12.858286,1.859319,0.029317,30.097376,-40.001259,-0.283804,132.419653,32.000000,145.679780,133.677819,132.760300,120.933041,32.000000,118.529055,68.616263,58.447245,73.596270,92.109680,67.921261,27.341772,54.982786,0.644471,30.230259,0.000000,0.000000
54.683538,64.981435,101.568800,117.021700,110.275016,110.279672,0.607973,14.240502,99.772897,3.291729,61.703024,56.009806,115.961386,99.974442,115.162656,99.765586,63.997110,96.274434,-0.000566,0.036898,32.000000,-235.769661,99.323959,-0.024760,537377.398264,78.725479,19.760374,12.762468,1.845686,0.029317,30.213900,-40.000944,-0.280088,132.642981,32.000000,145.508077,133.262359,134.912240,121.317324,32.000000,117.855340,68.581019,58.434710,73.526514,92.109680,67.865589,27.341772,54.971303,1.215945,30.192182,0.000000,0.000000
54.883091,65.000136,101.483505,117.020311,110.293199,110.279028,0.605525,14.234508,99.745493,3.292017,61.697635,56.011610,115.984183,99.817556,115.179964,99.845808,64.005070,96.211306,-0.000567,0.036895,32.000000,-235.772540,99.276197,-0.024746,537448.188334,90.684747,19.928584,12.734549,1.850906,0.029317,30.164399,-40.002019,-0.281520,133.342229,32.000000,144.673958,133.217142,137.627158,121.349060,32.000000,117.639564,68.579314,58.424569,73.536452,92.109680,67.879416,27.341772,54.988399,1.211050,30.293282,0.000000,0.000000
54.749450,65.028462,101.465534,117.031696,110.317908,110.288131,0.395203,14.242357,99.732095,3.292503,61.810239,56.048860,116.014494,99.866676,115.132643,99.761737,63.970218,96.266332,-0.000566,0.036851,32.000000,-235.766166,99.091681,-0.024710,537608.553622,48.189298,20.044772,12.858190,1.857393,0.029317,30.244579,-40.001783,-0.283211,133.553131,32.000000,144.375252,133.974042,138.705118,120.442322,32.000000,118.321121,68.582631,58.403945,73.555291,92.109680,67.897934,27.341772,54.988413,0.790406,30.236642,0.000000,0.000000
54.693020,65.028462,101.566824,117.031696,110.288224,110.320116,0.548031,14.242215,99.789483,3.292606,61.871095,56.084128,116.006258,100.009922,115.095611,99.729325,63.993724,96.353686,-0.000566,0.036839,32.000000,-235.764834,99.273787,-0.024708,537738.253623,74.049723,20.028309,12.879999,1.853270,0.029317,30.275787,-40.000210,-0.282192,133.094327,32.000000,144.909526,134.395154,135.754680,120.252699,32.000000,118.852164,68.562298,58.423754,73.557876,92.109680,67.987993,27.341772,55.019006,1.096061,30.325637,0.000000,0.000000
54.939784,65.054313,101.450230,117.041137,110.297402,110.331404,0.229691,14.241929,99.731340,3.292903,61.889521,55.938786,115.984863,99.843573,115.128205,99.710297,64.027687,96.265414,-0.000565,0.036836,32.000000,-235.768397,99.235485,-0.024728,537738.253623,74.049723,20.028309,12.879999,1.853270,0.029317,30.280688,-40.001626,-0.282192,132.524270,32.000000,145.462489,134.288158,133.518890,120.349893,32.000000,118.855284,68.575459,58.439179,73.565430,92.109680,67.943425,27.341772,55.048892,0.459382,30.263788,0.000000,0.000000
54.911859,65.070814,101.617829,117.042247,110.307766,110.340628,0.238137,14.245639,99.689452,3.292997,61.771539,56.058152,115.945973,99.937982,115.144858,99.717430,64.036235,96.207419,-0.000565,0.036793,32.000000,-235.765015,99.263506,-0.024765,537760.331909,126.978816,19.871151,12.821956,1.846571,0.029317,30.361046,-39.999187,-0.280522,132.538765,32.000000,145.736203,133.505372,133.515808,121.100223,32.000000,117.871697,68.557684,58.396784,73.529672,92.109680,67.862439,27.341772,55.071022,0.476274,30.308836,0.000000,0.000000
54.914657,65.071914,101.416191,117.041970,110.277653,110.343618,0.561848,14.238504,99.752431,3.292981,61.668759,56.102834,115.983481,99.808176,115.101192,99.709968,63.978586,96.254317,-0.000564,0.036789,32.000000,-235.766741,99.221618,-0.024772,537825.336247,122.560060,19.914472,12.777018,1.850563,0.029317,30.230475,-40.001180,-0.281591,133.037779,32.000000,144.871462,133.065543,136.624398,121.462582,32.000000,117.702440,68.551970,58.379641,73.507369,92.109680,67.853415,27.341772,55.078079,1.123695,30.288953,0.000000,0.000000
55.040990,65.071914,101.559519,117.041970,110.241048,110.340704,0.484066,14.248065,99.768530,3.292904,61.663510,56.101512,116.025957,99.905662,115.149247,99.813568,63.984597,96.224211,-0.000564,0.036756,32.000000,-235.758655,99.305743,-0.024794,537963.604389,51.945217,19.912884,12.864094,1.846796,0.029317,30.322861,-39.999502,-0.280645,133.530099,32.000000,144.601603,133.614784,138.521444,120.851911,32.000000,118.269770,68.518251,58.358973,73.538520,92.109680,67.783730,27.341772,55.086323,0.968131,30.206268,0.000000,0.000000
54.956148,65.037262,101.537610,117.033917,110.182754,110.336972,0.338027,14.240787,99.757329,3.293108,61.731440,56.033645,116.044796,99.944875,115.110547,99.826011,63.967561,96.303287,-0.000566,0.036777,32.000000,-235.765769,99.259144,-0.024870,537866.661406,60.137190,19.791638,12.839194,1.845162,0.029317,30.355570,-40.000288,-0.280159,133.482644,32.000000,144.735582,134.142444,136.904198,120.219649,32.000000,118.994940,68.544374,58.387099,73.538201,92.109680,67.730456,27.341772,55.057232,0.676054,30.335615,0.000000,0.000000
54.927947,65.014711,101.664837,117.024199,110.224724,110.335393,0.591332,14.241501,99.804132,3.293271,61.778603,56.137994,115.995318,99.846897,115.115411,99.800648,64.050431,96.242785,-0.000567,0.036764,32.000000,-235.769481,99.212868,-0.024938,537882.243110,86.254725,19.838388,12.905834,1.847611,0.029317,30.477283,-40.002518,-0.280787,132.695448,32.000000,145.410634,134.317966,134.243039,120.157094,32.000000,118.872630,68.547840,58.419217,73.562305,92.109680,67.831364,27.341772,55.038098,1.182663,30.217200,0.000000,0.000000
54.845424,65.013611,101.621911,117.022810,110.260513,110.336788,0.403301,14.236934,99.757889,3.293226,61.776619,55.974888,115.954761,99.835806,115.133943,99.843508,64.051782,96.297801,-0.000567,0.036764,32.000000,-235.772245,99.257575,-0.024936,537680.275336,49.330724,19.842916,12.785015,1.850876,0.029317,30.277082,-40.001128,-0.281582,132.401477,32.000000,145.586748,133.572805,133.059386,120.844618,32.000000,117.944584,68.560309,58.406174,73.553311,92.109680,67.879337,27.341772,55.039564,0.806602,30.291888,0.000000,0.000000
55.104408,65.013611,101.568365,117.022810,110.276425,110.322278,0.228136,14.237363,99.843468,3.293436,61.722916,56.045814,116.005334,99.828567,115.149493,99.714857,64.043404,96.283864,-0.000565,0.036724,32.000000,-235.766899,99.234182,-0.024907,537680.275336,49.330724,19.842916,12.785015,1.850876,0.029317,30.434266,-40.000603,-0.281582,132.859920,32.000000,145.049428,133.321474,135.798740,121.074876,32.000000,117.560877,68.565064,58.402151,73.537588,92.109680,67.721351,27.341772,55.039842,0.456271,30.329305,0.000000,0.000000
54.955138,65.036437,101.554017,117.029752,110.335727,110.329548,0.357914,14.242072,99.782475,3.293804,61.734067,56.038990,116.010071,99.870306,115.138071,99.824361,63.990254,96.184426,-0.000566,0.036728,32.000000,-235.768255,99.308723,-0.024918,537728.333386,72.451391,19.921117,12.818174,1.852879,0.029317,30.428405,-40.001364,-0.282147,133.374526,32.000000,144.624404,133.530784,138.045163,121.007688,32.000000,117.697865,68.558842,58.355041,73.523454,92.109680,67.802750,27.341772,55.065083,0.715827,30.336128,0.000000,0.000000
54.952941,65.058438,101.559337,117.042525,110.370295,110.361136,0.465263,14.239646,99.883832,3.294282,61.736873,56.048097,116.002864,99.905399,115.121390,99.759189,63.988894,96.137762,-0.000568,0.036716,32.000000,-235.768714,99.278071,-0.024930,537533.258235,127.397203,19.672550,12.817811,1.843199,0.029317,30.432402,-40.001364,-0.279529,133.619491,32.000000,144.529860,134.123369,137.717947,120.462915,32.000000,118.449387,68.556221,58.384365,73.540703,92.109680,67.790748,27.341772,55.092945,0.930525,30.285505,0.000000,0.000000
54.915658,65.054588,101.608523,117.040304,110.395956,110.379997,0.553552,14.242357,99.785049,3.294797,61.811895,56.113185,116.021169,99.906153,115.086491,99.891631,64.061295,96.224705,-0.000569,0.036728,32.000000,-235.765019,99.254840,-0.024972,537795.163900,81.458164,19.838533,12.808569,1.847944,0.029317,30.546789,-39.999580,-0.280841,132.725624,32.000000,145.188173,134.452129,134.738996,120.207045,32.000000,118.989777,68.554762,58.402663,73.547018,92.109680,67.808904,27.341772,55.094868,1.107103,30.325490,0.000000,0.000000
54.961322,65.061738,101.495507,117.039193,110.355428,110.411509,0.259600,14.239503,99.780070,3.294739,61.806026,56.047305,115.937765,99.960230,115.124811,99.879976,64.034095,96.315715,-0.000569,0.036733,32.000000,-235.765906,99.279723,-0.024910,537938.982308,52.737568,19.894597,12.762807,1.850265,0.029317,30.527270,-39.999449,-0.281603,132.483386,32.000000,145.474003,133.896900,132.877098,120.798651,32.000000,118.291398,68.555670,58.391801,73.538298,92.109680,67.799322,27.341772,55.100308,0.519199,30.291961,0.000000,0.000000
55.054398,65.061738,101.602740,117.039193,110.307252,110.433161,0.358403,14.243213,99.756977,3.294957,61.685526,56.034122,115.977628,99.948769,115.162755,99.831696,64.032188,96.248415,-0.000570,0.036712,32.000000,-235.766621,99.261896,-0.024615,537938.982308,52.737568,19.894597,12.762807,1.850265,0.029317,30.581513,-40.000734,-0.281603,132.660373,32.000000,145.500052,133.253072,134.636999,121.341984,32.000000,117.788908,68.569484,58.386010,73.510380,92.109680,67.722016,27.341772,55.113467,0.716807,30.273106,0.000000,0.000000
54.893410,65.059263,101.516823,117.041692,110.308005,110.424205,0.525218,14.242500,99.825888,3.294862,61.728882,56.032758,116.003121,99.949035,115.161077,99.788934,64.039785,96.258313,-0.000570,0.036712,32.000000,-235.762417,99.333299,-0.024596,538136.941806,112.384632,19.857898,12.847094,1.846672,0.029317,30.521239,-39.999659,-0.280757,133.262232,32.000000,144.823181,133.229348,137.400273,121.604929,32.000000,117.913357,68.585173,58.396421,73.547644,92.109680,67.800787,27.341772,55.117030,1.050435,30.308909,0.000000,0.000000
55.023672,65.049088,101.603609,117.035861,110.316725,110.420259,0.350005,14.241501,99.784029,3.295084,61.795933,56.039557,116.009313,99.923567,115.110894,99.797877,64.008919,96.312979,-0.000570,0.036700,32.000000,-235.762105,99.378148,-0.024626,538219.704586,55.630528,19.920646,12.805403,1.849344,0.029317,30.630260,-40.002151,-0.281500,133.601684,32.000000,144.443570,133.916765,138.814583,120.431250,32.000000,118.463608,68.553885,58.406824,73.558853,92.109680,67.725902,27.341772,55.112626,0.700011,30.284918,0.000000,0.000000
54.809947,65.057338,101.558784,117.039471,110.304030,110.428893,0.250277,14.235650,99.752846,3.295418,61.833864,56.003980,116.016633,99.912333,115.063022,99.774587,64.025697,96.235792,-0.000571,0.036692,32.000000,-235.774349,99.203590,-0.024619,538219.704586,55.630528,19.920646,12.805403,1.849344,0.029317,30.590052,-40.001101,-0.281500,133.110770,32.000000,144.912819,134.388056,135.903759,120.158071,32.000000,118.747184,68.542077,58.386877,73.563050,92.109680,67.806323,27.341772,55.117518,0.500554,30.262908,0.000000,0.000000
54.782651,65.057338,101.724897,117.039471,110.278209,110.447665,0.263187,14.245497,99.808782,3.295396,61.812941,56.008791,115.992161,100.013856,115.102787,99.810185,64.049812,96.360723,-0.000571,0.036664,32.000000,-235.763027,99.193532,-0.024558,538315.082017,116.944388,19.998965,12.805360,1.852926,0.029317,30.800733,-40.001600,-0.282453,132.630266,32.000000,145.459936,134.320721,133.335006,120.435853,32.000000,118.524777,68.559471,58.404905,73.553842,92.109680,67.858852,27.341772,55.131317,0.526374,30.198418,0.000000,0.000000
54.754125,65.026812,101.624058,117.041414,110.295965,110.470736,0.267097,14.241786,99.773038,3.295654,61.764479,56.031558,115.974041,99.989266,115.123677,99.785124,64.069257,96.311305,-0.000572,0.036687,32.000000,-235.769360,99.274664,-0.024503,538372.082526,111.288219,20.025228,12.859592,1.856882,0.029317,30.672398,-40.002806,-0.283502,132.449394,32.000000,145.616810,133.529418,133.731549,121.043514,32.000000,117.833656,68.564035,58.401531,73.552826,92.109680,67.837577,27.341772,55.105089,0.534195,30.228205,0.000000,0.000000
54.797328,65.045238,101.543933,117.040026,110.288740,110.475924,0.465962,14.238504,99.760766,3.295848,61.700904,56.067423,115.995963,99.920733,115.157063,99.686988,64.007099,96.324021,-0.000571,0.036672,32.000000,-235.767725,99.215581,-0.024462,538413.667360,109.736093,20.022159,12.809166,1.856007,0.029317,30.685170,-40.000341,-0.283329,133.171668,32.000000,144.731930,133.250674,136.735651,121.320761,32.000000,117.627269,68.533972,58.364789,73.527716,92.109680,67.849175,27.341772,55.126429,0.931924,30.344199,0.000000,0.000000
55.099267,65.076039,101.580984,117.045302,110.268536,110.487386,0.226787,14.245925,99.777176,3.296073,61.758622,56.058437,116.048542,99.915756,115.189212,99.674200,64.024937,96.319688,-0.000571,0.036661,32.000000,-235.761287,99.263792,-0.024492,538574.464923,62.853795,19.999005,12.879298,1.853082,0.029317,30.692875,-40.000367,-0.282617,133.550796,32.000000,144.517104,133.738406,138.622136,120.797016,32.000000,118.146359,68.559137,58.376377,73.568496,92.109680,67.845260,27.341772,55.130937,0.453574,30.255791,0.000000,0.000000
55.049993,65.076039,101.482420,117.045302,110.276320,110.503963,0.273746,14.238219,99.752146,3.296029,61.822492,56.006061,116.060820,99.892716,115.128566,99.780579,64.016367,96.290761,-0.000572,0.036647,32.000000,-235.766863,99.277623,-0.024500,538471.031318,128.381322,19.739904,12.858743,1.843600,0.029317,30.666530,-40.001154,-0.280096,133.441208,32.000000,144.762986,134.220749,136.766578,120.409263,32.000000,118.852328,68.542171,58.380662,73.558368,92.109680,67.696138,27.341772,55.168697,0.547491,30.326591,0.000000,0.000000
54.965536,65.089515,101.497114,117.045302,110.270897,110.502358,0.342760,14.245782,99.735847,3.296379,61.861253,55.994294,116.007799,99.848079,115.102675,99.727514,64.065315,96.313342,-0.000571,0.036637,32.000000,-235.764708,99.211112,-0.024500,538597.213081,106.480066,19.787131,12.849173,1.843459,0.029317,30.701933,-39.999816,-0.280132,132.655842,32.000000,145.473281,134.390602,134.032937,120.257487,32.000000,119.112900,68.563510,58.385011,73.589008,92.109680,67.799199,27.341772,55.190375,0.685520,30.308689,0.000000,0.000000
54.877119,65.090065,101.441615,117.044191,110.239314,110.498205,0.453648,14.235650,99.783245,3.296798,61.782012,56.010802,115.936682,99.819350,115.093760,99.772632,64.052600,96.251463,-0.000570,0.036609,32.000000,-235.770415,99.178627,-0.024528,538551.387512,85.187033,19.881630,12.814385,1.846559,0.029317,30.651704,-40.001993,-0.280980,132.440159,32.000000,145.663967,133.482856,132.926846,120.918380,32.000000,117.989497,68.549955,58.351514,73.554947,92.109680,67.784782,27.341772,55.199853,0.907297,30.302453,0.000000,0.000000
54.783469,65.077689,101.582563,117.039471,110.244161,110.486471,0.321649,14.237791,99.717396,3.297353,61.714788,56.046080,115.993035,99.793759,115.153342,99.735820,64.084963,96.220302,-0.000571,0.036565,32.000000,-235.768274,99.224821,-0.024542,538606.019277,64.476659,19.967104,12.788289,1.848523,0.029317,30.611560,-40.000682,-0.281503,132.874026,32.000000,145.026680,133.312753,136.117371,121.251673,32.000000,117.772150,68.570784,58.370075,73.548526,92.109680,67.792883,27.341772,55.208828,0.643297,30.267970,0.000000,0.000000
54.996214,65.073014,101.477208,117.045302,110.236489,110.472589,0.337094,14.239646,99.696860,3.297554,61.748017,56.006188,116.003365,99.915350,115.119132,99.812157,63.987966,96.237828,-0.000573,0.036536,32.000000,-235.761502,99.214765,-0.024629,538606.019277,64.476659,19.967104,12.788289,1.848523,0.029317,30.686433,-40.000131,-0.281503,133.685106,32.000000,144.446325,134.197693,137.701174,120.371756,32.000000,118.383954,68.576701,58.352923,73.581518,92.109680,67.704518,27.341772,55.207024,0.674187,30.305387,0.000000,0.000000
54.850087,65.073014,101.597067,117.045302,110.237409,110.482792,0.414336,14.238647,99.769898,3.298003,61.759765,56.051647,115.990504,99.967041,115.091270,99.813276,64.052825,96.180185,-0.000572,0.036539,32.000000,-235.770860,99.208872,-0.024687,538513.620075,91.096338,20.044793,12.736376,1.854256,0.029317,30.848019,-40.001783,-0.282969,132.784317,32.000000,145.200552,134.475458,134.766179,120.121350,32.000000,118.672710,68.566866,58.329922,73.558888,92.109680,67.786927,27.341772,55.209718,0.828673,30.305974,0.000000,0.000000
54.913060,65.062288,101.503132,117.046412,110.193989,110.507971,0.582885,14.243071,99.730030,3.297891,61.748071,56.119421,115.971403,99.907356,115.119458,99.748108,64.079940,96.234397,-0.000572,0.036515,32.000000,-235.764961,99.235485,-0.024688,538528.499786,86.538299,19.835686,12.844370,1.845167,0.029317,30.722501,-40.000813,-0.280521,132.463158,32.000000,145.466898,133.901302,132.942228,120.775298,32.000000,118.122221,68.559172,58.332233,73.571655,92.109680,67.688771,27.341772,55.205772,1.165769,30.273839,0.000000,0.000000
54.745034,65.057613,101.457725,117.038360,110.185835,110.517873,0.386820,14.234794,99.739078,3.298049,61.708675,56.010433,115.986418,99.935456,115.168402,99.667469,64.089271,96.326513,-0.000572,0.036514,32.000000,-235.775041,99.224108,-0.024665,538520.216019,70.619641,19.976038,12.743336,1.852268,0.029317,30.744935,-40.001259,-0.282408,132.674542,32.000000,145.568144,133.396644,134.826298,121.409471,32.000000,117.832680,68.596635,58.336917,73.577991,92.109680,67.835093,27.341772,55.207242,0.773641,30.218594,0.000000,0.000000
54.810486,65.051288,101.492249,117.040026,110.175860,110.536250,0.434168,14.243499,99.671784,3.297866,61.736312,56.007767,116.016202,99.966183,115.171021,99.697361,64.067299,96.270902,-0.000572,0.036484,32.000000,-235.761910,99.259082,-0.024655,538535.313786,50.145332,19.904792,12.750243,1.848433,0.029317,30.778729,-40.001442,-0.281468,133.396327,32.000000,144.891644,133.320674,137.292173,121.572522,32.000000,117.828941,68.602306,58.327510,73.589316,92.109680,67.895148,27.341772,55.212983,0.868337,30.300325,0.000000,0.000000
54.837714,65.051288,101.508186,117.040026,110.147478,110.543140,0.264966,14.240502,99.703927,3.297671,61.712548,55.976831,116.015387,99.842473,115.140240,99.655576,64.003748,96.122784,-0.000574,0.036474,32.000000,-235.768021,99.301606,-0.024688,538741.473268,67.476477,19.992396,12.785785,1.851694,0.029317,30.812562,-40.000787,-0.282409,133.651395,32.000000,144.571086,133.922047,138.406903,120.726986,32.000000,118.515323,68.601445,58.311070,73.605802,92.109680,67.789531,27.341772,55.211896,0.529931,30.088000,0.000000,0.000000
