OSU 80 Ton Compressor Load Stand
54.700307,65.065314,101.523998,117.036694,110.119493,110.551989,0.273914,14.241929,99.674137,3.297549,61.800834,55.992715,116.005515,99.941776,115.080278,99.718935,64.009244,96.193425,-0.000574,0.036444,32.000000,-235.765119,99.185722,-0.024653,538892.730949,110.511942,19.966208,12.756373,1.851065,0.029317,30.672293,-40.000420,-0.282256,133.097863,32.000000,145.047717,134.314355,135.719888,120.298869,32.000000,118.874063,68.606403,58.323243,73.593883,92.109680,67.883942,27.341772,55.231683,0.547829,30.199225,0.000000,0.000000
54.982062,65.049913,101.485160,117.036416,110.143275,110.555781,0.292573,14.239360,99.717985,3.297438,61.797666,56.085010,115.975349,99.853239,115.100935,99.674480,64.054111,96.167839,-0.000575,0.036462,32.000000,-235.765393,99.322491,-0.024627,539021.289046,107.211457,20.112492,12.795228,1.856004,0.029317,30.808553,-40.000420,-0.283620,132.513144,32.000000,145.456277,134.223939,133.432586,120.453261,32.000000,118.758985,68.618202,58.333084,73.589497,92.109680,67.709280,27.341772,55.222589,0.585146,30.157772,0.000000,0.000000
54.873683,65.050738,101.505938,117.028086,110.142175,110.563545,0.359809,14.239360,99.693469,3.297764,61.723839,55.986248,115.955034,99.885049,115.122783,99.677577,64.052269,96.198692,-0.000576,0.036459,32.000000,-235.766213,99.110874,-0.024624,539021.289046,107.211457,20.112492,12.795228,1.856004,0.029317,30.677172,-40.000629,-0.283620,132.391867,32.000000,145.654200,133.530559,133.711821,121.112036,32.000000,117.984158,68.627515,58.306326,73.567842,92.109680,67.788812,27.341772,55.227563,0.719619,30.313384,0.000000,0.000000
54.904194,65.050738,101.422340,117.028086,110.141028,110.556953,0.444666,14.242072,99.767930,3.298124,61.649012,55.991234,116.022892,99.971770,115.128830,99.681755,64.050683,96.175285,-0.000576,0.036456,32.000000,-235.764976,99.190596,-0.024609,538869.358462,81.337451,19.931078,12.755507,1.849811,0.029317,30.752158,-40.001547,-0.281974,133.124614,32.000000,144.779112,133.383085,136.764732,121.237938,32.000000,117.699401,68.625577,58.320774,73.559249,92.109680,67.750208,27.341772,55.233427,0.889332,30.196363,0.000000,0.000000
54.722873,65.029012,101.461069,117.016424,110.136282,110.547639,0.493654,14.242072,99.734098,3.298476,61.672650,55.988960,115.995804,99.833602,115.137190,99.739776,64.049344,96.221645,-0.000578,0.036454,32.000000,-235.765304,99.088296,-0.024588,538823.672542,65.771203,19.901760,12.742401,1.847260,0.029317,30.762083,-40.000446,-0.281292,133.515010,32.000000,144.474098,133.893150,138.615780,120.618529,32.000000,118.235334,68.611947,58.281306,73.567429,92.109680,67.787416,27.341772,55.215750,0.987308,30.350362,0.000000,0.000000
54.607124,65.025712,101.497180,117.016146,110.159794,110.542606,0.469053,14.240930,99.666110,3.298562,61.776689,56.061889,116.030132,99.868675,115.128194,99.632861,64.040153,96.125660,-0.000578,0.036447,32.000000,-235.769724,99.241339,-0.024615,538850.385406,59.453277,20.054454,12.772837,1.854089,0.029317,30.845221,-40.000682,-0.283090,133.426877,32.000000,144.776888,134.270337,136.884983,120.306328,32.000000,118.752754,68.620336,58.308314,73.578998,92.109680,67.916136,27.341772,55.215298,0.938106,30.331066,0.000000,0.000000
54.866713,65.005086,101.436339,117.020311,110.191302,110.560389,0.363149,14.237505,99.585053,3.298983,61.694910,55.956616,115.954645,99.721698,115.087300,99.611019,64.025315,96.162882,-0.000578,0.036439,32.000000,-235.770526,99.144098,-0.024608,538902.278193,62.714865,20.162728,12.721776,1.858680,0.029317,30.699758,-40.001600,-0.284293,132.695017,32.000000,145.470561,134.333785,133.949440,120.419324,32.000000,119.026106,68.600505,58.304647,73.555234,92.109680,67.733776,27.341772,55.217860,0.726299,30.198051,0.000000,0.000000
54.830880,65.005086,101.427607,117.020311,110.207447,110.575349,0.272358,14.241929,99.605657,3.299177,61.689020,56.054279,115.962601,99.966897,115.116953,99.695792,64.082073,96.209096,-0.000578,0.036431,32.000000,-235.761513,99.188985,-0.024624,538849.134170,80.588557,19.892126,12.759985,1.848777,0.029317,30.778799,-40.000970,-0.281672,132.419472,32.000000,145.671467,133.520600,133.082564,121.032620,32.000000,118.283253,68.655451,58.313990,73.571699,92.109680,67.788368,27.341772,55.198156,0.544716,30.193869,0.000000,0.000000
54.847732,64.988310,101.510197,117.018645,110.173562,110.585584,0.457791,14.239931,99.652854,3.298976,61.601117,56.007611,115.981027,99.929990,115.183900,99.667554,64.050234,96.200242,-0.000578,0.036444,32.000000,-235.767773,99.200203,-0.024693,538821.056407,107.545274,19.926578,12.732234,1.849826,0.029317,30.753303,-40.001626,-0.281999,132.943212,32.000000,145.165440,133.146617,135.974468,121.261586,32.000000,117.719994,68.635832,58.295390,73.531946,92.109680,67.879273,27.341772,55.181109,0.915582,30.214485,0.000000,0.000000
54.908070,64.983085,101.478093,117.016146,110.167071,110.600955,0.235414,14.238932,99.720008,3.299058,61.621523,56.058754,116.016810,99.804199,115.148762,99.673400,64.040218,96.113215,-0.000578,0.036440,32.000000,-235.764674,99.161025,-0.024696,538905.274687,63.964241,19.893597,12.758516,1.850764,0.029317,30.844620,-39.999659,-0.282227,133.528213,32.000000,144.628407,133.476853,138.006875,121.137907,32.000000,117.864709,68.633288,58.261675,73.545180,92.109680,67.744009,27.341772,55.174650,0.470827,30.144639,0.000000,0.000000
54.884543,64.967960,101.476145,117.018090,110.166641,110.608854,0.340001,14.239075,99.701029,3.299297,61.681935,55.991810,115.999546,99.939737,115.116885,99.701575,64.021898,96.169839,-0.000580,0.036437,32.000000,-235.768629,99.172263,-0.024393,538905.274687,63.964241,19.893597,12.758516,1.850764,0.029317,30.865141,-40.000210,-0.282227,133.530591,32.000000,144.459568,134.155842,138.025411,120.281463,32.000000,118.483584,68.610908,58.282358,73.549789,92.109680,67.750807,27.341772,55.157079,0.680002,30.304874,0.000000,0.000000
54.993113,64.991611,101.418887,117.021144,110.171152,110.587320,0.545385,14.240217,99.695796,3.299268,61.756011,55.896627,115.957334,99.871387,115.086443,99.681041,64.062426,96.236277,-0.000580,0.036427,32.000000,-235.763553,99.061314,-0.024403,538959.423793,124.250539,19.830384,12.713895,1.848145,0.029317,30.782051,-40.001364,-0.281581,132.758392,32.000000,145.219542,134.531342,134.643696,120.036160,32.000000,118.621945,68.624539,58.299946,73.554748,92.109680,67.690382,27.341772,55.153886,1.090771,30.180736,0.000000,0.000000
54.750985,64.991611,101.530273,117.021144,110.126440,110.571322,0.431630,14.241073,99.717899,3.299245,61.731149,56.007291,115.942937,99.814333,115.113035,99.709115,64.063369,96.175102,-0.000580,0.036391,32.000000,-235.771712,99.180624,-0.024401,538813.047695,53.535083,19.757258,12.768937,1.844211,0.029317,30.926862,-40.001259,-0.280504,132.411436,32.000000,145.586354,133.857991,132.885336,120.703953,32.000000,118.139866,68.629709,58.299710,73.552374,92.109680,67.818508,27.341772,55.176226,0.863261,30.132094,0.000000,0.000000
54.778804,64.997936,101.491310,117.024199,110.113817,110.546918,0.291216,14.242928,99.675463,3.299236,61.646015,56.083867,115.970460,99.876545,115.147692,99.683426,64.069400,96.248783,-0.000579,0.036386,32.000000,-235.765595,99.254106,-0.024412,538864.975813,67.965557,19.989980,12.729602,1.854401,0.029317,30.735629,-40.000629,-0.283174,132.624805,32.000000,145.483045,133.439587,134.888476,121.228212,32.000000,117.666052,68.650863,58.282414,73.520324,92.109680,67.855170,27.341772,55.182008,0.582432,30.201206,0.000000,0.000000
54.836440,65.003986,101.483502,117.039193,110.137647,110.523811,0.345324,14.238932,99.682908,3.298872,61.633690,56.015221,115.992804,99.861783,115.137734,99.626789,64.002711,96.142272,-0.000579,0.036408,32.000000,-235.771558,99.222862,-0.024422,538728.736710,100.659115,19.969527,12.769807,1.852748,0.029317,30.894057,-40.002334,-0.282690,133.282441,32.000000,144.734336,133.341257,137.411612,121.412889,32.000000,117.804667,68.655328,58.269262,73.541144,92.109680,67.772684,27.341772,55.187932,0.690649,30.302599,0.000000,0.000000
55.074244,64.996286,101.528624,117.044746,110.169659,110.516168,0.226535,14.238932,99.718047,3.299151,61.659430,56.068501,116.006111,99.830300,115.123065,99.657917,63.999722,96.187490,-0.000578,0.036408,32.000000,-235.768116,99.161678,-0.024396,538733.828314,84.771860,19.920132,12.769648,1.850658,0.029317,30.766251,-40.001338,-0.282058,133.597042,32.000000,144.548456,133.949394,138.374899,120.684192,32.000000,118.510131,68.661062,58.279697,73.537775,92.109680,67.877835,27.341772,55.188329,0.453071,30.359239,0.000000,0.000000
54.872506,64.996286,101.404961,117.044746,110.151769,110.513604,0.259068,14.242643,99.644942,3.299493,61.685020,55.922606,116.006678,99.866472,115.070402,99.747517,64.006611,96.116273,-0.000579,0.036411,32.000000,-235.761947,99.275847,-0.024366,538561.286192,128.594635,19.684128,12.801023,1.843486,0.029317,30.829023,-40.000498,-0.280093,133.113214,32.000000,145.083056,134.247742,135.485207,120.244194,32.000000,118.971234,68.648776,58.263049,73.547481,92.109680,67.747907,27.341772,55.180413,0.518136,30.083965,0.000000,0.000000
54.819659,64.982260,101.578291,117.035028,110.168708,110.507226,0.373315,14.239789,99.664642,3.299440,61.697484,56.018352,115.937983,99.942898,115.081656,99.627971,64.042940,96.231605,-0.000579,0.036427,32.000000,-235.769554,99.167102,-0.024389,538644.324862,112.901457,19.877758,12.749422,1.848010,0.029317,30.917951,-40.001574,-0.281354,132.520985,32.000000,145.553878,134.122218,133.476133,120.413148,32.000000,118.882917,68.644845,58.250653,73.525146,92.109680,67.756037,27.341772,55.165368,0.746631,30.259166,0.000000,0.000000
54.683654,64.966310,101.570382,117.022810,110.207365,110.529007,0.528792,14.239503,99.683969,3.299407,61.613392,55.963325,115.958680,99.758116,115.157187,99.691247,64.066734,96.269844,-0.000579,0.036408,32.000000,-235.768201,99.184275,-0.024416,538546.044777,78.425923,19.914545,12.785491,1.852954,0.029317,31.025416,-40.000157,-0.282589,132.447058,32.000000,145.818964,133.507244,133.886744,120.985400,32.000000,118.186391,68.672093,58.283291,73.531323,92.109680,67.852939,27.341772,55.147440,1.057585,30.218961,0.000000,0.000000
55.125746,64.968235,101.526894,117.022255,110.202259,110.549312,0.473274,14.248636,99.699476,3.299142,61.530850,56.019402,115.983013,99.792860,115.129901,99.665503,64.019393,96.151323,-0.000578,0.036418,32.000000,-235.759559,99.099755,-0.024453,538653.520047,55.527941,20.029535,12.785686,1.857418,0.029317,30.968518,-40.000525,-0.283849,133.164871,32.000000,144.813580,133.226204,136.826836,121.297937,32.000000,117.737617,68.674917,58.276472,73.513841,92.109680,67.851628,27.341772,55.144082,0.946548,30.315219,0.000000,0.000000
54.873671,64.968235,101.440936,117.022255,110.184013,110.549334,0.330035,14.244070,99.691968,3.299050,61.582166,56.009150,116.017715,99.773612,115.152034,99.628340,64.003216,96.229846,-0.000577,0.036422,32.000000,-235.761503,99.264384,-0.024482,538611.465098,61.502638,19.606734,12.758649,1.841733,0.029317,30.926006,-40.001049,-0.279686,133.470789,32.000000,144.570603,133.825735,138.640589,120.545848,32.000000,118.308612,68.689934,58.260538,73.529247,92.109680,67.742662,27.341772,55.142803,0.660071,30.235175,0.000000,0.000000
54.921916,64.948434,101.585134,117.024476,110.206051,110.545722,0.502295,14.243927,99.680221,3.298556,61.615676,56.049780,116.042934,99.818329,115.075166,99.700071,64.005519,96.203258,-0.000577,0.036414,32.000000,-235.762630,99.186088,-0.024507,538611.465098,61.502638,19.606734,12.758649,1.841733,0.029317,31.088456,-40.000079,-0.279686,133.384010,32.000000,144.743636,134.295814,136.889207,120.183613,32.000000,118.665176,68.669591,58.276970,73.539376,92.109680,67.713500,27.341772,55.117207,1.004589,30.299591,0.000000,0.000000
54.706525,64.956409,101.429612,117.025309,110.248646,110.534769,0.519783,14.246638,99.555778,3.298506,61.644054,55.997100,115.963851,99.683035,115.063397,99.679477,63.995566,96.181484,-0.000576,0.036426,32.000000,-235.762049,99.114073,-0.024584,538785.939959,88.644275,19.848587,12.824112,1.848627,0.029317,30.895865,-40.000341,-0.281574,132.634588,32.000000,145.377555,134.407315,134.031885,120.082352,32.000000,118.801710,68.655524,58.252207,73.531186,92.109680,67.676456,27.341772,55.120413,1.039565,30.316686,0.000000,0.000000
54.668229,64.956134,101.434877,117.025865,110.252564,110.526604,0.370500,14.242928,99.637382,3.298438,61.635100,56.053491,115.936461,99.719128,115.122322,99.610086,64.084765,96.166346,-0.000576,0.036439,32.000000,-235.762153,99.128800,-0.024628,538707.524592,58.182555,19.782433,12.805125,1.849628,0.029317,30.949624,-40.001311,-0.281778,132.551206,32.000000,145.665953,133.614736,133.115262,120.826007,32.000000,118.027301,68.701837,58.275536,73.555354,92.109680,67.855802,27.341772,55.115790,0.741000,30.301572,0.000000,0.000000
54.857762,64.950909,101.501958,117.023643,110.266731,110.516622,0.356590,14.244355,99.602526,3.298843,61.557683,56.038675,115.986055,99.855950,115.147930,99.661384,64.038806,96.040609,-0.000576,0.036437,32.000000,-235.762857,99.252922,-0.024598,538804.832793,56.465775,19.997599,12.801410,1.854068,0.029317,30.853248,-40.001023,-0.283003,133.000315,32.000000,145.107523,133.329634,135.783357,121.224913,32.000000,117.738214,68.703894,58.272990,73.533867,92.109680,67.885695,27.341772,55.111419,0.713181,30.204434,0.000000,0.000000
54.739901,64.950909,101.370937,117.023643,110.293320,110.514018,0.272024,14.240217,99.586784,3.298637,61.567460,55.965338,115.985340,99.704019,115.143666,99.635407,63.972157,96.082668,-0.000575,0.036445,32.000000,-235.762898,99.062619,-0.024589,538595.617735,79.272577,20.034226,12.702709,1.855463,0.029317,30.901118,-40.001128,-0.283351,133.354303,32.000000,144.753630,133.385522,138.022162,121.090414,32.000000,117.970715,68.697737,58.235194,73.530350,92.109680,67.813462,27.341772,55.101407,0.544048,30.305901,0.000000,0.000000
54.668427,64.937434,101.488139,117.011426,110.306694,110.542125,0.447736,14.245782,99.602155,3.298976,61.651386,55.985523,115.999101,99.724266,115.098696,99.626956,63.982036,96.100966,-0.000574,0.036456,32.000000,-235.758971,99.123496,-0.024605,538531.844954,82.041255,19.846553,12.669694,1.850275,0.029317,30.857476,-40.002229,-0.281900,133.520386,32.000000,144.602567,134.011055,137.931611,120.420298,32.000000,118.700832,68.693975,58.233069,73.529789,92.109680,67.787832,27.341772,55.082415,0.895473,30.319327,0.000000,0.000000
54.683436,64.943759,101.322843,117.017535,110.279633,110.574570,0.436131,14.244498,99.547100,3.299090,61.694744,56.064970,115.993428,99.751039,115.046092,99.617034,64.004675,96.189464,-0.000574,0.036475,32.000000,-235.764190,99.042916,-0.024645,538862.088803,65.603369,20.015335,12.764384,1.856431,0.029317,30.840104,-40.001259,-0.283611,132.752117,32.000000,145.253771,134.326149,134.797199,120.165401,32.000000,118.905681,68.694221,58.261092,73.519946,92.109680,67.855950,27.341772,55.082588,0.872262,30.152710,0.000000,0.000000
55.040933,64.961085,101.361789,117.020034,110.305153,110.601115,0.419792,14.238076,99.572385,3.298766,61.657331,55.934446,115.929345,99.685892,115.086412,99.557318,64.012238,96.114644,-0.000573,0.036495,32.000000,-235.767825,98.872683,-0.024615,538974.027102,67.349536,20.007195,12.797311,1.852898,0.029317,30.860261,-40.000708,-0.282811,132.551366,32.000000,145.596805,133.954730,132.813151,120.545008,32.000000,118.199734,68.708457,58.248575,73.531972,92.109680,67.846395,27.341772,55.076983,0.839585,30.286018,0.000000,0.000000
54.922374,64.961085,101.315666,117.020034,110.325129,110.612511,0.438486,14.241501,99.530701,3.298481,61.589841,55.989688,115.938341,99.810194,115.122233,99.514783,64.051031,96.016534,-0.000572,0.036497,32.000000,-235.765383,98.980693,-0.024636,538974.027102,67.349536,20.007195,12.797311,1.852898,0.029317,30.830623,-40.000551,-0.282811,132.704128,32.000000,145.522492,133.489192,134.895549,121.124952,32.000000,117.624117,68.722107,58.255244,73.527776,92.109680,67.709405,27.341772,55.090083,0.876972,30.192182,0.000000,0.000000
54.889515,64.945959,101.323547,117.011148,110.336018,110.597578,0.525372,14.238932,99.565723,3.298734,61.574388,56.000439,115.956901,99.603390,115.101388,99.520690,63.996244,96.010700,-0.000571,0.036500,32.000000,-235.771394,99.107183,-0.024677,538951.953991,66.691252,19.794643,12.642339,1.844707,0.029317,30.889109,-40.000603,-0.280719,133.268338,32.000000,144.723048,133.321717,137.368285,121.310091,32.000000,117.437273,68.722163,58.229630,73.493426,92.109680,67.815095,27.341772,55.070378,1.050743,30.301646,0.000000,0.000000
54.814452,64.933034,101.278689,117.001430,110.388368,110.563446,0.619758,14.243499,99.559830,3.298844,61.606650,56.047889,115.977417,99.604205,115.101823,99.517759,64.012335,96.068646,-0.000569,0.036537,32.000000,-235.765025,99.083196,-0.024677,538992.031858,55.688984,19.811085,12.693460,1.845955,0.029317,30.764500,-40.000341,-0.281003,133.539138,32.000000,144.524878,133.940624,138.637647,120.451926,32.000000,118.337032,68.707245,58.235985,73.525043,92.109680,67.774083,27.341772,55.051898,1.239516,30.234441,0.000000,0.000000
54.571568,64.917908,101.417007,116.996987,110.409044,110.541689,0.230703,14.239075,99.542985,3.298637,61.690156,55.935282,116.019568,99.792923,115.043879,99.466071,64.014693,96.003334,-0.000568,0.036550,32.000000,-235.767645,98.995725,-0.024684,538814.631577,47.263159,19.870326,12.713782,1.847664,0.029317,30.883098,-40.001259,-0.281383,132.972967,32.000000,145.083308,134.239500,135.601175,120.301686,32.000000,118.925172,68.714746,58.232640,73.543490,92.109680,67.785458,27.341772,55.045225,0.461407,30.037890,0.000000,0.000000
54.586301,64.917908,101.294196,116.996987,110.415852,110.550405,0.242482,14.244498,99.514413,3.298718,61.686316,56.010391,115.929691,99.771104,115.054425,99.509468,64.031310,95.946888,-0.000569,0.036582,32.000000,-235.765337,98.911900,-0.024685,538813.871987,127.562355,20.089235,12.670381,1.858422,0.029317,30.768354,-40.000970,-0.284162,132.602687,32.000000,145.553788,134.183544,133.526291,120.560022,32.000000,118.823148,68.714225,58.232953,73.550006,92.109680,67.910900,27.341772,55.022222,0.484964,30.215806,0.000000,0.000000
54.807626,64.931659,101.294591,117.001152,110.425277,110.560557,1.119526,14.239360,99.501103,3.298348,61.639521,56.007040,115.936092,99.731384,115.121952,99.569359,64.086696,96.027615,-0.000568,0.036549,32.000000,-235.769163,98.952120,-0.024709,538812.305458,121.339179,20.075015,12.618275,1.855671,0.029317,30.779811,-40.001941,-0.283485,132.617220,32.000000,145.760970,133.437297,133.874398,121.163234,32.000000,118.205268,68.743005,58.270092,73.534950,92.109680,67.866034,27.341772,55.028429,2.239051,30.327471,0.000000,0.000000
54.735448,64.943484,101.206488,116.996432,110.456189,110.562918,0.259902,14.241501,99.453559,3.298017,61.542039,55.965647,115.960345,99.615094,115.076446,99.527007,64.049426,95.900796,-0.000568,0.036546,32.000000,-235.767022,98.992930,-0.024811,538643.294854,26.167228,19.875519,12.613640,1.848184,0.029317,30.657364,-40.001023,-0.281500,133.099862,32.000000,144.902442,133.176948,136.901796,121.365915,32.000000,117.752400,68.730368,58.237939,73.533626,92.109680,67.827399,27.341772,55.033600,0.519805,30.169364,0.000000,0.000000
54.674494,64.963560,101.204255,116.996432,110.456931,110.558881,0.359466,14.241358,99.514215,3.297565,61.640012,55.895657,115.998478,99.620008,115.111085,99.517411,63.996941,96.015575,-0.000566,0.036550,32.000000,-235.768149,98.896360,-0.024865,538789.152640,112.885542,19.956815,12.571170,1.849012,0.029317,30.767778,-40.001180,-0.281775,133.506344,32.000000,144.529829,133.746250,138.776415,120.691737,32.000000,118.232518,68.751914,58.211362,73.520976,92.109680,67.887305,27.341772,55.027968,0.718931,30.304287,0.000000,0.000000
54.864463,64.974560,101.308550,117.000042,110.486426,110.550628,0.285534,14.242500,99.401277,3.297270,61.711191,55.815255,115.962993,99.638278,115.032963,99.520998,64.055448,95.963663,-0.000564,0.036576,32.000000,-235.765204,98.854265,-0.024836,538789.152640,112.885542,19.956815,12.571170,1.849012,0.029317,30.544756,-40.001862,-0.281775,132.690808,32.000000,145.370533,134.540384,134.166937,120.010837,32.000000,118.599725,68.733579,58.260968,73.521813,92.109680,67.874967,27.341772,55.042798,0.571067,30.232460,0.000000,0.000000
54.786620,64.974560,101.203970,117.000042,110.508972,110.536334,0.455691,14.241073,99.467513,3.297334,61.649991,55.882376,115.927461,99.721514,115.073091,99.435800,64.035371,95.970398,-0.000564,0.036570,32.000000,-235.764008,98.867196,-0.024537,538945.550845,81.721094,20.035614,12.695826,1.851032,0.029317,30.581503,-40.001180,-0.282329,132.452837,32.000000,145.680153,133.641481,133.116886,120.739500,32.000000,117.731832,68.743454,58.242774,73.521792,92.109680,67.804454,27.341772,55.051042,0.911381,30.330479,0.000000,0.000000
54.816336,64.957784,101.276803,116.993933,110.492414,110.527353,0.329902,14.239646,99.416074,3.297023,61.588382,55.862594,115.970253,99.478170,115.138810,99.459308,64.063772,96.022351,-0.000565,0.036570,32.000000,-235.767239,98.960074,-0.024527,538691.405119,102.481923,19.863763,12.604687,1.846524,0.029317,30.691052,-40.000551,-0.281058,132.891540,32.000000,145.073646,133.419052,135.710590,121.160024,32.000000,117.459993,68.760357,58.242637,73.510625,92.109680,67.932815,27.341772,55.030954,0.659803,30.292548,0.000000,0.000000
54.798100,64.942934,101.168739,116.983659,110.488131,110.523652,0.554308,14.242357,99.478440,3.297065,61.652809,55.879112,116.007487,99.534877,115.176488,99.482555,64.027755,96.032898,-0.000565,0.036551,32.000000,-235.767478,98.893443,-0.024476,538563.342316,88.762762,19.893264,12.633253,1.847566,0.029317,30.498899,-40.000105,-0.281285,133.403423,32.000000,144.775454,133.559515,138.055294,121.177406,32.000000,117.957795,68.752694,58.248344,73.537400,92.109680,67.807496,27.341772,55.011702,1.108616,30.338036,0.000000,0.000000
54.641270,64.924784,101.211773,116.980883,110.461100,110.528382,0.231626,14.237933,99.414689,3.296747,61.714798,55.945998,115.978028,99.440733,115.089817,99.404791,64.045700,95.977706,-0.000567,0.036542,32.000000,-235.768951,98.934541,-0.024462,538610.495139,52.843607,19.895958,12.675900,1.846209,0.029317,30.518165,-40.000629,-0.280940,133.609812,32.000000,144.729010,134.010637,137.727252,120.574677,32.000000,118.656427,68.751524,58.243371,73.546056,92.109680,67.847523,27.341772,55.006015,0.463252,30.100766,0.000000,0.000000
54.548999,64.924784,101.200472,116.980883,110.428960,110.539493,0.530665,14.247780,99.472913,3.296216,61.741368,55.914911,115.966002,99.690539,115.059636,99.443485,64.063183,95.996204,-0.000566,0.036565,32.000000,-235.757301,99.015688,-0.024463,538654.341395,126.862043,20.028867,12.623264,1.852295,0.029317,30.469475,-40.002623,-0.282557,132.781916,32.000000,145.343504,134.354340,134.814954,120.313582,32.000000,118.880554,68.748806,58.227994,73.505497,92.109680,67.957318,27.341772,54.980733,1.061330,30.045227,0.000000,0.000000
54.701723,64.929734,101.165906,116.987547,110.409276,110.547139,0.520079,14.243213,99.416864,3.295889,61.704117,55.988477,115.923375,99.582387,115.078857,99.440874,64.063387,96.001922,-0.000565,0.036560,32.000000,-235.765638,98.936721,-0.024449,538722.539023,55.482250,20.117897,12.617408,1.855221,0.029317,30.468597,-40.000656,-0.283367,132.501227,32.000000,145.613208,133.858511,133.069175,120.842391,32.000000,118.361967,68.744960,58.264498,73.522641,92.109680,67.983912,27.341772,54.978417,1.040158,30.103407,0.000000,0.000000
54.783494,64.959709,101.246490,117.000319,110.417823,110.543283,0.345633,14.240930,99.449556,3.295542,61.590496,55.956467,115.928827,99.642907,115.104821,99.521547,64.047093,95.939240,-0.000565,0.036569,32.000000,-235.763168,98.954832,-0.024440,538722.539023,55.482250,20.117897,12.617408,1.855221,0.029317,30.476777,-40.001101,-0.283367,132.595249,32.000000,145.322552,133.355566,134.941605,121.243349,32.000000,117.713087,68.746143,58.239606,73.469748,92.109680,67.824966,27.341772,55.001785,0.691266,30.331653,0.000000,0.000000
54.998704,64.926159,101.403740,117.002818,110.451245,110.555040,0.417853,14.248922,99.550543,3.295124,61.579728,55.993048,115.975625,99.697716,115.085045,99.516989,64.039627,95.962086,-0.000565,0.036585,32.000000,-235.756979,99.039835,-0.024466,538696.165924,84.791657,19.926788,12.597682,1.848120,0.029317,30.444738,-40.001731,-0.281484,133.272525,32.000000,144.767532,133.398428,137.428121,121.237034,32.000000,117.574660,68.729042,58.255111,73.469388,92.109680,67.868102,27.341772,54.997770,0.835705,30.176481,0.000000,0.000000
54.976037,64.926159,101.226994,117.002818,110.443566,110.578634,0.271998,14.238647,99.507908,3.294941,61.592834,56.020296,115.989780,99.634425,115.117752,99.437122,64.059885,96.003069,-0.000565,0.036601,32.000000,-235.771680,99.070350,-0.024444,538602.507070,69.834001,19.686442,12.619516,1.843748,0.029317,30.426445,-40.000157,-0.280249,133.599745,32.000000,144.493117,134.042189,138.544942,120.508711,32.000000,118.391589,68.762681,58.253407,73.500582,92.109680,67.712115,27.341772,54.957534,0.543996,30.194089,0.000000,0.000000
54.750522,64.909383,101.321086,116.990601,110.484359,110.586500,0.349139,14.235365,99.498578,3.294940,61.686917,55.936283,116.014345,99.639136,115.087150,99.409067,64.061160,96.033251,-0.000565,0.036593,32.000000,-235.770208,99.005067,-0.024410,538687.534937,107.353273,19.708193,12.625023,1.841293,0.029317,30.501880,-40.000813,-0.279717,133.006697,32.000000,145.021323,134.368770,135.644260,120.218468,32.000000,118.758593,68.737909,58.273348,73.492752,92.109680,67.826607,27.341772,54.932623,0.698277,30.104141,0.000000,0.000000
54.799338,64.929184,101.269040,116.990601,110.487075,110.587859,0.576643,14.243071,99.476049,3.294875,61.741178,55.880963,115.906555,99.637544,115.059648,99.586760,64.071766,96.072299,-0.000565,0.036610,32.000000,-235.765125,98.918304,-0.024434,538687.534937,107.353273,19.708193,12.625023,1.841293,0.029317,30.430240,-40.001206,-0.279717,132.571669,32.000000,145.637073,134.155414,133.338875,120.535794,32.000000,118.606467,68.728041,58.279767,73.497870,92.109680,67.815957,27.341772,54.943653,1.153287,30.143539,0.000000,0.000000
54.702589,64.955859,101.276147,116.991434,110.477838,110.587970,0.329132,14.243784,99.462380,3.294388,61.725066,55.865758,115.920398,99.573007,115.091648,99.444052,64.035953,95.999228,-0.000565,0.036607,32.000000,-235.765723,99.085113,-0.024454,538809.249130,50.823151,19.881016,12.656646,1.847998,0.029317,30.442204,-39.999423,-0.281529,132.491684,32.000000,145.786862,133.470092,133.761891,121.248542,32.000000,118.067687,68.728936,58.236909,73.466581,92.109680,67.822823,27.341772,54.936596,0.658265,30.262321,0.000000,0.000000
54.575417,64.955859,101.251599,116.991434,110.411931,110.580422,0.304056,14.239646,99.470172,3.294287,61.736505,55.897355,116.001726,99.513079,115.128925,99.523196,64.056630,96.074261,-0.000564,0.036613,32.000000,-235.772812,98.859895,-0.024467,538977.629926,89.223497,20.000840,12.646539,1.851396,0.029317,30.379346,-40.001469,-0.282483,133.139785,32.000000,144.963882,133.307184,136.891720,121.392476,32.000000,117.860032,68.772794,58.280059,73.466370,92.109680,67.945915,27.341772,54.958337,0.608112,30.108249,0.000000,0.000000
54.555628,65.006186,101.254470,116.999764,110.364683,110.514301,0.245915,14.247067,99.458144,3.293908,61.805146,55.955944,116.015840,99.597659,115.135962,99.546425,64.027362,96.056706,-0.000566,0.036681,32.000000,-235.765063,98.929153,-0.024639,538967.679969,96.824506,20.123470,12.673016,1.855260,0.029317,30.344896,-40.000813,-0.283493,133.466455,32.000000,144.620911,133.745999,138.627000,120.628789,32.000000,118.402751,68.751537,58.257692,73.485358,92.109680,67.972239,27.341772,55.006804,0.491830,30.150656,0.000000,0.000000
54.740617,65.047713,101.280540,117.005040,110.372209,110.502798,0.393373,14.246210,99.454182,3.293365,61.864606,55.871107,116.010975,99.590114,115.072733,99.464406,64.012695,96.080336,-0.000566,0.036698,32.000000,-235.764444,98.930254,-0.024603,538967.679969,96.824506,20.123470,12.673016,1.855260,0.029317,30.286799,-40.000865,-0.283493,133.369773,32.000000,144.661238,134.267368,136.870081,120.202567,32.000000,118.603266,68.735182,58.229768,73.476224,92.109680,67.845971,27.341772,55.050872,0.786745,30.305681,0.000000,0.000000
54.610420,65.064489,101.225139,117.010593,110.362704,110.494089,0.373852,14.244783,99.432652,3.293092,61.942507,55.831345,115.969338,99.616582,115.049569,99.447659,64.009867,96.008879,-0.000568,0.036711,32.000000,-235.763085,98.939759,-0.024611,538725.029102,74.556219,20.056067,12.720766,1.850190,0.029317,30.277569,-40.003095,-0.281995,132.682648,32.000000,145.224850,134.575319,134.124633,120.059254,32.000000,118.775046,68.730717,58.283739,73.473841,92.109680,67.943529,27.341772,55.072623,0.747703,30.259386,0.000000,0.000000
54.715985,65.067239,101.227718,117.011148,110.331958,110.485018,0.393715,14.241216,99.367632,3.292865,61.906364,55.928651,115.912434,99.626391,115.071450,99.453870,64.017024,95.936260,-0.000568,0.036724,32.000000,-235.768127,98.928849,-0.024636,538783.172315,78.653575,20.198324,12.678691,1.853587,0.029317,30.231806,-40.002019,-0.282906,132.439715,32.000000,145.530208,133.714986,133.048902,120.764653,32.000000,117.775540,68.736323,58.245652,73.455298,92.109680,67.908671,27.341772,55.079049,0.787430,30.097244,0.000000,0.000000
54.862610,65.067239,101.188904,117.011148,110.312091,110.478553,0.263509,14.245925,99.437553,3.292742,61.846491,55.836385,115.963030,99.757360,115.129606,99.473084,64.031691,95.971332,-0.000569,0.036726,32.000000,-235.763582,98.938290,-0.024663,538783.172315,78.653575,20.198324,12.678691,1.853587,0.029317,30.187906,-40.001469,-0.282906,132.924886,32.000000,145.042374,133.454663,135.900741,121.149498,32.000000,117.534745,68.750240,58.256799,73.448315,92.109680,67.806534,27.341772,55.088444,0.527017,30.315952,0.000000,0.000000
54.703809,65.081539,101.275679,117.020034,110.322909,110.474656,0.449986,14.243071,99.409856,3.292521,61.887118,55.766282,115.976651,99.530370,115.109336,99.370650,63.979730,95.915262,-0.000569,0.036719,32.000000,-235.765289,98.950773,-0.024642,538668.982051,74.520436,20.099315,12.625877,1.850057,0.029317,30.132922,-40.000944,-0.281939,133.428961,32.000000,144.597928,133.600631,137.998502,121.045961,32.000000,117.731165,68.740928,58.224225,73.445687,92.109680,67.832847,27.341772,55.110109,0.899973,30.084258,0.000000,0.000000
54.747607,65.107391,101.186665,117.025865,110.308547,110.488632,0.424232,14.243071,99.400704,3.292452,61.980495,55.848963,116.011300,99.477354,115.077791,99.328602,64.009579,95.935993,-0.000570,0.036751,32.000000,-235.767256,98.906720,-0.024608,538724.895637,65.214002,20.125345,12.649965,1.851346,0.029317,30.127928,-39.999502,-0.282267,133.657948,32.000000,144.628047,134.152704,137.637491,120.413118,32.000000,118.583292,68.729708,58.270515,73.472316,92.109680,67.874124,27.341772,55.144425,0.848464,30.160927,0.000000,0.000000
54.472243,65.120867,101.146913,117.034195,110.253194,110.480843,0.260292,14.242785,99.406302,3.292173,61.971791,55.861347,115.971785,99.458798,115.039007,99.342007,63.997913,96.009493,-0.000569,0.036772,32.000000,-235.761968,98.890445,-0.024613,538743.381985,69.125318,20.109013,12.633155,1.848239,0.029317,30.065470,-39.999371,-0.281523,132.743148,32.000000,145.219907,134.391540,134.976031,120.156511,32.000000,118.892460,68.724157,58.272048,73.483093,92.109680,67.900524,27.341772,55.155127,0.520584,30.152343,0.000000,0.000000
54.464894,65.120867,101.248323,117.034195,110.240209,110.470877,0.235367,14.239075,99.414686,3.291883,61.953710,55.906043,115.930339,99.637300,115.085831,99.411637,64.033235,95.882372,-0.000569,0.036774,32.000000,-235.767973,98.867971,-0.024633,538901.665164,113.288887,20.388127,12.691033,1.856852,0.029317,30.131200,-40.000970,-0.283852,132.492263,32.000000,145.495352,133.781723,133.084750,120.744162,32.000000,118.229689,68.719065,58.281198,73.473398,92.109680,68.041949,27.341772,55.180377,0.470734,30.076775,0.000000,0.000000
54.768555,65.150018,101.178214,117.046135,110.247981,110.439266,0.273888,14.240645,99.413968,3.291972,61.841788,55.874476,115.934450,99.684872,115.115182,99.412880,64.043681,95.933077,-0.000569,0.036773,32.000000,-235.764600,98.883573,-0.024652,538780.492270,125.293500,20.395230,12.575769,1.858965,0.029317,29.995800,-40.000498,-0.284347,132.603696,32.000000,145.400511,133.461554,135.183249,121.087941,32.000000,117.669915,68.699715,58.278858,73.466786,92.109680,67.901394,27.341772,55.222925,0.547776,30.222776,0.000000,0.000000
54.742398,65.142318,101.290002,117.048356,110.242715,110.394690,0.386233,14.239075,99.458651,3.292131,61.856341,55.902795,116.001248,99.546602,115.133179,99.393383,64.006485,95.948648,-0.000570,0.036745,32.000000,-235.765842,98.969619,-0.024660,538480.284412,106.988978,20.131475,12.597219,1.847378,0.029317,30.108939,-40.001888,-0.281198,133.357069,32.000000,144.700236,133.457521,137.548553,121.172758,32.000000,117.599376,68.677125,58.282074,73.451486,92.109680,67.894097,27.341772,55.230073,0.772466,30.300618,0.000000,0.000000
54.825375,65.109591,101.158231,117.051133,110.217894,110.380744,0.516166,14.237505,99.464109,3.291925,61.877561,55.841285,115.983276,99.537528,115.093101,99.423757,63.955090,95.956709,-0.000571,0.036781,32.000000,-235.768232,98.972781,-0.024652,538345.120876,75.876614,20.148957,12.644207,1.850303,0.029317,30.039265,-40.000393,-0.281815,133.650835,32.000000,144.324517,134.132531,138.399151,120.305631,32.000000,118.234797,68.650259,58.256134,73.469669,92.109680,67.895797,27.341772,55.244255,1.032333,30.252343,0.000000,0.000000
54.635953,65.109591,101.230250,117.051133,110.175453,110.371942,0.282419,14.239075,99.420570,3.292000,61.937304,55.816053,116.006460,99.581511,115.084773,99.347912,64.000464,95.980970,-0.000572,0.036780,32.000000,-235.766170,98.982998,-0.024731,538293.554577,56.669153,20.036378,12.700671,1.845099,0.029317,30.009647,-40.000498,-0.280409,132.985708,32.000000,144.950568,134.420040,135.881328,120.170155,32.000000,118.687822,68.634831,58.273336,73.490988,92.109680,67.950186,27.341772,55.223106,0.564838,30.255131,0.000000,0.000000
54.606214,65.101340,101.168589,117.054742,110.113327,110.384489,0.255787,14.247495,99.479982,3.291948,61.943930,55.838767,115.949992,99.763008,115.129168,99.481499,64.028009,95.916257,-0.000574,0.036792,32.000000,-235.760701,98.978692,-0.024742,538258.752508,103.961129,20.218801,12.670552,1.852814,0.029317,29.920123,-40.001469,-0.282438,132.572934,32.000000,145.501973,134.224592,133.452567,120.466857,32.000000,118.698002,68.623856,58.297992,73.499635,92.109680,68.004896,27.341772,55.225394,0.511574,30.057552,0.000000,0.000000
54.710352,65.108216,101.325607,117.056964,110.078888,110.365390,0.579577,14.244926,99.503237,3.291830,61.892071,55.938697,115.955191,99.499600,115.113082,99.494087,64.026070,96.014735,-0.000576,0.036809,32.000000,-235.763434,99.053787,-0.024730,538264.506819,114.865088,20.239233,12.602312,1.852694,0.029317,29.937516,-40.002465,-0.282444,132.471310,32.000000,145.605477,133.440247,133.689932,121.149383,32.000000,118.167013,68.663423,58.280404,73.463005,92.109680,67.883143,27.341772,55.246054,1.159153,30.331506,0.000000,0.000000
54.584703,65.125542,101.154764,117.059463,110.064307,110.330990,0.374869,14.246210,99.463498,3.291713,61.840349,55.888813,115.999392,99.574617,115.169960,99.429366,64.024270,96.006388,-0.000576,0.036826,32.000000,-235.763297,98.879349,-0.024744,538264.506819,114.865088,20.239233,12.602312,1.852694,0.029317,29.837282,-39.999502,-0.282444,133.153918,32.000000,144.924713,133.211477,136.726260,121.553954,32.000000,117.829164,68.648567,58.277987,73.484780,92.109680,68.000485,27.341772,55.274391,0.749737,30.065109,0.000000,0.000000
54.612396,65.124992,101.255287,117.059463,110.059589,110.298047,0.228812,14.239646,99.422939,3.291752,61.835826,55.909051,116.039433,99.704101,115.156434,99.460612,63.964992,96.030839,-0.000577,0.036814,32.000000,-235.767894,99.010001,-0.024745,538156.470929,71.251733,20.075787,12.572572,1.847924,0.029317,29.941123,-39.999790,-0.281140,133.479107,32.000000,144.601716,133.659730,138.650364,120.729791,32.000000,118.516956,68.637219,58.228623,73.478635,92.109680,67.940917,27.341772,55.286902,0.457623,30.135982,0.000000,0.000000
54.887754,65.124992,101.170684,117.059463,110.028987,110.287781,0.348608,14.238647,99.493199,3.291741,61.860782,55.903341,116.023009,99.569664,115.129341,99.520404,64.000916,95.949036,-0.000579,0.036802,32.000000,-235.768893,98.819412,-0.024707,538059.996948,78.378071,20.284191,12.662724,1.853171,0.029317,29.811150,-40.000341,-0.282477,133.341478,32.000000,144.813213,134.239470,137.061793,120.251479,32.000000,118.946732,68.668508,58.269562,73.478625,92.109680,67.832972,27.341772,55.298819,0.697216,30.148161,0.000000,0.000000
54.740705,65.080714,101.166124,117.057519,109.979765,110.292968,0.338313,14.236792,99.470096,3.292161,61.860484,55.918380,116.012197,99.634038,115.094068,99.492472,64.001452,95.987991,-0.000581,0.036765,32.000000,-235.772715,99.008942,-0.024711,537731.080780,83.734451,19.991810,12.650021,1.843229,0.029317,29.923291,-40.000498,-0.279675,132.749520,32.000000,145.351409,134.502125,134.239906,120.076676,32.000000,118.816835,68.623432,58.277364,73.482048,92.109680,67.910169,27.341772,55.264945,0.676626,30.261294,0.000000,0.000000
54.949086,65.062839,101.323815,117.055020,109.934692,110.286683,0.505451,14.242643,99.512394,3.291991,61.849783,55.958667,115.972027,99.518849,115.118507,99.485937,64.002824,96.001678,-0.000582,0.036724,32.000000,-235.760636,98.980366,-0.024699,537772.058107,86.532910,20.088982,12.673977,1.848097,0.029317,29.912110,-40.000315,-0.280968,132.500085,32.000000,145.589761,133.737786,132.995534,120.773272,32.000000,117.962618,68.649607,58.263470,73.489603,92.109680,67.799455,27.341772,55.254877,1.010902,30.228425,0.000000,0.000000
54.550136,65.062839,101.259347,117.062795,109.911420,110.285825,0.336870,14.243213,99.530616,3.291848,61.702068,55.853491,116.010928,99.728059,115.166134,99.523830,64.027487,96.045181,-0.000583,0.036736,32.000000,-235.763671,99.010632,-0.024675,537599.033145,57.669860,19.870745,12.681209,1.843958,0.029317,29.994803,-40.000813,-0.279769,132.990998,32.000000,145.189247,133.435167,135.929875,121.090189,32.000000,117.555411,68.654925,58.260438,73.459861,92.109680,68.017016,27.341772,55.261139,0.673740,30.200105,0.000000,0.000000
54.741717,65.062839,101.288584,117.062795,109.908932,110.277740,0.451294,14.235935,99.478883,3.291687,61.699881,55.903066,116.016915,99.535469,115.165426,99.468147,63.954677,96.012927,-0.000582,0.036751,32.000000,-235.772260,99.011675,-0.024679,537599.033145,57.669860,19.870745,12.681209,1.843958,0.029317,29.862806,-40.001442,-0.279769,133.424725,32.000000,144.685989,133.557521,137.956743,120.907086,32.000000,117.874416,68.647529,58.257578,73.492402,92.109680,67.921428,27.341772,55.267401,0.902588,30.316686,0.000000,0.000000
54.837119,65.064764,101.214155,117.075012,109.918230,110.264301,0.436673,14.248922,99.533873,3.291491,61.759882,55.965921,116.048739,99.653509,115.167330,99.475103,63.999880,96.097086,-0.000583,0.036774,32.000000,-235.759110,98.984687,-0.024703,537771.020156,64.856165,20.070133,12.736427,1.850300,0.029317,29.816725,-40.001600,-0.281460,133.683372,32.000000,144.520629,134.137987,137.723659,120.424836,32.000000,118.538088,68.634989,58.260451,73.479666,92.109680,67.961948,27.341772,55.275678,0.873346,30.084772,0.000000,0.000000
54.711739,65.062839,101.180342,117.078344,109.977385,110.242118,0.635542,14.237363,99.491424,3.291427,61.829471,55.898646,116.054998,99.523194,115.095923,99.449202,64.025046,96.043901,-0.000583,0.036763,32.000000,-235.766080,98.992870,-0.024719,537561.186520,66.890780,19.980256,12.744103,1.845723,0.029317,29.707425,-40.000498,-0.280216,132.832481,32.000000,145.265096,134.375064,134.619872,120.247594,32.000000,118.995051,68.640765,58.263354,73.482241,92.109680,67.942514,27.341772,55.280181,1.271085,30.209056,0.000000,0.000000
54.895547,65.043313,101.278237,117.067793,109.987989,110.239560,0.384098,14.243784,99.500951,3.291894,61.787999,55.911402,116.017674,99.704487,115.128730,99.458557,64.013487,96.076278,-0.000584,0.036732,32.000000,-235.767198,98.976776,-0.024709,537464.758545,46.066909,20.099005,12.685523,1.849335,0.029317,29.838203,-40.001259,-0.281153,132.545557,32.000000,145.695490,133.788789,132.800978,120.856714,32.000000,118.346082,68.649578,58.279430,73.506760,92.109680,67.937479,27.341772,55.286443,0.768196,30.323729,0.000000,0.000000
54.956374,65.043313,101.267655,117.067793,109.998076,110.233328,0.260230,14.237505,99.470320,3.292357,61.736984,55.943946,115.976363,99.737195,115.167402,99.560007,64.012405,96.042411,-0.000585,0.036727,32.000000,-235.770035,99.024829,-0.024679,537348.877156,75.935768,19.902643,12.717424,1.844926,0.029317,29.758128,-40.000708,-0.279900,132.699312,32.000000,145.563405,133.352026,134.999051,121.222533,32.000000,117.951599,68.663327,58.270207,73.481309,92.109680,67.802545,27.341772,55.271626,0.520460,30.145593,0.000000,0.000000
54.836987,65.035337,101.259777,117.057797,109.977305,110.239059,0.630088,14.239218,99.535282,3.292260,61.671327,55.952968,116.046309,99.607265,115.150702,99.517226,64.006234,96.087219,-0.000586,0.036747,32.000000,-235.768978,98.935172,-0.024647,537286.796752,111.937051,19.844222,12.697228,1.842692,0.029317,29.858236,-40.000420,-0.279294,133.377713,32.000000,144.711974,133.375847,137.370217,121.339074,32.000000,117.834332,68.653620,58.236392,73.457437,92.109680,67.869268,27.341772,55.267597,1.260175,30.102747,0.000000,0.000000
54.777724,65.059813,101.289923,117.060018,109.937881,110.214471,0.450441,14.238504,99.493710,3.292338,61.714374,55.916193,116.031793,99.750918,115.148783,99.516187,63.973407,96.128295,-0.000586,0.036735,32.000000,-235.766577,99.063681,-0.024638,537382.105177,46.343550,19.950955,12.731551,1.846560,0.029317,29.753862,-40.000131,-0.280348,133.691737,32.000000,144.443895,134.043041,138.432738,120.440990,32.000000,118.347676,68.645779,58.240236,73.481586,92.109680,67.899368,27.341772,55.295916,0.900882,30.255938,0.000000,0.000000
54.758539,65.050188,101.349250,117.053909,109.921120,110.183823,0.646201,14.241644,99.578404,3.292730,61.827659,55.928430,116.032834,99.765477,115.134842,99.564797,64.024062,96.047855,-0.000587,0.036716,32.000000,-235.768847,98.943635,-0.024859,537400.172181,64.893897,20.032445,12.790175,1.849108,0.029317,29.765507,-40.000603,-0.280984,133.085282,32.000000,145.017377,134.328091,135.877049,120.135224,32.000000,118.752573,68.669320,58.269963,73.490773,92.109680,67.894517,27.341772,55.301877,1.292401,30.273913,0.000000,0.000000
54.638599,65.047713,101.409637,117.048078,109.877186,110.169420,0.364216,14.241786,99.554522,3.292718,61.715870,55.976329,115.966970,99.718965,115.161940,99.625731,64.023378,96.108397,-0.000588,0.036687,32.000000,-235.768212,99.010673,-0.024871,537400.172181,64.893897,20.032445,12.790175,1.849108,0.029317,29.750346,-40.000761,-0.280984,132.569420,32.000000,145.667131,133.692837,133.749645,121.033263,32.000000,117.969962,68.691232,58.252594,73.474393,92.109680,67.895522,27.341772,55.299113,0.728431,30.326664,0.000000,0.000000
54.756849,65.047713,101.383757,117.048078,109.867036,110.184321,0.495005,14.237791,99.560169,3.292807,61.629443,55.960638,115.991230,99.643357,115.161392,99.536335,63.981734,96.121215,-0.000588,0.036666,32.000000,-235.769422,99.089888,-0.024885,537133.320347,80.447721,20.154370,12.727709,1.856007,0.029317,29.817377,-40.000944,-0.282663,133.206582,32.000000,144.973236,133.361111,136.519376,121.396975,32.000000,117.812668,68.681512,58.228865,73.462134,92.109680,67.917323,27.341772,55.301442,0.990011,30.268043,0.000000,0.000000
54.810131,65.047713,101.347939,117.043080,109.909830,110.178103,0.597134,14.237505,99.594696,3.292655,61.689332,55.954180,116.020460,99.700655,115.176467,99.515677,63.969156,96.149170,-0.000589,0.036676,32.000000,-235.767248,99.118971,-0.024883,537229.583234,59.058474,20.040438,12.777402,1.851526,0.029317,29.757023,-40.000210,-0.281504,133.515816,32.000000,144.719522,133.724776,138.579739,120.887407,32.000000,118.432242,68.719428,58.244535,73.476142,92.109680,67.829507,27.341772,55.306197,1.194267,30.301205,0.000000,0.000000
54.715715,65.043038,101.300602,117.041970,109.926043,110.179433,0.516269,14.241929,99.571989,3.292741,61.802353,55.936025,116.046426,99.777996,115.114151,99.581218,63.981938,96.157185,-0.000589,0.036632,32.000000,-235.763152,99.054869,-0.024884,537197.181197,48.902213,19.989163,12.807534,1.849073,0.029317,29.722768,-40.001442,-0.280850,133.478163,32.000000,144.824177,134.164034,136.923800,120.425006,32.000000,119.012562,68.674939,58.231468,73.473906,92.109680,67.936559,27.341772,55.306215,1.032537,30.215659,0.000000,0.000000
54.900341,65.030662,101.453650,117.039471,109.923787,110.184648,0.350758,14.238219,99.635778,3.292910,61.860449,55.955380,116.007338,99.837579,115.127843,99.515739,64.043200,96.128662,-0.000590,0.036609,32.000000,-235.769813,98.997153,-0.024862,537221.518436,56.669969,20.075373,12.799785,1.851399,0.029317,29.768557,-40.001049,-0.281484,132.735948,32.000000,145.461098,134.309537,134.215298,120.161868,32.000000,119.098413,68.685631,58.247764,73.488212,92.109680,67.921798,27.341772,55.310504,0.701516,30.270244,0.000000,0.000000
54.965460,65.030662,101.371813,117.039471,109.939412,110.194774,0.785325,14.241216,99.518322,3.293016,61.804457,55.967149,115.964025,99.772552,115.118380,99.527862,64.053827,96.163328,-0.000590,0.036582,32.000000,-235.763538,99.038166,-0.024844,537221.518436,56.669969,20.075373,12.799785,1.851399,0.029317,29.783453,-39.999397,-0.281484,132.458322,32.000000,145.683195,133.582337,133.120742,120.829992,32.000000,118.059590,68.703916,58.235981,73.506988,92.109680,67.795630,27.341772,55.301432,1.570650,30.201646,0.000000,0.000000
54.748596,65.032587,101.456779,117.042525,109.949622,110.217749,0.438258,14.239503,99.657819,3.292937,61.722307,55.952441,115.976606,99.721902,115.160548,99.545707,64.039869,96.221362,-0.000589,0.036587,32.000000,-235.765742,99.091601,-0.024854,536989.579817,37.071117,19.822849,12.731751,1.844282,0.029317,29.753181,-40.000892,-0.279583,133.062787,32.000000,145.079473,133.436160,135.997950,121.096286,32.000000,117.566250,68.680622,58.252792,73.488223,92.109680,67.974940,27.341772,55.306502,0.876516,30.310010,0.000000,0.000000
54.776006,65.041938,101.332999,117.044746,109.973591,110.241904,0.359856,14.237933,99.679621,3.293078,61.711605,55.965653,116.015426,99.801569,115.174187,99.489377,64.013664,96.110910,-0.000589,0.036567,32.000000,-235.773704,99.046957,-0.024857,537253.363940,66.734283,20.033257,12.782135,1.853139,0.029317,29.740692,-40.000367,-0.281990,133.492438,32.000000,144.650564,133.634546,138.163055,120.974575,32.000000,117.839550,68.714531,58.206751,73.494126,92.109680,67.905035,27.341772,55.319223,0.719713,30.240090,0.000000,0.000000
54.605591,65.043313,101.378806,117.050577,109.964085,110.257335,0.253532,14.240217,99.591687,3.293076,61.771466,55.981094,116.022172,99.711196,115.161228,99.566304,64.025299,96.112214,-0.000589,0.036560,32.000000,-235.767815,99.049077,-0.024832,537253.363940,66.734283,20.033257,12.782135,1.853139,0.029317,29.885413,-40.000052,-0.281990,133.598671,32.000000,144.549498,134.193047,137.902802,120.367825,32.000000,118.440506,68.695885,58.202599,73.491169,92.109680,67.941429,27.341772,55.323402,0.507064,30.033268,0.000000,0.000000
54.656437,65.043313,101.343487,117.050577,109.945978,110.262424,0.293765,14.242643,99.654911,3.293090,61.794856,55.990667,116.079081,99.728793,115.149219,99.484633,64.055051,96.115456,-0.000589,0.036558,32.000000,-235.761455,99.123293,-0.024838,537569.706702,115.736804,20.181807,12.728185,1.856565,0.029317,29.747983,-40.001023,-0.283048,132.924851,32.000000,145.193384,134.479794,134.769356,120.240228,32.000000,118.878541,68.689876,58.251221,73.504479,92.109680,67.981071,27.341772,55.329066,0.587530,30.299445,0.000000,0.000000
