OSU 80 Ton Compressor Load Stand
54.789092,65.067239,101.483509,117.059741,109.987922,110.261649,0.402536,14.241644,99.651788,3.292941,61.754555,56.091842,115.979407,99.833663,115.139302,99.677579,64.055115,96.036918,-0.000589,0.036537,32.000000,-235.767208,99.162268,-0.024852,537503.698853,99.787712,20.132773,12.700469,1.854191,0.029317,29.702208,-40.001495,-0.282431,132.593779,32.000000,145.557514,133.933895,132.746259,120.775439,32.000000,118.406002,68.675267,58.239795,73.506195,92.109680,67.932561,27.341772,55.358417,0.805072,30.325930,0.000000,0.000000
54.883028,65.053213,101.386615,117.063073,110.015684,110.268685,0.456461,14.239789,99.658595,3.293376,61.658646,55.820015,115.985386,99.726755,115.159088,99.671486,64.057847,96.197977,-0.000590,0.036529,32.000000,-235.766604,99.156660,-0.024922,537460.205809,72.632613,20.028930,12.651065,1.852258,0.029317,29.793077,-39.999659,-0.281877,132.764984,32.000000,145.618779,133.416994,134.696455,121.280119,32.000000,117.979130,68.675343,58.233560,73.470467,92.109680,67.850549,27.341772,55.350908,0.912923,30.316319,0.000000,0.000000
54.879873,65.041938,101.481015,117.058352,110.031625,110.259700,0.326198,14.240502,99.659962,3.293383,61.701448,56.013217,116.024659,99.693538,115.187770,99.593807,64.046920,96.092747,-0.000590,0.036511,32.000000,-235.766218,99.265711,-0.024923,537419.561022,63.932273,19.924573,12.749481,1.847322,0.029317,29.699871,-40.000997,-0.280606,133.256850,32.000000,144.867794,133.193691,137.546465,121.536729,32.000000,117.897943,68.644483,58.223353,73.467924,92.109680,68.002450,27.341772,55.356211,0.652395,30.328351,0.000000,0.000000
54.921931,65.025437,101.401744,117.056131,110.031301,110.271196,0.298001,14.242500,99.680592,3.293353,61.633451,56.087337,116.015250,99.928807,115.165731,99.702719,63.973640,96.254232,-0.000590,0.036525,32.000000,-235.766679,99.122171,-0.024875,537419.561022,63.932273,19.924573,12.749481,1.847322,0.029317,29.779016,-40.001075,-0.280606,133.594174,32.000000,144.525044,133.940406,138.655499,120.497559,32.000000,118.676145,68.633304,58.204459,73.474378,92.109680,67.783716,27.341772,55.350734,0.596003,30.204874,0.000000,0.000000
54.924611,65.025437,101.497964,117.056131,110.039046,110.274862,0.530499,14.235935,99.630716,3.293664,61.646556,56.084996,116.026994,99.775592,115.109674,99.535457,63.998079,96.157395,-0.000592,0.036511,32.000000,-235.772096,99.246134,-0.024882,537382.704366,89.458680,19.916329,12.694337,1.849148,0.029317,29.898201,-40.000997,-0.281021,133.184587,32.000000,145.067404,134.340055,135.767916,120.046606,32.000000,119.020310,68.621595,58.227953,73.463422,92.109680,67.822069,27.341772,55.337099,1.060998,30.162835,0.000000,0.000000
54.673456,64.997111,101.599405,117.046690,110.067126,110.275848,0.678341,14.234223,99.705983,3.293584,61.635000,55.996217,115.989476,99.785461,115.119419,99.652230,64.019068,96.233059,-0.000591,0.036506,32.000000,-235.772170,99.252743,-0.024865,537549.666675,97.845967,19.859420,12.868986,1.846289,0.029317,29.910839,-40.002334,-0.280294,132.603732,32.000000,145.497229,134.247988,133.414519,120.403197,32.000000,118.730819,68.621476,58.236249,73.451534,92.109680,67.864279,27.341772,55.309995,1.356681,30.247354,0.000000,0.000000
54.587909,64.977860,101.554511,117.044746,110.078833,110.297405,0.441232,14.237648,99.728694,3.293777,61.583443,56.044313,115.969166,99.886599,115.172812,99.749857,64.058814,96.262439,-0.000591,0.036507,32.000000,-235.766778,99.114546,-0.024922,537512.655343,54.962629,19.856846,12.783775,1.847951,0.029317,29.998492,-40.000787,-0.280718,132.522143,32.000000,145.643760,133.599223,133.991049,121.072342,32.000000,117.896383,68.649912,58.223800,73.462332,92.109680,68.011803,27.341772,55.290203,0.882464,30.310230,0.000000,0.000000
54.997159,64.938534,101.504963,117.038082,110.084575,110.298132,0.505468,14.245639,99.721812,3.293970,61.525585,56.041908,115.996355,99.860497,115.200431,99.736335,64.033746,96.320219,-0.000591,0.036486,32.000000,-235.759934,99.305438,-0.024926,537570.295844,43.199486,20.070164,12.810276,1.858295,0.029317,29.958614,-40.000813,-0.283431,133.170421,32.000000,144.882255,133.396996,136.645686,121.239107,32.000000,117.613304,68.634556,58.229713,73.454893,92.109680,67.808270,27.341772,55.287997,1.010936,30.214559,0.000000,0.000000
54.914991,64.938534,101.636379,117.038082,110.135550,110.329307,0.471149,14.244641,99.791418,3.294312,61.582622,56.076158,116.043483,99.947097,115.169952,99.783741,63.995317,96.305344,-0.000591,0.036468,32.000000,-235.764866,99.266913,-0.024909,537387.204941,57.598855,19.700299,12.850266,1.845640,0.029317,30.111668,-40.000577,-0.280085,133.521463,32.000000,144.628322,133.814934,138.565633,120.722200,32.000000,118.210417,68.618635,58.223272,73.443747,92.109680,67.823162,27.341772,55.243335,0.942298,30.309423,0.000000,0.000000
54.958400,64.932759,101.596050,117.036972,110.184681,110.339294,0.461697,14.241073,99.810405,3.294272,61.577639,56.136104,116.022394,99.891329,115.125571,99.790115,64.035440,96.287901,-0.000592,0.036483,32.000000,-235.765648,99.312782,-0.024606,537665.495611,61.914290,19.779184,12.879369,1.850795,0.029317,30.004152,-40.001206,-0.281505,133.506398,32.000000,144.874655,134.150179,136.715072,120.305901,32.000000,118.850090,68.616324,58.211253,73.457809,92.109680,67.733942,27.341772,55.231167,0.923395,30.302966,0.000000,0.000000
54.809562,64.925334,101.651657,117.036694,110.182572,110.337960,0.439741,14.242215,99.858290,3.294010,61.589518,56.116128,116.022254,99.912372,115.135288,99.745622,64.039008,96.275657,-0.000592,0.036496,32.000000,-235.762703,99.249313,-0.024640,537596.653010,63.131254,19.731723,12.828305,1.848599,0.029317,30.180293,-40.002413,-0.280949,132.719688,32.000000,145.492455,134.324651,134.177110,120.174074,32.000000,119.124762,68.626150,58.240561,73.456792,92.109680,67.870846,27.341772,55.216944,0.879481,30.274940,0.000000,0.000000
54.960041,64.910758,101.642248,117.023088,110.219005,110.333249,0.428591,14.239075,99.837336,3.294133,61.522023,56.049801,115.966768,99.833868,115.176719,99.817616,64.048971,96.272354,-0.000590,0.036507,32.000000,-235.767154,99.247968,-0.024649,537653.073172,66.480680,19.867331,12.817059,1.854634,0.029317,30.138004,-40.002387,-0.282532,132.493293,32.000000,145.764957,133.515165,133.102262,120.962091,32.000000,118.170869,68.637406,58.237229,73.470366,92.109680,67.894257,27.341772,55.209503,0.857182,30.223509,0.000000,0.000000
54.967988,64.910758,101.630647,117.023088,110.244500,110.348423,0.424317,14.239646,99.841339,3.294015,61.440711,56.107550,115.951564,100.012573,115.179632,99.813786,64.061367,96.376257,-0.000590,0.036558,32.000000,-235.766747,99.411861,-0.024639,537653.073172,66.480680,19.867331,12.817059,1.854634,0.029317,30.228123,-40.000262,-0.282532,132.900143,32.000000,145.070083,133.232968,135.921002,121.240175,32.000000,117.766898,68.630918,58.239917,73.458658,92.109680,67.773262,27.341772,55.186327,0.848633,30.317640,0.000000,0.000000
54.845943,64.888758,101.718058,117.009482,110.315546,110.359950,0.542191,14.240502,99.880929,3.294229,61.488744,56.093137,115.966246,99.979173,115.162003,99.792478,64.006377,96.469507,-0.000588,0.036577,32.000000,-235.768841,99.274195,-0.024603,537549.764143,68.681268,19.700519,12.857773,1.848906,0.029317,30.229668,-40.002491,-0.281030,133.493813,32.000000,144.616980,133.488100,138.266182,121.049822,32.000000,117.841558,68.663454,58.225309,73.458404,92.109680,67.757288,27.341772,55.154414,1.084382,30.275527,0.000000,0.000000
54.763645,64.873082,101.647005,116.995877,110.337732,110.380302,0.511858,14.242357,99.931489,3.294420,61.557396,56.007113,116.006581,99.981354,115.172033,99.790095,64.040189,96.410800,-0.000587,0.036550,32.000000,-235.761249,99.434315,-0.024609,537759.101005,53.884622,19.795765,12.971186,1.854614,0.029317,30.309743,-40.000787,-0.282532,133.737659,32.000000,144.471804,134.294123,138.089663,120.253638,32.000000,118.339830,68.663221,58.262526,73.483168,92.109680,67.885713,27.341772,55.127447,1.023716,30.200105,0.000000,0.000000
54.875036,64.883533,101.673165,116.995044,110.321164,110.389257,0.391630,14.243927,99.861473,3.294621,61.611997,56.085516,115.955306,99.966611,115.085201,99.880651,64.064497,96.429836,-0.000585,0.036551,32.000000,-235.765416,99.319878,-0.024620,537808.170812,57.180938,19.859264,12.900598,1.856104,0.029317,30.304172,-40.000997,-0.283012,132.887957,32.000000,145.172803,134.604552,134.852003,119.988563,32.000000,118.535002,68.648582,58.228766,73.462167,92.109680,67.774615,27.341772,55.114799,0.783259,30.317126,0.000000,0.000000
54.745580,64.883533,101.707895,116.995044,110.312242,110.403174,0.409073,14.244355,99.902761,3.295113,61.619115,56.091304,115.911838,100.023155,115.101609,99.925247,64.084594,96.411165,-0.000584,0.036531,32.000000,-235.760726,99.349675,-0.024612,537808.170812,57.180938,19.859264,12.900598,1.856104,0.029317,30.444588,-40.000236,-0.283012,132.533636,32.000000,145.637328,133.993038,132.611660,120.668897,32.000000,117.907839,68.656317,58.256377,73.481632,92.109680,67.889944,27.341772,55.113433,0.818145,30.270611,0.000000,0.000000
54.828886,64.908833,101.763465,117.003374,110.297269,110.416145,0.436089,14.240787,99.921747,3.295164,61.565209,56.050051,115.931913,100.087448,115.152859,99.878001,64.074771,96.419841,-0.000585,0.036549,32.000000,-235.766261,99.380697,-0.024562,537754.689117,74.575425,19.762573,12.888217,1.852813,0.029317,30.545010,-40.000918,-0.282142,132.676591,32.000000,145.604295,133.422429,134.727361,121.213571,32.000000,117.716216,68.656725,58.259735,73.473156,92.109680,67.842599,27.341772,55.125272,0.872177,30.242145,0.000000,0.000000
55.109094,64.943209,101.565142,117.008649,110.351162,110.420594,0.286138,14.234508,99.856141,3.295146,61.529605,56.021681,115.994894,100.096992,115.196208,99.889323,64.031513,96.296028,-0.000584,0.036560,32.000000,-235.771229,99.407539,-0.024566,537850.522124,71.591467,19.887106,12.856423,1.857828,0.029317,30.469013,-40.000262,-0.283519,133.325717,32.000000,144.891080,133.356444,137.411335,121.328427,32.000000,117.813425,68.655457,58.244564,73.473348,92.109680,67.678888,27.341772,55.152156,0.572276,30.227545,0.000000,0.000000
55.027244,64.941009,101.732096,117.002541,110.389116,110.427609,0.376146,14.236221,99.858507,3.295425,61.581198,56.100876,115.981893,99.963146,115.141397,99.799442,63.982606,96.418702,-0.000583,0.036550,32.000000,-235.766893,99.352799,-0.024619,537925.321999,67.055781,19.832242,12.871680,1.856019,0.029317,30.593516,-40.001442,-0.283067,133.728456,32.000000,144.628595,133.968217,138.625889,120.669192,32.000000,118.572859,68.666670,58.249606,73.499774,92.109680,67.710075,27.341772,55.144268,0.752291,30.309936,0.000000,0.000000
55.069173,64.939359,101.682014,116.998931,110.453056,110.444077,0.241977,14.248351,99.924898,3.296059,61.674973,56.226062,115.982226,100.094196,115.079432,99.868288,64.052513,96.441933,-0.000583,0.036543,32.000000,-235.758861,99.436556,-0.024636,537933.234758,101.634481,19.597658,12.837330,1.842983,0.029317,30.477474,-40.000420,-0.279668,133.144095,32.000000,145.112446,134.353545,135.808380,120.326495,32.000000,118.939811,68.649566,58.259641,73.506101,92.109680,67.765563,27.341772,55.138389,0.483954,30.278241,0.000000,0.000000
55.087518,64.939359,101.788228,116.998931,110.487806,110.475798,0.382325,14.242928,99.916370,3.295957,61.753874,56.130487,115.957259,100.051417,115.117518,99.812016,64.071560,96.336933,-0.000582,0.036536,32.000000,-235.765104,99.417917,-0.024668,538115.302883,77.446300,19.673915,12.963133,1.848759,0.029317,30.719589,-40.001259,-0.281171,132.694122,32.000000,145.568113,134.346348,133.641284,120.406990,32.000000,118.806471,68.668930,58.285138,73.497254,92.109680,67.665794,27.341772,55.130729,0.764649,30.293502,0.000000,0.000000
54.774544,64.957784,101.611096,116.995599,110.485311,110.504079,0.385480,14.236078,99.880592,3.296472,61.677151,56.076043,115.947114,99.871653,115.118006,99.860905,64.054699,96.359793,-0.000581,0.036524,32.000000,-235.773593,99.374193,-0.024628,538123.737835,76.135206,19.614481,12.822931,1.847755,0.029317,30.611317,-40.001836,-0.281005,132.619703,32.000000,145.761855,133.653098,133.696768,120.950682,32.000000,117.882784,68.646586,58.281871,73.486361,92.109680,67.747338,27.341772,55.143966,0.770961,30.329085,0.000000,0.000000
54.745401,64.987485,101.731060,117.005595,110.526019,110.501729,0.441521,14.238504,99.853272,3.296698,61.620688,56.081717,115.983814,100.025297,115.162640,99.934227,64.059017,96.369891,-0.000581,0.036530,32.000000,-235.770019,99.309887,-0.024585,538496.864100,76.013086,19.933476,12.854124,1.855079,0.029317,30.746868,-40.000525,-0.283125,133.150114,32.000000,144.891282,133.417341,136.922127,121.182962,32.000000,117.591929,68.652489,58.281957,73.474929,92.109680,67.849917,27.341772,55.169850,0.883042,30.313531,0.000000,0.000000
54.846543,64.995186,101.606685,117.018923,110.529260,110.503122,0.415033,14.245069,99.961331,3.297030,61.666587,56.135714,116.031883,100.020606,115.156758,99.860280,64.043258,96.381679,-0.000580,0.036533,32.000000,-235.764930,99.330647,-0.024567,538534.887627,66.408027,19.991232,12.856135,1.858258,0.029317,30.622569,-39.999948,-0.283960,133.594026,32.000000,144.662266,133.945468,138.545190,120.713515,32.000000,118.103484,68.687018,58.290407,73.512237,92.109680,67.728457,27.341772,55.168603,0.830066,30.336935,0.000000,0.000000
54.773266,64.995186,101.697249,117.018923,110.559328,110.513155,0.433837,14.238504,99.908677,3.297487,61.734167,56.078793,116.019717,100.001481,115.124862,99.834810,64.053447,96.368096,-0.000581,0.036561,32.000000,-235.774117,99.404356,-0.024599,538531.611966,70.504357,19.901617,12.879282,1.852563,0.029317,30.777549,-40.000420,-0.282489,133.627027,32.000000,144.728544,134.460134,136.705270,120.163816,32.000000,118.389276,68.667527,58.287084,73.511570,92.109680,67.831489,27.341772,55.175669,0.867674,30.302820,0.000000,0.000000
54.944248,64.975660,101.684245,117.021144,110.559221,110.523311,0.253444,14.252917,99.944991,3.297620,61.750281,56.044475,115.959293,100.031228,115.094320,99.809945,64.069207,96.379244,-0.000580,0.036577,32.000000,-235.753967,99.296237,-0.024602,538598.402383,67.554515,19.972108,12.860580,1.856695,0.029317,30.698626,-40.000210,-0.283587,132.760414,32.000000,145.387977,134.555707,134.138618,120.197733,32.000000,118.677748,68.649881,58.269217,73.502777,92.109680,67.861130,27.341772,55.154758,0.506889,30.304800,0.000000,0.000000
54.960828,64.972085,101.662132,117.028642,110.579407,110.520859,0.508209,14.241501,99.882909,3.297859,61.730402,56.087800,115.935599,99.911495,115.147087,99.850845,64.083927,96.399496,-0.000578,0.036600,32.000000,-235.765383,99.305216,-0.024615,538492.098786,115.243592,19.788210,12.851808,1.850680,0.029317,30.816474,-40.000551,-0.281989,132.450986,32.000000,145.715355,133.627269,132.918194,120.906091,32.000000,117.906431,68.662277,58.271670,73.515270,92.109680,67.720949,27.341772,55.148711,1.016418,30.308909,0.000000,0.000000
55.063901,64.963010,101.656931,117.031974,110.606333,110.514940,0.526579,14.244783,99.879654,3.298515,61.594737,56.138027,115.983771,99.870244,115.196504,99.912636,64.079342,96.411757,-0.000579,0.036621,32.000000,-235.766855,99.394156,-0.024607,538434.697168,57.451094,19.768718,12.849779,1.849720,0.029317,30.744499,-40.000420,-0.281725,132.979052,32.000000,145.276072,133.374615,135.587580,121.275958,32.000000,117.645975,68.666158,58.282331,73.511562,92.109680,67.657418,27.341772,55.145929,1.053158,30.265769,0.000000,0.000000
54.909500,64.963010,101.656560,117.031974,110.637077,110.516647,0.256778,14.241216,99.899948,3.299130,61.621856,56.004509,116.001582,100.054598,115.160718,99.897171,64.020915,96.403455,-0.000579,0.036625,32.000000,-235.767144,99.372315,-0.024651,538346.488653,55.327597,19.660767,12.862044,1.846163,0.029317,30.871178,-40.001600,-0.280745,133.504943,32.000000,144.799651,133.542638,138.008487,121.121533,32.000000,118.026696,68.665009,58.276119,73.490966,92.109680,67.737658,27.341772,55.133350,0.513556,30.286825,0.000000,0.000000
54.812144,64.976210,101.701361,117.033917,110.640466,110.509771,0.555991,14.247780,99.890659,3.299672,61.713074,56.147684,116.040928,100.015161,115.144131,99.869184,64.050236,96.306035,-0.000578,0.036656,32.000000,-235.761235,99.527680,-0.024659,538563.427751,113.816393,19.808934,12.915272,1.851347,0.029317,30.845161,-40.002282,-0.282142,133.727629,32.000000,144.654749,134.239952,137.773680,120.429141,32.000000,118.688880,68.672876,58.302599,73.532361,92.109680,67.728480,27.341772,55.143476,1.111982,30.320941,0.000000,0.000000
54.710254,65.001786,101.648131,117.042525,110.675467,110.520692,0.640682,14.242500,99.803987,3.300268,61.761723,55.999621,116.013033,99.919019,115.085047,99.777200,64.087797,96.350870,-0.000577,0.036668,32.000000,-235.765368,99.337704,-0.024679,538539.427338,52.666797,19.915723,12.824882,1.855453,0.029317,30.934626,-40.001023,-0.283216,132.874716,32.000000,145.178726,134.573474,134.917044,120.052676,32.000000,118.773956,68.648419,58.309817,73.540998,92.109680,67.846258,27.341772,55.167017,1.281364,30.340824,0.000000,0.000000
54.961827,65.005361,101.643091,117.042525,110.709900,110.530892,0.353858,14.242500,99.837982,3.300193,61.687242,56.093835,115.971842,99.884110,115.128967,99.895685,64.093657,96.334872,-0.000577,0.036681,32.000000,-235.765040,99.348473,-0.024670,538605.851473,45.806731,20.039383,12.815432,1.857936,0.029317,30.858648,-40.000892,-0.283960,132.512623,32.000000,145.545721,134.062200,132.922296,120.654801,32.000000,117.922783,68.653983,58.322603,73.534398,92.109680,67.815921,27.341772,55.167195,0.707715,30.197464,0.000000,0.000000
54.745165,64.976210,101.597975,117.029197,110.682983,110.550023,0.392771,14.237220,99.789881,3.300584,61.586950,56.033976,116.017441,100.049950,115.178965,99.860417,64.091998,96.346569,-0.000577,0.036657,32.000000,-235.769173,99.323287,-0.024687,538605.851473,45.806731,20.039383,12.815432,1.857936,0.029317,31.069657,-40.001757,-0.283960,133.410290,32.000000,144.825117,133.524339,137.277872,121.330906,32.000000,117.483733,68.665125,58.302746,73.525319,92.109680,67.745986,27.341772,55.171411,0.785543,30.228498,0.000000,0.000000
54.830469,64.976210,101.613307,117.029197,110.648202,110.564044,0.823738,14.240502,99.843012,3.300462,61.655006,56.066984,116.010020,99.901361,115.142357,99.797530,64.100151,96.276883,-0.000577,0.036696,32.000000,-235.767530,99.336848,-0.024751,538683.727720,74.681098,19.980183,12.808536,1.855835,0.029317,31.012319,-40.000551,-0.283464,133.625399,32.000000,144.570748,134.086669,138.337339,120.628290,32.000000,118.425818,68.664773,58.301548,73.547845,92.109680,67.772031,27.341772,55.140474,1.647475,30.305241,0.000000,0.000000
55.082305,64.944034,101.553275,117.020867,110.663371,110.578036,0.562104,14.242928,99.900516,3.300244,61.737772,56.062263,116.044508,100.019444,115.097641,99.871015,64.066257,96.290736,-0.000576,0.036644,32.000000,-235.768710,99.326059,-0.024733,538686.759522,35.552331,19.898098,12.756684,1.853227,0.029317,31.095104,-40.001678,-0.282799,133.158749,32.000000,144.990213,134.333067,135.751684,120.397431,32.000000,118.792184,68.651720,58.305584,73.541182,92.109680,67.620450,27.341772,55.104436,1.124208,30.205755,0.000000,0.000000
54.795697,64.937709,101.657069,117.014758,110.654324,110.574192,0.548430,14.237791,99.792740,3.300208,61.738135,55.975582,115.981161,99.907132,115.116613,99.821221,64.120517,96.283313,-0.000576,0.036633,32.000000,-235.768602,99.317821,-0.024737,538686.759522,35.552331,19.898098,12.756684,1.853227,0.029317,31.119645,-40.000682,-0.282799,132.591281,32.000000,145.552657,134.269304,133.398357,120.474995,32.000000,118.863994,68.663819,58.315731,73.569641,92.109680,67.777282,27.341772,55.092451,1.096859,30.226811,0.000000,0.000000
54.807890,64.939359,101.591938,117.004762,110.638855,110.582119,0.366686,14.239789,99.839683,3.300472,61.675081,56.019489,115.955961,99.971282,115.115824,99.821426,64.127823,96.385378,-0.000575,0.036644,32.000000,-235.765293,99.395198,-0.024455,538656.333260,53.436280,19.893046,12.740352,1.855202,0.029317,31.099672,-40.000787,-0.283310,132.516407,32.000000,145.733044,133.530776,133.624697,121.048024,32.000000,118.189094,68.648858,58.295112,73.529348,92.109680,67.709383,27.341772,55.086243,0.733371,30.305167,0.000000,0.000000
54.679305,64.939359,101.672326,117.004762,110.635131,110.591153,0.464155,14.239646,99.809468,3.300792,61.610561,56.018534,115.974186,100.026276,115.125400,99.850946,64.129067,96.448899,-0.000573,0.036634,32.000000,-235.765599,99.345782,-0.024418,538676.247602,79.907827,19.882963,12.797034,1.853601,0.029317,31.195669,-40.002334,-0.282925,133.133746,32.000000,144.831099,133.253601,136.709289,121.207032,32.000000,117.864123,68.665601,58.308277,73.528099,92.109680,67.842618,27.341772,55.081817,0.928310,30.310596,0.000000,0.000000
54.866943,64.962185,101.605884,117.009482,110.675356,110.596127,0.465716,14.237505,99.802098,3.300594,61.627370,56.082180,116.011958,99.787928,115.163223,99.770575,64.069485,96.268989,-0.000571,0.036624,32.000000,-235.767740,99.267609,-0.024422,538789.441667,63.297215,20.006775,12.835588,1.859430,0.029317,31.097488,-40.000341,-0.284474,133.595484,32.000000,144.450913,133.833002,138.554389,120.630024,32.000000,118.079092,68.658922,58.288891,73.542721,92.109680,67.851185,27.341772,55.099658,0.931432,30.281616,0.000000,0.000000
54.812198,64.960260,101.666211,117.013925,110.671227,110.613872,0.471022,14.245211,99.765022,3.300853,61.642856,56.059998,116.007065,99.914064,115.096420,99.699726,64.076257,96.250740,-0.000570,0.036639,32.000000,-235.762329,99.334052,-0.024404,538868.218914,62.852954,19.849003,12.782399,1.851860,0.029317,31.240736,-40.000629,-0.282505,133.481541,32.000000,144.629436,134.341818,136.991317,120.092702,32.000000,118.520704,68.659160,58.292078,73.549005,92.109680,67.774226,27.341772,55.093939,0.942044,30.307809,0.000000,0.000000
54.897768,64.958334,101.501339,117.019201,110.650292,110.609582,0.337073,14.237220,99.695251,3.300626,61.705551,55.968676,115.954061,100.023687,115.065028,99.790499,64.117050,96.310167,-0.000568,0.036632,32.000000,-235.770976,99.214134,-0.024412,538966.805478,62.223351,19.899721,12.764179,1.854810,0.029317,31.125420,-40.002518,-0.283321,132.748622,32.000000,145.309105,134.442739,134.284402,120.017943,32.000000,118.689700,68.666387,58.314543,73.554642,92.109680,67.704877,27.341772,55.089979,0.674146,30.259606,0.000000,0.000000
54.927178,64.958334,101.572635,117.019201,110.646956,110.620492,0.298215,14.247780,99.823323,3.300826,61.680474,55.966241,115.917541,99.941591,115.087210,99.663343,64.127805,96.324645,-0.000568,0.036602,32.000000,-235.758776,99.235952,-0.024403,538810.492588,86.796313,19.815530,12.760660,1.848916,0.029317,31.191113,-40.000262,-0.281767,132.492787,32.000000,145.551480,133.654204,132.868180,120.666589,32.000000,117.840283,68.651115,58.290665,73.525612,92.109680,67.702078,27.341772,55.083940,0.596429,30.261734,0.000000,0.000000
55.082519,64.952559,101.508663,117.017257,110.645171,110.651993,0.353721,14.239503,99.734798,3.300985,61.599487,56.030574,115.979508,99.722554,115.142163,99.722865,64.158892,96.218913,-0.000568,0.036637,32.000000,-235.771151,99.228817,-0.024374,538824.270760,98.057665,19.787277,12.758982,1.849224,0.029317,31.159459,-39.999082,-0.281868,132.932414,32.000000,145.197151,133.362760,135.763569,121.203644,32.000000,117.677162,68.677036,58.322800,73.539419,92.109680,67.608457,27.341772,55.072169,0.707441,30.222262,0.000000,0.000000
54.881057,64.955309,101.488576,117.011148,110.656684,110.655886,0.353106,14.236506,99.732618,3.301248,61.639497,55.993952,116.004527,99.852669,115.149079,99.725572,64.120095,96.282355,-0.000567,0.036655,32.000000,-235.772837,99.071146,-0.024395,538824.270760,98.057665,19.787277,12.758982,1.849224,0.029317,31.337101,-40.002177,-0.281868,133.407681,32.000000,144.795370,133.447470,138.004176,121.068971,32.000000,117.954702,68.661052,58.285157,73.539472,92.109680,67.658456,27.341772,55.070319,0.706212,30.208249,0.000000,0.000000
54.928968,64.937434,101.546803,117.007539,110.628424,110.639487,0.268594,14.242357,99.659202,3.301189,61.651515,56.055195,116.026721,99.910557,115.106247,99.717896,64.089126,96.161205,-0.000567,0.036666,32.000000,-235.766166,99.188271,-0.024402,538785.842889,78.227081,19.636712,12.658798,1.842915,0.029317,31.244091,-40.000551,-0.280254,133.754712,32.000000,144.540670,133.992133,137.969325,120.331724,32.000000,118.623089,68.668686,58.308876,73.561733,92.109680,67.683438,27.341772,55.047755,0.537187,30.289026,0.000000,0.000000
54.620445,64.915708,101.435882,117.004762,110.579764,110.619193,0.403676,14.238647,99.669874,3.300632,61.704199,56.046611,116.008481,99.971608,115.093106,99.717771,64.098564,96.197162,-0.000567,0.036649,32.000000,-235.769549,99.132513,-0.024426,538966.248917,108.880291,19.764659,12.695120,1.848693,0.029317,31.227409,-40.000341,-0.281764,132.894741,32.000000,145.227901,134.316592,135.044313,120.209410,32.000000,118.718894,68.677279,58.296116,73.549581,92.109680,67.775807,27.341772,55.041520,0.807352,30.339797,0.000000,0.000000
54.746340,64.915708,101.435408,117.004762,110.606519,110.609045,0.338230,14.243213,99.686208,3.300720,61.700817,56.051015,115.917322,99.740620,115.108283,99.666762,64.118565,96.190465,-0.000567,0.036675,32.000000,-235.762360,99.152090,-0.024430,538985.720139,72.881139,20.039874,12.708253,1.857105,0.029317,31.158645,-40.000472,-0.284000,132.553103,32.000000,145.616204,133.893614,132.936080,120.531221,32.000000,118.167053,68.665430,58.311050,73.562752,92.109680,67.789161,27.341772,55.011831,0.676460,30.303627,0.000000,0.000000
54.940837,64.910208,101.349441,116.998098,110.616366,110.622292,0.477505,14.240359,99.649686,3.300374,61.645541,55.971003,115.943564,99.816393,115.110508,99.646632,64.134098,96.211444,-0.000567,0.036678,32.000000,-235.767181,99.158863,-0.024468,538824.571920,86.754007,19.918551,12.684049,1.852825,0.029317,31.331709,-40.000079,-0.282824,132.680074,32.000000,145.540836,133.478388,134.603344,120.984753,32.000000,117.571850,68.698113,58.328572,73.542166,92.109680,67.665813,27.341772,54.997676,0.955009,30.247721,0.000000,0.000000
54.841442,64.949809,101.440793,117.002263,110.641276,110.623544,0.573148,14.235935,99.619603,3.300227,61.681878,56.009138,115.961549,99.784237,115.104466,99.563164,64.136317,96.178943,-0.000567,0.036704,32.000000,-235.768326,99.136818,-0.024748,538741.275430,61.215913,19.726034,12.681683,1.844701,0.029317,31.183749,-40.001810,-0.280694,133.339190,32.000000,144.770934,133.343110,137.315286,121.137918,32.000000,117.647746,68.678861,58.286778,73.542708,92.109680,67.726692,27.341772,55.028849,1.146296,30.303186,0.000000,0.000000
54.905478,64.986110,101.392060,117.009760,110.622691,110.606865,0.355605,14.240930,99.662678,3.300408,61.720700,55.922356,116.022553,99.801303,115.152935,99.662686,64.123902,96.130884,-0.000566,0.036704,32.000000,-235.764151,99.247702,-0.024727,538853.950025,51.108932,19.861145,12.659064,1.849711,0.029317,31.251994,-40.000525,-0.282034,133.577030,32.000000,144.590333,133.985937,138.458575,120.446943,32.000000,118.295504,68.697118,58.311995,73.582493,92.109680,67.673833,27.341772,55.023848,0.711209,30.169438,0.000000,0.000000
54.795996,64.986110,101.457644,117.009760,110.572038,110.590308,0.386831,14.238647,99.605480,3.300226,61.770297,55.884498,116.021918,99.830830,115.071863,99.607435,64.093480,96.188021,-0.000566,0.036714,32.000000,-235.772007,99.088787,-0.024701,538815.732103,82.264415,19.835899,12.641306,1.846666,0.029317,31.218744,-39.998584,-0.281228,133.174664,32.000000,144.926920,134.328550,135.990475,120.267021,32.000000,118.967399,68.683149,58.326045,73.585460,92.109680,67.743480,27.341772,55.058036,0.773662,30.308689,0.000000,0.000000
54.706744,65.012511,101.372366,117.021144,110.565332,110.577572,0.343034,14.237220,99.613859,3.299772,61.773798,55.952432,115.930065,99.773777,115.100145,99.725471,64.097831,96.195898,-0.000565,0.036732,32.000000,-235.772123,99.213318,-0.024663,538860.828389,75.779667,19.941159,12.707598,1.851552,0.029317,31.177784,-40.001285,-0.282492,132.572979,32.000000,145.574522,134.229243,133.438667,120.371239,32.000000,118.866850,68.688022,58.328454,73.586457,92.109680,67.758086,27.341772,55.084277,0.686067,30.205534,0.000000,0.000000
54.664725,64.984185,101.381612,117.022533,110.572849,110.567391,0.639542,14.236506,99.691105,3.299346,61.728514,55.894703,115.965757,99.744027,115.156388,99.590789,64.145533,96.114054,-0.000564,0.036727,32.000000,-235.772509,99.087951,-0.024675,538877.356249,85.605517,20.053489,12.708192,1.853014,0.029317,31.145985,-40.000813,-0.282890,132.546739,32.000000,145.741360,133.412411,133.483924,121.136847,32.000000,118.193332,68.706575,58.315260,73.589837,92.109680,67.820407,27.341772,55.056825,1.279084,30.251242,0.000000,0.000000
54.873374,64.981985,101.367822,117.021700,110.556236,110.548250,0.260356,14.236364,99.654843,3.298769,61.600820,55.956774,115.981906,99.669661,115.146536,99.538493,64.064141,96.157007,-0.000564,0.036751,32.000000,-235.773963,99.021892,-0.024681,538706.737904,45.947922,20.065655,12.609107,1.854608,0.029317,31.208441,-40.000184,-0.283266,133.205897,32.000000,144.990665,133.216370,136.684906,121.325960,32.000000,117.932785,68.718632,58.322839,73.563881,92.109680,67.722633,27.341772,55.055249,0.520713,30.310156,0.000000,0.000000
54.666402,64.976760,101.445935,117.024199,110.520903,110.535437,0.323680,14.240217,99.554586,3.297990,61.722006,56.055653,116.007773,99.660301,115.147204,99.620576,64.108085,96.102909,-0.000562,0.036771,32.000000,-235.768143,99.223983,-0.024732,538669.709944,112.371755,19.862622,12.717470,1.847304,0.029317,31.113339,-40.001469,-0.281260,133.628487,32.000000,144.539827,133.556167,138.646150,120.647131,32.000000,118.225903,68.693155,58.302092,73.573873,92.109680,67.776334,27.341772,55.050700,0.647359,30.273766,0.000000,0.000000
54.812485,64.976760,101.304943,117.024199,110.507012,110.536020,0.538135,14.238647,99.620516,3.297751,61.810196,55.906752,116.021072,99.786133,115.089155,99.616072,64.084240,96.158637,-0.000561,0.036782,32.000000,-235.767746,99.146055,-0.024760,538669.709944,112.371755,19.862622,12.717470,1.847304,0.029317,31.064812,-40.000865,-0.281260,133.609907,32.000000,144.727679,134.143725,137.061069,120.134308,32.000000,118.715924,68.653996,58.293161,73.573842,92.109680,67.740142,27.341772,55.043263,1.076270,30.326150,0.000000,0.000000
54.909043,65.024887,101.470141,117.031418,110.463591,110.534779,0.443690,14.239218,99.549338,3.297380,61.834757,55.922755,115.985668,99.724553,115.090370,99.504351,64.085087,96.147781,-0.000560,0.036768,32.000000,-235.768322,99.065536,-0.024728,538593.658307,54.426979,19.915944,12.698394,1.848209,0.029317,31.193555,-40.000813,-0.281481,132.823470,32.000000,145.340089,134.411516,134.106782,119.924281,32.000000,118.810300,68.653199,58.290250,73.581291,92.109680,67.699798,27.341772,55.091305,0.887380,30.333120,0.000000,0.000000
54.761132,65.031762,101.295125,117.029197,110.463363,110.536069,0.335270,14.235222,99.618562,3.297223,61.810294,55.891957,115.939216,99.506372,115.130601,99.582171,64.114837,96.066246,-0.000558,0.036749,32.000000,-235.771498,99.046530,-0.024752,538593.658307,54.426979,19.915944,12.698394,1.848209,0.029317,31.055117,-40.001495,-0.281481,132.476906,32.000000,145.621795,133.597853,132.931688,120.576148,32.000000,117.903637,68.653212,58.308778,73.573526,92.109680,67.765337,27.341772,55.100751,0.670539,30.243319,0.000000,0.000000
54.680977,65.049088,101.402857,117.026976,110.464617,110.530856,0.651407,14.237220,99.561559,3.297104,61.806293,55.849609,115.973920,99.685036,115.147608,99.514577,64.120847,95.984828,-0.000558,0.036728,32.000000,-235.767861,99.060602,-0.024703,538634.757123,87.463341,20.020363,12.609772,1.849763,0.029317,31.220994,-40.000997,-0.281943,132.912276,32.000000,145.181606,133.336199,135.826538,121.083527,32.000000,117.367855,68.691087,58.317671,73.576578,92.109680,67.794470,27.341772,55.103916,1.302814,30.149115,0.000000,0.000000
54.772780,65.049088,101.277159,117.026976,110.420985,110.533394,0.279385,14.242215,99.611826,3.296468,61.876070,55.835111,116.026261,99.626248,115.158226,99.531143,64.114452,96.150778,-0.000557,0.036713,32.000000,-235.764342,98.959217,-0.024672,538664.960884,45.089084,20.114893,12.552593,1.854445,0.029317,31.029270,-40.000944,-0.283175,133.467016,32.000000,144.717759,133.471770,137.817128,121.000373,32.000000,117.739267,68.700616,58.310067,73.611572,92.109680,67.765647,27.341772,55.125786,0.558769,30.251609,0.000000,0.000000
54.746563,65.073014,101.285669,117.032529,110.410923,110.524646,0.492252,14.237077,99.580212,3.296085,61.935099,55.736085,116.021882,99.625189,115.117566,99.503514,64.099777,96.044268,-0.000556,0.036720,32.000000,-235.770299,98.918674,-0.024679,538642.830329,104.936169,20.026478,12.663248,1.849042,0.029317,31.092330,-40.002046,-0.281765,133.640512,32.000000,144.624979,134.063074,137.925706,120.385278,32.000000,118.571891,68.656928,58.316328,73.589621,92.109680,67.755317,27.341772,55.155713,0.984504,30.326004,0.000000,0.000000
54.682637,65.102991,101.131279,117.040859,110.424701,110.510711,0.396611,14.234651,99.551309,3.295911,62.043863,55.802045,116.003288,99.578555,115.085934,99.435571,64.113746,96.011316,-0.000556,0.036687,32.000000,-235.772889,99.067659,-0.024697,538678.838960,59.588666,20.075642,12.611022,1.850083,0.029317,30.861443,-40.001075,-0.282033,132.844976,32.000000,145.290132,134.281820,134.970588,120.184698,32.000000,118.961905,68.615274,58.315392,73.581951,92.109680,67.813362,27.341772,55.193359,0.793222,30.336495,0.000000,0.000000
54.767872,65.114816,101.192744,117.050300,110.391439,110.489977,0.415460,14.244355,99.484034,3.295433,62.036195,55.785434,115.955343,99.577167,115.051327,99.398500,64.106463,95.893856,-0.000557,0.036688,32.000000,-235.768594,98.924810,-0.024691,538659.144488,74.050469,20.167195,12.576344,1.849422,0.029317,30.949276,-40.000131,-0.281902,132.577105,32.000000,145.668857,133.761827,132.893511,120.709882,32.000000,118.417661,68.605813,58.310863,73.570203,92.109680,67.848430,27.341772,55.203622,0.830919,30.190567,0.000000,0.000000
54.753168,65.114816,101.115950,117.050300,110.338888,110.453125,0.575195,14.242928,99.388630,3.295222,61.996355,55.917206,115.975264,99.411634,115.140279,99.365781,64.144578,95.933075,-0.000558,0.036680,32.000000,-235.767235,98.903640,-0.024670,538542.764196,70.558212,20.096930,12.509766,1.847666,0.029317,30.779726,-40.000944,-0.281369,132.659990,32.000000,145.631900,133.320105,134.821673,121.248939,32.000000,117.997747,68.619774,58.322052,73.558730,92.109680,67.782707,27.341772,55.226652,1.150391,30.294015,0.000000,0.000000
54.553466,65.129667,101.165860,117.053909,110.329029,110.423893,0.354237,14.240217,99.484635,3.294683,62.009156,55.789905,116.006716,99.397178,115.107899,99.385235,64.103123,95.847111,-0.000558,0.036658,32.000000,-235.769946,99.026561,-0.024352,538290.596935,50.961864,20.111085,12.496320,1.846760,0.029317,30.870355,-40.000839,-0.281052,133.315818,32.000000,144.819136,133.170735,137.370403,121.312245,32.000000,117.813691,68.615152,58.310219,73.565660,92.109680,67.849215,27.341772,55.253633,0.708473,30.068851,0.000000,0.000000
54.838837,65.125542,101.136228,117.055853,110.362609,110.402340,0.433384,14.244641,99.396390,3.294408,62.049168,55.792380,116.007416,99.494258,115.116092,99.322838,64.064344,95.896263,-0.000558,0.036663,32.000000,-235.761096,98.822305,-0.024308,538366.268987,83.066389,20.318466,12.483692,1.854435,0.029317,30.730742,-40.000629,-0.283046,133.584544,32.000000,144.490224,133.846086,138.805771,120.535137,32.000000,118.530799,68.604253,58.315175,73.578544,92.109680,67.745342,27.341772,55.262375,0.866767,30.127398,0.000000,0.000000
54.582053,65.127192,101.177606,117.061407,110.310727,110.381954,0.527196,14.235365,99.337593,3.293838,62.096677,55.766535,115.994033,99.386943,115.086129,99.344691,64.140468,95.901842,-0.000557,0.036675,32.000000,-235.772503,98.861814,-0.024318,538366.268987,83.066389,20.318466,12.483692,1.854435,0.029317,30.727343,-40.000682,-0.283046,132.703768,32.000000,145.440075,134.399494,133.445559,120.210063,32.000000,118.716407,68.622130,58.326541,73.599289,92.109680,67.892373,27.341772,55.280728,1.054393,30.305901,0.000000,0.000000
54.605909,65.139843,101.113344,117.068904,110.291227,110.375027,0.443648,14.235650,99.350136,3.293844,61.910025,55.876466,115.960443,99.340900,115.135690,99.279459,64.107604,95.770555,-0.000557,0.036669,32.000000,-235.767136,98.866994,-0.024325,538181.583818,67.491545,20.039382,12.553399,1.844245,0.029317,30.556913,-39.999135,-0.280250,132.509288,32.000000,145.711552,133.469972,133.362505,120.922167,32.000000,117.839240,68.646940,58.344505,73.572571,92.109680,67.841746,27.341772,55.293403,0.887296,30.220428,0.000000,0.000000
54.615859,65.139843,101.235965,117.068904,110.255036,110.357238,0.383996,14.239503,99.362978,3.293566,61.744992,55.942208,115.996701,99.532838,115.161351,99.333672,64.097738,95.888351,-0.000557,0.036677,32.000000,-235.765414,98.827610,-0.024271,538063.572418,55.760534,20.288399,12.480785,1.853679,0.029317,30.710985,-40.001967,-0.282730,133.141870,32.000000,144.922666,133.198192,136.412102,121.339658,32.000000,117.778713,68.630765,58.319714,73.566532,92.109680,67.880624,27.341772,55.319735,0.767993,30.165989,0.000000,0.000000
54.585098,65.125542,101.192299,117.073902,110.243277,110.350435,0.451652,14.239360,99.414972,3.293108,61.733789,55.835668,116.025790,99.366469,115.163669,99.430991,64.040532,95.909266,-0.000557,0.036675,32.000000,-235.768016,98.872988,-0.024255,538103.590709,66.227493,20.278031,12.431017,1.851692,0.029317,30.478371,-40.001233,-0.282218,133.488691,32.000000,144.615492,133.530659,138.472742,120.935096,32.000000,118.295048,68.621571,58.297783,73.564499,92.109680,67.881532,27.341772,55.318707,0.903304,30.148895,0.000000,0.000000
54.526178,65.091990,101.118692,117.060018,110.217572,110.351473,0.402312,14.239646,99.393030,3.292880,61.843988,55.851873,116.029246,99.514711,115.120998,99.350928,64.065527,95.886045,-0.000558,0.036692,32.000000,-235.766747,98.774237,-0.024275,538033.725057,76.487820,20.268431,12.515028,1.853600,0.029317,30.510635,-40.000393,-0.282622,133.546601,32.000000,144.683997,134.104970,137.202651,120.354492,32.000000,118.828090,68.618153,58.345657,73.576821,92.109680,67.949697,27.341772,55.297225,0.804623,30.130700,0.000000,0.000000
54.820978,65.060913,101.224291,117.049467,110.195437,110.328757,0.287593,14.234223,99.440234,3.292568,61.864634,55.815100,115.985674,99.460839,115.110880,99.382012,64.101298,95.923391,-0.000560,0.036693,32.000000,-235.770367,98.809114,-0.024311,538054.192466,73.125351,20.307141,12.545788,1.854498,0.029317,30.442118,-40.002124,-0.282864,132.735197,32.000000,145.351849,134.234944,134.278588,120.247278,32.000000,118.888742,68.607487,58.335280,73.560962,92.109680,67.782063,27.341772,55.306392,0.575186,30.201059,0.000000,0.000000
54.825209,65.060913,101.115050,117.049467,110.172914,110.316076,0.414210,14.234651,99.476618,3.292403,61.831176,55.780766,115.979266,99.394385,115.137978,99.394826,64.122016,95.845463,-0.000561,0.036702,32.000000,-235.775511,98.820311,-0.024331,537661.004169,101.656554,19.991929,12.533511,1.846452,0.029317,30.441179,-40.000682,-0.280566,132.423964,32.000000,145.520840,133.547817,133.009635,120.817724,32.000000,118.100333,68.616517,58.347367,73.553769,92.109680,67.777574,27.341772,55.282010,0.828421,30.053224,0.000000,0.000000
54.740042,65.061738,101.220656,117.054465,110.160226,110.306808,0.509574,14.239931,99.443327,3.292277,61.747610,55.891793,115.965497,99.567686,115.153761,99.368978,64.086998,95.911959,-0.000561,0.036706,32.000000,-235.771215,98.919244,-0.024325,537552.234691,70.567639,19.987859,12.463763,1.844317,0.029317,30.353261,-40.000708,-0.280007,132.804351,32.000000,145.064615,133.325634,135.777440,121.204807,32.000000,117.671253,68.586605,58.349063,73.536076,92.109680,67.947089,27.341772,55.288944,1.019148,30.314118,0.000000,0.000000
54.775028,65.069164,101.149829,117.049467,110.142710,110.307693,0.256431,14.241644,99.432128,3.291956,61.781211,55.935577,116.018545,99.565810,115.167847,99.435556,64.055974,95.979294,-0.000561,0.036683,32.000000,-235.765732,98.966478,-0.024305,537629.912951,57.455466,20.070645,12.540620,1.849115,0.029317,30.395227,-40.001626,-0.281242,133.382370,32.000000,144.531691,133.502714,137.916808,121.243606,32.000000,117.624897,68.617247,58.311078,73.549606,92.109680,67.815708,27.341772,55.302619,0.512861,30.324096,0.000000,0.000000
54.680553,65.089240,101.230388,117.055853,110.118152,110.303861,0.343437,14.240074,99.510642,3.291707,61.828149,55.708544,116.046492,99.559020,115.117371,99.353637,64.075527,95.969889,-0.000561,0.036662,32.000000,-235.769761,99.024950,-0.024361,537629.912951,57.455466,20.070645,12.540620,1.849115,0.029317,30.280293,-40.000551,-0.281242,133.621557,32.000000,144.563233,134.157488,137.893160,120.494397,32.000000,118.542992,68.616824,58.330426,73.554895,92.109680,67.803601,27.341772,55.309511,0.686873,30.156378,0.000000,0.000000
54.637411,65.089240,101.052015,117.055853,110.078536,110.289728,0.348082,14.247352,99.471831,3.291366,61.901434,55.695192,115.987845,99.428945,115.090185,99.409809,64.051766,95.918563,-0.000562,0.036650,32.000000,-235.760680,98.960601,-0.024610,537713.454787,85.356143,20.155453,12.588521,1.851305,0.029317,30.216466,-40.002229,-0.281839,132.739625,32.000000,145.216901,134.227451,134.760702,120.320425,32.000000,118.739782,68.603961,58.305201,73.544205,92.109680,67.901080,27.341772,55.338077,0.696163,30.091155,0.000000,0.000000
54.766019,65.089790,101.257217,117.059741,110.031607,110.285929,0.327147,14.242928,99.457437,3.291301,61.914374,55.831277,115.976005,99.465792,115.148512,99.371811,64.081473,95.885409,-0.000562,0.036649,32.000000,-235.765268,98.978367,-0.024596,537717.625518,84.279917,20.197044,12.580006,1.849502,0.029317,30.145814,-40.000262,-0.281373,132.444457,32.000000,145.536535,133.730279,133.124145,120.721779,32.000000,118.528170,68.630947,58.345145,73.560776,92.109680,67.824418,27.341772,55.347546,0.654294,30.294382,0.000000,0.000000
54.722534,65.071089,101.229907,117.058352,109.984060,110.279710,0.439814,14.241929,99.480464,3.291170,61.822006,55.898177,116.008264,99.423033,115.167804,99.463221,64.076879,95.887512,-0.000562,0.036642,32.000000,-235.761841,99.029253,-0.024608,537565.631910,89.437104,20.073687,12.529443,1.848906,0.029317,30.326502,-40.000446,-0.281141,132.500953,32.000000,145.633360,133.296840,134.647116,121.297034,32.000000,118.147778,68.631333,58.338383,73.544249,92.109680,67.851047,27.341772,55.337547,0.879628,30.209276,0.000000,0.000000
54.490564,65.092265,101.247645,117.060851,109.946357,110.250107,0.464357,14.239503,99.459569,3.290782,61.753399,55.881456,116.021584,99.481290,115.177593,99.354859,64.092392,95.939282,-0.000563,0.036630,32.000000,-235.767709,98.953079,-0.024622,537542.473944,66.577457,20.096856,12.535360,1.849876,0.029317,30.157351,-40.001547,-0.281385,133.255626,32.000000,144.789043,133.219930,137.280404,121.434105,32.000000,118.102624,68.644977,58.303386,73.545543,92.109680,67.976802,27.341772,55.344631,0.928715,30.191448,0.000000,0.000000
54.622738,65.092265,101.223762,117.060851,109.954110,110.212019,0.443703,14.245497,99.556107,3.290876,61.788536,55.929359,116.038860,99.581571,115.151129,99.474123,64.048705,96.000777,-0.000563,0.036622,32.000000,-235.759585,99.010304,-0.024628,537523.340533,63.342229,20.341819,12.552411,1.858077,0.029317,30.252944,-40.000184,-0.283514,133.604090,32.000000,144.509490,133.828472,138.588716,120.604661,32.000000,118.521143,68.627055,58.310909,73.545723,92.109680,67.926387,27.341772,55.374576,0.887406,30.286532,0.000000,0.000000
54.693147,65.080714,101.273442,117.065016,109.927316,110.190869,0.670859,14.243784,99.585938,3.290234,61.844051,55.835057,116.039053,99.552290,115.150534,99.412271,64.022556,96.021755,-0.000562,0.036629,32.000000,-235.763920,98.934844,-0.024614,537523.340533,63.342229,20.341819,12.552411,1.858077,0.029317,30.260861,-40.001233,-0.283514,133.231984,32.000000,144.953037,134.277327,136.187604,120.256582,32.000000,118.844667,68.635987,58.307749,73.552919,92.109680,67.889758,27.341772,55.374366,1.341718,30.303113,0.000000,0.000000
54.590611,65.068889,101.219189,117.072791,109.911913,110.203577,0.494089,14.238219,99.525131,3.290419,61.815713,55.966913,115.995421,99.629103,115.136018,99.462771,64.053014,96.017169,-0.000561,0.036624,32.000000,-235.770469,99.000905,-0.024629,537359.126216,66.090571,20.214219,12.634761,1.853143,0.029317,30.180617,-40.002360,-0.282108,132.665342,32.000000,145.358445,134.269424,133.644309,120.285410,32.000000,118.572762,68.613620,58.311614,73.549157,92.109680,67.930871,27.341772,55.370036,0.988178,30.179049,0.000000,0.000000
54.632164,65.062564,101.257320,117.072236,109.923207,110.216240,0.425966,14.234794,99.537233,3.290326,61.828603,55.955529,116.004269,99.545583,115.200470,99.487215,64.072223,95.997910,-0.000563,0.036623,32.000000,-235.773402,98.855859,-0.024648,537256.486821,43.639990,20.134792,12.674097,1.851666,0.029317,30.206825,-40.001915,-0.281620,132.466072,32.000000,145.620363,133.572054,133.669835,121.039327,32.000000,117.844783,68.657040,58.324435,73.535099,92.109680,67.928999,27.341772,55.370492,0.851931,30.302086,0.000000,0.000000
54.640223,65.075764,101.175316,117.062240,109.905513,110.220032,0.379113,14.238361,99.481636,3.290044,61.715703,55.939929,116.009187,99.633487,115.201058,99.398700,64.064574,95.933569,-0.000564,0.036610,32.000000,-235.769342,99.000885,-0.024640,537281.459358,68.826593,20.175428,12.609442,1.853438,0.029317,30.136882,-40.000682,-0.282150,133.089521,32.000000,144.868254,133.228955,136.473204,121.315993,32.000000,117.618945,68.663477,58.343576,73.542410,92.109680,67.865090,27.341772,55.376727,0.758226,30.139504,0.000000,0.000000
54.863013,65.075764,101.239528,117.062240,109.908447,110.229020,0.275122,14.235935,99.530529,3.289899,61.774893,55.898681,116.062019,99.711157,115.190091,99.436855,64.015787,95.959057,-0.000564,0.036618,32.000000,-235.771277,98.937764,-0.024625,537281.459358,68.826593,20.175428,12.609442,1.853438,0.029317,30.134595,-40.002596,-0.282150,133.584461,32.000000,144.614825,133.656370,138.507833,120.874869,32.000000,118.300648,68.682256,58.326402,73.561100,92.109680,67.804113,27.341772,55.397213,0.550244,30.314338,0.000000,0.000000
54.789763,65.059813,101.301013,117.054187,109.893412,110.232487,0.351578,14.237791,99.552324,3.289781,61.772408,55.837672,116.051421,99.787234,115.129405,99.518244,63.998667,96.090199,-0.000565,0.036622,32.000000,-235.773519,99.038983,-0.024643,537329.732821,77.325300,20.180856,12.576636,1.851664,0.029317,30.052184,-40.000288,-0.281733,133.548913,32.000000,144.701690,134.121313,137.141159,120.306791,32.000000,118.716701,68.665251,58.329803,73.546649,92.109680,67.751906,27.341772,55.388072,0.703157,30.303773,0.000000,0.000000
54.738761,65.050463,101.299586,117.053076,109.877288,110.238447,0.238543,14.244355,99.587817,3.289076,61.814533,55.966552,116.011980,99.559549,115.119874,99.462877,64.063109,96.047955,-0.000566,0.036607,32.000000,-235.763021,99.001005,-0.024622,537355.861443,106.082685,19.966361,12.641452,1.845315,0.029317,30.150905,-40.001128,-0.280010,132.782234,32.000000,145.333834,134.295511,134.314436,120.400863,32.000000,118.981317,68.657283,58.339409,73.562447,92.109680,67.870824,27.341772,55.384560,0.477086,30.145520,0.000000,0.000000
54.806131,65.066414,101.268425,117.057797,109.851620,110.221795,0.467689,14.235079,99.550103,3.288724,61.802626,56.022739,115.984744,99.632978,115.158052,99.505265,64.058674,96.057288,-0.000565,0.036582,32.000000,-235.777050,98.968724,-0.024678,537427.251920,83.135214,20.020860,12.740990,1.848904,0.029317,30.126119,-40.001469,-0.280969,132.447719,32.000000,145.660721,133.497736,132.897256,121.069378,32.000000,118.202264,68.660536,58.341440,73.546492,92.109680,67.869987,27.341772,55.389589,0.935378,30.213458,0.000000,0.000000
