OSU 80 Ton Compressor Load Stand
54.621348,65.066414,101.333385,117.057797,109.859438,110.196711,0.524657,14.242500,99.614726,3.288787,61.718514,55.920027,116.005966,99.804178,115.178514,99.525072,64.080347,96.056221,-0.000564,0.036592,32.000000,-235.765532,99.077466,-0.024766,537248.247996,62.470080,20.011710,12.660306,1.847757,0.029317,30.148457,-40.000787,-0.280640,132.882517,32.000000,145.244413,133.213431,135.715273,121.284610,32.000000,117.821325,68.687507,58.349813,73.524126,92.109680,67.942789,27.341772,55.411837,1.049314,30.336642,0.000000,0.000000
54.857073,65.060913,101.298914,117.054187,109.870052,110.195460,0.276143,14.239503,99.526579,3.288538,61.731651,55.992076,116.049249,99.659261,115.178092,99.522890,64.020002,96.036573,-0.000564,0.036597,32.000000,-235.767381,99.102859,-0.024816,537248.247996,62.470080,20.011710,12.660306,1.847757,0.029317,30.133083,-40.001338,-0.280640,133.405528,32.000000,144.672026,133.363649,138.111959,121.209244,32.000000,117.825860,68.693297,58.332531,73.549567,92.109680,67.740568,27.341772,55.412700,0.552286,30.208176,0.000000,0.000000
54.829812,65.056788,101.419023,117.053076,109.884886,110.186539,0.241705,14.237648,99.598761,3.288599,61.819017,56.039440,116.028908,99.671272,115.190053,99.480616,64.028755,96.044676,-0.000564,0.036575,32.000000,-235.767597,98.990382,-0.024824,537166.082254,105.666616,19.957219,12.685963,1.846597,0.029317,30.215425,-40.000472,-0.280244,133.730948,32.000000,144.462479,134.067620,138.121438,120.444370,32.000000,118.563945,68.701748,58.344034,73.574751,92.109680,67.819902,27.341772,55.414591,0.483410,30.265622,0.000000,0.000000
54.930090,65.047438,101.296170,117.056964,109.888067,110.189084,0.336120,14.239218,99.612098,3.288728,61.774300,55.917557,116.037977,99.562079,115.136838,99.498321,64.049453,96.099625,-0.000562,0.036568,32.000000,-235.768978,99.032252,-0.024600,537113.230473,120.777418,19.979308,12.682302,1.849706,0.029317,30.037992,-40.001049,-0.281020,132.880218,32.000000,145.135369,134.377497,134.902559,120.190084,32.000000,118.844028,68.689710,58.345731,73.556793,92.109680,67.795766,27.341772,55.420250,0.672239,30.048748,0.000000,0.000000
54.919505,65.047438,101.422031,117.056964,109.840098,110.189107,0.234033,14.242500,99.581385,3.288418,61.809928,55.950240,115.980403,99.671719,115.165927,99.490358,64.078958,96.082502,-0.000561,0.036566,32.000000,-235.765204,99.016934,-0.024598,537013.429435,86.675775,19.873585,12.696124,1.844093,0.029317,30.195007,-40.001888,-0.279549,132.585680,32.000000,145.583115,133.962896,133.110618,120.696318,32.000000,118.455910,68.705409,58.356156,73.565312,92.109680,67.763311,27.341772,55.415815,0.468067,30.261660,0.000000,0.000000
54.713455,65.038637,101.389922,117.057797,109.827239,110.203077,0.472828,14.242357,99.603633,3.288411,61.722530,56.054545,115.985607,99.792943,115.175475,99.632006,64.089811,96.005800,-0.000560,0.036553,32.000000,-235.764199,99.114850,-0.024581,536956.405459,124.510757,19.883752,12.655864,1.846740,0.029317,30.078899,-40.000551,-0.280211,132.532276,32.000000,145.709688,133.374148,134.464859,121.336569,32.000000,118.006703,68.716720,58.353722,73.542163,92.109680,67.825616,27.341772,55.411334,0.945657,30.312211,0.000000,0.000000
54.721415,65.023512,101.422448,117.058352,109.819638,110.216343,0.258330,14.241073,99.689298,3.288254,61.715136,56.009240,116.024647,99.726571,115.177901,99.569279,64.081134,96.134455,-0.000559,0.036522,32.000000,-235.767614,99.119113,-0.024606,537100.740488,61.891783,20.073151,12.596813,1.853108,0.029317,30.190389,-40.001101,-0.281971,133.300883,32.000000,144.897212,133.186347,137.086392,121.411845,32.000000,117.914059,68.707225,58.353366,73.555482,92.109680,67.874309,27.341772,55.399860,0.516661,30.307515,0.000000,0.000000
54.736503,65.010311,101.399358,117.053909,109.856918,110.253244,0.426852,14.240359,99.607029,3.288600,61.761681,55.960770,116.026922,99.593236,115.159282,99.586330,64.041796,96.046734,-0.000558,0.036527,32.000000,-235.768328,99.167673,-0.024620,537159.083432,113.272816,20.050357,12.686317,1.853432,0.029317,30.109621,-40.001206,-0.282069,133.579533,32.000000,144.557256,133.782098,138.774404,120.592902,32.000000,118.599684,68.709210,58.321714,73.535171,92.109680,67.882660,27.341772,55.402203,0.853704,30.315879,0.000000,0.000000
54.797558,65.010311,101.394216,117.053909,109.829186,110.267248,0.342539,14.236078,99.636253,3.288773,61.849887,55.974194,116.065760,99.622885,115.155987,99.591665,64.051814,96.181534,-0.000558,0.036496,32.000000,-235.771626,99.072513,-0.024623,537394.430642,68.552247,20.022625,12.670553,1.852500,0.029317,30.165135,-40.000997,-0.281908,133.332516,32.000000,144.990389,134.208494,136.340920,120.165156,32.000000,119.047538,68.703244,58.356067,73.568218,92.109680,67.830947,27.341772,55.390295,0.685079,30.272812,0.000000,0.000000
54.591367,65.014711,101.415038,117.058352,109.824643,110.287526,0.462376,14.243499,99.676688,3.288806,61.780376,55.941655,115.998384,99.723940,115.142534,99.632333,64.099422,96.185363,-0.000557,0.036480,32.000000,-235.767319,99.083849,-0.024597,537394.430642,68.552247,20.022625,12.670553,1.852500,0.029317,30.170989,-40.002308,-0.281908,132.731138,32.000000,145.406668,134.322837,133.810208,120.238094,32.000000,118.702076,68.701531,58.358541,73.561173,92.109680,67.957082,27.341772,55.396415,0.924751,30.292548,0.000000,0.000000
54.865227,65.023237,101.451532,117.063073,109.853979,110.289746,0.264378,14.239789,99.647971,3.289264,61.708725,55.963610,115.975973,99.853341,115.152818,99.629112,64.075951,96.165982,-0.000555,0.036483,32.000000,-235.767588,99.194839,-0.024617,537409.294954,85.331129,19.963857,12.745194,1.850342,0.029317,30.232905,-40.001626,-0.281364,132.510155,32.000000,145.547369,133.568107,133.786845,120.893135,32.000000,117.872210,68.708630,58.332488,73.526803,92.109680,67.739219,27.341772,55.406802,0.528756,30.317420,0.000000,0.000000
54.843899,65.047163,101.349261,117.065016,109.861661,110.304620,0.400144,14.235507,99.618194,3.289446,61.651368,55.928466,116.057590,99.767497,115.208917,99.679917,64.086054,96.128889,-0.000555,0.036496,32.000000,-235.773180,99.128558,-0.024633,537527.188438,63.492171,20.166931,12.699990,1.857712,0.029317,30.121016,-39.999712,-0.283387,133.214190,32.000000,144.790873,133.466500,136.546589,121.147783,32.000000,117.555040,68.712489,58.360379,73.555803,92.109680,67.807844,27.341772,55.433358,0.800289,30.286238,0.000000,0.000000
54.855529,65.034787,101.448480,117.061129,109.897774,110.329155,0.272500,14.243499,99.710029,3.289672,61.724818,55.977067,116.042167,99.822632,115.208849,99.709585,64.024423,96.172304,-0.000554,0.036493,32.000000,-235.763058,99.186313,-0.024659,537449.528223,110.434043,19.911706,12.711294,1.849104,0.029317,30.195525,-40.000131,-0.281076,133.541430,32.000000,144.592051,133.698649,138.393776,120.911066,32.000000,118.017133,68.717820,58.333798,73.563442,92.109680,67.772754,27.341772,55.438058,0.544999,30.165109,0.000000,0.000000
54.851325,65.034787,101.424940,117.061129,109.913702,110.328937,0.490655,14.246638,99.730166,3.289949,61.715449,56.000998,116.057189,99.868021,115.138729,99.747113,64.035908,96.233068,-0.000554,0.036471,32.000000,-235.763196,99.132510,-0.024654,537545.993732,73.010460,19.956135,12.677903,1.847959,0.029317,30.192171,-40.001049,-0.280877,133.568675,32.000000,144.631870,134.188628,137.201333,120.473085,32.000000,118.582115,68.716222,58.346486,73.555380,92.109680,67.803707,27.341772,55.429397,0.981311,30.306708,0.000000,0.000000
54.803863,65.018012,101.522191,117.060851,109.904986,110.336515,0.259988,14.238647,99.723318,3.290200,61.793866,55.993007,115.990753,99.817290,115.089547,99.666433,64.053221,96.124846,-0.000552,0.036433,32.000000,-235.766270,99.140182,-0.024633,537750.971625,59.544469,19.936619,12.793441,1.849088,0.029317,30.329794,-39.999869,-0.281196,132.781202,32.000000,145.274703,134.437683,134.228750,120.192772,32.000000,118.893831,68.690567,58.338604,73.559280,92.109680,67.868996,27.341772,55.415311,0.519976,30.332166,0.000000,0.000000
54.862481,65.025712,101.467170,117.069181,109.922805,110.349326,0.569241,14.239075,99.694001,3.290174,61.739416,56.077415,115.964524,99.804016,115.148845,99.719340,64.085038,96.164126,-0.000550,0.036412,32.000000,-235.771251,99.197552,-0.024869,537750.971625,59.544469,19.936619,12.793441,1.849088,0.029317,30.268716,-40.001836,-0.281196,132.580864,32.000000,145.721357,133.552955,132.652339,120.983544,32.000000,118.182172,68.731455,58.361068,73.579590,92.109680,67.793872,27.341772,55.424907,1.138482,30.137670,0.000000,0.000000
54.801293,65.038087,101.533792,117.068626,109.949146,110.362038,0.493714,14.238076,99.683196,3.289851,61.722654,56.044416,116.010505,99.882786,115.201195,99.746862,64.104975,96.181900,-0.000550,0.036419,32.000000,-235.768644,99.104858,-0.024849,537751.376195,112.484043,19.965490,12.708196,1.852464,0.029317,30.339648,-39.999869,-0.282084,132.966813,32.000000,145.306299,133.225056,135.526314,121.281894,32.000000,118.065790,68.706428,58.381170,73.562533,92.109680,67.810944,27.341772,55.427469,0.987427,30.324096,0.000000,0.000000
54.869818,65.038087,101.475353,117.068626,109.998379,110.383108,0.436543,14.237791,99.720501,3.289927,61.703586,56.004821,116.020168,99.772390,115.219149,99.612772,64.069956,96.215568,-0.000548,0.036416,32.000000,-235.773355,99.174405,-0.024865,537796.963411,59.253729,19.988039,12.692262,1.852763,0.029317,30.305711,-40.000918,-0.282241,133.437443,32.000000,144.737220,133.370850,137.794015,121.328922,32.000000,118.101979,68.717873,58.369196,73.559303,92.109680,67.788452,27.341772,55.443392,0.873085,30.312357,0.000000,0.000000
54.723305,65.025162,101.603965,117.064183,109.996075,110.370485,0.446752,14.236078,99.777299,3.290359,61.725611,56.053951,116.034322,99.905583,115.146190,99.749591,64.039425,96.207979,-0.000548,0.036407,32.000000,-235.772445,99.262593,-0.024905,537937.036136,66.933914,19.922143,12.748411,1.849384,0.029317,30.427741,-40.002203,-0.281396,133.695216,32.000000,144.529695,134.010013,138.032913,120.523491,32.000000,118.624377,68.695411,58.357393,73.560925,92.109680,67.866840,27.341772,55.433663,0.893504,30.102013,0.000000,0.000000
54.970867,65.020212,101.512808,117.063350,110.038346,110.373196,0.278494,14.238361,99.822403,3.290445,61.793154,56.092620,116.079299,99.815863,115.121049,99.716508,64.098046,96.257765,-0.000546,0.036383,32.000000,-235.770326,99.279234,-0.024891,538001.802802,65.588384,20.050188,12.774181,1.856685,0.029317,30.391200,-40.000865,-0.283265,132.988630,32.000000,145.134394,134.392344,135.088751,120.085971,32.000000,118.911729,68.725846,58.380634,73.573447,92.109680,67.729432,27.341772,55.431155,0.556988,30.228205,0.000000,0.000000
54.722873,65.005636,101.582205,117.060851,110.085416,110.385238,0.524131,14.239646,99.758149,3.290944,61.843354,55.936178,115.980826,99.936719,115.176208,99.723333,64.103327,96.234400,-0.000546,0.036370,32.000000,-235.761010,99.256371,-0.024876,537747.589968,104.691718,19.807209,12.746798,1.846666,0.029317,30.468011,-40.000708,-0.280614,132.652353,32.000000,145.477176,134.048854,133.017612,120.582877,32.000000,118.468282,68.705025,58.382695,73.573713,92.109680,67.786828,27.341772,55.433169,1.048262,30.222629,0.000000,0.000000
54.869758,65.005636,101.415745,117.060851,110.133485,110.401673,0.485317,14.241501,99.785664,3.291422,61.758584,56.027536,116.007199,100.000562,115.158064,99.735945,64.071694,96.253069,-0.000545,0.036376,32.000000,-235.762269,99.152825,-0.024879,537910.084378,55.910457,20.031078,12.726857,1.856302,0.029317,30.336950,-40.000944,-0.283204,132.667164,32.000000,145.658954,133.543877,134.267937,121.159994,32.000000,117.855433,68.717484,58.397833,73.557715,92.109680,67.782800,27.341772,55.419448,0.970634,30.104214,0.000000,0.000000
54.930476,65.026537,101.547966,117.071125,110.144651,110.425708,0.472253,14.247209,99.700991,3.291622,61.722081,55.902157,116.011583,99.835477,115.188475,99.726170,64.075990,96.291589,-0.000545,0.036359,32.000000,-235.759511,99.191981,-0.024815,537977.354549,60.212023,19.889749,12.770203,1.848299,0.029317,30.572509,-40.001101,-0.281150,133.303855,32.000000,144.789278,133.270431,137.035354,121.343118,32.000000,117.785331,68.729591,58.381481,73.561964,92.109680,67.681888,27.341772,55.441879,0.944506,30.299298,0.000000,0.000000
54.830192,65.039187,101.612152,117.073346,110.169316,110.445531,0.386214,14.241929,99.738205,3.291818,61.788396,56.049244,116.057923,99.951889,115.184018,99.764406,64.091180,96.160940,-0.000543,0.036345,32.000000,-235.763316,99.228959,-0.024814,538082.656371,61.818878,19.852313,12.790068,1.848664,0.029317,30.576908,-40.002255,-0.281278,133.642608,32.000000,144.612794,133.907809,138.348120,120.685511,32.000000,118.434472,68.777668,58.383456,73.576574,92.109680,67.795578,27.341772,55.457340,0.772429,30.206562,0.000000,0.000000
54.742994,65.034512,101.508257,117.068348,110.136460,110.449373,0.270929,14.242785,99.777142,3.291788,61.827106,56.053998,116.058176,99.871019,115.160221,99.748312,64.076987,96.301530,-0.000543,0.036309,32.000000,-235.765082,99.235526,-0.024805,538218.292836,75.759773,19.961341,12.692899,1.853215,0.029317,30.577604,-40.000236,-0.282534,133.335319,32.000000,144.987795,134.203554,135.949749,120.405532,32.000000,118.923183,68.747185,58.385409,73.579478,92.109680,67.793454,27.341772,55.461246,0.541858,30.257919,0.000000,0.000000
54.686633,65.042488,101.570108,117.064461,110.125534,110.451843,0.349301,14.241073,99.830181,3.292080,61.771635,55.966356,115.989546,99.895570,115.169169,99.727694,64.095242,96.337690,-0.000543,0.036306,32.000000,-235.765156,99.133797,-0.024848,538218.292836,75.759773,19.961341,12.692899,1.853215,0.029317,30.506190,-40.000262,-0.282534,132.535759,32.000000,145.621956,133.507186,133.667583,120.944211,32.000000,118.035058,68.755785,58.403373,73.551254,92.109680,67.875749,27.341772,55.461250,0.698601,30.296877,0.000000,0.000000
54.897483,65.042488,101.444866,117.064461,110.122778,110.458136,0.438907,14.236934,99.798912,3.292191,61.654138,56.103701,116.019977,99.937597,115.172041,99.737246,64.068363,96.343999,-0.000541,0.036287,32.000000,-235.770769,99.383044,-0.024810,538310.048933,108.189785,20.040577,12.795307,1.854269,0.029317,30.477129,-40.002387,-0.282874,133.146391,32.000000,144.796163,133.290544,136.526109,121.185710,32.000000,117.613558,68.735541,58.415274,73.535827,92.109680,67.760987,27.341772,55.473299,0.877813,30.259093,0.000000,0.000000
55.050450,65.046613,101.600145,117.068904,110.096880,110.478485,0.319002,14.237791,99.790452,3.292539,61.640245,56.093187,116.017855,99.925566,115.172677,99.777054,64.058594,96.321022,-0.000540,0.036286,32.000000,-235.771552,99.276052,-0.024812,538298.660430,66.582275,19.899957,12.830558,1.847897,0.029317,30.568371,-40.001915,-0.281190,133.585796,32.000000,144.447723,133.703028,138.394672,120.848907,32.000000,117.958711,68.751171,58.374298,73.547239,92.109680,67.654640,27.341772,55.481849,0.638005,30.230553,0.000000,0.000000
55.032639,65.022962,101.532686,117.069737,110.077781,110.483671,0.630320,14.238076,99.837808,3.292929,61.634118,56.115076,116.050061,99.919652,115.188367,99.809283,64.059546,96.374524,-0.000539,0.036291,32.000000,-235.767333,99.347801,-0.024847,538340.647299,91.344682,19.757265,12.825922,1.845582,0.029317,30.601716,-40.001626,-0.280573,133.646969,32.000000,144.610137,134.310726,137.437386,120.272058,32.000000,118.436454,68.740697,58.413762,73.563056,92.109680,67.669908,27.341772,55.462533,1.260641,30.324096,0.000000,0.000000
55.157952,64.981710,101.600538,117.056686,110.089781,110.495046,0.261247,14.237077,99.811149,3.293140,61.668844,56.083052,116.013344,99.934640,115.119662,99.769495,64.064743,96.356874,-0.000537,0.036255,32.000000,-235.772758,99.331792,-0.024883,538339.792163,46.244943,19.750692,12.858509,1.844954,0.029317,30.808993,-40.001731,-0.280420,132.759376,32.000000,145.252013,134.469572,134.398905,120.354505,32.000000,118.768031,68.743085,58.407765,73.522329,92.109680,67.758137,27.341772,55.464821,0.522494,30.318520,0.000000,0.000000
54.970085,64.981710,101.538590,117.056686,110.097912,110.507268,0.328468,14.241644,99.848566,3.293867,61.683015,56.163639,115.962490,99.961065,115.153905,99.820022,64.092338,96.384784,-0.000536,0.036249,32.000000,-235.767535,99.395911,-0.024876,538255.460429,111.295305,19.589370,12.842250,1.841993,0.029317,30.671704,-39.999633,-0.279592,132.503276,32.000000,145.610923,133.688490,132.897080,120.923488,32.000000,118.078320,68.730139,58.411066,73.545077,92.109680,67.689650,27.341772,55.422575,0.656935,30.291374,0.000000,0.000000
54.912879,64.982260,101.635808,117.046135,110.081943,110.526300,0.434309,14.244070,99.928625,3.294662,61.618730,56.095080,116.022026,99.974421,115.219039,99.852599,64.124315,96.461974,-0.000536,0.036254,32.000000,-235.761012,99.334869,-0.024874,538359.779513,88.863780,19.769458,12.832148,1.847161,0.029317,30.878450,-40.000682,-0.281057,132.870233,32.000000,145.346662,133.216050,135.468728,121.495556,32.000000,117.976473,68.763053,58.441444,73.539515,92.109680,67.743669,27.341772,55.421328,0.868619,30.273179,0.000000,0.000000
54.889252,65.005086,101.670416,117.043080,110.142685,110.557305,0.385335,14.236506,99.895892,3.295255,61.561899,56.155903,116.032030,100.091160,115.177408,99.918050,64.085236,96.352875,-0.000536,0.036270,32.000000,-235.769395,99.348190,-0.024840,538417.608863,67.296782,19.824939,12.848530,1.850856,0.029317,30.878640,-40.000813,-0.282062,133.392436,32.000000,144.772718,133.333703,137.872864,121.417375,32.000000,118.164417,68.765300,58.394915,73.540531,92.109680,67.724906,27.341772,55.442686,0.770670,30.238476,0.000000,0.000000
54.982457,64.990235,101.632199,117.038915,110.156470,110.586809,0.444323,14.244641,99.932628,3.295182,61.621974,56.111407,116.026944,100.031107,115.190451,99.884135,64.073678,96.490786,-0.000535,0.036231,32.000000,-235.762736,99.434966,-0.024767,538696.254634,75.912020,19.870464,12.819251,1.852283,0.029317,30.971848,-40.000682,-0.282531,133.709508,32.000000,144.481057,134.014545,138.394373,120.612342,32.000000,118.845728,68.765750,58.402944,73.552240,92.109680,67.665346,27.341772,55.443193,0.888646,30.320574,0.000000,0.000000
54.990522,64.990235,101.705632,117.038915,110.164741,110.605660,0.255767,14.242215,99.911407,3.295114,61.712585,56.113854,116.048880,100.060165,115.171414,99.884806,64.124529,96.352870,-0.000535,0.036238,32.000000,-235.764342,99.413777,-0.024774,538793.627280,65.725321,19.766109,12.917211,1.848448,0.029317,30.982577,-40.001915,-0.281570,132.971765,32.000000,145.165694,134.355254,135.291308,120.209060,32.000000,118.956465,68.783084,58.433536,73.560386,92.109680,67.662600,27.341772,55.427667,0.511534,30.302820,0.000000,0.000000
54.941784,64.992711,101.599947,117.041970,110.159928,110.633916,0.335186,14.244355,99.869419,3.295449,61.767986,56.071974,115.991648,100.093299,115.138942,99.885480,64.101188,96.443324,-0.000535,0.036227,32.000000,-235.761874,99.231548,-0.024705,538770.684784,114.180017,19.758371,12.779954,1.849512,0.029317,31.063866,-40.000761,-0.281873,132.584213,32.000000,145.471511,134.098750,133.363737,120.664839,32.000000,118.416499,68.777533,58.414033,73.541020,92.109680,67.727372,27.341772,55.429284,0.670373,30.155791,0.000000,0.000000
54.734176,65.017462,101.636245,117.049744,110.217630,110.635452,0.522630,14.242785,99.928975,3.295644,61.711870,56.086973,116.002279,100.015876,115.181918,99.843491,64.119634,96.408779,-0.000536,0.036246,32.000000,-235.760165,99.328526,-0.024665,538770.684784,114.180017,19.758371,12.779954,1.849512,0.029317,31.028638,-40.000210,-0.281873,132.688732,32.000000,145.598186,133.628831,134.343559,121.158743,32.000000,117.832167,68.790831,58.425813,73.529926,92.109680,67.640744,27.341772,55.454214,1.045261,30.226958,0.000000,0.000000
54.660197,65.045238,101.610635,117.061962,110.251061,110.646949,0.444356,14.238076,99.943061,3.295974,61.682194,56.161371,116.015393,100.033188,115.186770,99.860784,64.120759,96.311839,-0.000537,0.036243,32.000000,-235.771759,99.250069,-0.024740,538989.905916,87.234609,19.807628,12.859975,1.849229,0.029317,31.024192,-40.001600,-0.281916,133.233163,32.000000,144.756511,133.386504,137.061633,121.341645,32.000000,117.571183,68.801762,58.403643,73.497568,92.109680,67.833289,27.341772,55.484095,0.888712,30.267823,0.000000,0.000000
55.064849,65.047438,101.594258,117.060296,110.264459,110.644772,0.640003,14.246781,99.817748,3.296183,61.733820,56.095680,116.054079,99.844673,115.151386,99.856940,64.096549,96.378495,-0.000538,0.036237,32.000000,-235.755842,99.396154,-0.024744,539241.382728,66.195249,20.131073,12.757998,1.858951,0.029317,31.100262,-40.001049,-0.284598,133.550951,32.000000,144.557867,133.953886,138.740037,120.639768,32.000000,118.225591,68.768209,58.392811,73.515771,92.109680,67.713935,27.341772,55.488603,1.280007,30.341191,0.000000,0.000000
55.015353,65.047438,101.528053,117.060296,110.256620,110.634910,0.477439,14.238361,99.887614,3.296226,61.801693,56.150286,116.084608,99.746697,115.123999,99.822770,64.085312,96.372197,-0.000537,0.036212,32.000000,-235.769015,99.177749,-0.024759,539063.410930,45.585143,19.744286,12.823995,1.844993,0.029317,31.002793,-39.999607,-0.280844,133.393666,32.000000,144.858358,134.251895,136.198456,120.367182,32.000000,118.764239,68.764278,58.393881,73.499284,92.109680,67.623845,27.341772,55.495486,0.954879,30.276847,0.000000,0.000000
54.991291,65.055138,101.589215,117.063350,110.284596,110.662897,0.737221,14.243213,99.820064,3.295888,61.833466,56.113554,116.061479,99.793962,115.162345,99.780032,64.145203,96.299510,-0.000537,0.036250,32.000000,-235.762687,99.305949,-0.024764,539063.410930,45.585143,19.744286,12.823995,1.844993,0.029317,31.106578,-40.000761,-0.280844,132.706220,32.000000,145.430823,134.323712,133.942067,120.485527,32.000000,118.937750,68.790148,58.425963,73.534556,92.109680,67.776374,27.341772,55.508271,1.474442,30.316246,0.000000,0.000000
54.965987,65.025162,101.534097,117.062517,110.287134,110.688288,0.395139,14.246496,99.871233,3.296056,61.741193,56.131455,115.980056,99.890390,115.154934,99.801894,64.134866,96.242230,-0.000537,0.036272,32.000000,-235.757110,99.419364,-0.024764,539066.554130,61.161915,19.791748,12.831285,1.845449,0.029317,31.048879,-40.000577,-0.280976,132.495071,32.000000,145.667137,133.521241,133.629462,121.144109,32.000000,118.119681,68.783584,58.397860,73.506563,92.109680,67.650064,27.341772,55.483396,0.790278,30.309056,0.000000,0.000000
54.763610,65.016086,101.530547,117.060018,110.285364,110.693420,0.581663,14.239503,99.791674,3.295995,61.685597,56.119590,115.992242,99.880624,115.195130,99.802887,64.155090,96.263151,-0.000537,0.036270,32.000000,-235.769676,99.214949,-0.024754,539214.192145,74.005602,19.816843,12.700230,1.847217,0.029317,31.140585,-40.001101,-0.281563,133.108724,32.000000,144.894835,133.163447,136.354737,121.492016,32.000000,117.893142,68.771512,58.387741,73.505906,92.109680,67.752130,27.341772,55.485903,1.163327,30.246253,0.000000,0.000000
54.960452,65.016086,101.581676,117.060018,110.299685,110.701615,0.245845,14.242928,99.881884,3.296234,61.731077,56.070222,116.016875,99.930540,115.190620,99.755626,64.145182,96.268862,-0.000537,0.036236,32.000000,-235.767890,99.283474,-0.024755,539295.002914,50.480791,20.002302,12.693132,1.853978,0.029317,31.144795,-40.001521,-0.283389,133.537581,32.000000,144.539160,133.561290,138.559739,121.146307,32.000000,118.286895,68.788367,58.370726,73.512221,92.109680,67.648701,27.341772,55.478613,0.491690,30.297097,0.000000,0.000000
54.827257,65.022962,101.546021,117.050022,110.274533,110.702347,0.257060,14.242928,99.799512,3.296323,61.757167,56.056090,116.023862,99.939512,115.140446,99.808268,64.099517,96.292695,-0.000536,0.036226,32.000000,-235.762809,99.240726,-0.024767,539247.363230,118.971688,19.813081,12.706622,1.848269,0.029317,31.221873,-40.000525,-0.281847,133.609352,32.000000,144.668267,134.200315,137.550605,120.491605,32.000000,118.700808,68.775379,58.376930,73.523251,92.109680,67.742005,27.341772,55.487410,0.514121,30.275600,0.000000,0.000000
54.786124,65.028462,101.553916,117.048634,110.279628,110.718163,0.256736,14.237791,99.735537,3.296062,61.855273,56.104232,116.023275,99.868635,115.103978,99.724412,64.132842,96.243646,-0.000535,0.036228,32.000000,-235.768438,99.218784,-0.024752,539431.846722,114.089918,19.947938,12.767237,1.852108,0.029317,31.172231,-40.001915,-0.282913,132.824749,32.000000,145.278088,134.392836,134.606367,120.264851,32.000000,118.810153,68.798445,58.410804,73.538444,92.109680,67.742901,27.341772,55.495271,0.513472,30.230773,0.000000,0.000000
55.009242,65.044413,101.463550,117.062517,110.300694,110.727060,0.335932,14.237791,99.736681,3.296247,61.791855,56.029998,115.957225,99.788050,115.142325,99.791722,64.163585,96.267642,-0.000536,0.036237,32.000000,-235.769585,99.173589,-0.024747,539467.529080,114.347113,19.993010,12.703144,1.853643,0.029317,31.119660,-40.002229,-0.283360,132.445829,32.000000,145.519354,133.702066,133.029399,120.905128,32.000000,117.987599,68.791903,58.383984,73.516788,92.109680,67.723203,27.341772,55.498107,0.671864,30.199738,0.000000,0.000000
55.006435,65.044413,101.428218,117.062517,110.317789,110.720710,0.362569,14.242785,99.688886,3.296598,61.714805,56.077877,115.996954,99.855359,115.172644,99.585985,64.168534,96.318018,-0.000537,0.036274,32.000000,-235.765082,99.173362,-0.024731,539346.392071,87.008100,19.794586,12.687454,1.844482,0.029317,31.064018,-40.000131,-0.280948,132.868240,32.000000,145.317898,133.420052,135.281497,121.258155,32.000000,117.838399,68.791029,58.396563,73.523749,92.109680,67.615103,27.341772,55.518163,0.725139,30.156305,0.000000,0.000000
54.993376,65.045788,101.480451,117.062795,110.319557,110.725649,0.591053,14.242643,99.709990,3.297244,61.702341,56.003013,116.007325,100.047380,115.180663,99.742954,64.136388,96.257639,-0.000535,0.036209,32.000000,-235.768176,99.154620,-0.024707,539307.403311,80.615649,19.797278,12.714099,1.843934,0.029317,31.135127,-40.000446,-0.280808,133.405362,32.000000,144.840506,133.338124,137.647525,121.409325,32.000000,117.892272,68.799896,58.360100,73.506002,92.109680,67.612410,27.341772,55.525549,1.182107,30.329965,0.000000,0.000000
54.822228,65.065589,101.501804,117.050855,110.265806,110.723602,0.457408,14.242357,99.757428,3.297324,61.777728,55.975113,116.045003,99.776141,115.135989,99.615056,64.153998,96.242009,-0.000535,0.036214,32.000000,-235.765347,99.234608,-0.024716,539307.403311,80.615649,19.797278,12.714099,1.843934,0.029317,31.131115,-40.002334,-0.280808,133.580910,32.000000,144.708011,133.981292,138.182423,120.716150,32.000000,118.684716,68.796860,58.390265,73.534577,92.109680,67.628030,27.341772,55.550830,0.914817,30.299518,0.000000,0.000000
54.822937,65.062288,101.355542,117.042803,110.246591,110.731209,0.442785,14.237363,99.683626,3.297018,61.834523,55.963296,116.049241,99.750429,115.098438,99.592623,64.168823,96.230811,-0.000534,0.036234,32.000000,-235.768538,99.221129,-0.024688,539407.889418,49.467391,19.811183,12.708377,1.845321,0.029317,31.038337,-40.000393,-0.281182,133.052603,32.000000,145.198793,134.270161,135.204368,120.351227,32.000000,119.138073,68.792191,58.399002,73.536019,92.109680,67.697198,27.341772,55.554023,0.885569,30.302159,0.000000,0.000000
54.631582,65.040838,101.374874,117.039471,110.250162,110.746544,0.248892,14.243784,99.675992,3.296916,61.827608,56.031606,115.995079,99.716885,115.104131,99.674993,64.140575,96.219276,-0.000534,0.036249,32.000000,-235.760314,99.157556,-0.024647,539483.249148,64.143942,19.995402,12.680960,1.851472,0.029317,31.136663,-40.001574,-0.282832,132.667502,32.000000,145.593969,133.931769,133.231426,120.652210,32.000000,118.654408,68.786141,58.367631,73.536176,92.109680,67.817712,27.341772,55.560230,0.497784,30.284478,0.000000,0.000000
54.868497,65.040838,101.359387,117.039471,110.217787,110.756258,0.265192,14.242928,99.687884,3.296391,61.795749,56.007034,115.995813,99.844083,115.114330,99.710970,64.182115,96.171407,-0.000532,0.036268,32.000000,-235.763137,99.147073,-0.024707,539692.133988,118.354480,20.154263,12.680120,1.855609,0.029317,31.026567,-40.000629,-0.284035,132.512136,32.000000,145.649877,133.422200,134.332905,121.231745,32.000000,117.950626,68.792734,58.382721,73.522308,92.109680,67.685777,27.341772,55.543280,0.530385,30.289320,0.000000,0.000000
54.791232,65.014161,101.348047,117.032251,110.207702,110.779085,0.261792,14.236506,99.679665,3.296225,61.716032,55.969749,115.989333,99.713522,115.157521,99.635282,64.153891,96.209060,-0.000532,0.036258,32.000000,-235.768411,99.197920,-0.024666,539692.133988,118.354480,20.154263,12.680120,1.855609,0.029317,31.159083,-40.000551,-0.284035,133.322592,32.000000,144.764026,133.323362,137.235171,121.222085,32.000000,117.681521,68.780908,58.366119,73.517943,92.109680,67.698383,27.341772,55.519436,0.523585,30.215219,0.000000,0.000000
54.686099,65.002061,101.442897,117.033640,110.228541,110.784564,0.395986,14.241358,99.665231,3.296043,61.743295,56.005302,116.045778,99.824569,115.175010,99.633778,64.129874,96.165756,-0.000531,0.036268,32.000000,-235.760445,99.068819,-0.024672,539520.080185,110.558534,19.926162,12.608536,1.847315,0.029317,31.121606,-40.001652,-0.281837,133.630480,32.000000,144.413596,134.015891,138.555681,120.595681,32.000000,118.240714,68.796431,58.370477,73.540881,92.109680,67.782271,27.341772,55.508588,0.791971,30.293575,0.000000,0.000000
54.878830,65.018012,101.454636,117.029752,110.251756,110.782016,0.561662,14.241786,99.665496,3.295836,61.821442,56.081426,116.032431,99.912596,115.114725,99.645940,64.136473,96.074280,-0.000531,0.036279,32.000000,-235.763787,99.153437,-0.024672,539813.449565,74.325974,20.062930,12.657229,1.855003,0.029317,31.133669,-40.001600,-0.283919,133.438299,32.000000,144.815749,134.396515,136.198250,120.136470,32.000000,118.521738,68.782345,58.354952,73.518483,92.109680,67.635486,27.341772,55.508794,1.123323,30.327985,0.000000,0.000000
54.780171,65.018012,101.373352,117.029752,110.282331,110.774464,0.330808,14.240787,99.698328,3.295680,61.881636,55.995635,115.982446,99.806218,115.153385,99.673952,64.136333,96.163553,-0.000531,0.036291,32.000000,-235.765769,99.154722,-0.024683,539813.449565,74.325974,20.062930,12.657229,1.855003,0.029317,31.061009,-40.001469,-0.283919,132.733596,32.000000,145.463512,134.416635,133.871214,120.371716,32.000000,118.687109,68.802312,58.396627,73.548509,92.109680,67.727100,27.341772,55.526219,0.661617,30.055718,0.000000,0.000000
54.790766,65.041388,101.307048,117.039193,110.323607,110.789697,0.435173,14.239646,99.608767,3.295387,61.823116,55.991894,115.979216,99.669192,115.155276,99.569482,64.182436,96.100053,-0.000530,0.036292,32.000000,-235.765763,99.153418,-0.024728,539721.944959,88.796558,19.988287,12.649388,1.850548,0.029317,31.154153,-40.000498,-0.282726,132.480317,32.000000,145.705729,133.578487,133.211237,121.065820,32.000000,117.934249,68.808460,58.393596,73.537914,92.109680,67.747266,27.341772,55.552473,0.870346,30.117567,0.000000,0.000000
54.820997,65.061738,101.228573,117.047801,110.373332,110.787161,0.308800,14.238504,99.599780,3.295213,61.740531,55.937960,116.007071,99.712257,115.170947,99.582356,64.139633,96.105604,-0.000530,0.036268,32.000000,-235.768216,99.121928,-0.024771,539725.001340,67.500125,20.001468,12.563411,1.848980,0.029317,30.909196,-40.001075,-0.282393,133.052651,32.000000,144.979276,133.273664,136.207144,121.360880,32.000000,117.832246,68.791733,58.394331,73.500534,92.109680,67.703203,27.341772,55.577216,0.617601,30.293282,0.000000,0.000000
54.563403,65.056513,101.255116,117.055298,110.369658,110.788480,0.436356,14.241073,99.563614,3.294840,61.758531,55.942965,116.012624,99.855115,115.152061,99.515659,64.118851,96.205465,-0.000531,0.036279,32.000000,-235.768106,99.042754,-0.024763,539816.840138,95.068695,19.992736,12.609701,1.846529,0.029317,31.082208,-39.999948,-0.281763,133.505875,32.000000,144.620947,133.558595,138.348249,121.238739,32.000000,118.054314,68.741910,58.361134,73.518821,92.109680,67.852910,27.341772,55.583368,0.872711,30.201059,0.000000,0.000000
54.592923,65.056513,101.356473,117.055298,110.350539,110.779585,0.664168,14.239646,99.625765,3.294682,61.794255,55.925944,116.022901,99.651411,115.135936,99.493208,64.145942,96.152290,-0.000531,0.036274,32.000000,-235.770353,99.125028,-0.024834,540003.282362,67.629681,20.235720,12.693177,1.855733,0.029317,31.010351,-40.001233,-0.284245,133.564180,32.000000,144.677743,134.103283,137.802225,120.478593,32.000000,118.809492,68.742783,58.362019,73.513799,92.109680,67.844421,27.341772,55.583880,1.328336,30.319914,0.000000,0.000000
54.853041,65.052663,101.240514,117.055020,110.352307,110.777006,0.348177,14.239503,99.549460,3.294711,61.856297,55.997274,116.012905,99.686177,115.091622,99.508548,64.162277,96.057794,-0.000531,0.036252,32.000000,-235.770332,99.018342,-0.024826,539885.223726,44.402277,20.207229,12.632709,1.856586,0.029317,30.962764,-40.000315,-0.284410,132.776961,32.000000,145.283388,134.431406,134.731019,120.142490,32.000000,119.006788,68.764646,58.395936,73.509709,92.109680,67.771462,27.341772,55.585483,0.696355,30.141778,0.000000,0.000000
54.634256,65.041388,101.326755,117.046412,110.358727,110.777249,0.514277,14.240787,99.504818,3.294598,61.798234,55.952751,115.990835,99.581103,115.134580,99.561823,64.151190,96.114907,-0.000532,0.036259,32.000000,-235.769539,99.073796,-0.024855,539885.223726,44.402277,20.207229,12.632709,1.856586,0.029317,30.941222,-40.000787,-0.284410,132.770177,32.000000,145.353617,133.473607,135.126210,121.162033,32.000000,117.747032,68.792466,58.399701,73.504114,92.109680,67.732523,27.341772,55.580682,1.028553,30.139724,0.000000,0.000000
54.771310,65.047438,101.266001,117.045024,110.401339,110.762213,0.448403,14.236221,99.529507,3.294174,61.818101,55.999840,116.044717,99.787785,115.173159,99.444964,64.128524,95.989053,-0.000532,0.036260,32.000000,-235.768533,98.957955,-0.024523,539687.680172,84.252584,19.952846,12.557022,1.845668,0.029317,30.874523,-40.001128,-0.281497,133.372571,32.000000,144.726785,133.475876,137.703076,121.219941,32.000000,117.794934,68.815673,58.398795,73.542438,92.109680,67.749606,27.341772,55.590936,0.896806,30.016393,0.000000,0.000000
54.956437,65.053213,101.332725,117.046968,110.348889,110.739544,0.243457,14.239503,99.471991,3.294248,61.875981,55.977782,116.029028,99.677368,115.153111,99.517349,64.139846,96.036573,-0.000532,0.036266,32.000000,-235.769184,99.043958,-0.024527,539817.076297,57.292254,20.152234,12.603985,1.854638,0.029317,30.916188,-39.999974,-0.283876,133.590234,32.000000,144.629508,134.152249,138.470696,120.371501,32.000000,118.364059,68.783740,58.374877,73.545786,92.109680,67.794971,27.341772,55.595663,0.486915,30.062028,0.000000,0.000000
54.855517,65.053213,101.274219,117.046968,110.293771,110.714423,0.261035,14.236078,99.496677,3.294062,61.938145,55.984753,116.055307,99.595316,115.099782,99.511153,64.168843,96.028088,-0.000534,0.036298,32.000000,-235.772773,98.969396,-0.024561,539724.290681,65.519150,20.026241,12.547573,1.848888,0.029317,30.864765,-40.001993,-0.282308,132.977981,32.000000,145.125617,134.441394,135.378135,120.221237,32.000000,118.755477,68.792776,58.388655,73.540170,92.109680,67.695352,27.341772,55.606626,0.522070,30.016907,0.000000,0.000000
54.802124,65.065039,101.223369,117.051133,110.256675,110.710427,0.563649,14.238219,99.492607,3.293871,61.890468,56.008497,115.975567,99.665318,115.135851,99.457392,64.126820,95.879720,-0.000535,0.036288,32.000000,-235.763748,99.017548,-0.024548,539496.285080,120.201253,19.854061,12.566118,1.843874,0.029317,30.874939,-40.002859,-0.280885,132.651669,32.000000,145.591103,134.140571,133.206871,120.625366,32.000000,118.708006,68.787988,58.390960,73.526703,92.109680,67.726290,27.341772,55.624302,1.127298,30.181763,0.000000,0.000000
54.695681,65.074939,101.215281,117.043913,110.211922,110.704198,0.258038,14.241073,99.562470,3.293641,61.807356,55.855249,116.000980,99.658547,115.147104,99.432051,64.134029,96.017085,-0.000537,0.036296,32.000000,-235.767451,98.905538,-0.024583,539482.137472,52.068491,20.014191,12.480516,1.847070,0.029317,30.758340,-40.000682,-0.281701,132.553109,32.000000,145.836265,133.519742,134.028663,121.105384,32.000000,117.992022,68.785304,58.386138,73.511933,92.109680,67.789949,27.341772,55.640814,0.516077,30.302820,0.000000,0.000000
54.643885,65.080164,101.177044,117.048634,110.154317,110.698559,0.334636,14.241073,99.489741,3.293513,61.817716,55.809279,116.000626,99.646639,115.116784,99.504088,64.093462,96.035858,-0.000536,0.036297,32.000000,-235.763189,98.837990,-0.024672,539511.955166,113.977980,20.126576,12.559689,1.850517,0.029317,30.804088,-40.001810,-0.282648,133.196300,32.000000,144.897692,133.194953,137.151184,121.303096,32.000000,117.756160,68.775374,58.355887,73.510651,92.109680,67.895923,27.341772,55.648282,0.669273,30.288733,0.000000,0.000000
54.705984,65.080164,101.177775,117.048634,110.128518,110.683355,0.438262,14.238361,99.468234,3.293398,61.870496,55.860335,116.015134,99.508043,115.138016,99.472040,64.123478,95.999682,-0.000538,0.036265,32.000000,-235.769015,98.906906,-0.024654,539511.955166,113.977980,20.126576,12.559689,1.850517,0.029317,30.668477,-40.000420,-0.282648,133.600986,32.000000,144.512269,133.862965,138.684169,120.660802,32.000000,118.292251,68.767830,58.349932,73.524224,92.109680,67.795543,27.341772,55.661391,0.876525,30.349555,0.000000,0.000000
54.867699,65.092540,101.089710,117.051966,110.117505,110.673302,0.438312,14.245211,99.377512,3.292739,61.942646,55.904383,116.063350,99.587811,115.113356,99.349159,64.118218,95.959845,-0.000538,0.036277,32.000000,-235.763804,98.885366,-0.024632,539433.881908,67.081825,20.121874,12.559301,1.849483,0.029317,30.755510,-39.999921,-0.282332,133.435710,32.000000,144.770847,134.355375,136.563767,120.135086,32.000000,118.671546,68.792538,58.373687,73.521500,92.109680,67.757598,27.341772,55.682329,0.876623,30.132020,0.000000,0.000000
54.849425,65.105466,101.266897,117.054465,110.100146,110.665763,0.238993,14.237363,99.424905,3.292466,61.924595,55.899133,115.994033,99.616176,115.133445,99.505593,64.112625,95.882619,-0.000538,0.036301,32.000000,-235.770341,98.859243,-0.024664,539325.073422,66.851643,19.978633,12.539516,1.842427,0.029317,30.707394,-40.000656,-0.280439,132.673730,32.000000,145.345643,134.457293,134.234459,120.254626,32.000000,118.745336,68.778804,58.371142,73.539109,92.109680,67.708423,27.341772,55.704646,0.477986,30.164302,0.000000,0.000000
54.581660,65.127467,101.066330,117.049467,110.056043,110.641609,0.274887,14.245069,99.460886,3.292079,61.903066,55.816849,115.966864,99.507899,115.127925,99.369063,64.124848,95.964436,-0.000539,0.036326,32.000000,-235.761816,98.929113,-0.024682,539327.550783,122.646682,20.009125,12.496534,1.846271,0.029317,30.630445,-40.000603,-0.281407,132.453674,32.000000,145.619994,133.614195,133.251986,120.935539,32.000000,117.851084,68.791686,58.361043,73.514422,92.109680,67.775275,27.341772,55.715156,0.549775,30.213898,0.000000,0.000000
54.558820,65.127467,101.127026,117.049467,110.035350,110.599652,0.233062,14.244783,99.459456,3.291873,61.852037,55.893721,116.019353,99.507124,115.150520,99.351991,64.129593,95.918443,-0.000538,0.036317,32.000000,-235.761118,98.965049,-0.024659,539364.262573,107.193613,20.289053,12.535773,1.851654,0.029317,30.493257,-40.002334,-0.282887,133.070428,32.000000,145.028808,133.429723,136.137251,121.319640,32.000000,117.759403,68.816745,58.366642,73.522008,92.109680,67.884662,27.341772,55.749418,0.466124,30.090494,0.000000,0.000000
54.701320,65.126642,101.139914,117.048078,110.014054,110.561566,0.398464,14.241073,99.415213,3.291636,61.818771,55.870518,116.009790,99.500314,115.142915,99.416568,64.112903,95.972030,-0.000538,0.036330,32.000000,-235.769581,98.967375,-0.024631,539161.908830,126.441075,20.311098,12.502104,1.853541,0.029317,30.576424,-40.002701,-0.283257,133.484137,32.000000,144.668370,133.598835,138.054421,121.168685,32.000000,118.117227,68.801666,58.332860,73.501368,92.109680,67.781052,27.341772,55.761257,0.796928,30.181176,0.000000,0.000000
54.542425,65.114541,101.129769,117.045024,110.004036,110.523441,0.529090,14.241501,99.448983,3.291650,61.931091,55.843170,116.014728,99.494054,115.182950,99.364680,64.159254,95.973275,-0.000538,0.036326,32.000000,-235.764728,98.900745,-0.024664,538932.635961,73.716865,20.172845,12.552491,1.848948,0.029317,30.420314,-40.000734,-0.281910,133.590411,32.000000,144.732285,134.117093,137.554281,120.594887,32.000000,118.851404,68.831394,58.371377,73.542669,92.109680,67.906976,27.341772,55.761618,1.058179,30.137743,0.000000,0.000000
54.908266,65.115916,101.162117,117.055020,110.000502,110.513211,0.475821,14.238932,99.409641,3.291049,61.970284,55.873088,116.031832,99.512692,115.065231,99.409375,64.126336,95.878965,-0.000540,0.036336,32.000000,-235.769919,98.943861,-0.024950,538718.402553,55.675057,20.314001,12.506924,1.854149,0.029317,30.433688,-40.000813,-0.283221,132.762636,32.000000,145.354521,134.337676,134.773208,120.238260,32.000000,119.329512,68.824097,58.377032,73.533662,92.109680,67.700105,27.341772,55.778230,0.951643,30.179709,0.000000,0.000000
54.795076,65.122792,101.218328,117.071403,109.985308,110.491674,0.300696,14.238219,99.469562,3.290773,61.945055,55.974386,116.006487,99.591421,115.143945,99.443050,64.201263,95.897350,-0.000539,0.036359,32.000000,-235.770141,98.999437,-0.024978,538718.402553,55.675057,20.314001,12.506924,1.854149,0.029317,30.319989,-40.001416,-0.283221,132.521359,32.000000,145.664712,133.789317,133.053292,120.762831,32.000000,118.260195,68.840564,58.379401,73.544554,92.109680,67.684810,27.341772,55.789781,0.601392,30.117494,0.000000,0.000000
54.863212,65.122792,101.074247,117.071403,109.967024,110.470140,0.353322,14.243642,99.537255,3.290328,61.759466,55.924905,116.025126,99.564219,115.193756,99.425982,64.171174,95.942277,-0.000539,0.036364,32.000000,-235.763079,99.009102,-0.024963,538542.467751,83.662694,19.961928,12.481242,1.842367,0.029317,30.270756,-40.000052,-0.280009,132.722145,32.000000,145.434211,133.334473,135.225795,121.219242,32.000000,117.817029,68.820344,58.375336,73.540824,92.109680,67.721650,27.341772,55.808755,0.706644,30.318520,0.000000,0.000000
54.895496,65.108766,101.328883,117.084176,109.929979,110.468802,0.309861,14.237505,99.566257,3.289977,61.737444,55.930464,116.050738,99.770963,115.211912,99.369811,64.124418,95.990500,-0.000539,0.036358,32.000000,-235.769543,98.998723,-0.024920,538345.618461,97.437444,20.078726,12.417164,1.847216,0.029317,30.354290,-40.000839,-0.281246,133.378436,32.000000,144.753004,133.509746,137.634041,121.146561,32.000000,117.757839,68.845712,58.345904,73.523914,92.109680,67.747432,27.341772,55.806316,0.619722,30.170685,0.000000,0.000000
54.684107,65.078789,101.202000,117.073346,109.915564,110.464865,0.344363,14.245497,99.537802,3.289591,61.718182,55.972405,116.059420,99.583692,115.140570,99.471026,64.111349,96.033262,-0.000539,0.036379,32.000000,-235.765158,99.040815,-0.024979,538267.949954,82.794345,20.013197,12.475513,1.842295,0.029317,30.340977,-39.999659,-0.279921,133.711505,32.000000,144.424717,134.133365,138.458434,120.219452,32.000000,118.384137,68.805843,58.348450,73.548177,92.109680,67.822467,27.341772,55.786784,0.688725,30.253517,0.000000,0.000000
54.594323,65.067789,101.266827,117.057797,109.937768,110.457409,0.335303,14.235079,99.506465,3.289348,61.810191,55.976931,116.005961,99.691215,115.128040,99.523682,64.132280,96.003909,-0.000540,0.036392,32.000000,-235.773116,98.969866,-0.025014,538405.403778,85.242366,20.141579,12.592535,1.850666,0.029317,30.396422,-40.000157,-0.282087,132.927888,32.000000,145.121272,134.441249,135.391106,120.182278,32.000000,118.637921,68.778095,58.340549,73.504831,92.109680,67.767428,27.341772,55.794636,0.670606,30.319914,0.000000,0.000000
54.773362,65.067789,101.217874,117.057797,109.952879,110.441851,0.709637,14.242928,99.537522,3.288975,61.808314,56.025390,116.017166,99.490751,115.157793,99.460146,64.135408,96.052404,-0.000539,0.036413,32.000000,-235.766907,98.962378,-0.025024,538357.785067,87.696368,20.217155,12.553156,1.854897,0.029317,30.316162,-40.001731,-0.283177,132.605846,32.000000,145.649795,134.241289,133.009562,120.495557,32.000000,118.653328,68.799062,58.374403,73.565362,92.109680,67.776417,27.341772,55.790611,1.419273,30.187046,0.000000,0.000000
54.790687,65.053213,101.268241,117.048634,109.969724,110.425100,0.320793,14.239075,99.551810,3.288942,61.769496,55.962084,116.005479,99.588199,115.191825,99.513335,64.151165,95.987499,-0.000540,0.036419,32.000000,-235.765351,98.996704,-0.024958,538177.205366,41.280830,20.044618,12.580505,1.847940,0.029317,30.413711,-40.000997,-0.281267,132.527579,32.000000,145.760172,133.545493,134.073717,121.065287,32.000000,118.006414,68.811660,58.375379,73.552436,92.109680,67.793280,27.341772,55.782115,0.641585,30.293355,0.000000,0.000000
54.838702,65.043588,101.249041,117.053354,109.963774,110.413045,0.737957,14.238932,99.529440,3.288979,61.675156,55.920033,116.024760,99.578595,115.190236,99.455824,64.120796,96.038124,-0.000541,0.036411,32.000000,-235.769919,98.984977,-0.024908,538030.633873,91.269354,20.013370,12.523955,1.848275,0.029317,30.313674,-40.002177,-0.281287,133.203425,32.000000,144.921017,133.201936,136.977142,121.331312,32.000000,117.718842,68.835332,58.389671,73.534795,92.109680,67.738954,27.341772,55.777666,1.475915,30.142292,0.000000,0.000000
54.871714,65.055138,101.354620,117.057797,109.977512,110.394219,0.370963,14.241358,99.548537,3.289130,61.717019,55.994581,116.029665,99.666010,115.185291,99.409357,64.085531,96.048549,-0.000542,0.036415,32.000000,-235.768476,98.989687,-0.024901,537997.039858,39.631319,19.957559,12.586144,1.846306,0.029317,30.383980,-40.002282,-0.280719,133.563175,32.000000,144.586163,133.761482,138.608570,120.750673,32.000000,118.320287,68.835107,58.388181,73.517683,92.109680,67.752591,27.341772,55.782010,0.741926,30.328498,0.000000,0.000000
54.907703,65.055138,101.327673,117.057797,109.976869,110.370352,0.632489,14.237648,99.527012,3.288749,61.784936,55.897632,116.084646,99.626249,115.141780,99.463341,64.107342,95.990643,-0.000542,0.036426,32.000000,-235.766286,98.903092,-0.024933,537978.925133,78.775142,19.937372,12.627959,1.847120,0.029317,30.371451,-40.000787,-0.280859,133.438017,32.000000,144.819772,134.293606,136.595770,120.365613,32.000000,118.871815,68.814598,58.383823,73.507024,92.109680,67.694831,27.341772,55.798823,1.264979,30.265109,0.000000,0.000000
54.798084,65.051563,101.244123,117.058075,109.983071,110.364855,0.424077,14.238932,99.632896,3.288962,61.848002,55.987932,116.017733,99.626391,115.139040,99.499176,64.170242,96.090851,-0.000543,0.036442,32.000000,-235.769591,99.019403,-0.024953,537795.808842,46.159103,19.902788,12.569754,1.845418,0.029317,30.247469,-40.001285,-0.280363,132.822631,32.000000,145.351081,134.438465,134.256568,120.244921,32.000000,118.801578,68.812126,58.390576,73.518414,92.109680,67.692360,27.341772,55.800577,0.848154,30.306928,0.000000,0.000000
54.817989,65.045238,101.347700,117.057242,109.960579,110.372493,0.544015,14.240217,99.572728,3.289392,61.745883,55.949256,115.986446,99.711196,115.166459,99.513825,64.116597,96.048387,-0.000544,0.036458,32.000000,-235.769290,99.008451,-0.024906,537691.567935,68.992352,20.004601,12.569824,1.847585,0.029317,30.355812,-40.000157,-0.280953,132.479311,32.000000,145.631608,133.646437,133.393262,120.898490,32.000000,118.032026,68.822324,58.387438,73.480227,92.109680,67.740008,27.341772,55.799307,1.088031,30.167897,0.000000,0.000000
54.559390,65.040012,101.297856,117.051966,109.920404,110.372214,0.411166,14.238076,99.553590,3.289429,61.705355,55.859075,116.038199,99.828465,115.144553,99.568564,64.103067,95.959239,-0.000544,0.036457,32.000000,-235.771923,98.998805,-0.024865,537691.567935,68.992352,20.004601,12.569824,1.847585,0.029317,30.240891,-40.001390,-0.280953,132.934492,32.000000,145.001957,133.358478,136.053870,121.302686,32.000000,117.732165,68.838296,58.409922,73.482961,92.109680,67.843832,27.341772,55.803815,0.822332,30.030920,0.000000,0.000000
