OSU 80 Ton Compressor Load Stand
54.687046,65.040012,101.361789,117.051966,109.891877,110.351966,0.262166,14.238076,99.591017,3.289339,61.727262,55.959461,116.016704,99.651798,115.176255,99.567423,64.141352,96.028780,-0.000545,0.036470,32.000000,-235.767989,99.090826,-0.024866,537982.957051,71.505949,20.223093,12.554285,1.856653,0.029317,30.335434,-40.001023,-0.283387,133.449772,32.000000,144.673480,133.609028,138.205742,121.071703,32.000000,118.108729,68.835141,58.394106,73.463803,92.109680,67.826198,27.341772,55.802682,0.524331,30.295263,0.000000,0.000000
54.943463,65.030387,101.215514,117.057797,109.891373,110.344480,0.304092,14.243642,99.563732,3.289612,61.754920,55.908011,116.010472,99.586078,115.138078,99.575759,64.113972,96.064055,-0.000545,0.036504,32.000000,-235.761604,98.991318,-0.024588,537982.957051,71.505949,20.223093,12.554285,1.856653,0.029317,30.155835,-40.001206,-0.283387,133.647460,32.000000,144.702469,134.183131,137.556576,120.485143,32.000000,118.743024,68.821501,58.391654,73.461514,92.109680,67.688912,27.341772,55.797607,0.608183,30.149262,0.000000,0.000000
54.628928,65.054863,101.263329,117.066960,109.908420,110.333002,0.304857,14.241786,99.602245,3.290035,61.803084,55.859699,116.034663,99.749307,115.151657,99.529737,64.095483,96.061384,-0.000545,0.036508,32.000000,-235.765426,98.898909,-0.024526,537733.630865,111.835821,20.099969,12.559714,1.853488,0.029317,30.312873,-40.000813,-0.282463,132.862492,32.000000,145.372188,134.424671,134.572174,120.268943,32.000000,118.978352,68.811295,58.390997,73.462235,92.109680,67.650379,27.341772,55.826246,0.609715,30.138550,0.000000,0.000000
54.818733,65.051563,101.283003,117.060851,109.929880,110.319005,0.506851,14.245354,99.625916,3.289915,61.762517,56.079308,115.978097,99.661523,115.147059,99.577146,64.122434,96.005205,-0.000544,0.036531,32.000000,-235.756777,99.049973,-0.024485,537601.542802,95.909683,19.843691,12.609260,1.842176,0.029317,30.195757,-40.002544,-0.279441,132.608145,32.000000,145.677314,133.767683,132.819692,120.759703,32.000000,118.346624,68.821823,58.413859,73.448809,92.109680,67.754314,27.341772,55.828370,1.013702,30.302966,0.000000,0.000000
54.640705,65.037537,101.307057,117.059741,109.962870,110.308771,0.452481,14.245925,99.610470,3.289555,61.683842,55.963736,116.006981,99.734849,115.211465,99.589940,64.134528,96.015734,-0.000545,0.036580,32.000000,-235.767188,99.092965,-0.024476,537557.326121,57.677173,19.984737,12.563817,1.847598,0.029317,30.285455,-40.000577,-0.280820,132.802328,32.000000,145.564538,133.380235,135.066188,121.159079,32.000000,117.950800,68.835268,58.419058,73.462012,92.109680,67.814874,27.341772,55.833508,0.904962,30.253443,0.000000,0.000000
54.780920,65.037537,101.316585,117.059741,109.969488,110.292982,0.338567,14.241929,99.649948,3.289407,61.703700,56.068086,116.022144,99.594805,115.171451,99.582848,64.090961,96.152778,-0.000546,0.036585,32.000000,-235.766758,99.000700,-0.024454,537559.351082,64.832211,20.142165,12.558340,1.854058,0.029317,30.210842,-40.000420,-0.282525,133.405851,32.000000,144.820641,133.355135,137.612502,121.179864,32.000000,117.799518,68.823430,58.379723,73.438339,92.109680,67.778580,27.341772,55.823505,0.677134,30.327471,0.000000,0.000000
55.045081,65.057338,101.327291,117.062795,109.994899,110.292958,0.529744,14.232225,99.689929,3.289768,61.739757,56.078849,116.015864,99.789988,115.168712,99.586508,64.060312,96.089205,-0.000547,0.036593,32.000000,-235.772856,99.061481,-0.024475,537559.351082,64.832211,20.142165,12.558340,1.854058,0.029317,30.259475,-40.002806,-0.282525,133.636083,32.000000,144.486999,134.098972,138.714877,120.311951,32.000000,118.407297,68.808492,58.369646,73.445630,92.109680,67.678814,27.341772,55.847964,1.059488,30.318887,0.000000,0.000000
54.935383,65.058988,101.352249,117.065294,110.031219,110.305176,0.412632,14.240217,99.594955,3.289626,61.793053,56.026577,116.052975,99.843818,115.127413,99.591403,64.062014,96.069119,-0.000546,0.036604,32.000000,-235.765029,99.076651,-0.024460,537447.896541,54.921268,19.773138,12.678720,1.840806,0.029317,30.232998,-40.000813,-0.278911,133.088698,32.000000,145.007058,134.532749,135.635641,120.034845,32.000000,118.616701,68.820648,58.412669,73.462604,92.109680,67.679238,27.341772,55.855350,0.825263,30.259166,0.000000,0.000000
54.864035,65.046338,101.326630,117.063350,110.091545,110.294044,0.444535,14.237220,99.673350,3.289587,61.784763,55.952595,115.995610,99.774103,115.124773,99.693038,64.093382,96.114278,-0.000546,0.036630,32.000000,-235.772451,99.124723,-0.024506,537565.914186,70.673025,19.880053,12.664400,1.844936,0.029317,30.268269,-40.001154,-0.280061,132.657458,32.000000,145.469772,134.429145,133.276148,120.371872,32.000000,118.377001,68.817451,58.389237,73.448173,92.109680,67.718337,27.341772,55.861228,0.889070,30.273252,0.000000,0.000000
54.895177,65.046338,101.354012,117.063350,110.125879,110.277378,0.875497,14.244070,99.748190,3.289514,61.732585,55.914937,116.003879,99.702326,115.204416,99.561030,64.092385,96.071502,-0.000546,0.036647,32.000000,-235.765601,99.098452,-0.024545,537565.914186,70.673025,19.880053,12.664400,1.844936,0.029317,30.217293,-40.000236,-0.280061,132.584960,32.000000,145.693775,133.733339,133.819511,121.133060,32.000000,117.763155,68.831579,58.396389,73.435616,92.109680,67.698968,27.341772,55.853450,1.750994,30.148308,0.000000,0.000000
54.812202,65.032312,101.327003,117.064739,110.131631,110.259808,0.619689,14.236364,99.662525,3.289127,61.744675,55.951414,116.047977,99.813376,115.163019,99.673602,64.098256,96.105260,-0.000544,0.036649,32.000000,-235.773143,99.111140,-0.024556,537369.593682,33.326488,19.906023,12.635527,1.846319,0.029317,30.306635,-40.000551,-0.280354,133.233215,32.000000,144.931808,133.370986,136.835111,121.372521,32.000000,117.838036,68.844875,58.377456,73.443489,92.109680,67.762729,27.341772,55.843391,1.239378,30.232240,0.000000,0.000000
54.635083,65.052663,101.413859,117.068071,110.152825,110.257241,0.606703,14.237648,99.674432,3.289150,61.760947,55.926383,116.049138,99.872244,115.181923,99.630394,64.047327,96.172656,-0.000543,0.036651,32.000000,-235.768417,99.114546,-0.024568,537297.210030,47.153308,19.971770,12.650860,1.848621,0.029317,30.277179,-40.001416,-0.280929,133.528605,32.000000,144.732651,133.854366,138.592566,120.641894,32.000000,118.506617,68.844023,58.389636,73.449730,92.109680,67.842740,27.341772,55.867230,1.213406,30.177581,0.000000,0.000000
54.813957,65.074939,101.328979,117.081399,110.183652,110.264837,0.276789,14.242643,99.638568,3.289179,61.834376,55.921307,116.090912,99.748858,115.188272,99.567752,64.082615,96.098479,-0.000542,0.036681,32.000000,-235.764242,99.133083,-0.024576,537520.385843,48.336913,20.162712,12.744109,1.856204,0.029317,30.362123,-40.001101,-0.282937,133.408953,32.000000,144.955814,134.250396,136.741060,120.438563,32.000000,119.080307,68.812486,58.387996,73.456119,92.109680,67.823964,27.341772,55.872478,0.553579,30.155351,0.000000,0.000000
54.668877,65.074939,101.403378,117.081399,110.169633,110.261927,0.355481,14.243642,99.634990,3.289677,61.860270,55.959991,116.028632,99.732892,115.127875,99.639810,64.082712,96.189261,-0.000541,0.036678,32.000000,-235.763243,99.088723,-0.024583,537415.876547,105.582102,20.012708,12.662242,1.848598,0.029317,30.267046,-39.999344,-0.280964,132.839838,32.000000,145.470917,134.437255,134.248019,120.267213,32.000000,119.136374,68.801606,58.386235,73.436379,92.109680,67.830003,27.341772,55.901774,0.710962,30.085285,0.000000,0.000000
54.787864,65.076589,101.275958,117.085842,110.193625,110.256943,0.272174,14.240645,99.654221,3.289961,61.841525,55.963492,115.981182,99.857460,115.173805,99.602587,64.072663,96.178428,-0.000540,0.036669,32.000000,-235.767879,99.057174,-0.024838,537482.014333,82.449133,20.152406,12.719146,1.854865,0.029317,30.278357,-40.000603,-0.282629,132.563214,32.000000,145.658511,133.664014,133.298731,120.991516,32.000000,118.149307,68.834636,58.401167,73.445036,92.109680,67.843133,27.341772,55.910969,0.544347,30.241338,0.000000,0.000000
54.999263,65.082915,101.382940,117.088341,110.195351,110.261953,0.395649,14.237220,99.695905,3.290586,61.822576,55.993042,116.075304,99.743761,115.238877,99.629313,64.081630,96.163250,-0.000539,0.036676,32.000000,-235.771140,99.091602,-0.024809,537482.014333,82.449133,20.152406,12.719146,1.854865,0.029317,30.251782,-40.000682,-0.282629,133.521300,32.000000,144.655411,133.796346,138.102925,121.127988,32.000000,118.108616,68.875377,58.431481,73.467955,92.109680,67.728852,27.341772,55.927764,0.791297,30.261294,0.000000,0.000000
54.958859,65.081539,101.375917,117.084453,110.166022,110.274616,0.282879,14.236221,99.738053,3.291146,61.816003,55.972550,116.079402,99.745862,115.157032,99.676719,64.059572,96.208285,-0.000539,0.036670,32.000000,-235.771975,99.204324,-0.024805,537416.392013,107.422124,20.039463,12.722396,1.848511,0.029317,30.233341,-39.999607,-0.280946,133.647765,32.000000,144.611753,134.389598,137.683427,120.265092,32.000000,118.438901,68.814466,58.410617,73.434566,92.109680,67.658987,27.341772,55.934633,0.565758,30.144713,0.000000,0.000000
54.798977,65.069439,101.414700,117.066127,110.216248,110.298711,0.306118,14.245497,99.708758,3.290844,61.830898,56.046476,116.010520,99.710278,115.138915,99.704575,64.089985,96.214459,-0.000539,0.036676,32.000000,-235.760076,99.123700,-0.024751,537315.045339,73.587707,19.842662,12.703900,1.843351,0.029317,30.229882,-40.001783,-0.279530,132.874034,32.000000,145.226742,134.552908,134.899186,120.161568,32.000000,118.850412,68.802852,58.411900,73.458037,92.109680,67.677381,27.341772,55.942759,0.612236,30.225123,0.000000,0.000000
54.970678,65.069439,101.394187,117.066127,110.233364,110.315274,0.396959,14.237648,99.722646,3.290977,61.774136,56.016698,115.983665,99.781056,115.162491,99.741219,64.096917,96.032106,-0.000538,0.036703,32.000000,-235.770220,99.100677,-0.024696,537443.927643,103.018752,19.880062,12.754226,1.844578,0.029317,30.245176,-40.000839,-0.279906,132.544275,32.000000,145.595724,133.879839,132.820952,120.730026,32.000000,118.090572,68.775758,58.421491,73.444231,92.109680,67.647792,27.341772,55.937821,0.793918,30.309863,0.000000,0.000000
54.873328,65.064214,101.541369,117.056964,110.228349,110.319038,0.317484,14.243071,99.763535,3.291253,61.672241,56.001167,116.015812,99.699532,115.191132,99.745990,64.117870,96.107396,-0.000538,0.036693,32.000000,-235.763322,99.209216,-0.024678,537566.878573,95.523312,20.021619,12.727687,1.850668,0.029317,30.339315,-39.998662,-0.281568,132.797735,32.000000,145.456342,133.511893,134.872287,121.205913,32.000000,117.954962,68.799711,58.422603,73.440988,92.109680,67.627260,27.341772,55.939273,0.634969,30.195850,0.000000,0.000000
54.733103,65.023512,101.369253,117.060018,110.205362,110.322827,0.304058,14.244926,99.784839,3.291336,61.670394,56.003509,116.021698,99.720473,115.189929,99.703515,64.096380,96.177159,-0.000538,0.036664,32.000000,-235.764089,99.130471,-0.024642,537536.747657,73.419862,19.856616,12.606240,1.844514,0.029317,30.231905,-40.001495,-0.279965,133.469236,32.000000,144.889828,133.430946,137.490913,121.358076,32.000000,117.824322,68.766862,58.412905,73.456511,92.109680,67.779187,27.341772,55.904436,0.608116,30.305681,0.000000,0.000000
54.856366,65.003161,101.489496,117.062240,110.230772,110.320223,0.468858,14.244926,99.819815,3.291683,61.730888,56.027225,116.036727,99.826832,115.173832,99.693736,64.042216,96.152183,-0.000539,0.036661,32.000000,-235.764089,99.101103,-0.024629,537640.550578,96.307820,20.039100,12.697881,1.852065,0.029317,30.351525,-40.000315,-0.281985,133.642533,32.000000,144.577676,134.035727,138.500059,120.551535,32.000000,118.575901,68.748649,58.395307,73.443848,92.109680,67.739937,27.341772,55.906779,0.937717,30.331286,0.000000,0.000000
54.794970,65.003161,101.461462,117.062240,110.243344,110.315158,0.369492,14.241358,99.764438,3.291893,61.778926,56.052084,116.065722,99.766007,115.169749,99.783392,64.113006,96.392497,-0.000538,0.036665,32.000000,-235.770116,99.203588,-0.024633,537644.819378,62.296116,19.900147,12.736366,1.850095,0.029317,30.350476,-40.002518,-0.281401,133.102639,32.000000,144.964602,134.423414,135.851537,120.124966,32.000000,118.776066,68.772187,58.439333,73.466758,92.109680,67.737110,27.341772,55.887152,0.738983,30.240531,0.000000,0.000000
54.730725,64.994911,101.510577,117.063906,110.181659,110.307225,0.384582,14.233795,99.747885,3.291916,61.804054,56.009109,115.999375,99.855341,115.141949,99.734432,64.093949,96.159988,-0.000537,0.036663,32.000000,-235.771942,99.209077,-0.024575,537507.100872,79.143700,19.959196,12.816313,1.851656,0.029317,30.436936,-40.001495,-0.281803,132.731874,32.000000,145.404408,134.412463,133.487919,120.249886,32.000000,118.398526,68.765327,58.437015,73.454106,92.109680,67.787962,27.341772,55.878834,0.769165,30.238990,0.000000,0.000000
54.849308,64.997386,101.402677,117.063628,110.165146,110.299219,0.386694,14.240359,99.740721,3.292130,61.661089,56.076588,115.976505,99.870061,115.194748,99.712475,64.102080,96.139128,-0.000537,0.036660,32.000000,-235.768328,99.173057,-0.024580,537529.227996,76.129840,20.012789,12.689534,1.854727,0.029317,30.317705,-39.999475,-0.282591,132.619086,32.000000,145.481109,133.687313,133.861591,121.038240,32.000000,117.712017,68.775265,58.417206,73.445618,92.109680,67.709858,27.341772,55.880835,0.773387,30.213091,0.000000,0.000000
54.972983,65.011961,101.540612,117.064183,110.162241,110.301968,0.349481,14.234937,99.791194,3.292488,61.639341,56.063530,116.040938,99.877036,115.208407,99.696785,64.106151,96.248464,-0.000538,0.036661,32.000000,-235.771128,99.195372,-0.024568,537411.209580,75.528013,19.901158,12.668305,1.848750,0.029317,30.419791,-40.001731,-0.281016,133.269133,32.000000,144.742960,133.500744,136.870808,121.334805,32.000000,117.501409,68.768884,58.431782,73.449232,92.109680,67.624950,27.341772,55.880574,0.698962,30.309863,0.000000,0.000000
54.863574,65.011961,101.395880,117.064183,110.160034,110.317795,0.319401,14.239218,99.837642,3.292966,61.666970,56.075609,116.044341,99.876260,115.216545,99.775384,64.103388,96.328652,-0.000537,0.036659,32.000000,-235.767503,99.213195,-0.024601,537370.712016,83.367396,19.796928,12.732857,1.847100,0.029317,30.328783,-40.000813,-0.280524,133.588198,32.000000,144.599125,133.888578,138.670440,120.793347,32.000000,118.218507,68.777462,58.405967,73.451458,92.109680,67.695042,27.341772,55.896049,0.638803,30.290127,0.000000,0.000000
54.916113,65.001786,101.524956,117.066405,110.196654,110.329339,0.639175,14.239075,99.869533,3.292744,61.728296,56.024460,116.057868,99.951482,115.187905,99.801481,64.099359,96.261744,-0.000537,0.036662,32.000000,-235.766498,99.190210,-0.024653,537514.187583,91.433096,19.902018,12.785912,1.848146,0.029317,30.537602,-40.001993,-0.280909,133.584858,32.000000,144.766609,134.316333,136.774854,120.383191,32.000000,118.647949,68.776364,58.420001,73.456978,92.109680,67.578581,27.341772,55.886594,1.278350,30.115659,0.000000,0.000000
54.748322,65.000411,101.473546,117.067515,110.207544,110.337970,0.403224,14.234508,99.832115,3.292975,61.769281,56.086006,116.017474,99.915758,115.156524,99.798381,64.093714,96.225019,-0.000536,0.036653,32.000000,-235.772376,99.287291,-0.024694,537534.868307,45.645042,19.841358,12.747981,1.848728,0.029317,30.450892,-40.001547,-0.281032,132.868977,32.000000,145.473905,134.353388,134.131303,120.339663,32.000000,118.841112,68.801881,58.432374,73.450568,92.109680,67.744166,27.341772,55.885379,0.806449,30.307662,0.000000,0.000000
54.845821,65.008661,101.514015,117.070847,110.210075,110.337880,0.356036,14.242643,99.904807,3.293364,61.752059,56.131013,116.000303,99.892899,115.189796,99.810590,64.125722,96.237397,-0.000535,0.036647,32.000000,-235.763586,99.304726,-0.024457,537534.868307,45.645042,19.841358,12.747981,1.848728,0.029317,30.509294,-40.000970,-0.281032,132.525295,32.000000,145.651565,133.516296,133.179569,120.953443,32.000000,118.271021,68.809106,58.423281,73.462806,92.109680,67.698279,27.341772,55.893792,0.712072,30.303186,0.000000,0.000000
54.831409,65.022962,101.616115,117.074179,110.183995,110.335355,0.441993,14.240359,99.778311,3.293708,61.673331,56.132141,116.054831,99.998442,115.221924,99.794291,64.129826,96.359014,-0.000535,0.036651,32.000000,-235.767508,99.317290,-0.024438,537678.148406,72.605649,20.001345,12.730584,1.853455,0.029317,30.514724,-40.000865,-0.282344,133.064069,32.000000,145.172331,133.355804,136.195373,121.221661,32.000000,117.888237,68.841721,58.432323,73.473064,92.109680,67.607811,27.341772,55.894655,0.883986,30.240311,0.000000,0.000000
54.811049,65.022962,101.519296,117.074179,110.192815,110.348200,0.643966,14.239931,99.842114,3.293915,61.704918,56.146495,116.043280,99.849406,115.217455,99.781802,64.079232,96.216729,-0.000534,0.036653,32.000000,-235.767773,99.370704,-0.024455,537568.359739,82.068552,19.915785,12.706343,1.850898,0.029317,30.558606,-40.001915,-0.281655,133.519082,32.000000,144.667505,133.588683,138.093558,120.993509,32.000000,117.985094,68.849891,58.374540,73.451946,92.109680,67.710369,27.341772,55.910957,1.287932,30.321895,0.000000,0.000000
55.027385,65.035062,101.645525,117.073624,110.183300,110.365063,0.477009,14.243213,99.818756,3.294142,61.796308,56.012842,116.036366,99.945507,115.170316,99.843431,64.099124,96.297877,-0.000534,0.036651,32.000000,-235.762851,99.337602,-0.024458,537577.483767,66.128485,19.943946,12.778507,1.853246,0.029317,30.631210,-40.000236,-0.282254,133.695173,32.000000,144.553243,134.230049,137.840390,120.336389,32.000000,118.564928,68.872095,58.407543,73.464184,92.109680,67.512098,27.341772,55.925906,0.954019,30.273399,0.000000,0.000000
55.028825,65.032312,101.563895,117.072791,110.153871,110.376291,0.542392,14.237933,99.796969,3.294498,61.803330,56.134913,116.012682,99.918205,115.138714,99.790398,64.113694,96.286068,-0.000535,0.036648,32.000000,-235.771410,99.350922,-0.024488,537696.889019,61.050948,19.767833,12.770878,1.847181,0.029317,30.664098,-40.001836,-0.280699,132.846475,32.000000,145.121832,134.600511,134.902773,119.957010,32.000000,118.690331,68.826741,58.411265,73.484794,92.109680,67.567133,27.341772,55.926614,1.084785,30.327324,0.000000,0.000000
54.956559,65.062013,101.625904,117.073902,110.138061,110.371299,0.388994,14.237363,99.911621,3.294776,61.760554,56.046139,115.997446,99.975218,115.186936,99.821119,64.095397,96.213997,-0.000535,0.036616,32.000000,-235.768374,99.273503,-0.024531,537715.690872,53.695015,19.763702,12.748903,1.845649,0.029317,30.687326,-40.000813,-0.280333,132.614832,32.000000,145.522461,133.913874,132.928513,120.590174,32.000000,118.009660,68.836425,58.407607,73.464630,92.109680,67.617062,27.341772,55.929834,0.777988,30.326517,0.000000,0.000000
55.034047,65.062013,101.532315,117.073902,110.126605,110.369161,0.352968,14.242500,99.847461,3.295125,61.701567,56.090261,116.012842,100.049847,115.205901,99.825767,64.111798,96.299449,-0.000535,0.036630,32.000000,-235.766351,99.355162,-0.024514,537812.312849,74.981091,19.862745,12.721986,1.849204,0.029317,30.674373,-40.001180,-0.281285,132.724803,32.000000,145.433723,133.445700,134.827418,121.232055,32.000000,117.730053,68.829404,58.398394,73.454404,92.109680,67.558445,27.341772,55.965119,0.705937,30.284331,0.000000,0.000000
54.791264,65.041938,101.670717,117.066127,110.055079,110.378061,0.251094,14.245782,99.886210,3.295697,61.647976,56.081523,116.045048,99.994077,115.186501,99.829376,64.076801,96.389575,-0.000535,0.036623,32.000000,-235.760447,99.247333,-0.024518,537725.103554,82.503542,19.788394,12.759191,1.844900,0.029317,30.678811,-40.000787,-0.280152,133.447255,32.000000,144.696929,133.412427,137.320794,121.277842,32.000000,117.814925,68.843446,58.367593,73.473097,92.109680,67.580722,27.341772,55.950292,0.502188,30.290567,0.000000,0.000000
54.679710,65.010311,101.620093,117.058352,109.999332,110.379343,0.565530,14.239789,99.883158,3.296258,61.658220,56.109641,116.067924,99.967367,115.193638,99.835442,64.096693,96.354525,-0.000535,0.036598,32.000000,-235.769882,99.231061,-0.024543,537948.341302,116.549372,20.001539,12.850688,1.855601,0.029317,30.821471,-40.000944,-0.282994,133.767894,32.000000,144.481703,133.981587,138.555760,120.502493,32.000000,118.553853,68.853045,58.391619,73.476243,92.109680,67.748922,27.341772,55.922430,1.131059,30.322849,0.000000,0.000000
55.010205,64.995461,101.604099,117.048911,110.014117,110.380716,0.348922,14.237933,99.915951,3.296357,61.706327,56.058568,116.055084,99.994059,115.135833,99.881177,64.124931,96.403764,-0.000533,0.036581,32.000000,-235.769279,99.341948,-0.024569,537927.777527,51.860766,20.077338,12.808827,1.858461,0.029317,30.870374,-40.000236,-0.283754,133.183279,32.000000,145.040756,134.341303,135.894096,120.307797,32.000000,118.836285,68.844897,58.382105,73.485578,92.109680,67.630108,27.341772,55.923457,0.697843,30.251756,0.000000,0.000000
55.041400,64.995461,101.613322,117.048911,110.018190,110.379479,0.266005,14.249493,99.873740,3.296078,61.726943,56.151833,116.018821,99.917692,115.182318,99.885402,64.168186,96.392796,-0.000533,0.036579,32.000000,-235.761654,99.419260,-0.024544,537671.732721,83.494338,19.744710,12.811448,1.847005,0.029317,30.861021,-40.001941,-0.280678,132.774696,32.000000,145.473207,134.251881,133.659218,120.501993,32.000000,118.711610,68.862721,58.398892,73.520513,92.109680,67.546035,27.341772,55.908452,0.532010,30.200105,0.000000,0.000000
55.123850,64.997936,101.703880,117.045024,109.986051,110.385713,0.337201,14.240217,99.918398,3.296223,61.672169,56.224263,116.012441,100.052457,115.169621,99.940014,64.123229,96.421555,-0.000532,0.036555,32.000000,-235.767487,99.410311,-0.024501,537556.815859,109.450385,19.714791,12.761321,1.846125,0.029317,30.909065,-39.999974,-0.280418,132.533820,32.000000,145.635462,133.530138,133.984968,120.959638,32.000000,118.016346,68.867207,58.389129,73.472737,92.109680,67.613027,27.341772,55.910590,0.674402,30.307442,0.000000,0.000000
55.125188,64.993261,101.621729,117.042247,109.965454,110.399488,0.583302,14.236506,99.921879,3.296637,61.640454,56.061039,116.032715,100.118239,115.209240,99.828575,64.178288,96.408867,-0.000530,0.036532,32.000000,-235.774476,99.416879,-0.024415,537556.815859,109.450385,19.714791,12.761321,1.846125,0.029317,30.959338,-40.002124,-0.280418,133.264754,32.000000,144.715605,133.383773,136.918724,121.285234,32.000000,117.691453,68.875721,58.390598,73.497034,92.109680,67.471830,27.341772,55.905648,1.166604,30.186972,0.000000,0.000000
54.852812,65.004811,101.706576,117.050300,110.025884,110.404978,0.300475,14.241929,99.895595,3.297470,61.684901,56.102036,116.047596,99.881908,115.204035,99.909456,64.116791,96.341974,-0.000532,0.036541,32.000000,-235.764791,99.354591,-0.024651,537583.547604,49.837725,19.632293,12.761288,1.843472,0.029317,31.091447,-40.001364,-0.279753,133.571610,32.000000,144.435228,133.911036,138.507078,120.630008,32.000000,118.124262,68.882284,58.395140,73.520916,92.109680,67.619486,27.341772,55.916454,0.600951,30.314632,0.000000,0.000000
54.969190,65.009761,101.757329,117.057242,110.066754,110.406258,0.439380,14.234651,99.858571,3.297786,61.743185,56.114738,116.072360,100.036452,115.153528,99.899408,64.132688,96.383015,-0.000531,0.036528,32.000000,-235.777970,99.349598,-0.024649,537583.547604,49.837725,19.632293,12.761288,1.843472,0.029317,30.977330,-40.001075,-0.279753,133.519450,32.000000,144.602280,134.308192,136.908869,120.231068,32.000000,118.561914,68.863960,58.378268,73.502755,92.109680,67.587376,27.341772,55.916934,0.878759,30.322042,0.000000,0.000000
54.909539,65.009761,101.587461,117.057242,110.079297,110.407602,0.365206,14.237648,99.866144,3.298016,61.753803,56.073227,116.023518,100.123459,115.141680,99.883010,64.147525,96.357445,-0.000531,0.036517,32.000000,-235.769892,99.325673,-0.024568,537905.845880,73.615687,19.903842,12.781755,1.854150,0.029317,31.054929,-40.000813,-0.282626,132.731968,32.000000,145.335083,134.447000,134.107125,120.204190,32.000000,118.743115,68.862692,58.397600,73.510820,92.109680,67.575163,27.341772,55.922757,0.730412,30.232974,0.000000,0.000000
55.045187,65.010311,101.700272,117.058352,110.074453,110.422802,0.235944,14.236364,99.940858,3.298316,61.739803,56.148125,115.980773,99.960679,115.169058,99.895416,64.169816,96.395828,-0.000532,0.036522,32.000000,-235.771504,99.248357,-0.024546,537822.608394,66.377507,19.798368,12.790690,1.851170,0.029317,31.113123,-40.001915,-0.281817,132.455858,32.000000,145.725478,133.576453,132.879718,121.013233,32.000000,118.134551,68.867860,58.390212,73.509315,92.109680,67.447081,27.341772,55.924305,0.471887,30.301646,0.000000,0.000000
54.980243,65.010861,101.618666,117.059185,110.059139,110.445684,0.468325,14.238361,99.826652,3.298186,61.638171,55.931482,116.007962,100.019934,115.216390,99.842979,64.193542,96.276538,-0.000532,0.036551,32.000000,-235.768359,99.348087,-0.024527,537784.048814,123.439315,19.726011,12.761589,1.847578,0.029317,31.149388,-40.001101,-0.280902,132.958693,32.000000,145.201315,133.301253,136.080077,121.317949,32.000000,118.017095,68.877854,58.410850,73.488982,92.109680,67.522525,27.341772,55.925890,0.936650,30.282130,0.000000,0.000000
54.973833,65.014436,101.613116,117.054742,110.090664,110.485747,0.340094,14.241786,99.827626,3.298355,61.727479,56.020187,116.062257,100.050275,115.221475,99.895949,64.153267,96.328282,-0.000533,0.036543,32.000000,-235.764934,99.441575,-0.024550,537879.234413,62.283538,19.788859,12.663077,1.848276,0.029317,31.109874,-40.001469,-0.281188,133.478578,32.000000,144.699915,133.437868,138.137729,121.099975,32.000000,118.111945,68.872825,58.367049,73.500384,92.109680,67.560841,27.341772,55.926973,0.680189,30.218814,0.000000,0.000000
54.995477,65.014436,101.496282,117.054742,110.119033,110.502449,0.475516,14.236221,99.923882,3.297918,61.790893,56.049383,116.069243,99.972608,115.162235,99.838557,64.150504,96.396665,-0.000533,0.036525,32.000000,-235.770336,99.339094,-0.024583,538169.322510,85.810160,19.798586,12.735801,1.848391,0.029317,31.076929,-40.001101,-0.281320,133.756612,32.000000,144.480800,134.096955,138.060249,120.378500,32.000000,118.694690,68.871473,58.393870,73.526990,92.109680,67.504478,27.341772,55.931915,0.951031,30.319694,0.000000,0.000000
54.824732,65.041938,101.604700,117.062240,110.122560,110.520277,0.525658,14.240502,99.796923,3.297967,61.822454,56.121563,116.045106,99.871183,115.120320,99.841371,64.181354,96.248969,-0.000534,0.036535,32.000000,-235.764415,99.295080,-0.024561,538245.975866,61.354944,19.777816,12.781427,1.845539,0.029317,31.197379,-40.001311,-0.280638,132.863091,32.000000,145.200534,134.477371,135.069913,120.165633,32.000000,118.761040,68.856388,58.385326,73.512463,92.109680,67.537389,27.341772,55.962129,1.051316,30.337669,0.000000,0.000000
54.737857,65.052113,101.510709,117.067238,110.121922,110.517761,0.362277,14.240074,99.853207,3.298340,61.775390,56.029033,115.964955,99.982823,115.155979,99.801828,64.172956,96.286086,-0.000534,0.036506,32.000000,-235.767302,99.218620,-0.024530,538398.606450,55.706867,19.969342,12.657971,1.853264,0.029317,31.135466,-40.001574,-0.282748,132.556274,32.000000,145.468956,133.924248,133.077735,120.426299,32.000000,118.167951,68.860310,58.383408,73.532256,92.109680,67.646593,27.341772,55.976617,0.724554,30.299591,0.000000,0.000000
54.893520,65.044688,101.512114,117.067238,110.117825,110.514144,0.368424,14.237791,99.811862,3.298321,61.690592,56.043643,116.020373,99.793923,115.192546,99.776402,64.159685,96.206590,-0.000535,0.036492,32.000000,-235.770733,99.211278,-0.024585,538467.233926,80.972171,20.063124,12.689652,1.854488,0.029317,31.189755,-40.001495,-0.283108,132.699127,32.000000,145.339915,133.563713,134.727945,120.976036,32.000000,117.706983,68.856049,58.384563,73.506732,92.109680,67.657086,27.341772,55.981811,0.736847,30.299518,0.000000,0.000000
54.860099,65.044688,101.506197,117.067238,110.145375,110.516111,0.371355,14.236792,99.808412,3.298666,61.649262,56.028187,116.052258,99.884927,115.181499,99.771492,64.143682,96.375851,-0.000537,0.036501,32.000000,-235.773699,99.297733,-0.024632,538380.442611,79.367146,19.905966,12.653048,1.849255,0.029317,31.171884,-39.999895,-0.281687,133.319717,32.000000,144.707482,133.480313,137.264435,121.261637,32.000000,117.543535,68.864351,58.360572,73.495448,92.109680,67.573354,27.341772,55.978988,0.742709,30.307442,0.000000,0.000000
55.093339,65.035887,101.518681,117.062240,110.149705,110.524041,0.288011,14.239931,99.713162,3.298621,61.717323,56.117744,116.055327,99.887740,115.179841,99.666087,64.132628,96.333283,-0.000536,0.036524,32.000000,-235.767937,99.142934,-0.024589,538445.139639,78.795189,19.938085,12.775205,1.850274,0.029317,31.243666,-40.001915,-0.281976,133.562685,32.000000,144.553296,134.018419,138.369386,120.468529,32.000000,118.428304,68.885457,58.340710,73.524183,92.109680,67.633310,27.341772,55.974233,0.576021,30.184478,0.000000,0.000000
54.956061,65.021862,101.468443,117.054187,110.124186,110.521543,0.373211,14.238504,99.761093,3.298601,61.781752,56.140845,116.059425,99.902300,115.150432,99.718117,64.121692,96.215792,-0.000537,0.036524,32.000000,-235.769364,99.242666,-0.024585,538366.088817,101.125480,19.705431,12.759576,1.842667,0.029317,31.166082,-40.000341,-0.279916,133.089024,32.000000,144.955256,134.305833,135.865238,120.274932,32.000000,118.909370,68.859034,58.361078,73.519565,92.109680,67.512987,27.341772,55.963599,0.746422,30.309569,0.000000,0.000000
54.933061,65.028187,101.484506,117.046690,110.166105,110.536490,0.711131,14.239075,99.742705,3.298565,61.754159,56.127933,116.015159,99.843819,115.204278,99.677129,64.137439,96.261091,-0.000537,0.036511,32.000000,-235.767809,99.237200,-0.024611,538430.529231,78.250754,19.823072,12.696816,1.846356,0.029317,31.205559,-39.999318,-0.280928,132.600762,32.000000,145.653355,133.512696,133.737244,121.154249,32.000000,118.294862,68.885033,58.347013,73.548363,92.109680,67.518230,27.341772,55.972912,1.422262,30.344786,0.000000,0.000000
54.737305,65.038912,101.554107,117.039193,110.172207,110.563492,0.347046,14.236506,99.736704,3.298693,61.650384,56.000125,116.037522,99.893940,115.180936,99.719053,64.144391,96.256726,-0.000537,0.036541,32.000000,-235.770706,99.259268,-0.024713,538430.529231,78.250754,19.823072,12.696816,1.846356,0.029317,31.274779,-40.001416,-0.280928,133.194330,32.000000,144.868955,133.370007,136.862639,121.168299,32.000000,117.878308,68.864589,58.349032,73.505654,92.109680,67.549504,27.341772,55.975721,0.694092,30.236642,0.000000,0.000000
54.856453,65.038912,101.416011,117.039193,110.158927,110.592735,0.704240,14.249635,99.675142,3.298494,61.730429,56.007406,116.076754,99.901522,115.181584,99.624290,64.163748,96.167830,-0.000536,0.036527,32.000000,-235.758397,99.235523,-0.024687,538363.367844,77.293184,19.853674,12.658678,1.847456,0.029317,31.164253,-39.999554,-0.281257,133.601525,32.000000,144.496143,133.809566,138.555293,120.692464,32.000000,118.251318,68.891033,58.334996,73.535544,92.109680,67.562423,27.341772,55.990109,1.408480,30.256378,0.000000,0.000000
54.836895,65.036987,101.504219,117.038360,110.177405,110.584786,0.372940,14.242928,99.693278,3.298308,61.807863,55.977308,116.020090,99.860559,115.123263,99.606175,64.160439,96.142513,-0.000537,0.036504,32.000000,-235.764120,99.198795,-0.024631,538731.935011,84.558713,20.050454,12.699801,1.855300,0.029317,31.195373,-40.000000,-0.283419,133.575274,32.000000,144.630970,134.314017,137.125724,120.121329,32.000000,118.698606,68.854919,58.347654,73.522354,92.109680,67.486764,27.341772,55.991972,0.745880,30.289760,0.000000,0.000000
54.868146,65.043313,101.472123,117.037249,110.164333,110.546984,0.421916,14.240217,99.772939,3.298608,61.822864,56.027551,115.995537,99.942836,115.098676,99.703695,64.143750,96.180939,-0.000537,0.036540,32.000000,-235.764701,99.299526,-0.024609,538742.157002,78.544213,19.952696,12.612072,1.851021,0.029317,31.243122,-40.000052,-0.282348,132.743559,32.000000,145.326695,134.482924,134.251985,120.126577,32.000000,118.717212,68.838566,58.341192,73.523201,92.109680,67.545723,27.341772,56.002067,0.843832,30.313384,0.000000,0.000000
54.842111,65.039462,101.528124,117.038638,110.139689,110.529158,0.556082,14.248636,99.687709,3.298419,61.856216,56.007219,115.994055,99.619293,115.152393,99.665829,64.188931,96.142998,-0.000537,0.036518,32.000000,-235.759723,99.273193,-0.024627,538585.942260,69.360465,19.928975,12.652884,1.849381,0.029317,31.232376,-40.001233,-0.281829,132.504520,32.000000,145.563534,133.684185,133.140279,120.739695,32.000000,117.832650,68.868996,58.371586,73.550124,92.109680,67.707537,27.341772,56.006383,1.112164,30.235028,0.000000,0.000000
54.824885,65.039462,101.388415,117.038638,110.126522,110.536480,0.366181,14.240359,99.691036,3.298411,61.771213,56.006090,115.998065,99.817208,115.169814,99.581930,64.190486,96.125253,-0.000538,0.036486,32.000000,-235.765378,99.063252,-0.024655,538585.942260,69.360465,19.928975,12.652884,1.849381,0.029317,31.178950,-40.002098,-0.281829,132.941166,32.000000,145.141467,133.380617,135.842693,121.182180,32.000000,117.727946,68.849959,58.364932,73.516538,92.109680,67.573150,27.341772,56.006542,0.732362,30.330699,0.000000,0.000000
54.990001,65.058438,101.474551,117.045857,110.071938,110.544009,0.583764,14.238219,99.629404,3.298269,61.813733,55.947421,116.007636,99.837253,115.177031,99.588916,64.153800,96.156250,-0.000539,0.036491,32.000000,-235.769157,99.096027,-0.024652,538453.095679,79.978912,19.966719,12.571187,1.849314,0.029317,31.126118,-40.000656,-0.281792,133.433844,32.000000,144.682126,133.497954,137.787783,121.160069,32.000000,117.825244,68.865044,58.322984,73.512067,92.109680,67.565287,27.341772,56.030330,1.167528,30.197831,0.000000,0.000000
54.723456,65.074114,101.273214,117.053632,110.064331,110.554130,0.723197,14.240359,99.672241,3.298033,61.849763,56.016323,116.046033,99.824549,115.155946,99.613385,64.166997,96.118397,-0.000540,0.036473,32.000000,-235.769639,99.138794,-0.024646,538504.856373,50.008017,19.827072,12.627337,1.845327,0.029317,31.061187,-40.000184,-0.280729,133.646271,32.000000,144.588098,134.080644,137.926661,120.434069,32.000000,118.700100,68.869001,58.334144,73.536691,92.109680,67.624924,27.341772,56.052036,1.446393,30.156745,0.000000,0.000000
54.852528,65.049363,101.400456,117.055020,110.075168,110.551461,0.342486,14.242072,99.671338,3.297700,61.896088,56.019985,116.034615,99.892491,115.109420,99.653234,64.159199,96.131536,-0.000541,0.036487,32.000000,-235.767599,99.182602,-0.024672,538694.633265,40.589600,20.098994,12.590370,1.850636,0.029317,31.206335,-40.001206,-0.282276,132.864239,32.000000,145.219610,134.305891,135.091892,120.316541,32.000000,118.756310,68.829527,58.341718,73.495921,92.109680,67.489788,27.341772,56.059421,0.684972,30.185652,0.000000,0.000000
54.802680,65.049363,101.319881,117.055020,110.090171,110.556373,0.639163,14.242643,99.679754,3.297477,61.828821,56.058079,116.023663,99.688827,115.126448,99.568078,64.179391,96.195608,-0.000540,0.036472,32.000000,-235.765717,98.979550,-0.024692,538591.553311,85.478473,19.950039,12.606419,1.848601,0.029317,31.095110,-40.000393,-0.281650,132.554110,32.000000,145.582400,133.830804,133.076250,120.766109,32.000000,118.416682,68.863676,58.354839,73.518787,92.109680,67.578265,27.341772,56.040086,1.278325,30.316466,0.000000,0.000000
54.684874,65.048538,101.430648,117.060296,110.085493,110.553834,0.256742,14.236364,99.736071,3.297374,61.725162,56.060247,116.001940,99.718110,115.165020,99.711739,64.183108,96.048941,-0.000540,0.036463,32.000000,-235.773799,98.990729,-0.024679,538601.336619,45.850537,19.997980,12.626450,1.848813,0.029317,31.209412,-40.000315,-0.281754,132.659306,32.000000,145.490964,133.484328,134.760225,121.156054,32.000000,117.861697,68.850724,58.349297,73.508000,92.109680,67.542996,27.341772,56.044142,0.513485,30.247647,0.000000,0.000000
54.780777,65.043038,101.377704,117.055575,110.073573,110.556279,0.271299,14.239360,99.580534,3.297016,61.654841,55.980400,116.017923,99.707404,115.196400,99.598858,64.160561,96.180246,-0.000541,0.036471,32.000000,-235.768507,99.034679,-0.024632,538642.191601,114.414711,20.110588,12.530629,1.854821,0.029317,31.159315,-40.001888,-0.283326,133.267679,32.000000,144.686106,133.449797,137.286403,121.271840,32.000000,117.697662,68.836012,58.323879,73.482392,92.109680,67.587788,27.341772,56.043407,0.542599,30.325637,0.000000,0.000000
54.875490,65.023237,101.310693,117.046690,110.093437,110.566085,0.380991,14.240217,99.583351,3.296740,61.711313,56.051917,116.044950,99.741049,115.165507,99.595151,64.143723,96.060793,-0.000541,0.036442,32.000000,-235.768471,99.017261,-0.024595,538643.708686,108.066572,20.012731,12.635637,1.850607,0.029317,31.090528,-40.001101,-0.282204,133.629378,32.000000,144.433484,134.089691,138.552235,120.585507,32.000000,118.266264,68.847913,58.344767,73.509951,92.109680,67.470773,27.341772,56.047695,0.761981,30.319107,0.000000,0.000000
54.648815,65.023237,101.364037,117.046690,110.105426,110.571197,0.297144,14.239218,99.623375,3.296688,61.803088,55.938349,116.051576,99.699105,115.114182,99.656736,64.144366,96.095871,-0.000541,0.036416,32.000000,-235.767667,99.011041,-0.024630,538644.249983,76.808757,19.901842,12.577461,1.846192,0.029317,31.126034,-40.002282,-0.281051,133.070568,32.000000,144.894158,134.417463,136.061887,120.294553,32.000000,118.701694,68.814600,58.307667,73.500670,92.109680,67.658216,27.341772,56.030608,0.594287,30.327031,0.000000,0.000000
54.690606,65.023787,101.420044,117.040304,110.081922,110.559831,0.362706,14.242357,99.674238,3.296222,61.816361,56.023682,116.011641,99.744331,115.122688,99.657105,64.163958,96.123333,-0.000542,0.036411,32.000000,-235.766002,99.005697,-0.024880,538793.046850,98.939222,20.120043,12.598853,1.854826,0.029317,31.126045,-40.002282,-0.283364,132.747571,32.000000,145.464018,134.469278,133.506136,120.441610,32.000000,118.602022,68.823980,58.312537,73.496909,92.109680,67.567921,27.341772,56.033499,0.725411,30.362687,0.000000,0.000000
54.818012,65.028462,101.357641,117.037249,110.062820,110.558175,0.351029,14.235650,99.665243,3.296190,61.773363,55.959959,115.967147,99.782647,115.154231,99.615357,64.133741,96.144540,-0.000542,0.036410,32.000000,-235.773693,99.090195,-0.024903,538793.046850,98.939222,20.120043,12.598853,1.854826,0.029317,31.017551,-40.000184,-0.283364,132.494416,32.000000,145.730596,133.558446,133.406921,121.224491,32.000000,117.940202,68.833952,58.325581,73.482722,92.109680,67.510306,27.341772,56.041551,0.702057,30.282130,0.000000,0.000000
54.655864,65.048813,101.344455,117.043913,110.047257,110.565763,0.500878,14.241644,99.686763,3.296133,61.699374,55.922257,116.014570,99.760420,115.129959,99.641886,64.145524,96.082789,-0.000542,0.036431,32.000000,-235.768191,99.033699,-0.024877,538674.718819,80.978463,20.080314,12.596509,1.854433,0.029317,31.088264,-40.000446,-0.283208,133.102963,32.000000,144.944162,133.225363,136.625290,121.392232,32.000000,117.908521,68.836628,58.334602,73.477435,92.109680,67.653711,27.341772,56.065006,1.001756,30.273693,0.000000,0.000000
54.546216,65.062288,101.281622,117.051966,110.028648,110.567561,0.272779,14.238932,99.519144,3.296151,61.693100,55.896317,115.985939,99.739112,115.182116,99.562249,64.105387,96.036492,-0.000542,0.036405,32.000000,-235.768608,99.017935,-0.024924,538667.267090,83.456748,19.962330,12.640042,1.848984,0.029317,31.096149,-40.002413,-0.281774,133.483754,32.000000,144.621897,133.713762,138.494185,120.755576,32.000000,118.423012,68.827606,58.297694,73.478230,92.109680,67.700158,27.341772,56.069870,0.545558,30.120868,0.000000,0.000000
54.779018,65.062288,101.288553,117.051966,109.998240,110.574100,0.384638,14.241929,99.613338,3.295886,61.783650,55.859192,116.048857,99.718945,115.133540,99.553837,64.135713,95.958848,-0.000542,0.036428,32.000000,-235.769053,99.016200,-0.024942,538797.365167,58.688008,20.138824,12.589478,1.854228,0.029317,31.001584,-40.000629,-0.283228,133.623128,32.000000,144.706321,134.263502,137.122337,120.531028,32.000000,118.613080,68.862009,58.360303,73.527649,92.109680,67.600370,27.341772,56.089283,0.769275,30.209350,0.000000,0.000000
54.820209,65.066414,101.278823,117.057242,109.931960,110.578549,0.267671,14.245354,99.603852,3.295657,61.853408,55.978435,115.993719,99.575229,115.098433,99.493375,64.150186,96.083887,-0.000542,0.036416,32.000000,-235.762350,99.095657,-0.024956,538970.664358,108.008505,20.258089,12.600527,1.856804,0.029317,30.935830,-40.000970,-0.283944,132.756094,32.000000,145.321603,134.440704,134.578166,120.180941,32.000000,118.876880,68.854929,58.324101,73.506426,92.109680,67.625564,27.341772,56.099806,0.535342,30.255791,0.000000,0.000000
54.827232,65.051013,101.290191,117.055298,109.876611,110.572128,0.613636,14.242215,99.579139,3.295287,61.814455,56.028250,115.964814,99.658873,115.125478,99.490235,64.154107,95.993577,-0.000544,0.036418,32.000000,-235.764506,98.921527,-0.024953,538808.962073,76.242347,20.033674,12.521394,1.849039,0.029317,30.967700,-40.000813,-0.281882,132.540364,32.000000,145.547980,133.817990,132.825568,120.738620,32.000000,117.785585,68.879274,58.338657,73.503693,92.109680,67.571932,27.341772,56.090822,1.227272,30.129012,0.000000,0.000000
54.758473,65.051838,101.201836,117.053076,109.791154,110.564518,0.310638,14.241644,99.442915,3.294996,61.762461,55.937039,116.010763,99.608549,115.138369,99.481678,64.140760,96.120008,-0.000543,0.036432,32.000000,-235.767044,98.869888,-0.024907,538785.198417,109.473103,19.998169,12.585506,1.847472,0.029317,30.913837,-39.999974,-0.281470,132.857609,32.000000,145.159866,133.482352,135.703167,121.173242,32.000000,117.457537,68.880809,58.349889,73.503301,92.109680,67.606201,27.341772,56.095905,0.621276,30.143539,0.000000,0.000000
54.615061,65.051838,101.296279,117.053076,109.760851,110.556912,0.572892,14.241786,99.415763,3.294539,61.782489,55.855963,116.007312,99.679978,115.147531,99.502519,64.186349,96.012248,-0.000543,0.036416,32.000000,-235.767884,99.045263,-0.024857,538749.621170,94.433043,20.042999,12.617619,1.848149,0.029317,30.930191,-40.001678,-0.281638,133.457392,32.000000,144.699426,133.614789,137.682446,121.202865,32.000000,117.701931,68.890048,58.329370,73.520297,92.109680,67.694578,27.341772,56.101879,1.145785,30.212798,0.000000,0.000000
54.712850,65.057338,101.136847,117.054465,109.764436,110.545300,0.525520,14.243784,99.491308,3.294485,61.799422,55.888174,116.008759,99.605306,115.150951,99.461491,64.077183,95.912547,-0.000544,0.036399,32.000000,-235.765559,98.834175,-0.024855,538693.206499,51.349476,20.181197,12.504328,1.854732,0.029317,30.798073,-40.001101,-0.283350,133.660965,32.000000,144.513540,134.177174,137.941626,120.503789,32.000000,118.639585,68.855842,58.320818,73.505708,92.109680,67.727121,27.341772,56.112800,1.051041,30.164522,0.000000,0.000000
54.623774,65.054588,101.166144,117.056964,109.717525,110.518397,0.400854,14.244926,99.503237,3.294551,61.894975,55.918067,116.044962,99.549027,115.111108,99.359141,64.149727,95.954989,-0.000543,0.036397,32.000000,-235.762286,98.997660,-0.024900,538693.206499,51.349476,20.181197,12.504328,1.854732,0.029317,30.743125,-40.002072,-0.283350,132.859723,32.000000,145.221891,134.376554,135.087250,120.420792,32.000000,118.894499,68.877011,58.340994,73.513824,92.109680,67.698146,27.341772,56.115728,0.801708,30.094163,0.000000,0.000000
54.927400,65.059813,101.085714,117.059185,109.687296,110.482869,0.365167,14.241216,99.497402,3.294386,61.864389,55.896651,116.006903,99.582020,115.128196,99.461204,64.108154,96.017554,-0.000543,0.036388,32.000000,-235.764357,98.957402,-0.024886,538582.182494,73.349655,20.175543,12.504952,1.852053,0.029317,30.789230,-40.002124,-0.282574,132.556616,32.000000,145.564877,133.883005,133.032975,120.734412,32.000000,118.395509,68.860947,58.334403,73.518158,92.109680,67.710845,27.341772,56.121168,0.730334,30.191521,0.000000,0.000000
54.850801,65.059813,101.218265,117.059185,109.642632,110.457410,0.557697,14.246638,99.442189,3.294269,61.817093,55.790966,116.003211,99.534590,115.163533,99.499874,64.152578,95.937765,-0.000542,0.036389,32.000000,-235.760902,98.984035,-0.024925,538338.429661,80.000826,19.888544,12.585859,1.840351,0.029317,30.723968,-40.000577,-0.279360,132.707632,32.000000,145.517266,133.470757,134.553637,121.254307,32.000000,118.086438,68.885305,58.356125,73.513338,92.109680,67.574835,27.341772,56.132249,1.115395,30.308395,0.000000,0.000000
54.707826,65.060363,101.204690,117.055853,109.612369,110.452351,0.258037,14.244498,99.478293,3.294026,61.783846,55.828461,116.038194,99.497540,115.178849,99.437921,64.142176,96.036344,-0.000542,0.036404,32.000000,-235.765501,98.806173,-0.024961,538161.413785,52.451570,19.962151,12.491271,1.845338,0.029317,30.664286,-39.999213,-0.280603,133.353504,32.000000,144.794337,133.361378,137.214893,121.442270,32.000000,117.696591,68.882333,58.338389,73.527430,92.109680,67.628971,27.341772,56.138785,0.516075,30.153444,0.000000,0.000000
54.761755,65.079064,101.200881,117.060018,109.574826,110.446866,0.267368,14.240074,99.472725,3.293558,61.852430,55.887387,116.054723,99.471421,115.149665,99.454847,64.099907,96.019187,-0.000540,0.036389,32.000000,-235.769105,98.854286,-0.024935,538239.249760,113.686723,20.100299,12.563644,1.849912,0.029317,30.657931,-40.000787,-0.281842,133.651840,32.000000,144.515628,133.939386,138.588354,120.458117,32.000000,118.355021,68.873185,58.333752,73.542646,92.109680,67.622218,27.341772,56.163747,0.534736,30.188366,0.000000,0.000000
54.643341,65.081264,101.119125,117.061684,109.526258,110.452541,0.290103,14.239218,99.408128,3.293025,61.946793,55.698591,116.083810,99.531411,115.106246,99.454317,64.111102,95.882352,-0.000539,0.036373,32.000000,-235.767994,98.893077,-0.024930,538299.375839,109.599835,20.067066,12.595131,1.848021,0.029317,30.421438,-40.001285,-0.281325,133.155013,32.000000,144.901089,134.301662,136.213819,120.246394,32.000000,118.748477,68.865240,58.351373,73.525206,92.109680,67.589787,27.341772,56.171626,0.580206,30.126371,0.000000,0.000000
54.485335,65.081264,101.152007,117.061684,109.496846,110.458725,0.228367,14.240502,99.446513,3.293020,61.954047,55.798150,116.027781,99.572009,115.107308,99.370200,64.154732,95.900287,-0.000539,0.036357,32.000000,-235.766054,98.802667,-0.024904,538369.724650,101.258576,20.183350,12.497890,1.850530,0.029317,30.525353,-40.002701,-0.282044,132.748699,32.000000,145.375367,134.491214,133.780075,120.261622,32.000000,118.649072,68.859296,58.341988,73.528692,92.109680,67.783841,27.341772,56.181880,0.456734,30.195997,0.000000,0.000000
54.708846,65.099690,101.141589,117.066682,109.505442,110.455059,0.555215,14.238076,99.354033,3.293113,61.866504,55.881166,115.949585,99.496991,115.146898,99.344631,64.132420,95.847256,-0.000540,0.036343,32.000000,-235.767989,98.970089,-0.024871,538394.167892,129.052544,20.335873,12.465543,1.856500,0.029317,30.440176,-40.001757,-0.283645,132.513700,32.000000,145.722400,133.570244,133.441529,121.089193,32.000000,117.919973,68.866113,58.339214,73.508689,92.109680,67.615215,27.341772,56.209258,1.110431,30.057039,0.000000,0.000000
54.837350,65.121967,101.057374,117.073346,109.459417,110.415700,0.355926,14.237220,99.413158,3.293182,61.770884,55.879010,116.017990,99.469056,115.132990,99.407663,64.133341,95.953486,-0.000542,0.036325,32.000000,-235.770320,98.783068,-0.024877,538327.199702,52.841912,20.138643,12.454487,1.848725,0.029317,30.565031,-40.002282,-0.281566,133.078538,32.000000,144.852545,133.264865,136.409575,121.396605,32.000000,117.688085,68.846471,58.350880,73.493897,92.109680,67.682162,27.341772,56.245813,0.711852,30.134735,0.000000,0.000000
54.815085,65.140668,101.129760,117.081399,109.457008,110.374921,0.274428,14.243213,99.420786,3.292961,61.807867,55.930487,116.037163,99.492341,115.171509,99.455868,64.062265,95.952133,-0.000542,0.036310,32.000000,-235.762687,98.887936,-0.024866,538327.199702,52.841912,20.138643,12.454487,1.848725,0.029317,30.375307,-40.001495,-0.281566,133.596149,32.000000,144.611859,133.618200,138.254873,120.974069,32.000000,118.248493,68.871689,58.337287,73.511201,92.109680,67.607093,27.341772,56.276914,0.548856,30.134148,0.000000,0.000000
